Tool,Weld Number,Approx. Milepost (miles),"Approx. Map Station(ft)",Odometer (ft),Feature Number,Feature Description,"Distance to Nearest Weld (ft)","Distance to Upstream Weld (ft)","Distance to Downstream Weld (ft)","Distance to Nearest AGM (ft)","Distance to Upstream AGM (ft)","Distance to Downstream AGM  (ft)","Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median) (in)","Wall Thickness of Joint Only (Median) (in)",Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),"Dent Depth (%)",Length (in),"Width (in)",Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),"B31G mod Using Median Thickness Psafe (psi)","B31G mod Using Median Thickness Psafe (psi)","B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi)","B31G Eff. Area Using Median Thickness Psafe (psi)","B31G Eff. Area Using Median Thickness +Tool TolerancePsafe (psi)","B31G Eff. Area Using Median Thickness Pfailure (psi)","B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi)",Lattitude NAD83,Longitude NAD83,"Elevation Above Mean Sea Level NAVD88 (ft)",Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),"Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in)","Thickness Minimum Measured (Tmm) (in)",API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),"Nominal Pipe Diameter OD (in)",T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),"Radius Inside (Median) (in)","Radius Inside (Mean) (in)","Radius Inside (Min) (in)",T Nominal (in)
InVista,94,0.363,25+76,"1,917.59",IML-930-04,Internal Metal Loss,D0.68,42.63,0.68,U550.23,550.23,"3,990.20",0.283,0.278,17,26,,0.52,0.56,188,,,Seamless,"1,846","1,839","1,850","1,842","2,569","2,558",33.79895650,-118.23844199,32.9,New; WT Inferred from IR; Not Associated with Deposit,78.6,Internal,0.046,0.025,0.071,0.207,0.232,"1,387",0.909,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.283,0.273,"1,917.59","2,576.31",4.04,4.050,4.039,0.277
InVista,95,0.363,25+77,"1,918.27",GW940,Weld,U43.31,43.31,46.11,U550.91,550.91,"3,989.52",0.267,0.267,,,,,,,46.11,,Seamless,,,,,,,33.79895478,-118.23844262,32.9,Metal Loss (<15.0%) in Joint,99.1,,,,,,0.200,"1,365",0.885,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.267,0.268,"1,918.27","2,576.99",4.059,4.059,2.790,0.277
InVista,95,0.363,25+77,"1,918.41",IML-940-01,Internal Metal Loss,U0.14,0.14,45.97,U551.05,551.05,"3,989.38",0.272,0.267,16,25,,0.59,0.56,200,,,Seamless,"1,771","1,762","1,772","1,761","2,461","2,446",33.79895435,-118.23844278,32.9,New; WT Inferred from IR; Not Associated with Deposits,66.7,Internal,0.043,0.025,0.068,0.199,0.224,"1,387",0.911,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.272,0.264,"1,918.41","2,577.14",4.064,4.072,4.058,0.277
InVista,95,0.367,25+94,"1,935.33",IML-940-02,Internal Metal Loss,U17.06,17.06,29.05,U567.97,567.97,"3,972.46",0.201,0.267,25,34,,0.13,0.08,170,,,Seamless,"1,782","1,781","1,781","1,781","2,474","2,473",33.79890995,-118.23845908,32.8,New; WT Inferred from IR; Not Associated with Deposits,100.0,Internal,0.067,0.025,0.092,0.175,0.200,"1,375",0.892,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.201,0.200,"1,935.33","2,594.13",4.136,4.135,4.135,0.277
InVista,95,0.368,26+00,"1,941.18",IML-940-03,Internal Metal Loss,U22.91,22.91,23.20,U573.82,573.82,"3,966.61",0.242,0.267,16,26,,0.45,0.24,178,,,Seamless,"1,775","1,770","1,773","1,766","2,463","2,453",33.79889464,-118.23846469,32.8,New; WT Inferred from IR; Not Associated with Deposits,81.0,Internal,0.044,0.025,0.069,0.198,0.223,"1,387",0.901,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.242,0.244,"1,941.18","2,600.02",4.094,4.092,4.066,0.277
InVista,96,0.372,26+23,"1,964.38",GW950,Weld,D43.90,46.11,43.90,U597.02,597.02,"3,943.41",0.290,0.290,,,,,,,43.90,,Seamless,,,,,,,33.79883342,-118.23848716,32.7,,99.7,,,,,,0.223,"1,387",0.906,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.290,0.290,"1,964.38","2,623.33",4.029,4.029,2.757,0.277
InVista,96,0.373,26+31,"1,971.59",EML-950-01,External Metal Loss,U7.22,7.22,36.68,U604.23,604.23,"3,936.20",0.266,0.290,23,32,,2.57,3.15,220,,,Seamless,"1,771","1,696","1,841","1,762","2,557","2,447",33.79881446,-118.23849411,32.7,,89.9,External,0.067,0.025,0.092,0.198,0.223,"1,387",0.915,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.266,0.276,"1,971.59","2,630.58",4.039,4.038,4.026,0.277
InVista,96,0.373,26+31,"1,971.98",EML-950-02,External Metal Loss,U7.60,7.60,36.30,U604.62,604.62,"3,935.81",0.267,0.290,20,29,,6.65,3.79,228,,,Seamless,"1,694","1,581","1,767","1,638","2,454","2,275",33.79881359,-118.23849444,32.7,Intermittent,86.6,External,0.058,0.025,0.083,0.207,0.232,"1,387",0.906,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.267,0.283,"1,971.98","2,630.96",4.037,4.036,4.022,0.277
InVista,97,0.380,26+67,"2,008.28",GW960,Weld,U43.90,43.90,44.20,U640.92,640.92,"3,899.51",0.275,0.275,,,,,,,44.20,,Seamless,,,,,,,33.79871810,-118.23852949,32.5,Metal Loss (<15.0%) in Joint,99.2,,,,,,0.174,"1,254",0.813,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.277,"2,008.28","2,667.44",4.043,4.043,2.831,0.277
InVista,97,0.381,26+68,"2,009.09",EML-960-01,External Metal Loss,U0.81,0.81,43.39,U641.73,641.73,"3,898.70",0.262,0.275,17,26,,10.36,5.73,115,,,Seamless,"1,619","1,498","1,655","1,513","2,299","2,102",33.79871595,-118.23853028,32.5,Intermittent,92.8,External,0.047,0.025,0.072,0.203,0.228,"1,343",0.871,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.262,0.270,"2,009.09","2,668.25",4.038,4.038,4.022,0.277
InVista,97,0.381,26+69,"2,010.00",EML-960-02,External Metal Loss,U1.72,1.72,42.48,U642.64,642.64,"3,897.79",0.270,0.275,16,25,,1.82,2.42,174,,,Seamless,"1,764","1,714","1,776","1,719","2,467","2,388",33.79871358,-118.23853115,32.5,,88.8,External,0.043,0.025,0.068,0.207,0.232,"1,375",0.892,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.270,0.277,"2,010.00","2,669.17",4.038,4.039,4.032,0.277
InVista,97,0.381,26+69,"2,010.16",EML-960-03,External Metal Loss,U1.88,1.88,42.32,U642.80,642.80,"3,897.63",0.262,0.275,37,46,,2.07,1.61,83,,,Seamless,"1,607","1,530","1,670","1,589","2,319","2,206",33.79871315,-118.23853131,32.5,Poor Ultrasonic Reading,88.3,External,0.101,0.025,0.126,0.149,0.174,"1,372",0.890,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.262,0.270,"2,010.16","2,669.33",4.039,4.039,4.034,0.277
InVista,97,0.383,26+79,"2,019.92",EML-960-04,External Metal Loss,U11.64,11.64,32.57,U652.56,652.56,"3,887.87",0.264,0.275,27,36,,14.27,4.44,46,,,Seamless,"1,472","1,342","1,556","1,406","2,161","1,952",33.79868750,-118.23854072,32.4,Intermittent,91.9,External,0.074,0.025,0.099,0.176,0.201,"1,283",0.832,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.264,0.269,"2,019.92","2,679.14",4.042,4.043,4.036,0.277
InVista,97,0.384,26+86,"2,026.76",EML-960-05,External Metal Loss,U18.49,18.49,25.72,U659.40,659.40,"3,881.03",0.264,0.275,19,28,,1.65,2.34,89,,,Seamless,"1,757","1,710","1,776","1,724","2,467","2,394",33.79866940,-118.23854737,32.4,,92.7,External,0.052,0.025,0.077,0.198,0.223,"1,387",0.926,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.264,0.272,"2,026.76","2,686.02",4.046,4.046,4.040,0.277
InVista,97,0.384,26+89,"2,029.51",EML-960-06,External Metal Loss,U21.23,21.23,22.98,U662.15,662.15,"3,878.28",0.276,0.275,32,41,,11.24,8.95,69,,,Seamless,"1,414","1,285","1,509","1,360","2,096","1,889",33.79866228,-118.23854997,32.4,Intermittent,95.3,External,0.088,0.025,0.113,0.162,0.187,"1,254",0.813,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.276,0.276,"2,029.51","2,688.77",4.042,4.043,4.026,0.277
InVista,97,0.384,26+89,"2,029.78",EML-960-07,External Metal Loss,U21.50,21.50,22.70,U662.42,662.42,"3,878.01",0.265,0.275,17,27,,4.95,4.92,304,,,Seamless,"1,656","1,553","1,703","1,585","2,365","2,201",33.79866163,-118.23855021,32.4,Intermittent,95.4,External,0.048,0.025,0.073,0.202,0.227,"1,254",0.813,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.265,0.269,"2,029.78","2,689.04",4.044,4.044,4.036,0.277
InVista,97,0.385,26+90,"2,030.92",EML-960-08,External Metal Loss,D21.56,22.65,21.56,U663.56,663.56,"3,876.87",0.265,0.275,24,33,,10.27,7.82,113,,,Seamless,"1,533","1,409","1,541","1,395","2,141","1,938",33.79865862,-118.23855131,32.4,Intermittent,94.0,External,0.065,0.025,0.090,0.185,0.210,"1,288",0.835,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.265,0.272,"2,030.92","2,690.20",4.042,4.042,4.028,0.277
InVista,97,0.386,26+96,"2,037.18",IML-960-09,Internal Metal Loss,D15.31,28.90,15.30,U669.82,669.82,"3,870.61",0.263,0.275,31,40,,0.47,0.32,176,,,Seamless,"1,819","1,811","1,829","1,823","2,541","2,531",33.79864202,-118.23855742,32.4,New; WT Inferred from IR; Echo Loss in IR; Not Associated with Deposits,57.1,Internal,0.084,0.025,0.109,0.166,0.191,"1,387",0.918,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.263,0.253,"2,037.18","2,696.48",4.059,4.067,4.050,0.277
InVista,97,0.388,27+08,"2,048.50",IML-960-10,Internal Metal Loss,D3.99,40.22,3.98,U681.14,681.14,"3,859.29",0.235,0.275,18,27,,0.51,0.40,156,,,Seamless,"1,826","1,819","1,827","1,819","2,538","2,526",33.79861227,-118.23856833,32.3,New; WT Inferred from IR; Not Associated with Deposits,47.5,Internal,0.049,0.025,0.074,0.201,0.226,"1,387",0.924,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.235,0.251,"2,048.50","2,707.85",4.085,4.069,4.035,0.277
InVista,97,0.388,27+10,"2,050.21",IML-960-11,Internal Metal Loss,D2.27,41.94,2.27,U682.85,682.85,"3,857.58",0.270,0.275,28,37,,0.39,0.24,192,,,Seamless,"1,825","1,820","1,830","1,825","2,542","2,535",33.79860775,-118.23856999,32.3,New; WT Inferred from IR; Not Associated with Deposits,44.4,Internal,0.078,0.025,0.103,0.172,0.197,"1,387",0.921,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.270,0.253,"2,050.21","2,709.58",4.05,4.067,4.039,0.277
InVista,98,0.389,27+12,"2,052.48",GW970,Weld,D41.74,44.20,41.74,U685.12,685.12,"3,855.31",0.279,0.279,,,,,,,41.74,,Seamless,,,,,,,33.79860171,-118.23857221,32.3,Metal Loss (<15.0%) in Joint,98.9,,,,,,0.180,"1,153",0.748,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.279,0.280,"2,052.48","2,711.86",4.041,4.041,2.832,0.277
InVista,98,0.389,27+13,"2,053.85",EML-970-01,External Metal Loss,U1.36,1.36,40.37,U686.49,686.49,"3,853.94",0.260,0.279,19,28,,7.40,3.71,117,,,Seamless,"1,630","1,514","1,674","1,540","2,325","2,138",33.79859826,-118.23857348,32.3,Intermittent,95.1,External,0.054,0.025,0.079,0.200,0.225,"1,360",0.882,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.260,0.270,"2,053.85","2,713.23",4.048,4.046,4.016,0.277
InVista,98,0.389,27+14,"2,054.87",EML-970-02,External Metal Loss,U2.39,2.39,39.35,U687.51,687.51,"3,852.92",0.252,0.279,22,31,,2.64,2.02,156,,,Seamless,"1,707","1,631","1,728","1,640","2,400","2,278",33.79859546,-118.23857450,32.3,,92.5,External,0.061,0.025,0.086,0.193,0.218,"1,368",0.887,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.252,0.267,"2,054.87","2,714.26",4.05,4.051,4.041,0.277
InVista,98,0.390,27+21,"2,061.13",EML-970-03,External Metal Loss,U8.65,8.65,33.09,U693.77,693.77,"3,846.66",0.263,0.279,28,37,,12.60,11.05,91,,,Seamless,"1,491","1,362","1,517","1,366","2,106","1,897",33.79857908,-118.23858051,32.2,Intermittent,93.4,External,0.077,0.025,0.102,0.177,0.202,"1,246",0.808,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.263,0.273,"2,061.13","2,720.55",4.035,4.038,4.018,0.277
InVista,98,0.391,27+25,"2,065.68",EML-970-04,External Metal Loss,U13.20,13.20,28.54,U698.32,698.32,"3,842.11",0.250,0.279,26,35,,2.48,2.10,124,,,Seamless,"1,682","1,605","1,710","1,623","2,374","2,254",33.79856701,-118.23858494,32.2,,88.9,External,0.073,0.025,0.098,0.181,0.206,"1,387",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.250,0.263,"2,065.68","2,725.12",4.038,4.037,4.026,0.277
InVista,98,0.393,27+35,"2,075.35",EML-970-05,External Metal Loss,D18.87,22.87,18.87,U707.99,707.99,"3,832.44",0.281,0.279,31,40,,37.00,15.00,168,,,Seamless,"1,392","1,253","1,459","1,296","2,026","1,799",33.79854158,-118.23859427,32.2,Intermittent,93.4,External,0.086,0.025,0.111,0.168,0.193,"1,184",0.768,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.281,0.286,"2,075.35","2,734.84",4.041,4.041,4.020,0.277
InVista,98,0.394,27+42,"2,082.20",EML-970-06,External Metal Loss,D12.02,29.71,12.02,U714.84,714.84,"3,825.59",0.288,0.279,23,32,,9.02,6.53,83,,,Seamless,"1,576","1,455","1,613","1,472","2,241","2,044",33.79852368,-118.23860084,32.1,Intermittent,88.4,External,0.063,0.025,0.088,0.191,0.216,"1,325",0.859,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.288,0.299,"2,082.20","2,741.72",4.039,4.039,4.023,0.277
InVista,98,0.395,27+44,"2,084.47",EML-970-07,External Metal Loss,D9.75,31.99,9.75,U717.11,717.11,"3,823.32",0.268,0.279,35,44,,29.86,12.18,163,,,Seamless,"1,328","1,189","1,433","1,271","1,990","1,765",33.79851764,-118.23860306,32.1,Intermittent; Under Recoat (Polyguard RD6),93.8,External,0.099,0.025,0.124,0.155,0.180,"1,153",0.748,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.268,0.277,"2,084.47","2,744.00",4.044,4.044,4.011,0.277
InVista,98,0.395,27+47,"2,087.19",EML-970-08,External Metal Loss,D7.03,34.71,7.03,U719.83,719.83,"3,820.60",0.261,0.279,24,33,,4.56,2.50,224,,,Seamless,"1,612","1,507","1,641","1,520","2,279","2,111",33.79851054,-118.23860567,32.1,,90.6,External,0.068,0.025,0.093,0.186,0.211,"1,256",0.815,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.261,0.272,"2,087.19","2,746.73",4.05,4.049,4.040,0.277
InVista,99,0.397,27+54,"2,094.22",GW980,Weld,D40.13,41.74,40.13,U726.86,726.86,"3,813.57",0.281,0.281,,,,,,,40.13,,Seamless,,,,,,,33.79849200,-118.23861247,32.1,Metal Loss (<15.0%) in Joint,97.3,,,,,,0.201,"1,185",0.769,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.281,0.283,"2,094.22","2,753.80",4.037,4.037,2.832,0.277
InVista,99,0.397,27+57,"2,097.62",EML-980-01,External Metal Loss,U3.40,3.40,36.73,U730.26,730.26,"3,810.17",0.244,0.281,20,29,,1.06,0.48,166,,,Seamless,"1,832","1,807","1,836","1,807","2,551","2,510",33.79848316,-118.23861572,32.1,,82.3,External,0.056,0.025,0.081,0.200,0.225,"1,387",0.906,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.244,0.248,"2,097.62","2,757.21",4.023,4.022,4.017,0.277
InVista,99,0.397,27+58,"2,098.42",EML-980-02,External Metal Loss,U4.20,4.20,35.92,U731.07,731.07,"3,809.36",0.263,0.281,20,29,,2.35,1.45,91,,,Seamless,"1,750","1,683","1,773","1,696","2,462","2,356",33.79848100,-118.23861651,32.1,,72.4,External,0.056,0.025,0.081,0.200,0.225,"1,380",0.895,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.263,0.265,"2,098.42","2,758.03",4.046,4.050,4.038,0.277
InVista,99,0.398,27+59,"2,099.32",EML-980-03,External Metal Loss,U5.10,5.10,35.02,U731.96,731.96,"3,808.47",0.271,0.281,18,27,,1.82,1.21,53,,,Seamless,"1,790","1,739","1,823","1,768","2,532","2,456",33.79847863,-118.23861738,32.1,,51.9,External,0.051,0.025,0.076,0.205,0.230,"1,387",0.910,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.271,0.319,"2,099.32","2,758.93",4.031,4.033,4.026,0.277
InVista,99,0.398,27+64,"2,103.91",EML-980-04,External Metal Loss,U9.69,9.69,30.44,U736.55,736.55,"3,803.88",0.278,0.281,23,32,,2.76,2.26,155,,,Seamless,"1,706","1,627","1,777","1,692","2,469","2,350",33.79846657,-118.23862181,32.0,Intermittent,85.4,External,0.064,0.025,0.089,0.192,0.217,"1,387",0.909,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.278,0.282,"2,103.91","2,763.53",4.01,4.010,3.994,0.277
InVista,99,0.399,27+64,"2,104.30",EML-980-05,External Metal Loss,U10.08,10.08,30.05,U736.94,736.94,"3,803.49",0.272,0.281,25,34,,4.91,5.16,225,,,Seamless,"1,605","1,497","1,708","1,588","2,372","2,206",33.79846549,-118.23862220,32.0,Intermittent,89.4,External,0.071,0.025,0.096,0.185,0.210,"1,384",0.898,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.272,0.273,"2,104.30","2,763.93",4.051,4.052,4.029,0.277
InVista,99,0.404,27+91,"2,131.63",EML-980-06,External Metal Loss,D2.71,37.41,2.71,U764.27,764.27,"3,776.16",0.271,0.281,22,31,,4.25,9.92,111,,,Seamless,"1,654","1,554","1,655","1,536","2,298","2,134",33.79839371,-118.23864855,31.9,Intermittent,81.6,External,0.063,0.025,0.088,0.193,0.218,"1,317",0.854,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.271,0.274,"2,131.63","2,791.40",4.037,4.036,4.013,0.277
InVista,99,0.404,27+93,"2,132.85",EML-980-07,External Metal Loss,D1.50,38.63,1.50,U765.49,765.49,"3,774.94",0.278,0.281,24,33,,2.56,4.19,227,,,Seamless,"1,708","1,632","1,745","1,660","2,424","2,306",33.79839048,-118.23864974,31.9,Intermittent,80.2,External,0.067,0.025,0.092,0.189,0.214,"1,249",0.811,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.278,0.277,"2,132.85","2,792.62",4.039,4.039,4.028,0.277
InVista,99,0.404,27+93,"2,132.96",EML-980-08,External Metal Loss,D1.39,38.74,1.39,U765.60,765.60,"3,774.83",0.278,0.281,28,37,,21.65,22.98,313,,,Seamless,"1,460","1,325","1,469","1,310","2,040","1,820",33.79839026,-118.23864982,31.9,Intermittent; Crosses Girth Weld,83.7,External,0.080,0.025,0.105,0.176,0.201,"1,185",0.769,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.278,0.280,"2,132.96","2,792.73",4.039,4.038,3.981,0.277
InVista,100,0.404,27+94,"2,134.35",GW990,Weld,U40.13,40.13,46.64,U766.99,766.99,"3,773.44",0.275,0.275,,,,,,,46.64,,Seamless,,,,,,,33.79838659,-118.23865116,31.9,Metal Loss (<15.0%) Throughout Joint,93.8,,,,,,0.182,"1,107",0.718,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.276,"2,134.35","2,794.12",4.048,4.047,2.846,0.277
InVista,100,0.406,28+01,"2,141.64",EML-990-01,External Metal Loss,U7.30,7.30,39.35,U774.28,774.28,"3,766.15",0.254,0.275,23,32,,1.40,1.61,342,,,Seamless,"1,758","1,718","1,752","1,703","2,433","2,365",33.79836741,-118.23865820,31.9,,75.7,External,0.062,0.025,0.087,0.188,0.213,"1,262",0.819,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.254,0.248,"2,141.64","2,801.45",4.05,4.050,4.046,0.277
InVista,100,0.406,28+01,"2,141.67",EML-990-02,External Metal Loss,U7.32,7.32,39.32,U774.31,774.31,"3,766.12",0.276,0.275,33,42,,11.31,24.84,64,,,Seamless,"1,403","1,274","1,438","1,286","1,997","1,787",33.79836720,-118.23865828,31.9,Intermittent,89.5,External,0.090,0.025,0.115,0.160,0.185,"1,199",0.778,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.276,0.276,"2,141.67","2,801.48",4.049,4.049,4.027,0.277
InVista,100,0.406,28+02,"2,142.65",EML-990-03,External Metal Loss,U8.31,8.31,38.33,U775.29,775.29,"3,765.14",0.231,0.275,18,27,,0.40,0.48,321,,,Seamless,"1,830","1,825","1,829","1,824","2,540","2,533",33.79836461,-118.23865923,31.9,,61.1,External,0.050,0.025,0.075,0.200,0.225,"1,227",0.796,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.231,0.235,"2,142.65","2,802.47",4.054,4.055,4.052,0.277
InVista,100,0.406,28+02,"2,142.68",EML-990-04,External Metal Loss,U8.34,8.34,38.31,U775.32,775.32,"3,765.11",0.215,0.275,23,32,,0.26,0.56,352,,,Seamless,"1,833","1,831","1,832","1,829","2,544","2,540",33.79836461,-118.23865923,31.9,,78.6,External,0.062,0.025,0.087,0.188,0.213,"1,230",0.798,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.215,0.229,"2,142.68","2,802.50",4.061,4.061,4.060,0.277
InVista,100,0.406,28+03,"2,143.27",EML-990-05,External Metal Loss,U8.92,8.92,37.72,U775.91,775.91,"3,764.52",0.242,0.275,25,34,,2.03,1.45,352,,,Seamless,"1,696","1,632","1,682","1,603","2,336","2,227",33.79836310,-118.23865979,31.8,,63.4,External,0.069,0.025,0.094,0.181,0.206,"1,242",0.806,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.242,0.239,"2,143.27","2,803.09",4.058,4.058,4.052,0.277
InVista,100,0.406,28+04,"2,144.44",EML-990-06,External Metal Loss,U10.09,10.09,36.55,U777.08,777.08,"3,763.35",0.271,0.275,34,43,,12.15,17.02,111,,,Seamless,"1,384","1,253","1,477","1,326","2,051","1,842",33.79835986,-118.23866097,31.8,Intermittent,91.4,External,0.093,0.025,0.118,0.157,0.182,"1,218",0.790,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.271,0.272,"2,144.44","2,804.26",4.049,4.049,4.030,0.277
InVista,100,0.406,28+05,"2,145.54",EML-990-07,External Metal Loss,U11.19,11.19,35.45,U778.18,778.18,"3,762.25",0.268,0.275,23,32,,9.94,7.98,262,,,Seamless,"1,549","1,426","1,547","1,401","2,148","1,946",33.79835707,-118.23866200,31.8,Intermittent,84.0,External,0.062,0.025,0.087,0.188,0.213,"1,230",0.798,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.268,0.272,"2,145.54","2,805.37",4.049,4.050,4.038,0.277
InVista,100,0.407,28+10,"2,150.54",EML-990-08,External Metal Loss,U16.20,16.20,30.44,U783.18,783.18,"3,757.25",0.270,0.275,23,32,,2.10,5.08,352,,,Seamless,"1,707","1,644","1,721","1,647","2,390","2,288",33.79834391,-118.23866683,31.8,,82.3,External,0.062,0.025,0.087,0.188,0.213,"1,328",0.861,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.270,0.272,"2,150.54","2,810.40",4.05,4.050,4.040,0.277
InVista,100,0.407,28+11,"2,150.93",EML-990-09,External Metal Loss,U16.59,16.59,30.06,U783.57,783.57,"3,756.86",0.269,0.275,23,32,,4.53,6.69,210,,,Seamless,"1,605","1,501","1,611","1,489","2,238","2,068",33.79834284,-118.23866722,31.8,,92.1,External,0.063,0.025,0.088,0.187,0.212,"1,301",0.844,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.269,0.268,"2,150.93","2,810.79",4.049,4.049,4.038,0.277
InVista,100,0.408,28+12,"2,151.85",EML-990-10,External Metal Loss,U17.51,17.51,29.14,U784.49,784.49,"3,755.94",0.276,0.275,24,33,,19.92,13.71,118,,,Seamless,"1,492","1,359","1,499","1,343","2,082","1,865",33.79834047,-118.23866809,31.8,Intermittent,88.7,External,0.067,0.025,0.092,0.183,0.208,"1,236",0.802,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.276,0.277,"2,151.85","2,811.71",4.049,4.049,4.032,0.277
InVista,100,0.408,28+12,"2,152.23",EML-990-11,External Metal Loss,U17.88,17.88,28.76,U784.87,784.86,"3,755.56",0.263,0.275,23,32,,0.96,2.82,6,,,Seamless,"1,793","1,769","1,789","1,761","2,485","2,445",33.79833939,-118.23866849,31.8,,69.3,External,0.062,0.025,0.087,0.188,0.213,"1,260",0.817,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.263,0.269,"2,152.23","2,812.09",4.053,4.052,4.046,0.277
InVista,100,0.408,28+17,"2,156.63",EML-990-12,External Metal Loss,U22.28,22.28,24.36,U789.27,789.27,"3,751.16",0.272,0.275,23,32,,0.46,0.32,39,,,Seamless,"1,825","1,819","1,824","1,817","2,534","2,523",33.79832796,-118.23867268,31.8,,67.9,External,0.062,0.025,0.087,0.188,0.213,"1,362",0.883,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.272,0.246,"2,156.63","2,816.51",4.047,4.048,4.046,0.277
InVista,100,0.408,28+17,"2,156.70",EML-990-13,External Metal Loss,U22.35,22.35,24.29,U789.34,789.34,"3,751.09",0.265,0.275,21,30,,0.53,0.48,54,,,Seamless,"1,823","1,815","1,825","1,817","2,535","2,523",33.79832775,-118.23867276,31.8,,85.4,External,0.057,0.025,0.082,0.193,0.218,"1,366",0.886,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.265,0.251,"2,156.70","2,816.59",4.055,4.055,4.052,0.277
InVista,100,0.409,28+19,"2,158.89",EML-990-14,External Metal Loss,D22.10,24.55,22.10,U791.53,791.53,"3,748.90",0.251,0.275,17,27,,0.86,0.81,346,,,Seamless,"1,809","1,792","1,806","1,784","2,508","2,477",33.79832193,-118.23867489,31.8,,76.2,External,0.048,0.025,0.073,0.202,0.227,"1,328",0.862,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.251,0.252,"2,158.89","2,818.79",4.054,4.052,4.044,0.277
InVista,100,0.409,28+20,"2,159.72",EML-990-15,External Metal Loss,D21.27,25.37,21.27,U792.36,792.36,"3,748.07",0.273,0.275,23,32,,45.26,12.42,211,,,Seamless,"1,494","1,354","1,452","1,288","2,017","1,789",33.79831977,-118.23867568,31.8,Intermittent,89.7,External,0.062,0.025,0.087,0.188,0.213,"1,211",0.786,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.274,"2,159.72","2,819.62",4.049,4.049,4.034,0.277
InVista,100,0.410,28+22,"2,162.24",EML-990-16,External Metal Loss,D18.75,27.89,18.75,U794.88,794.88,"3,745.55",0.260,0.275,23,32,,2.32,1.13,37,,,Seamless,"1,694","1,624","1,696","1,614","2,356","2,241",33.79831309,-118.23867813,31.8,,60.0,External,0.062,0.025,0.087,0.188,0.213,"1,212",0.786,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.260,0.277,"2,162.24","2,822.15",4.049,4.048,4.043,0.277
InVista,100,0.410,28+24,"2,163.83",EML-990-17,External Metal Loss,D17.16,29.48,17.16,U796.47,796.47,"3,743.96",0.273,0.275,23,32,,41.94,24.19,67,,,Seamless,"1,490","1,351","1,437","1,273","1,996","1,768",33.79830899,-118.23867964,31.8,Intermittent,86.7,External,0.063,0.025,0.088,0.187,0.212,"1,203",0.780,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.276,"2,163.83","2,823.75",4.049,4.049,2.918,0.277
InVista,100,0.411,28+27,"2,167.44",EML-990-18,External Metal Loss,D13.55,33.10,13.55,U800.08,800.08,"3,740.35",0.272,0.275,28,37,,75.58,27.10,110,,,Seamless,"1,409","1,268","1,430","1,264","1,986","1,756",33.79829951,-118.23868312,31.7,Intermittent,91.3,External,0.076,0.025,0.101,0.174,0.199,"1,174",0.761,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.272,0.274,"2,167.44","2,827.38",4.049,4.048,2.908,0.277
InVista,100,0.412,28+34,"2,174.38",EML-990-19,External Metal Loss,D6.61,40.04,6.61,U807.02,807.02,"3,733.41",0.274,0.275,33,43,,60.51,27.10,109,,,Seamless,"1,321","1,180","1,330","1,165","1,848","1,617",33.79828119,-118.23868985,31.7,Intermittent; Under Partial Recoat W/MBs,82.7,External,0.092,0.025,0.117,0.158,0.183,"1,107",0.718,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.274,0.278,"2,174.38","2,834.36",4.045,4.044,3.999,0.277
InVista,100,0.413,28+40,"2,179.78",EML-990-20,External Metal Loss,D1.20,45.44,1.20,U812.42,812.42,"3,728.01",0.254,0.275,43,52,,31.63,8.71,308,,,Seamless,"1,198","1,058","1,447","1,285","2,010","1,785",33.79826696,-118.23869507,31.7,Intermittent; Crosses Girth Weld,86.1,External,0.117,0.025,0.142,0.133,0.158,"1,180",0.765,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.254,0.254,"2,179.78","2,839.78",4.042,4.041,3.964,0.277
InVista,101,0.413,28+41,"2,180.99",GW1000,Weld,D45.12,46.64,45.12,U813.63,813.63,"3,726.80",0.274,0.274,,,,,,,45.12,,Seamless,,,,,,,33.79826373,-118.23869625,31.7,Metal Loss (<15.0%) Throughout Joint,89.3,,,,,,0.158,"1,105",0.717,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.274,0.278,"2,180.99","2,840.99",4.048,4.047,2.865,0.277
InVista,101,0.413,28+43,"2,182.53",EML-1000-01,External Metal Loss,U1.54,1.54,43.59,U815.17,815.17,"3,725.26",0.251,0.274,22,31,,1.33,1.77,353,,,Seamless,"1,758","1,720","1,749","1,702","2,429","2,364",33.79825985,-118.23869768,31.7,,69.5,External,0.061,0.025,0.086,0.188,0.213,"1,198",0.777,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.251,0.247,"2,182.53","2,842.54",4.028,4.029,4.020,0.277
InVista,101,0.413,28+43,"2,182.93",EML-1000-02,External Metal Loss,U1.94,1.94,43.18,U815.57,815.57,"3,724.86",0.251,0.274,29,38,,5.32,3.15,333,,,Seamless,"1,508","1,394","1,548","1,416","2,150","1,967",33.79825877,-118.23869807,31.7,Intermittent,84.4,External,0.080,0.025,0.105,0.169,0.194,"1,200",0.778,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.251,0.250,"2,182.93","2,842.94",4.04,4.041,4.024,0.277
InVista,101,0.413,28+43,"2,182.99",Recoat W/MBs (Canusa) Start 28+43,Reinforcement - Recoat,U2.00,2.00,43.13,U815.63,815.63,"3,724.80",,,,,,0.07,0.08,256,,,Seamless,,,,,,,33.79825856,-118.23869815,31.7,"M-89  &  Recoat W/MBs (Canusa)  &  PL-0751 - 28+34 - 31+38 (08-27-15) - Dig-3 - Algnmnt Sht 4A-702",100.0,Not Applicable,,,,,0.285,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.285,0.285,"2,182.99","2,843.00",,,,0.277
InVista,101,0.414,28+44,"2,183.70",EML-1000-04,External Metal Loss,U2.71,2.71,42.42,U816.34,816.34,"3,724.09",0.246,0.274,23,32,,2.97,1.05,350,,,Seamless,"1,653","1,569","1,651","1,552","2,294","2,155",33.79825662,-118.23869886,31.7,,85.5,External,0.062,0.025,0.087,0.187,0.212,"1,195",0.775,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.246,0.245,"2,183.70","2,843.71",4.035,4.034,4.016,0.277
InVista,101,0.414,28+44,"2,183.94",DNT-1000-05,Dent,U2.95,2.95,42.17,U816.58,816.58,"3,723.85",,,,,1.23,2,2,2,,,Seamless,,,,,,,33.79825597,-118.23869910,31.7,Associated with Low Level General Metal Loss,3.8,,,0.025,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"2,183.94","2,843.96",4.019,4.011,3.929,0.277
InVista,101,0.414,28+44,"2,184.03",EML-1000-06,External Metal Loss,U3.04,3.04,42.09,U816.67,816.67,"3,723.76",0.273,0.274,30,39,,74.98,26.77,118,,,Seamless,"1,369","1,228","1,387","1,221","1,927","1,696",33.79825576,-118.23869918,31.7,Associated with Mechanical Related Dents (<1.0%); Intermittent,85.9,External,0.082,0.025,0.107,0.167,0.192,"1,157",0.751,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.278,"2,184.03","2,844.04",4.048,4.048,3.978,0.277
InVista,101,0.414,28+47,"2,186.97",Recoat W/MBs (Canusa) End 28+47,Reinforcement - Recoat,U5.98,5.98,39.15,U819.61,819.61,"3,720.82",,,,,,0.06,0.08,271,,,Seamless,,,,,,,33.79824821,-118.23870195,31.6,"M-89  &  Recoat W/MBs (Canusa)  &  PL-0751 - 28+34 - 31+38 (08-27-15) - Dig-3 - Algnmnt Sht 4A-702",100.0,Not Applicable,,,,,0.264,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.264,0.264,"2,186.97","2,847.00",,,,0.277
InVista,101,0.415,28+51,"2,190.48",EML-1000-08,External Metal Loss,U9.49,9.49,35.64,U823.12,823.12,"3,717.31",0.271,0.274,22,31,,46.85,21.69,143,,,Seamless,"1,492","1,353","1,445","1,280","2,007","1,778",33.79823894,-118.23870536,31.6,Associated with Mechanical Related Dents (<1.0%); Intermittent,89.9,External,0.061,0.025,0.086,0.188,0.213,"1,192",0.773,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.271,0.273,"2,190.48","2,850.53",4.051,4.050,4.015,0.277
InVista,101,0.416,28+55,"2,195.40",EML-1000-09,External Metal Loss,U14.41,14.41,30.71,U828.04,828.04,"3,712.39",0.274,0.274,31,40,,270.43,27.10,123,,,Seamless,"1,353","1,212","1,329","1,163","1,846","1,615",33.79822601,-118.23871010,31.6,Associated with Mechanical Related Dents (<1.0%); Intermittent,85.2,External,0.084,0.025,0.109,0.165,0.190,"1,105",0.717,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.274,0.278,"2,195.40","2,855.48",4.048,4.048,2.949,0.277
InVista,101,0.421,28+85,"2,225.12",EML-1000-10,External Metal Loss,D1.00,44.13,1.00,U857.76,857.76,"3,682.67",0.273,0.274,22,31,,5.08,4.44,339,,,Seamless,"1,602","1,496","1,665","1,544","2,313","2,144",33.79814776,-118.23873882,31.5,Intermittent,83.2,External,0.059,0.025,0.084,0.190,0.215,"1,309",0.849,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.275,"2,225.12","2,885.34",4.042,4.042,4.029,0.277
InVista,101,0.422,28+86,"2,225.70",EML-1000-11,External Metal Loss,D0.41,44.71,0.41,U858.34,858.34,"3,682.09",0.273,0.274,22,31,,4.10,4.92,337,,,Seamless,"1,620","1,522","1,643","1,528","2,282","2,123",33.79814626,-118.23873937,31.5,Intermittent,80.2,External,0.060,0.025,0.085,0.189,0.214,"1,325",0.860,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.273,"2,225.70","2,885.92",4.039,4.039,4.027,0.277
InVista,102,0.422,28+86,"2,226.11",GW1010,Weld,U45.12,45.12,47.45,U858.75,858.75,"3,681.68",0.278,0.278,,,,,,,47.45,,Seamless,,,,,,,33.79814518,-118.23873977,31.5,Metal Loss (<15.0%) in Joint; Small Laminations in Joint,99.3,,,,,,0.220,"1,333",0.864,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.278,0.279,"2,226.11","2,886.34",4.044,4.044,2.805,0.277
InVista,102,0.422,28+87,"2,226.65",EML-1010-01,External Metal Loss,U0.54,0.54,46.91,U859.29,859.29,"3,681.14",0.264,0.278,19,28,,4.56,2.50,88,,,Seamless,"1,668","1,568","1,704","1,588","2,367","2,206",33.79814367,-118.23874032,31.5,Intermittent,91.9,External,0.052,0.025,0.077,0.201,0.226,"1,364",0.885,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.264,0.266,"2,226.65","2,886.88",4.044,4.044,4.033,0.277
InVista,102,0.426,29+11,"2,250.24",EML-1010-02,External Metal Loss,D23.32,24.13,23.32,U882.88,882.88,"3,657.55",0.268,0.278,21,30,,20.34,4.84,36,,,Seamless,"1,559","1,426","1,648","1,494","2,289","2,075",33.79808159,-118.23876311,31.3,,95.0,External,0.058,0.025,0.083,0.195,0.220,"1,354",0.879,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.268,0.274,"2,250.24","2,910.58",4.05,4.050,4.033,0.277
InVista,103,0.431,29+34,"2,273.56",GW1020,Weld,D10.19,47.45,10.19,U906.20,906.20,"3,634.23",0.284,0.284,,,,,,,10.19,,Seamless,,,,,,,33.79802038,-118.23878557,31.2,,99.3,,,,,,0.252,"1,387",0.921,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.284,0.283,"2,273.56","2,934.02",4.043,4.043,2.908,0.277
InVista,104,0.433,29+44,"2,283.75",GW1030,Weld; Begin 0.322 in wall. API 5L (B) LongSeam,D1.36,10.19,1.36,U916.39,916.39,"3,624.04",0.315,0.315,,,,,,,1.36,349,Long Seam,,,,,,,33.79799365,-118.23879538,31.2,Internal Metal Loss (<15.0%) in Joint,94.4,,,,,,0.299,"1,882",0.911,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.315,0.316,"2,283.75","2,944.25",3.992,3.991,2.894,0.322
InVista,104,0.433,29+45,"2,284.25",DPT-1030-01,Deposit,U0.50,0.50,0.86,U916.89,916.89,"3,623.54",,,,,,7.55,4.27,147,,,Long Seam,,,,,,,33.79799214,-118.23879594,31.2,,,Not Applicable,,0.025,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,8.625,,,"2,284.25","2,944.76",3.988,3.990,3.979,0.322
InVista,105,0.433,29+46,"2,285.11",GW1040,Weld,U1.36,1.36,3.12,U917.75,917.75,"3,622.68",0.326,0.326,,,,,,,3.12,,Seamless,,,,,,,33.79798998,-118.23879673,31.2,,26.1,,,,,,0.277,"1,829",0.875,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.326,0.328,"2,285.11","2,945.62",3.99,3.990,3.819,0.322
InVista,105,0.433,29+47,"2,286.73",BD,Bend,D1.50,1.62,1.50,U919.37,919.37,"3,621.06",,,,,,,,,,,Seamless,,,,,,,33.79798572,-118.23879829,31.2,"3.0D - 90° - 9;00; Station Fixed 29+47.25",,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"2,286.73","2,947.25",,,,0.322
InVista,106,0.433,29+49,"2,288.23",GW1050,Weld,U3.12,3.12,21.37,U920.87,920.87,"3,619.56",0.319,0.319,,,,,,,21.37,106,Long Seam,,,,,,,33.79798454,-118.23879370,31.4,,99.0,,,,,,0.299,"1,882",0.927,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.320,"2,288.23","2,948.77",3.988,3.987,2.818,0.322
InVista,107,0.437,29+70,"2,309.60",GW1060,Weld,D0.74,21.37,0.74,U942.24,942.24,"3,598.19",0.330,0.330,,,,,,,0.74,,Seamless,,,,,,,33.79796726,-118.23872657,34.6,,11.6,,,,,,0.288,"1,882",0.942,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.330,0.327,"2,309.60","2,970.43",3.946,3.930,2.463,0.322
InVista,107,0.437,29+71,"2,309.99",BD,Bend,D0.35,0.39,0.35,U942.63,942.63,"3,597.80",,,,,,,,,,,Seamless,,,,,,,33.79796693,-118.23872530,34.6,"1.5D - 45° - 12:00; Station Fixed 29+70.83",,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"2,309.99","2,970.83",,,,0.322
InVista,108,0.438,29+71,"2,310.34",GW1070,Weld,U0.74,0.74,1.35,U942.98,942.98,"3,597.45",0.316,0.316,,,,,,,1.35,30,Long Seam,,,,,,,33.79796666,-118.23872428,34.7,,81.8,,,,,,0.307,"1,882",0.953,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.316,0.316,"2,310.34","2,971.09",3.992,3.991,3.100,0.322
InVista,109,0.438,29+72,"2,311.69",GW1080,Weld,D0.74,1.35,0.74,U944.33,944.33,"3,596.10",0.341,0.341,,,,,,,0.74,,Seamless,,,,,,,33.79796555,-118.23871993,34.9,,5.2,,,,,,0.327,"1,882",0.966,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.341,0.345,"2,311.69","2,972.10",3.959,3.899,3.021,0.322
InVista,109,0.438,29+72,"2,312.09",BD,Bend,D0.34,0.40,0.34,U944.73,944.72,"3,595.71",,,,,,,,,,,Seamless,,,,,,,33.79796522,-118.23871866,34.9,1.5D - 45° - 6:00; Station Fixed 29+72.40,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"2,312.09","2,972.40",,,,0.322
InVista,110,0.438,29+73,"2,312.43",GW1090,Weld,D0.64,0.74,0.64,U945.07,945.07,"3,595.36",0.316,0.316,,,,,,,0.64,275,Long Seam,,,,,,,33.79796496,-118.23871765,35.0,,72.0,,,,,,0.307,"1,882",0.962,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.316,0.317,"2,312.43","2,972.81",3.993,3.992,2.796,0.322
InVista,111,0.438,29+74,"2,313.07",GW1100,Weld,U0.64,0.64,3.04,U945.71,945.71,"3,594.72",0.321,0.321,,,,,,,3.04,,Seamless,,,,,,,33.79796443,-118.23871560,35.1,,26.6,,,,,,0.304,"1,882",0.952,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.328,"2,313.07","2,973.58",3.989,3.990,2.550,0.322
InVista,111,0.438,29+75,"2,314.62",BD,Bend,D1.49,1.55,1.49,U947.26,947.26,"3,593.17",,,,,,,,,,,Seamless,,,,,,,33.79796320,-118.23871086,35.3,"3.0D - 90° - 12:00; Station Fixed 29+75.45 (Vertical Station Loss Start)",,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"2,314.62","2,975.45",,,,0.322
InVista,112,0.439,29+75,"2,316.11",GW1110,Weld,D1.85,3.04,1.85,U948.75,948.75,"3,591.68",0.317,0.317,,,,,,,1.85,175,Long Seam,,,,,,,33.79796291,-118.23870955,35.3,,94.3,,,,,,0.312,"1,882",0.963,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.317,0.317,"2,316.11","2,975.45",3.989,3.990,2.799,0.322
InVista,113,0.439,29+75,"2,317.96",GW1120,Weld,D1.49,1.85,1.49,U950.60,950.60,"3,589.83",0.336,0.336,,,,,,,1.49,,Seamless,,,,,,,33.79796256,-118.23870799,35.3,,5.8,,,,,,0.299,"1,882",0.964,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.336,0.335,"2,317.96","2,975.45",4.006,3.948,2.837,0.322
InVista,113,0.439,29+75,"2,318.73",BD,Bend,D0.72,0.77,0.72,U951.37,951.37,"3,589.06",,,,,,,,,,,Seamless,,,,,,,33.79796244,-118.23870749,35.3,"1.5D - 90° - 6:00; Station Fixed 29+75.45 (Vertical Station Loss End)",,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"2,318.73","2,975.45",,,,0.322
InVista,114,0.439,29+76,"2,319.45",GW1130,Weld; Begin 0.438 in wall. API 5L (B) Seamless,D1.18,1.49,1.18,U952.09,952.09,"3,588.34",0.427,0.427,,,,,,,1.18,,Seamless,,,,,,,33.79796051,-118.23870822,35.3,,8.4,,,,,,0.416,"2,559",0.972,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,559",8.625,0.427,0.430,"2,319.45","2,976.22",4.292,4.174,2.864,0.438
InVista,114,0.439,29+77,"2,320.01",BD,Bend,U0.56,0.56,0.61,U952.65,952.65,"3,587.78",,,,,,,,,,,Seamless,,,,,,,33.79795901,-118.23870879,35.3,3:00,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"2,320.01","2,976.83",,,,0.438
InVista,115,0.440,29+77,"2,320.63",GW1140,Weld; Begin 0.322 in wall. API 5L (B) Seamless,D0.26,1.18,0.26,U953.27,953.27,"3,587.16",2.372,2.372,,,,,,,0.26,,Seamless,,,,,,,33.79795750,-118.23870936,35.3,Begin Valve Setting,1.9,,,,,,2.372,"1,882",1.000,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,2.372,2.372,"2,320.63","2,977.49",3.98,3.979,2.953,0.322
InVista,116,0.440,29+78,"2,320.89",FL1150,Flange,U0.26,0.26,2.70,U953.53,953.53,"3,586.91",2.372,2.372,,,,,,,2.70,,Seamless,,,,,,,33.79795686,-118.23870961,35.3,,2.2,,,,,,2.372,"1,613",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,2.372,2.372,"2,320.89","2,977.77",3.995,3.999,2.792,0.322
InVista,116,0.440,29+79,"2,322.03","16"" Unk Line 29+79",Foreign Line Crossing,U1.15,1.15,1.56,U954.67,954.67,"3,585.76",,,,,,0.06,0.08,45,,,Seamless,,,,,,,33.79795385,-118.23871076,35.3,"M-89  /  4A-702  &  Name :Unk Type: Unk Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 79 Diam: 16 Gap: 11",0.0,Not Applicable,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"2,322.03","2,979.00",,,,0.322
InVista,116,0.440,29+79,"2,322.19",VC,Valve (Circ),U1.30,1.30,1.40,U954.83,954.83,"3,585.60",,,,,,,,,,,Seamless,,,,,,,33.79795343,-118.23871092,35.3,"Gate Valve; Station Fixed 29+79.17; M-89 / 4A-702 & D-5809-C / Valero Plant",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"2,322.19","2,979.17",,,,0.322
InVista,117,0.440,29+81,"2,323.59",FL1160,Flange,D0.23,2.70,0.23,U956.23,956.23,"3,584.20",2.372,2.372,,,,,,,0.23,,Seamless,,,,,,,33.79794977,-118.23871231,35.3,,1.9,,,,,,2.372,"1,613",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,2.372,2.372,"2,323.59","2,980.65",3.979,3.977,2.743,0.322
InVista,118,0.440,29+81,"2,323.82",GW1170,Weld; Begin 0.375 in wall. API 5L (B) Seamless,U0.23,0.23,1.48,U956.46,956.46,"3,583.97",0.375,0.375,,,,,,,1.48,,Seamless,,,,,,,33.79794912,-118.23871256,35.3,End Valve Setting,1.5,,,,,,0.368,"2,191",0.992,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,191",8.625,0.375,0.376,"2,323.82","2,980.89",3.99,3.931,1.781,0.375
InVista,118,0.440,29+82,"2,324.61",BD,Bend,D0.69,0.79,0.69,U957.25,957.24,"3,583.19",,,,,,,,,,,Seamless,,,,,,,33.79794707,-118.23871334,35.3,"1.5D - 90° - 6:00; Station Fixed 29+81.72 (Vertical Station Loss Start)",,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"2,324.61","2,981.72",,,,0.375
InVista,119,0.440,29+82,"2,325.30",GW1180,Weld; Begin 0.322 in wall. API 5L (B) LongSeam,U1.48,1.48,1.77,U957.94,957.94,"3,582.49",0.317,0.317,,,,,,,1.77,184,Long Seam,,,,,,,33.79794717,-118.23871371,34.8,,85.3,,,,,,0.312,"1,882",0.977,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.317,0.317,"2,325.30","2,981.72",3.988,3.986,2.817,0.322
InVista,119,0.440,29+82,"2,325.78",TP,Tap,U0.48,0.48,1.29,U958.42,958.42,"3,582.01",,,,,,1.03,1.05,163,,,Long Seam,,,,,,,33.79794722,-118.23871389,34.6,12:00,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"2,325.78","2,981.72",3.942,3.942,3.935,0.322
InVista,120,0.441,29+82,"2,327.07",GW1190,Weld,U1.77,1.77,3.04,U959.71,959.71,"3,580.72",0.337,0.337,,,,,,,3.04,,Seamless,,,,,,,33.79794740,-118.23871456,33.7,,19.5,,,,,,0.318,"1,882",0.979,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.337,0.340,"2,327.07","2,981.72",3.984,3.986,2.518,0.322
InVista,120,0.441,29+82,"2,328.60",BD,Bend,D1.52,1.53,1.52,U961.24,961.24,"3,579.19",,,,,,,,,,,Seamless,,,,,,,33.79794761,-118.23871530,32.8,"3.0D - 90° - 12:00; Station Fixed 29+81.72 (Vertical Station Loss End)",,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"2,328.60","2,981.72",,,,0.322
InVista,121,0.441,29+84,"2,330.11",GW1200,Weld,D0.62,3.04,0.62,U962.75,962.75,"3,577.68",0.316,0.316,,,,,,,0.62,77,Long Seam,,,,,,,33.79794798,-118.23871668,31.3,,75.6,,,,,,0.309,"1,882",0.972,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.316,0.317,"2,330.11","2,984.03",3.993,3.992,2.950,0.322
InVista,122,0.441,29+85,"2,330.74",GW1210,Weld,U0.62,0.62,0.67,U963.38,963.38,"3,577.05",0.323,0.323,,,,,,,0.67,,Seamless,,,,,,,33.79794853,-118.23871873,31.3,,8.0,,,,,,0.311,"1,882",0.973,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.323,0.328,"2,330.74","2,984.99",3.997,3.944,2.926,0.322
InVista,122,0.441,29+86,"2,331.09",BD,Bend,D0.31,0.36,0.31,U963.73,963.73,"3,576.70",,,,,,,,,,,Seamless,,,,,,,33.79794887,-118.23872002,31.3,"1.5D - 45° - 6:00; Station Fixed 29+85.53",,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"2,331.09","2,985.53",,,,0.322
InVista,123,0.442,29+86,"2,331.41",GW1220,Weld,U0.67,0.67,1.72,U964.05,964.05,"3,576.38",0.317,0.317,,,,,,,1.72,64,Long Seam,,,,,,,33.79794915,-118.23872105,31.3,,75.5,,,,,,0.312,"1,882",0.963,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.317,0.317,"2,331.41","2,985.75",3.988,3.986,2.771,0.322
InVista,123,0.442,29+86,"2,332.09",DPT-1220-01,Deposit,U0.68,0.68,1.03,U964.73,964.73,"3,575.70",,,,,,3.09,1.61,347,,,Long Seam,,,,,,,33.79794976,-118.23872337,31.3,Intermittent,,Not Applicable,,0.025,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,8.625,,,"2,332.09","2,986.24",3.988,3.987,3.777,0.322
InVista,124,0.442,29+87,"2,333.12",GW1230,Weld,D0.75,1.72,0.75,U965.76,965.76,"3,574.67",0.321,0.321,,,,,,,0.75,,Seamless,,,,,,,33.79795064,-118.23872671,31.3,,6.8,,,,,,0.311,"1,882",0.943,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.329,"2,333.12","2,986.97",3.888,3.720,2.883,0.322
InVista,124,0.442,29+87,"2,333.50",BD,Bend,D0.37,0.37,0.37,U966.14,966.14,"3,574.29",,,,,,,,,,,Seamless,,,,,,,33.79795099,-118.23872800,31.3,"1.5D - 45° - 12:00; Station Fixed 29+87.24",,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"2,333.50","2,987.24",,,,0.322
InVista,125,0.442,29+88,"2,333.87",GW1240,Weld,U0.75,0.75,20.91,U966.51,966.51,"3,573.92",0.316,0.316,,,,,,,20.91,205,Long Seam,,,,,,,33.79795133,-118.23872929,31.3,Metal Loss (<15.0%) in Joint,98.8,,,,,,0.260,"1,882",0.927,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.316,0.316,"2,333.87","2,987.61",3.986,3.986,2.800,0.322
InVista,126,0.446,30+08,"2,354.77",GW1250,Weld,D3.12,20.91,3.12,U987.41,987.41,"3,553.02",0.327,0.327,,,,,,,3.12,,Seamless,,,,,,,33.79796963,-118.23879825,31.3,,26.4,,,,,,0.291,"1,882",0.913,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.327,0.329,"2,354.77","3,008.32",3.994,3.994,3.108,0.322
InVista,126,0.446,30+10,"2,356.38",BD,Bend,D1.51,1.61,1.51,U989.02,989.02,"3,551.41",,,,,,,,,,,Seamless,,,,,,,33.79797106,-118.23880369,31.3,"3.0D - 90° - 9:00; Station Fixed 30+09.92",,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"2,356.38","3,009.92",,,,0.322
InVista,127,0.447,30+12,"2,357.89",GW1260,Weld,D1.15,3.12,1.15,U990.53,990.53,"3,549.90",0.315,0.315,,,,,,,1.15,343,Long Seam,,,,,,,33.79796717,-118.23880505,31.3,,93.1,,,,,,0.307,"1,882",0.936,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.315,0.316,"2,357.89","3,011.62",3.989,3.989,2.793,0.322
InVista,127,0.447,30+13,"2,359.04",EQ 19 BK,Equation,D0.01,1.15,0.01,U991.68,991.68,"3,548.75",,,,,,,,,,,Long Seam,,,,,,,33.79796414,-118.23880610,31.3,Equation EQ: 30+12.92 BK (Station Fixed),,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"2,359.04","3,012.92",,,,0.322
InVista,128,0.447,29+57,"2,359.04",EQ 19 AH,Equation,U0.00,0.00,21.95,U991.68,991.68,"3,548.75",,,,,,,,,,,Seamless,,,,,,,33.79796414,-118.23880610,31.3,Equation EQ: 29+56.56 AH (Station Fixed),,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"2,359.04","2,956.56",,,,0.277
InVista,128,0.447,29+57,"2,359.04",GW1270,Weld; Begin 0.277 in wall. API 5L (A) Seamless,U1.15,1.15,21.95,U991.68,991.68,"3,548.75",0.279,0.279,,,,,,,21.95,,Seamless,,,,,,,33.79796414,-118.23880610,31.3,Metal Loss (<15.0%) in Joint; Small Laminations in Joint,98.4,,,,,,0.161,"1,270",0.824,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.279,0.281,"2,359.04","2,956.56",4.043,4.043,2.784,0.277
InVista,128,0.449,29+66,"2,368.30",EML-1270-02,External Metal Loss,U9.26,9.26,12.70,U1000.94,"1,000.94","3,539.49",0.266,0.279,23,32,,1.64,1.21,311,,,Seamless,"1,764","1,715","1,777","1,721","2,468","2,390",33.79793968,-118.23881462,31.3,,76.3,External,0.064,0.025,0.089,0.190,0.215,"1,387",0.921,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.266,0.306,"2,368.30","2,965.87",4.042,4.042,4.039,0.277
InVista,128,0.449,29+67,"2,369.66",EML-1270-03,External Metal Loss,U10.62,10.62,11.34,U1002.30,"1,002.30","3,538.13",0.281,0.279,42,51,,3.34,3.71,292,,,Seamless,"1,461","1,352","1,604","1,491","2,228","2,070",33.79793599,-118.23881591,31.3,,84.5,External,0.118,0.025,0.143,0.136,0.161,"1,317",0.854,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.281,0.293,"2,369.66","2,967.23",4.044,4.045,4.033,0.277
InVista,128,0.449,29+68,"2,370.42",Recoat (Canusa) Start 29+68,Reinforcement - Recoat,D10.58,11.37,10.58,U1003.06,"1,003.06","3,537.37",,,,,,0.06,0.08,334,,,Seamless,,,,,,,33.79793405,-118.23881658,31.3,"M-89  &  Recoat (Canusa)  &  PL-0751 - 29+68 - 29+83 (04/09/12) - Algnmnt Sht 4A-702",100.0,Not Applicable,,,,,0.284,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.284,0.284,"2,370.42","2,968.00",,,,0.277
InVista,128,0.449,29+69,"2,371.57",Full Encirclement Start 29+69,Reinforcement - Recoat,D9.43,12.52,9.43,U1004.21,"1,004.21","3,536.22",,,,,,0.07,0.08,268,,,Seamless,,,,,,,33.79793102,-118.23881764,31.3,"M-89  &  Full Encirclement  &  PL-0751 - 29+68 - 29+83 (04/09/12) - Algnmnt Sht 4A-702; ",0.0,Not Applicable,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"2,371.57","2,969.15",,,,0.277
InVista,128,0.449,29+69,"2,371.57",SS,Sleeve Start,D9.43,12.53,9.43,U1004.21,"1,004.21","3,536.22",,,,,,,,,,,Seamless,,,,,,,33.79793102,-118.23881764,31.3,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"2,371.57","2,969.16",,,,0.277
InVista,128,0.449,29+70,"2,372.01",EML-1270-07,External Metal Loss,D8.99,12.96,8.99,U1004.65,"1,004.65","3,535.78",0.277,0.279,17,26,,4.21,1.69,156,,,Seamless,"1,697","1,602","1,746","1,637","2,424","2,273",33.79792994,-118.23881802,31.3,Under Sleeve,83.8,External,0.048,0.025,0.073,0.206,0.231,"1,387",0.917,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.277,0.281,"2,372.01","2,969.59",4.047,4.047,4.031,0.277
InVista,128,0.449,29+70,"2,372.18",EML-1270-08,External Metal Loss,D8.82,13.13,8.82,U1004.82,"1,004.82","3,535.61",0.272,0.279,17,26,,2.30,2.02,354,,,Seamless,"1,758","1,694","1,779","1,706","2,471","2,369",33.79792950,-118.23881817,31.3,Under Sleeve,85.3,External,0.048,0.025,0.073,0.206,0.231,"1,387",0.917,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.272,0.280,"2,372.18","2,969.77",4.04,4.040,4.037,0.277
InVista,128,0.449,29+71,"2,373.32",DNT-1270-09,Dent,D7.68,14.28,7.68,U1005.96,"1,005.96","3,534.47",,,,,1.28,2,1,26,,,Seamless,,,,,,,33.79792647,-118.23881923,31.3,Under Sleeve,24.4,,,0.025,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"2,373.32","2,970.92",4,3.994,3.925,0.277
