Tool,Weld Number,Approx. Milepost (miles),"Approx. Map Station(ft)",Odometer (ft),Feature Number,Feature Description,"Distance to Nearest Weld (ft)","Distance to Upstream Weld (ft)","Distance to Downstream Weld (ft)","Distance to Nearest AGM (ft)","Distance to Upstream AGM (ft)","Distance to Downstream AGM  (ft)","Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median) (in)","Wall Thickness of Joint Only (Median) (in)",Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),"Dent Depth (%)",Length (in),"Width (in)",Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),"B31G mod Using Median Thickness Psafe (psi)","B31G mod Using Median Thickness Psafe (psi)","B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi)","B31G Eff. Area Using Median Thickness Psafe (psi)","B31G Eff. Area Using Median Thickness +Tool TolerancePsafe (psi)","B31G Eff. Area Using Median Thickness Pfailure (psi)","B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi)",Lattitude NAD83,Longitude NAD83,"Elevation Above Mean Sea Level NAVD88 (ft)",Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),"Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in)","Thickness Minimum Measured (Tmm) (in)",API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),"Nominal Pipe Diameter OD (in)",T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),"Radius Inside (Median) (in)","Radius Inside (Mean) (in)","Radius Inside (Min) (in)",T Nominal (in)
InVista,137,0.522,33+54,"2,754.28",IML-1360-03,Internal Metal Loss,U17.91,17.91,26.43,U1386.92,"1,386.92","3,153.51",0.267,0.277,16,25,,0.26,0.32,166,,,Seamless,"1,847","1,846","1,847","1,845","2,566","2,563",33.79692141,-118.23916944,30.3,New; WT Inferred from IR; Not Associated with Deposits,75.0,Internal,0.044,0.025,0.069,0.208,0.233,"1,387",0.922,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.267,0.253,"2,754.28","3,354.00",4.088,4.073,4.054,0.277
InVista,137,0.522,33+55,"2,755.42",IML-1360-04,Internal Metal Loss,U19.04,19.04,25.29,U1388.06,"1,388.06","3,152.37",0.230,0.277,18,27,,0.13,0.08,173,,,Seamless,"1,849","1,849","1,849","1,848","2,568","2,567",33.79691837,-118.23917050,30.3,New; WT Inferred from IR; Not Associated with Deposits,100.0,Internal,0.049,0.025,0.074,0.203,0.228,"1,387",0.917,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.230,0.229,"2,755.42","3,355.15",4.098,4.097,4.096,0.277
InVista,137,0.522,33+57,"2,757.50",IML-1360-05,Internal Metal Loss,U21.13,21.13,23.21,U1390.14,"1,390.14","3,150.29",0.271,0.277,28,37,,0.59,0.32,157,,,Seamless,"1,826","1,815","1,837","1,826","2,551","2,536",33.79691275,-118.23917246,30.3,New; WT Inferred from IR; Not Associated with Deposits,75.0,Internal,0.078,0.025,0.103,0.174,0.199,"1,387",0.922,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.271,0.257,"2,757.50","3,357.24",4.055,4.069,4.051,0.277
InVista,137,0.522,33+58,"2,757.99",IML-1360-06,Internal Metal Loss,U21.61,21.61,22.72,U1390.63,"1,390.63","3,149.80",0.276,0.277,23,32,,1.76,0.89,151,,,Seamless,"1,741","1,688","1,783","1,727","2,477","2,399",33.79691167,-118.23917283,30.3,New; Echo Loss in IR; WT Inferred from IR; Not Associated with Deposits,73.1,Internal,0.064,0.025,0.089,0.188,0.213,"1,387",0.921,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.276,0.267,"2,757.99","3,357.73",4.05,4.059,4.046,0.277
InVista,137,0.523,33+61,"2,761.41",IML-1360-07,Internal Metal Loss,D19.29,25.04,19.29,U1394.06,"1,394.06","3,146.38",0.260,0.277,17,26,,0.26,0.16,169,,,Seamless,"1,847","1,845","1,848","1,845","2,566","2,563",33.79690257,-118.23917601,30.3,New; WT Inferred from IR; Not Associated with Deposits,75.0,Internal,0.048,0.025,0.073,0.204,0.229,"1,387",0.918,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.260,0.251,"2,761.41","3,361.18",4.082,4.075,4.054,0.277
InVista,137,0.524,33+65,"2,765.13",IML-1360-08,Internal Metal Loss,D15.58,28.75,15.58,U1397.77,"1,397.77","3,142.66",0.250,0.277,18,27,,0.66,0.56,163,,,Seamless,"1,832","1,821","1,833","1,820","2,546","2,528",33.79689262,-118.23917947,30.3,New; WT Inferred from IR; Not Associated with Deposits,75.7,Internal,0.051,0.025,0.076,0.201,0.226,"1,387",0.926,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.250,0.253,"2,765.13","3,364.91",4.076,4.073,4.047,0.277
InVista,137,0.525,33+72,"2,772.34",IML-1360-09,Internal Metal Loss,D8.37,35.96,8.37,U1404.98,"1,404.98","3,135.45",0.276,0.277,27,36,,0.13,0.16,168,,,Seamless,"1,849","1,848","1,848","1,848","2,567","2,566",33.79687379,-118.23918604,30.3,New; WT Inferred from IR; Not Associated with Deposits,100.0,Internal,0.074,0.025,0.099,0.178,0.203,"1,387",0.918,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.276,0.240,"2,772.34","3,372.16",4.122,4.086,4.049,0.277
InVista,137,0.525,33+72,"2,772.47",IML-1360-10,Internal Metal Loss,D8.24,36.10,8.24,U1405.11,"1,405.11","3,135.32",0.232,0.277,17,26,,0.13,0.16,154,,,Seamless,"1,849","1,849","1,849","1,848","2,568","2,567",33.79687335,-118.23918618,30.3,New; WT Inferred from IR; Not Associated with Deposits,100.0,Internal,0.047,0.025,0.072,0.205,0.230,"1,387",0.917,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.232,0.240,"2,772.47","3,372.30",4.095,4.086,4.059,0.277
InVista,137,0.525,33+72,"2,772.62",IML-1360-11,Internal Metal Loss,D8.08,36.25,8.08,U1405.27,"1,405.26","3,135.17",0.275,0.277,18,27,,1.90,0.97,178,,,Seamless,"1,762","1,709","1,795","1,736","2,493","2,411",33.79687292,-118.23918634,30.3,New; Intermittent; WT Inferred from IR; Not Associated with Deposits,87.1,Internal,0.049,0.025,0.074,0.203,0.228,"1,387",0.917,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.269,"2,772.62","3,372.45",4.051,4.057,4.041,0.277
InVista,137,0.525,33+74,"2,773.83",IML-1360-12,Internal Metal Loss,D6.88,37.45,6.88,U1406.47,"1,406.47","3,133.96",0.230,0.277,22,31,,0.39,0.32,154,,,Seamless,"1,841","1,837","1,844","1,839","2,560","2,554",33.79686967,-118.23918747,30.3,New; WT Inferred from IR; Not Associated with Deposits,62.5,Internal,0.062,0.025,0.087,0.190,0.215,"1,387",0.912,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.230,0.243,"2,773.83","3,373.66",4.096,4.083,4.055,0.277
InVista,137,0.525,33+74,"2,773.89",IML-1360-13,Internal Metal Loss,D6.82,37.51,6.82,U1406.53,"1,406.53","3,133.90",0.276,0.277,20,29,,1.11,1.05,168,,,Seamless,"1,801","1,773","1,821","1,792","2,529","2,489",33.79686967,-118.23918747,30.3,New; Echo Loss in IR; WT Inferred from IR; Not Associated with Deposits,77.4,Internal,0.056,0.025,0.081,0.196,0.221,"1,387",0.911,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.276,0.268,"2,773.89","3,373.72",4.05,4.058,4.043,0.277
InVista,137,0.526,33+75,"2,774.80",IML-1360-14,Internal Metal Loss,D5.91,38.42,5.91,U1407.44,"1,407.44","3,132.99",0.240,0.277,20,29,,0.26,0.48,158,,,Seamless,"1,847","1,845","1,846","1,844","2,564","2,561",33.79686729,-118.23918830,30.3,New; WT Inferred from IR; Not Associated with Deposits,66.7,Internal,0.056,0.025,0.081,0.196,0.221,"1,387",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.240,0.242,"2,774.80","3,374.63",4.088,4.084,4.050,0.277
InVista,138,0.527,33+81,"2,780.71",GW1370,Weld,D9.89,44.34,9.89,U1413.35,"1,413.35","3,127.08",0.264,0.264,,,,,,,9.89,,Seamless,,,,,,,33.79685170,-118.23919374,30.3,Internal Metal Loss (<15.0%) in Joint,99.1,,,,,,0.178,"1,347",0.874,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.264,0.265,"2,780.71","3,380.58",4.058,4.059,2.810,0.277
InVista,138,0.527,33+84,"2,784.34",IML-1370-01,Internal Metal Loss,U3.63,3.63,6.26,U1416.98,"1,416.98","3,123.45",0.255,0.264,22,31,,0.58,0.24,147,,,Seamless,"1,745","1,735","1,747","1,735","2,426","2,409",33.79684197,-118.23919713,30.2,New; WT Inferred from IR; Not Associated with Deposits,81.5,Internal,0.058,0.025,0.083,0.181,0.206,"1,368",0.888,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.255,0.244,"2,784.34","3,384.23",4.08,4.091,4.070,0.277
InVista,138,0.527,33+85,"2,785.07",IML-1370-02,Internal Metal Loss,U4.36,4.36,5.53,U1417.71,"1,417.71","3,122.72",0.267,0.264,19,28,,0.84,0.32,192,,,Seamless,"1,735","1,717","1,746","1,727","2,426","2,399",33.79684001,-118.23919780,30.2,New; Echo Loss in IR; WT Inferred from IR; Not Associated with Deposits,55.8,Internal,0.050,0.025,0.075,0.189,0.214,"1,364",0.884,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.267,0.260,"2,785.07","3,384.96",4.068,4.075,4.057,0.277
InVista,138,0.528,33+86,"2,786.42",IML-1370-03,Internal Metal Loss,D4.17,5.71,4.17,U1419.06,"1,419.06","3,121.37",0.269,0.264,33,42,,3.93,1.13,181,,,Seamless,"1,453","1,346","1,624","1,514","2,256","2,103",33.79683655,-118.23919902,30.2,New; Intermittent; WT Inferred from IR; Not Associated with Deposits,88.8,Internal,0.086,0.025,0.111,0.153,0.178,"1,347",0.874,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.269,0.266,"2,786.42","3,386.32",4.066,4.069,4.051,0.277
InVista,138,0.528,33+87,"2,786.88",IML-1370-04,Internal Metal Loss,D3.71,6.17,3.71,U1419.52,"1,419.52","3,120.91",0.265,0.264,20,29,,1.92,0.89,174,,,Seamless,"1,664","1,607","1,681","1,615","2,334","2,243",33.79683525,-118.23919946,30.2,New; Intermittent; WT Inferred from IR; Not Associated with Deposits,90.0,Internal,0.052,0.025,0.077,0.187,0.212,"1,350",0.876,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.265,0.259,"2,786.88","3,386.79",4.07,4.076,4.067,0.277
InVista,139,0.529,33+91,"2,790.59",GW1380,Weld; Begin 0.5 in wall. API 5L (A) LongSeam,D1.65,9.89,1.65,U1423.23,"1,423.23","3,117.20",0.484,0.484,,,,,,,1.65,1,Long Seam,,,,,,,33.79682551,-118.23920285,30.2,Begin 2001 Relocation; Station Fixed 33+90.52,96.4,,,,,,0.476,"2,504",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,504",8.625,0.484,0.490,"2,790.59","3,390.52",3.83,3.830,3.101,0.500
InVista,140,0.529,33+92,"2,792.25",GW1390,Weld; Begin 0.344 in wall. API 5L (A) Seamless,U1.65,1.65,3.09,U1424.89,"1,424.89","3,115.54",0.323,0.323,,,,,,,3.09,,Seamless,,,,,,,33.79682119,-118.23920437,30.2,,28.5,,,,,,0.296,"1,672",0.873,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.323,0.327,"2,792.25","3,392.46",4.014,4.011,2.688,0.344
InVista,140,0.529,33+94,"2,793.75",BD,Bend,U1.51,1.51,1.58,U1426.39,"1,426.39","3,114.04",,,,,,,,,,,Seamless,,,,,,,33.79681720,-118.23920576,30.2,"3.0D - 90° - 9:00; Station Fixed 33+94.22",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"2,793.75","3,394.22",,,,0.344
InVista,141,0.529,33+96,"2,795.33",GW1400,Weld; Begin 0.5 in wall. API 5L (A) LongSeam,U3.09,3.09,15.97,U1427.97,"1,427.97","3,112.46",0.486,0.486,,,,,,,15.97,287,Long Seam,,,,,,,33.79681600,-118.23920083,30.2,,99.2,,,,,,0.478,"2,504",0.927,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,504",8.625,0.486,0.489,"2,795.33","3,395.86",3.831,3.830,2.785,0.500
InVista,142,0.532,34+12,"2,811.30",GW1410,Weld; Begin 0.344 in wall. API 5L (A) Seamless,D3.11,15.97,3.11,U1443.94,"1,443.94","3,096.49",0.338,0.338,,,,,,,3.11,,Seamless,,,,,,,33.79680372,-118.23915027,30.2,,29.4,,,,,,0.297,"1,677",0.876,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.338,0.338,"2,811.30","3,412.42",4.006,4.006,2.755,0.344
InVista,142,0.533,34+14,"2,813.03",BD,Bend,D1.38,1.73,1.38,U1445.67,"1,445.67","3,094.76",,,,,,,,,,,Seamless,,,,,,,33.79680239,-118.23914479,30.2,"3.0D - 90° - 3:00; Station Fixed 33+14.21",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"2,813.03","3,414.21",,,,0.344
InVista,143,0.533,34+16,"2,814.41",GW1420,Weld; Begin 0.5 in wall. API 5L (A) LongSeam,U3.11,3.11,42.04,U1447.05,"1,447.05","3,093.38",0.484,0.484,,,,,,,42.04,32,Long Seam,,,,,,,33.79679876,-118.23914626,30.2,,99.6,,,,,,0.477,"2,504",0.927,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,504",8.625,0.484,0.490,"2,814.41","3,415.60",3.831,3.831,2.779,0.500
InVista,144,0.541,34+58,"2,856.45",GW1430,Weld,U42.04,42.04,42.08,U1489.09,"1,489.09","3,051.34",0.486,0.486,,,,,,,42.08,77,Long Seam,,,,,,,33.79668795,-118.23919127,30.0,,99.7,,,,,,0.477,"2,504",0.963,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,504",8.625,0.486,0.498,"2,856.45","3,457.90",3.83,3.829,2.778,0.500
InVista,144,0.545,34+77,"2,875.94","12"" Unk Line 34+77.5",Foreign Line Crossing,U19.48,19.48,22.60,U1508.58,"1,508.58","3,031.85",,,,,,0.07,0.08,101,,,Long Seam,,,,,,,33.79663650,-118.23921216,29.9,"M-89  /  4A-702  &  Name :Unk Type: Unk Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 96 Diam: 12 Gap: 7",100.0,Not Applicable,,,,,0.487,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.487,0.487,"2,875.94","3,477.50",,,,0.500
InVista,145,0.549,35+00,"2,898.54",GW1440,Weld,D42.06,42.08,42.06,U1531.18,"1,531.18","3,009.25",0.486,0.486,,,,,,,42.06,113,Long Seam,,,,,,,33.79657693,-118.23923635,29.8,,99.8,,,,,,0.479,"2,504",0.963,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,504",8.625,0.486,0.496,"2,898.54","3,500.23",3.832,3.831,2.783,0.500
InVista,146,0.557,35+43,"2,940.60",GW1450,Weld,D23.72,42.06,23.72,U1573.24,"1,573.24","2,967.19",0.486,0.486,,,,,,,23.72,225,Long Seam,,,,,,,33.79646612,-118.23928136,29.6,,99.7,,,,,,0.478,"2,504",0.962,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,504",8.625,0.486,0.491,"2,940.60","3,542.56",3.831,3.830,2.803,0.500
InVista,147,0.561,35+66,"2,964.32",GW1460,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,U23.72,23.72,41.57,U1596.96,"1,596.96","2,943.47",0.255,0.255,,,,,,,41.57,211,Long Seam,,,,,,,33.79640357,-118.23930677,29.5,,99.7,,,,,,0.238,"1,252",0.972,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,252",8.625,0.255,0.256,"2,964.32","3,566.42",4.068,4.068,2.768,0.250
InVista,148,0.569,36+08,"3,005.89",GW1470,Weld,D41.10,41.57,41.10,U1638.53,"1,638.53","2,901.90",0.251,0.251,,,,,,,41.10,298,Long Seam,,,,,,,33.79629383,-118.23935133,29.3,,99.8,,,,,,0.206,"1,252",0.947,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,252",8.625,0.251,0.251,"3,005.89","3,608.24",4.077,4.077,2.786,0.250
InVista,148,0.577,36+49,"3,046.50",IML-1470-01,Internal Metal Loss,D0.48,40.61,0.48,U1679.14,"1,679.14","2,861.29",0.241,0.251,18,28,,1.43,7.82,200,,,Long Seam,"1,616","1,575","1,627","1,580","2,260","2,195",33.79618687,-118.23939477,29.2,Adjacent Long Seam; Not Associated with Deposits; 2014 Called External Metal Loss,92.2,Internal,0.045,0.025,0.070,0.181,0.206,"1,252",0.947,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,252",8.625,0.241,0.263,"3,046.50","3,649.10",4.078,4.080,4.035,0.250
InVista,149,0.577,36+50,"3,046.98",GW1480,Weld,U41.10,41.10,41.61,U1679.62,"1,679.62","2,860.81",0.245,0.245,,,,,,,41.61,26,Long Seam,,,,,,,33.79618558,-118.23939529,29.2,,99.8,,,,,,0.218,"1,252",0.950,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,252",8.625,0.245,0.245,"3,046.98","3,649.59",4.078,4.077,2.778,0.250
InVista,150,0.585,36+91,"3,088.59",GW1490,Weld,D38.34,41.61,38.34,U1721.23,"1,721.23","2,819.20",0.256,0.256,,,,,,,38.34,186,Long Seam,,,,,,,33.79607585,-118.23943986,29.0,,99.8,,,,,,0.237,"1,252",0.967,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,252",8.625,0.256,0.257,"3,088.59","3,691.46",4.074,4.074,2.773,0.250
InVista,151,0.592,37+30,"3,126.93",GW1500,Weld; Begin 0.277 in wall. API 5L (A) LongSeam,U38.34,38.34,39.39,U1759.57,"1,759.57","2,780.86",0.282,0.282,,,,,,,39.39,273,Long Seam,,,,,,,33.79597485,-118.23948087,28.8,,99.7,,,,,,0.263,"1,387",0.979,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.282,0.283,"3,126.93","3,730.03",4.043,4.042,2.796,0.277
InVista,152,0.600,37+70,"3,166.32",GW1510,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,U39.39,39.39,41.43,U1798.96,"1,798.96","2,741.47",0.252,0.252,,,,,,,41.43,154,Long Seam,,,,,,,33.79587088,-118.23952309,28.6,,99.9,,,,,,0.234,"1,252",0.977,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,252",8.625,0.252,0.253,"3,166.32","3,769.66",4.073,4.072,2.785,0.250
InVista,153,0.608,38+11,"3,207.75",GW1520,Weld,D39.75,41.43,39.75,U1840.39,"1,840.39","2,700.04",0.253,0.253,,,,,,,39.75,188,Long Seam,,,,,,,33.79576178,-118.23956740,28.4,,99.7,,,,,,0.240,"1,252",0.945,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,252",8.625,0.253,0.254,"3,207.75","3,811.34",4.071,4.070,2.794,0.250
InVista,154,0.615,38+51,"3,247.51",GW1530,Weld; Begin 0.344 in wall. API 5L (A) Seamless,D0.86,39.75,0.86,U1880.15,"1,880.15","2,660.28",0.336,0.336,,,,,,,0.86,,Seamless,,,,,,,33.79565695,-118.23960997,28.3,,34.3,,,,,,0.315,"1,723",0.930,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.336,0.336,"3,247.51","3,851.34",4.011,4.008,2.902,0.344
InVista,154,0.615,38+52,"3,247.92",BD,Bend,U0.42,0.42,0.44,U1880.56,"1,880.56","2,659.87",,,,,,,,,,,Seamless,,,,,,,33.79565579,-118.23961044,28.3,"3.0D - 22.5° - 3:00; Station Fixed 38+51.76",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"3,247.92","3,851.76",,,,0.344
InVista,155,0.615,38+52,"3,248.36",GW1540,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,U0.86,0.86,41.60,U1881.00,"1,881.00","2,659.43",0.244,0.244,,,,,,,41.60,181,Long Seam,,,,,,,33.79565490,-118.23961126,28.2,,99.5,,,,,,0.221,"1,252",0.931,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,252",8.625,0.244,0.244,"3,248.36","3,852.20",4.078,4.077,2.783,0.250
InVista,155,0.620,38+79,"3,275.46",CB,Casing (Begin),D14.50,27.09,14.50,U1908.10,"1,908.10","2,632.33",,,,,,,,,,,Long Seam,,,,,,,33.79559540,-118.23966601,27.3,"12"" Casing Begin Station 38+79.3",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"3,275.46","3,879.30",,,,0.250
InVista,156,0.623,38+94,"3,289.96",GW1550,Weld,D18.24,41.60,18.24,U1922.60,"1,922.60","2,617.83",0.238,0.238,,,,,,,18.24,296,Long Seam,,,,,,,33.79556356,-118.23969537,27.1,,99.8,,,,,,0.233,"1,252",0.929,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,252",8.625,0.238,0.239,"3,289.96","3,893.81",4.08,4.079,2.799,0.250
InVista,156,0.627,39+12,"3,308.19",EQ 20 BK,Equation,D0.01,18.23,0.01,U1940.83,"1,940.83","2,599.60",,,,,,,,,,,Long Seam,,,,,,,33.79552360,-118.23973234,27.3,Equation EQ: 39+12.04 BK (Station Fixed); End 2001 Relocation;,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"3,308.19","3,912.04",,,,0.250
InVista,157,0.627,38+81,"3,308.19",EQ 20 AH,Equation,U0.00,0.00,19.46,U1940.84,"1,940.83","2,599.59",,,,,,,,,,,Seamless,,,,,,,33.79552360,-118.23973234,27.3,Equation EQ: 38+81.32 AH (Station Fixed); End 2001 Relocation;,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"3,308.19","3,881.32",,,,0.322
InVista,157,0.627,38+81,"3,308.20",GW1560,Weld; Begin 0.322 in wall. API 5L (A) Seamless,U18.24,18.24,19.46,U1940.84,"1,940.83","2,599.59",0.322,0.322,,,,,,,19.46,,Seamless,,,,,,,33.79552360,-118.23973234,27.3,,99.8,,,,,,0.291,"1,613",0.918,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.322,0.320,"3,308.20","3,881.32",4.001,4.001,2.789,0.322
InVista,158,0.630,39+01,"3,327.65",GW1570,Weld,U19.46,19.46,19.71,U1960.29,"1,960.29","2,580.14",0.318,0.318,,,,,,,19.71,,Seamless,,,,,,,33.79548095,-118.23977178,27.5,,99.9,,,,,,0.295,"1,613",0.927,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.318,0.321,"3,327.65","3,900.66",4,4.000,2.859,0.322
InVista,158,0.632,39+09,"3,336.05",ACTA RR (4 Sets of Tracks) ~39+09,Road Crossings,U8.39,8.39,11.32,U1968.69,"1,968.69","2,571.74",,,,,,0.07,0.08,135,,,Seamless,,,,,,,33.79546257,-118.23978877,27.6,"4A-702 / Google Earth / assuming C/L @ middle of casing  &  Road Type = Railroad C/Ls  &  Road Class = Railroad  &  Material Type = ",100.0,Not Applicable,,,,,0.332,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.332,0.332,"3,336.05","3,909.00",,,,0.322
InVista,159,0.634,39+20,"3,347.36",GW1580,Weld,U19.71,19.71,20.95,U1980.00,"1,980.00","2,560.43",0.323,0.323,,,,,,,20.95,,Seamless,,,,,,,33.79543777,-118.23981171,27.7,,99.8,,,,,,0.305,"1,613",0.939,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.323,0.323,"3,347.36","3,920.24",3.995,3.995,2.796,0.322
InVista,159,0.638,39+39,"3,366.24",Test Lead Wire 39+39,Corrosion Controls,D2.07,18.88,2.07,U1998.88,"1,998.88","2,541.55",,,,,,0.34,0.40,1,,,Seamless,,,,,,,33.79539885,-118.23985209,28.0,Test Lead Wire; Station 39+39,100.0,Not Applicable,,,,,0.328,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.330,0.330,"3,366.24","3,939.00",,,,0.322
InVista,159,0.638,39+39,"3,366.24",CE,Casing (End),D2.07,18.88,2.07,U1998.88,"1,998.88","2,541.55",,,,,,,,,,,Seamless,,,,,,,33.79539885,-118.23985209,28.0,"12"" Casing End Station 39+39",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"3,366.24","3,939.00",,,,0.322
InVista,160,0.638,39+41,"3,368.31",GW1590,Weld,D1.23,20.95,1.23,U2000.95,"2,000.95","2,539.48",0.322,0.322,,,,,,,1.23,,Seamless,,,,,,,33.79539671,-118.23985863,28.0,,96.3,,,,,,0.291,"1,613",0.914,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.322,0.321,"3,368.31","3,941.05",3.998,3.997,2.906,0.322
InVista,161,0.638,39+42,"3,369.54",GW1600,Weld,U1.23,1.23,3.07,U2002.18,"2,002.18","2,538.25",0.321,0.321,,,,,,,3.07,,Seamless,,,,,,,33.79539547,-118.23986239,28.1,,34.3,,,,,,0.290,"1,613",0.908,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.321,0.322,"3,369.54","3,942.27",4.009,4.007,2.552,0.322
InVista,161,0.638,39+44,"3,370.96",BD,Bend,U1.42,1.42,1.65,U2003.61,"2,003.60","2,536.82",,,,,,,,,,,Seamless,,,,,,,33.79539407,-118.23986670,28.1,"3.0D - 90° - 1:30; Station Fixed 39+43.69",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"3,370.96","3,943.69",,,,0.322
InVista,162,0.639,39+45,"3,372.61",GW1610,Weld,U3.07,3.07,3.12,U2005.25,"2,005.25","2,535.18",0.327,0.327,,,,,,,3.12,,Seamless,,,,,,,33.79539669,-118.23987109,28.1,,97.4,,,,,,0.289,"1,613",0.907,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.327,0.322,"3,372.61","3,945.38",3.996,3.996,2.797,0.322
InVista,163,0.639,39+49,"3,375.73",GW1620,Weld,D1.55,3.12,1.55,U2008.37,"2,008.37","2,532.06",0.318,0.318,,,,,,,1.55,,Seamless,,,,,,,33.79540181,-118.23987965,28.0,,33.1,,,,,,0.303,"1,613",0.926,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.318,0.323,"3,375.73","3,948.58",4.001,4.002,2.961,0.322
InVista,163,0.640,39+49,"3,376.57",BD,Bend,D0.71,0.84,0.71,U2009.21,"2,009.21","2,531.22",,,,,,,,,,,Seamless,,,,,,,33.79540312,-118.23988185,28.0,"3.0D - 45° - 6:00; Station Fixed 39+49.44",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"3,376.57","3,949.44",,,,0.322
InVista,164,0.640,39+50,"3,377.28",GW1630,Weld,U1.55,1.55,10.66,U2009.92,"2,009.92","2,530.51",0.319,0.319,,,,,,,10.66,256,Long Seam,,,,,,,33.79540430,-118.23988382,27.9,,98.3,,,,,,0.310,"1,613",0.952,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.319,0.319,"3,377.28","3,950.15",3.99,3.990,2.787,0.322
InVista,164,0.640,39+51,"3,378.18",TP,Tap,U0.90,0.90,9.76,U2010.82,"2,010.82","2,529.61",,,,,,2.51,2.02,339,,,Long Seam,,,,,,,33.79540575,-118.23988623,27.9,12:00,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"3,378.18","3,951.05",3.979,3.997,3.816,0.322
InVista,164,0.640,39+52,"3,379.57",EQ 21 BK,Equation,U2.29,2.29,8.37,U2012.21,"2,012.21","2,528.22",,,,,,,,,,,Long Seam,,,,,,,33.79540798,-118.23988997,27.9,Equation EQ: 39+52.44 BK (Station Fixed); End M-89 Line,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"3,379.57","3,952.44",,,,0.322
InVista,164,0.640,0+46,"3,379.58",EQ 21 AH,Equation,U2.30,2.30,8.36,U2012.22,"2,012.22","2,528.21",,,,,,,,,,,Long Seam,,,,,,,33.79540798,-118.23988997,27.9,Equation EQ: 0+46.31 AH(Station Fixed); Start M-99 Line,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"3,379.58",46.31,,,,0.322
InVista,165,0.642,0+53,"3,387.94",GW1640,Weld; Begin 0.344 in wall. API 5L (A) Seamless,D1.53,10.66,1.53,U2020.58,"2,020.58","2,519.85",0.359,0.359,,,,,,,1.53,,Seamless,,,,,,,33.79542459,-118.23990901,27.6,,25.6,,,,,,0.346,"1,723",0.990,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.359,0.360,"3,387.94",53.18,3.991,3.990,2.892,0.344
InVista,165,0.642,0+54,"3,388.72",BD,Bend,D0.74,0.78,0.74,U2021.36,"2,021.36","2,519.07",,,,,,,,,,,Seamless,,,,,,,33.79542640,-118.23991061,27.6,"3.0D - 45° - 6:00; Station Fixed 0+53.82",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"3,388.72",53.82,,,,0.344
InVista,166,0.642,0+54,"3,389.46",GW1650,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.53,1.53,3.44,U2022.10,"2,022.10","2,518.33",0.317,0.317,,,,,,,3.44,69,Long Seam,,,,,,,33.79542803,-118.23991207,27.6,,96.4,,,,,,0.304,"2,258",0.952,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.317,0.317,"3,389.46",54.47,3.99,3.990,2.826,0.322
InVista,167,0.643,0+57,"3,392.91",GW1660,Weld; Begin 0.344 in wall. API 5L (A) Seamless,D1.52,3.44,1.52,U2025.55,"2,025.55","2,514.88",0.335,0.335,,,,,,,1.52,,Seamless,,,,,,,33.79543579,-118.23991897,27.5,,31.0,,,,,,0.320,"1,723",0.938,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.335,0.340,"3,392.91",57.47,3.937,3.941,2.744,0.344
InVista,167,0.643,0+58,"3,393.74",BD,Bend,D0.69,0.83,0.69,U2026.38,"2,026.38","2,514.05",,,,,,,,,,,Seamless,,,,,,,33.79543765,-118.23992051,27.5,"3.0D - 45° - 12:00; Station Fixed 0+58.19",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"3,393.74",58.19,,,,0.344
InVista,168,0.643,0+59,"3,394.43",GW1670,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.52,1.52,1.92,U2027.07,"2,027.07","2,513.36",0.318,0.318,,,,,,,1.92,294,Long Seam,,,,,,,33.79543931,-118.23992189,27.5,,97.1,,,,,,0.314,"2,258",0.955,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.323,"3,394.43",58.88,3.988,3.987,2.781,0.322
InVista,169,0.643,0+61,"3,396.35",GW1680,Weld,U1.92,1.92,40.02,U2028.99,"2,028.99","2,511.44",0.317,0.317,,,,,,,40.02,124,Long Seam,,,,,,,33.79544357,-118.23992544,27.5,,99.7,,,,,,0.288,"2,258",0.956,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.317,0.320,"3,396.35",60.80,3.992,3.992,2.775,0.322
InVista,169,0.644,0+65,"3,400.53",Test Lead Wire 0+65,Corrosion Controls,U4.18,4.18,35.84,U2033.17,"2,033.17","2,507.26",,,,,,0.34,0.40,0,,,Long Seam,,,,,,,33.79545319,-118.23993346,27.6,Test Lead Wire; Station 0+65,100.0,Not Applicable,,,,,0.314,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.314,0.314,"3,400.53",64.99,,,,0.322
InVista,169,0.644,0+65,"3,400.53",CB,Casing (Begin),U4.18,4.18,35.84,U2033.17,"2,033.17","2,507.26",,,,,,,,,,,Long Seam,,,,,,,33.79545319,-118.23993346,27.6,"12"" Casing Begin Station 0+65",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"3,400.53",65.00,,,,0.322
InVista,170,0.651,1+01,"3,436.37",GW1690,Weld,D39.95,40.02,39.95,U2069.01,"2,069.01","2,471.42",0.319,0.319,,,,,,,39.95,22,Long Seam,,,,,,,33.79553500,-118.24000159,28.0,,99.6,,,,,,0.293,"2,258",0.972,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.321,"3,436.37",100.94,3.993,3.992,2.778,0.322
InVista,170,0.658,1+40,"3,475.33",Railroad C/L Xing ~1+40,Road Crossings,D0.99,38.96,0.99,U2107.97,"2,107.97","2,432.46",,,,,,0.07,0.08,241,,,Long Seam,,,,,,,33.79562402,-118.24007573,28.4,"""4A-721Google Earth  &  Road Type = Railroad C/L  &  Road Class = Railroad  &  Material Type = """,100.0,Not Applicable,,,,,0.319,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.319,0.319,"3,475.33",140.00,,,,0.322
InVista,171,0.658,1+41,"3,476.32",GW1700,Weld,D39.73,39.95,39.73,U2108.96,"2,108.96","2,431.47",0.321,0.321,,,,,,,39.73,244,Long Seam,,,,,,,33.79562625,-118.24007759,28.4,,99.2,,,,,,0.312,"2,258",0.977,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.323,"3,476.32",140.99,3.989,3.989,2.773,0.322
InVista,172,0.666,1+81,"3,516.05",GW1710,Weld,U39.73,39.73,39.92,U2148.69,"2,148.69","2,391.74",0.317,0.317,,,,,,,39.92,84,Long Seam,,,,,,,33.79571712,-118.24015327,28.9,,99.8,,,,,,0.305,"2,258",0.967,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.317,0.320,"3,516.05",180.83,3.993,3.992,2.802,0.322
InVista,173,0.673,2+21,"3,555.97",GW1720,Weld,U39.92,39.92,41.43,U2188.61,"2,188.61","2,351.82",0.312,0.312,,,,,,,41.43,183,Long Seam,,,,,,,33.79580818,-118.24022910,29.3,,99.8,,,,,,0.306,"2,258",0.958,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.312,0.314,"3,555.97",220.85,3.997,3.997,2.797,0.322
InVista,173,0.679,2+50,"3,584.71",CE,Casing (End),D12.69,28.74,12.69,U2217.35,"2,217.35","2,323.08",,,,,,,,,,,Long Seam,,,,,,,33.79587383,-118.24028378,29.6,"12"" Casing End Station 2+49.67",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"3,584.71",249.67,,,,0.322
InVista,173,0.681,2+62,"3,597.00",Pipe Test Lead 2+62,Corrosion Controls,D0.40,41.04,0.40,U2229.64,"2,229.64","2,310.79",,,,,,0.34,0.40,360,,,Long Seam,,,,,,,33.79590199,-118.24030718,29.6,Test Lead Wire Station 2+62,100.0,Not Applicable,,,,,0.312,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.313,0.313,"3,597.00",262.00,,,,0.322
InVista,174,0.681,2+62,"3,597.40",GW1730,Weld,U41.43,41.43,41.67,U2230.04,"2,230.04","2,310.39",0.320,0.320,,,,,,,41.67,43,Long Seam,,,,,,,33.79590292,-118.24030795,29.6,,99.5,,,,,,0.299,"2,258",0.967,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.322,"3,597.40",262.40,3.988,3.987,2.812,0.322
InVista,174,0.687,2+90,"3,625.00",Railroad C/L Xing 2+90,Road Crossings,D14.07,27.60,14.07,U2257.64,"2,257.64","2,282.79",,,,,,0.07,0.08,219,,,Long Seam,,,,,,,33.79596608,-118.24036043,29.5,"""4A-721Google Earth  &  Road Type = Railroad C/L  &  Road Class = Railroad  &  Material Type = """,100.0,Not Applicable,,,,,0.323,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.323,0.323,"3,625.00",290.07,,,,0.322
InVista,175,0.689,3+04,"3,639.07",GW1740,Weld,D13.77,41.67,13.77,D2268.72,"2,271.71","2,268.72",0.314,0.314,,,,,,,13.77,10,Long Seam,,,,,,,33.79599812,-118.24038707,29.5,,99.6,,,,,,0.309,"2,258",0.964,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.314,0.316,"3,639.07",304.18,3.994,3.993,2.815,0.322
InVista,176,0.692,3+18,"3,652.85",GW1750,Weld,U13.77,13.77,41.86,D2254.94,"2,285.49","2,254.94",0.318,0.318,,,,,,,41.86,176,Long Seam,,,,,,,33.79602961,-118.24041323,29.4,,99.7,,,,,,0.306,"2,258",0.970,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.322,"3,652.85",317.99,3.992,3.992,2.783,0.322
InVista,177,0.700,3+60,"3,694.70",GW1760,Weld,D36.26,41.86,36.26,D2213.09,"2,327.34","2,213.09",0.316,0.316,,,,,,,36.26,234,Long Seam,,,,,,,33.79612607,-118.24049141,29.4,,99.8,,,,,,0.305,"2,258",0.963,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.316,0.320,"3,694.70",359.96,3.992,3.992,2.798,0.322
InVista,178,0.707,3+96,"3,730.97",GW1770,Weld,U36.26,36.26,39.81,D2176.83,"2,363.60","2,176.82",0.320,0.320,,,,,,,39.81,3,Long Seam,,,,,,,33.79620983,-118.24055902,29.5,Internal Metal Loss (<15.0%) in Joint,98.8,,,,,,0.294,"2,258",0.967,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.323,"3,730.97",396.32,3.992,3.992,2.826,0.322
InVista,178,0.710,4+13,"3,748.05",CB,Casing (Begin),U17.08,17.08,22.73,D2159.74,"2,380.69","2,159.74",,,,,,,,,,,Long Seam,,,,,,,33.79624927,-118.24059086,29.5,"12"" Casing Begin Station 4+13.45",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"3,748.05",413.45,,,,0.322
InVista,179,0.714,4+36,"3,770.78",GW1780,Weld,D29.72,39.81,29.72,D2137.01,"2,403.42","2,137.01",0.319,0.319,,,,,,,29.72,82,Long Seam,,,,,,,33.79630162,-118.24063311,29.5,Internal Metal Loss (<15.0%) in Joint,99.8,,,,,,0.297,"2,258",0.968,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.322,"3,770.78",436.24,3.994,3.993,2.820,0.322
InVista,180,0.720,4+66,"3,800.50",GW1790,Weld,D21.06,29.72,21.06,D2107.29,"2,433.14","2,107.29",0.329,0.329,,,,,,,21.06,13,Long Seam,,,,,,,33.79636983,-118.24068927,29.2,Internal Metal Loss (<15.0%) in Joint,99.3,,,,,,0.296,"2,258",0.957,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.329,0.331,"3,800.50",466.05,3.981,3.981,2.804,0.322
InVista,180,0.722,4+75,"3,809.85",DPT-1790-01,Deposit,U9.35,9.35,11.71,D2097.94,"2,442.49","2,097.94",,,,,,70.60,6.13,161,,,Long Seam,,,,,,,33.79639131,-118.24070715,29.1,Deposit Associated with Internal Metal Loss (<15.0%); Debris,,Not Applicable,,0.025,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,"3,809.85",475.42,3.981,3.981,2.895,0.322
InVista,180,0.724,4+86,"3,820.65",Railroad Tracks (No Name),Road Crossings,D0.91,20.15,0.91,D2087.14,"2,453.29","2,087.14",,,,,,0.07,0.16,132,,,Long Seam,,,,,,,33.79641593,-118.24072764,29.0,"4A-721  &  Road Type = Railroad C/L  &  Road Class = Railroad  &  Material Type = ",100.0,Not Applicable,,,,,0.324,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.326,0.325,"3,820.65",486.25,,,,0.322
InVista,181,0.724,4+87,"3,821.56",GW1800,Weld,D19.92,21.06,19.92,D2086.23,"2,454.20","2,086.23",0.320,0.320,,,,,,,19.92,76,Long Seam,,,,,,,33.79641796,-118.24072933,29.0,,99.6,,,,,,0.304,"1,882",0.971,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.320,0.324,"3,821.56",487.16,3.993,3.993,2.804,0.322
InVista,181,0.727,5+06,"3,840.20",CE,Casing (End),D1.29,18.64,1.29,D2067.59,"2,472.84","2,067.59",,,,,,,,,,,Long Seam,,,,,,,33.79645594,-118.24076971,32.2,"12"" Casing End Station 5+05.85",,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"3,840.20",505.85,,,,0.322
InVista,181,0.727,5+06,"3,840.35",Test Lead Wire 5+06,Corrosion Controls,D1.13,18.79,1.13,D2067.44,"2,472.99","2,067.44",,,,,,0.34,0.40,0,,,Long Seam,,,,,,,33.79645626,-118.24077007,32.2,Test Lead Wire; Station 5+06 (Not on Drawing),100.0,Not Applicable,,,,,0.319,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,8.625,0.319,0.319,"3,840.35",506.00,,,,0.322
InVista,182,0.728,5+07,"3,841.48",GW1810,Weld,D0.92,19.92,0.92,D2066.31,"2,474.12","2,066.31",0.331,0.331,,,,,,,0.92,195,Long Seam,,,,,,,33.79645851,-118.24077261,32.5,,95.6,,,,,,0.317,"1,882",0.957,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.331,0.332,"3,841.48",507.14,3.976,3.975,3.156,0.322
InVista,183,0.728,5+08,"3,842.40",GW1820,Weld,U0.92,0.92,1.53,D2065.39,"2,475.04","2,065.39",0.335,0.335,,,,,,,1.53,,Seamless,,,,,,,33.79646028,-118.24077459,32.7,,30.3,,,,,,0.291,"1,882",0.919,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.335,0.336,"3,842.40",508.06,3.973,3.971,3.122,0.322
InVista,183,0.728,5+09,"3,843.21",BD,Bend,D0.72,0.81,0.72,D2064.58,"2,475.85","2,064.58",,,,,,,,,,,Seamless,,,,,,,33.79646187,-118.24077639,32.9,3.0D - 45° - 2:30; Station Fixed 5+08.87,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"3,843.21",508.87,,,,0.322
InVista,184,0.728,5+10,"3,843.93",GW1830,Weld,U1.53,1.53,2.88,D2063.86,"2,476.57","2,063.86",0.324,0.324,,,,,,,2.88,44,Long Seam,,,,,,,33.79646332,-118.24077802,33.0,,97.0,,,,,,0.302,"1,882",0.950,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.324,0.324,"3,843.93",509.50,3.985,3.984,2.927,0.322
InVista,185,0.729,5+12,"3,846.81",GW1840,Weld,D1.52,2.88,1.52,D2060.98,"2,479.45","2,060.98",0.321,0.321,,,,,,,1.52,,Seamless,,,,,,,33.79646910,-118.24078453,33.6,,30.9,,,,,,0.288,"1,882",0.916,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.326,"3,846.81",512.03,3.961,3.961,2.533,0.322
InVista,185,0.729,5+13,"3,847.65",BD,Bend,D0.68,0.84,0.68,D2060.15,"2,480.28","2,060.15",,,,,,,,,,,Seamless,,,,,,,33.79647070,-118.24078634,33.8,3.0D - 45° - 8:30; Station Fixed 5+12.76,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"3,847.65",512.76,,,,0.322
InVista,186,0.729,5+13,"3,848.33",GW1850,Weld,D1.41,1.52,1.41,D2059.46,"2,480.97","2,059.46",0.317,0.317,,,,,,,1.41,222,Long Seam,,,,,,,33.79647215,-118.24078796,34.0,,93.2,,,,,,0.302,"1,882",0.940,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.317,0.318,"3,848.33",513.47,3.996,3.995,2.802,0.322
InVista,186,0.729,5+15,"3,849.73",EQ 22 BK,Equation,D0.01,1.41,0.01,D2058.06,"2,482.38","2,058.05",,,,,,,,,,,Long Seam,,,,,,,33.79647487,-118.24079103,34.3,Equation EQ: 5+14.92 BK (Station Fixed),,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"3,849.73",514.92,,,,0.322
InVista,187,0.729,5+11,"3,849.74",GW1860,Weld; Begin 0.25 in wall. API 5L (A) Lap,U1.41,1.41,14.37,D2058.05,"2,482.38","2,058.05",0.253,0.253,,,,,,,14.37,135,Lap,,,,,,,33.79647487,-118.24079103,34.3,Internal Metal Loss (<15.0%) in Joint,99.7,,,,,,0.215,"1,252",0.926,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,252",8.625,0.253,0.253,"3,849.74",511.12,4.064,4.065,2.851,0.250
InVista,187,0.729,5+11,"3,849.74",EQ 22 AH,Equation,U0.00,0.00,14.37,D2058.05,"2,482.38","2,058.05",,,,,,,,,,,Lap,,,,,,,33.79647487,-118.24079103,34.3,Equation EQ: 5+11.12 AH (Station Fixed),,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"3,849.74",511.12,,,,0.250
InVista,188,0.732,5+26,"3,864.11",GW1870,Weld; Begin 0.5 in wall. API 5L (B) LongSeam,U14.37,14.37,37.62,D2043.68,"2,496.75","2,043.68",0.498,0.498,,,,,,,37.62,349,Long Seam,,,,,,,33.79650328,-118.24082302,37.4,Internal Metal Loss (<15.0%) in Joint,99.3,,,,,,0.418,"2,922",0.960,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.498,0.504,"3,864.11",525.71,3.83,3.830,2.776,0.500
InVista,188,0.733,5+30,"3,868.33",IML-1870-01,Internal Metal Loss,U4.22,4.22,33.40,D2039.46,"2,500.97","2,039.46",0.468,0.498,16,21,,0.78,0.48,152,,,Long Seam,"3,717","3,708","3,722","3,711","5,169","5,154",33.79651161,-118.24083241,38.3,New; WT Inferred from IR; Not Associated with Deposits,78.8,Internal,0.080,0.025,0.105,0.393,0.418,"2,922",0.972,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.468,0.461,"3,868.33",530.00,3.844,3.852,3.829,0.500
InVista,188,0.738,5+60,"3,898.10",Test Lead Wire 5+60.23,Corrosion Controls,D3.62,33.99,3.62,D2009.69,"2,530.74","2,009.69",,,,,,0.37,0.40,1,,,Long Seam,,,,,,,33.79657809,-118.24089103,39.1,Test Lead Wire; Station 5+60.23,100.0,Not Applicable,,,,,0.498,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,8.625,0.502,0.502,"3,898.10",560.23,,,,0.500
InVista,189,0.739,5+64,"3,901.72",GW1880,Weld,U37.62,37.62,42.82,D2006.07,"2,534.36","2,006.07",0.497,0.497,,,,,,,42.82,350,Long Seam,,,,,,,33.79658634,-118.24089809,39.1,Internal Metal Loss (<15.0%) in Joint,99.6,,,,,,0.411,"2,922",0.965,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.497,0.504,"3,901.72",563.91,3.83,3.830,2.773,0.500
InVista,189,0.747,6+07,"3,944.47",IML-1880-01,Internal Metal Loss,D0.07,42.75,0.07,D1963.32,"2,577.11","1,963.32",0.481,0.497,17,22,,0.86,4.68,150,,,Long Seam,"3,702","3,691","3,708","3,696","5,150","5,133",33.79668320,-118.24098096,39.2,New; Adjacent Girth Weld; WT Inferred from IR; Not Associated with Deposits,79.2,Internal,0.086,0.025,0.111,0.386,0.411,"2,922",0.965,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.481,0.475,"3,944.47",607.33,3.831,3.837,3.777,0.500
InVista,190,0.747,6+07,"3,944.54",GW1890,Weld,D39.00,42.82,39.00,D1963.25,"2,577.18","1,963.25",0.498,0.498,,,,,,,39.00,357,Long Seam,,,,,,,33.79668339,-118.24098111,39.2,Internal Metal Loss (<15.0%) in Joint,99.6,,,,,,0.421,"2,922",0.965,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.498,0.500,"3,944.54",607.40,3.831,3.831,2.787,0.500
InVista,190,0.752,6+34,"3,970.25",IML-1890-01,Internal Metal Loss,D13.30,25.70,13.30,D1937.54,"2,602.89","1,937.54",0.477,0.498,15,20,,0.65,0.40,139,,,Long Seam,"3,725","3,718","3,728","3,720","5,177","5,167",33.79674154,-118.24103086,39.3,New; WT Inferred from IR; Not Associated with Deposits,84.4,Internal,0.077,0.025,0.102,0.396,0.421,"2,922",0.970,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.477,0.465,"3,970.25",633.50,3.835,3.847,3.829,0.500
InVista,191,0.754,6+47,"3,983.54",GW1900,Weld,D38.98,39.00,38.98,D1924.25,"2,616.18","1,924.25",0.497,0.497,,,,,,,38.98,26,Long Seam,,,,,,,33.79677163,-118.24105661,39.3,Internal Metal Loss (<15.0%) in Joint,99.6,,,,,,0.420,"2,922",0.964,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.497,0.503,"3,983.54",647.01,3.834,3.832,2.795,0.500
InVista,191,0.760,6+79,"4,014.79",IML-1900-01,Internal Metal Loss,D7.73,31.25,7.73,D1893.00,"2,647.43","1,893.00",0.451,0.497,15,21,,0.51,0.40,165,,,Long Seam,"3,723","3,719","3,723","3,717","5,170","5,163",33.79684244,-118.24111719,39.4,New; WT Inferred from IR; Not Associated with Deposits,74.3,Internal,0.077,0.025,0.102,0.395,0.420,"2,922",0.966,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.451,0.451,"4,014.79",678.75,3.87,3.862,3.835,0.500
InVista,191,0.762,6+87,"4,022.45",IML-1900-02,Internal Metal Loss,D0.07,38.90,0.07,D1885.34,"2,655.09","1,885.34",0.480,0.497,15,20,,0.85,4.60,139,,,Long Seam,"3,707","3,696","3,706","3,693","5,147","5,129",33.79685969,-118.24113194,39.4,New; Intermittent; Adjacent Girth Weld; WT Inferred from IR; Not Associated with Deposits,78.7,Internal,0.076,0.025,0.101,0.396,0.421,"2,922",0.968,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.480,0.473,"4,022.45",686.52,3.834,3.839,3.755,0.500
InVista,192,0.762,6+87,"4,022.52",GW1910,Weld,U38.98,38.98,42.82,D1885.27,"2,655.16","1,885.27",0.499,0.499,,,,,,,42.82,17,Long Seam,,,,,,,33.79685987,-118.24113210,39.4,Internal Metal Loss (<15.0%) in Joint,98.7,,,,,,0.424,"2,922",0.967,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.499,0.506,"4,022.52",686.59,3.832,3.831,2.781,0.500
InVista,192,0.763,6+95,"4,031.14",IML-1910-01,Internal Metal Loss,U8.62,8.62,34.20,D1876.65,"2,663.78","1,876.65",0.470,0.499,15,20,,1.55,1.94,144,,,Long Seam,"3,674","3,645","3,690","3,657","5,125","5,079",33.79687950,-118.24114889,39.4,New; WT Inferred from IR; Not Associated with Deposits,97.6,Internal,0.075,0.025,0.100,0.399,0.424,"2,922",0.975,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.470,0.469,"4,031.14",695.35,3.844,3.844,3.830,0.500
InVista,193,0.770,7+30,"4,065.34",GW1920,Weld,D38.26,42.82,38.26,D1842.45,"2,697.98","1,842.45",0.496,0.496,,,,,,,38.26,80,Long Seam,,,,,,,33.79695692,-118.24121512,39.5,Internal Metal Loss (<15.0%) in Joint,99.3,,,,,,0.417,"2,922",0.930,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.496,0.500,"4,065.34",730.08,3.825,3.823,2.779,0.500
InVista,193,0.777,7+66,"4,100.29",IML-1920-01,Internal Metal Loss,D3.32,34.95,3.32,D1807.50,"2,732.93","1,807.50",0.477,0.496,15,20,,1.26,0.97,177,,,Long Seam,"3,672","3,651","3,684","3,660","5,117","5,084",33.79703599,-118.24128277,39.6,New; WT Inferred from IR; Not Associated with Deposits,88.7,Internal,0.075,0.025,0.100,0.396,0.421,"2,922",0.950,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.477,0.475,"4,100.29",765.57,3.836,3.837,3.814,0.500
InVista,193,0.777,7+67,"4,102.16",IML-1920-02,Internal Metal Loss,D1.45,36.81,1.45,D1805.63,"2,734.80","1,805.63",0.480,0.496,16,21,,1.70,1.69,174,,,Long Seam,"3,634","3,600","3,642","3,602","5,058","5,002",33.79704021,-118.24128637,39.6,New; Intermittent; WT Inferred from IR; Not Associated with Deposits,90.7,Internal,0.079,0.025,0.104,0.392,0.417,"2,922",0.947,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.480,0.474,"4,102.16",767.47,3.832,3.838,3.813,0.500
InVista,194,0.777,7+69,"4,103.60",GW1930,Weld,U38.26,38.26,43.03,D1804.19,"2,736.24","1,804.19",0.501,0.501,,,,,,,43.03,121,Long Seam,,,,,,,33.79704351,-118.24128920,39.6,Internal Metal Loss (<15.0%) in Joint,99.6,,,,,,0.417,"2,922",0.971,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.501,0.504,"4,103.60",768.94,3.825,3.825,2.767,0.500
InVista,194,0.778,7+73,"4,107.74",IML-1930-01,Internal Metal Loss,U4.13,4.13,38.90,D1800.06,"2,740.38","1,800.06",0.483,0.501,17,22,,1.63,1.29,191,,,Long Seam,"3,673","3,641","3,716","3,682","5,161","5,114",33.79705286,-118.24129721,39.6,New; WT Inferred from IR; Not Associated with Deposits,94.9,Internal,0.084,0.025,0.109,0.392,0.417,"2,922",0.978,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.483,0.484,"4,107.74",773.14,3.842,3.841,3.825,0.500
InVista,194,0.780,7+85,"4,119.42",IML-1930-02,Internal Metal Loss,U15.81,15.81,27.22,D1788.37,"2,752.06","1,788.37",0.480,0.501,16,21,,0.22,0.24,190,,,Long Seam,"3,762","3,761","3,762","3,761","5,225","5,223",33.79707928,-118.24131981,39.7,New; WT Inferred from IR; Not Associated with Deposits,88.9,Internal,0.079,0.025,0.104,0.397,0.422,"2,922",0.991,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.480,0.459,"4,119.42",785.00,3.833,3.853,3.832,0.500
InVista,195,0.785,8+13,"4,146.64",GW1940,Weld,D39.19,43.03,39.19,D1761.15,"2,779.28","1,761.15",0.498,0.498,,,,,,,39.19,308,Long Seam,,,,,,,33.79714092,-118.24137254,39.7,Internal Metal Loss (<15.0%) in Joint,99.6,,,,,,0.446,"2,922",0.962,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.498,0.506,"4,146.64",812.64,3.83,3.829,2.769,0.500
InVista,196,0.793,8+52,"4,185.83",GW1950,Weld,D38.95,39.19,38.95,D1721.96,"2,818.47","1,721.96",0.498,0.498,,,,,,,38.95,251,Long Seam,,,,,,,33.79722971,-118.24144851,39.8,Internal Metal Loss (<15.0%) in Joint,99.5,,,,,,0.411,"2,922",0.964,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.498,0.505,"4,185.83",852.45,3.831,3.830,2.793,0.500
InVista,196,0.793,8+56,"4,189.26",IML-1950-01,Internal Metal Loss,U3.43,3.43,35.52,D1718.53,"2,821.90","1,718.53",0.447,0.498,17,22,,0.67,0.65,180,,,Long Seam,"3,721","3,714","3,722","3,713","5,169","5,157",33.79723742,-118.24145510,39.8,New; WT Inferred from IR; Not Associated with Deposits,81.9,Internal,0.087,0.025,0.112,0.386,0.411,"2,922",0.976,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.447,0.450,"4,189.26",855.93,3.865,3.862,3.837,0.500
InVista,197,0.800,8+92,"4,224.78",GW1960,Weld,U38.95,38.95,42.87,D1683.01,"2,857.42","1,683.01",0.498,0.498,,,,,,,42.87,8,Long Seam,,,,,,,33.79731795,-118.24152399,39.9,Internal Metal Loss (<15.0%) in Joint,99.4,,,,,,0.468,"2,922",0.967,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.498,0.501,"4,224.78",892.00,3.83,3.829,2.773,0.500
InVista,198,0.808,9+36,"4,267.64",GW1970,Weld,D38.89,42.87,38.89,D1640.15,"2,900.28","1,640.15",0.498,0.498,,,,,,,38.89,356,Long Seam,,,,,,,33.79741499,-118.24160702,40.0,Internal Metal Loss (<15.0%) in Joint,99.0,,,,,,0.467,"2,922",0.977,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.498,0.504,"4,267.64",935.54,3.832,3.831,2.772,0.500
InVista,199,0.816,9+75,"4,306.53",GW1980,Weld,U38.89,38.89,42.51,D1601.26,"2,939.17","1,601.26",0.497,0.497,,,,,,,42.51,357,Long Seam,,,,,,,33.79750306,-118.24168235,40.2,Internal Metal Loss (<15.0%) in Joint; Small Laminations in Joint; Long Seam Axially Aligned Across Girth Weld,99.5,,,,,,0.466,"2,922",0.976,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.497,0.503,"4,306.53",975.03,3.832,3.831,2.786,0.500
InVista,200,0.824,10+18,"4,349.05",GW1990,Weld,U42.51,42.51,43.11,D1558.74,"2,981.69","1,558.74",0.500,0.500,,,,,,,43.11,356,Long Seam,,,,,,,33.79759937,-118.24176476,40.3,Internal Metal Loss (<15.0%) in Joint,99.4,,,,,,0.473,"2,922",0.983,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.500,0.504,"4,349.05","1,018.21",3.827,3.825,2.798,0.500
InVista,201,0.832,10+62,"4,392.16",GW2000,Weld,U43.11,43.11,43.14,D1515.63,"3,024.80","1,515.63",0.496,0.496,,,,,,,43.14,26,Long Seam,,,,,,,33.79769696,-118.24184825,40.4,Internal Metal Loss (<15.0%) in Joint,99.7,,,,,,0.418,"2,922",0.972,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.496,0.500,"4,392.16","1,061.99",3.833,3.831,2.777,0.500
InVista,201,0.839,10+99,"4,429.06",IML-2000-01,Internal Metal Loss,D6.24,36.90,6.24,D1478.73,"3,061.70","1,478.73",0.467,0.496,16,21,,1.33,0.81,162,,,Long Seam,"3,665","3,641","3,675","3,648","5,104","5,067",33.79778044,-118.24191966,40.5,New; WT Inferred from IR; Not Associated with Deposits,96.7,Internal,0.078,0.025,0.103,0.393,0.418,"2,922",0.972,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.467,0.464,"4,429.06","1,099.47",3.846,3.849,3.835,0.500
InVista,202,0.840,11+06,"4,435.30",GW2010,Weld,D43.11,43.14,43.11,D1472.49,"3,067.94","1,472.49",0.498,0.498,,,,,,,43.11,340,Long Seam,,,,,,,33.79779456,-118.24193175,40.5,Internal Metal Loss (<15.0%) in Joint,99.8,,,,,,0.476,"2,922",0.974,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.498,0.500,"4,435.30","1,105.81",3.827,3.827,2.772,0.500
InVista,203,0.848,11+50,"4,478.41",GW2020,Weld,D38.21,43.11,38.20,D1429.38,"3,111.05","1,429.38",0.495,0.495,,,,,,,38.20,6,Long Seam,,,,,,,33.79789139,-118.24201662,40.8,Internal Metal Loss (<15.0%) in Joint; Small Laminations in Joint,99.6,,,,,,0.438,"2,922",0.970,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.495,0.499,"4,478.41","1,149.59",3.833,3.831,2.778,0.500
InVista,204,0.855,11+88,"4,516.61",GW2030,Weld,U38.21,38.20,39.02,D1391.18,"3,149.25","1,391.18",0.498,0.498,,,,,,,39.02,15,Long Seam,,,,,,,33.79797720,-118.24209198,41.0,Internal Metal Loss (<15.0%) in Joint,99.8,,,,,,0.474,"2,922",0.973,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.498,0.500,"4,516.61","1,188.39",3.831,3.830,2.790,0.500
InVista,205,0.863,12+28,"4,555.64",GW2040,Weld,D38.73,39.02,38.73,D1352.15,"3,188.28","1,352.15",0.498,0.498,,,,,,,38.73,1,Long Seam,,,,,,,33.79806465,-118.24216878,41.3,Internal Metal Loss (<15.0%) in Joint,99.8,,,,,,0.472,"2,922",0.973,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.498,0.501,"4,555.64","1,228.02",3.831,3.830,2.776,0.500
