Tool,Weld Number,Approx. Milepost (miles),"Approx. Map Station(ft)",Odometer (ft),Feature Number,Feature Description,"Distance to Nearest Weld (ft)","Distance to Upstream Weld (ft)","Distance to Downstream Weld (ft)","Distance to Nearest AGM (ft)","Distance to Upstream AGM (ft)","Distance to Downstream AGM  (ft)","Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median) (in)","Wall Thickness of Joint Only (Median) (in)",Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),"Dent Depth (%)",Length (in),"Width (in)",Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),"B31G mod Using Median Thickness Psafe (psi)","B31G mod Using Median Thickness Psafe (psi)","B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi)","B31G Eff. Area Using Median Thickness Psafe (psi)","B31G Eff. Area Using Median Thickness +Tool TolerancePsafe (psi)","B31G Eff. Area Using Median Thickness Pfailure (psi)","B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi)",Lattitude NAD83,Longitude NAD83,"Elevation Above Mean Sea Level NAVD88 (ft)",Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),"Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in)","Thickness Minimum Measured (Tmm) (in)",API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),"Nominal Pipe Diameter OD (in)",T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),"Radius Inside (Median) (in)","Radius Inside (Mean) (in)","Radius Inside (Min) (in)",T Nominal (in)
InVista,302,1.460,44+01,"7,706.21",GW3010,Weld; Begin 0.406 in wall. API 5L (A) Seamless,D3.04,15.12,3.03,U1798.42,"1,798.42","2,233.40",0.416,0.416,,,,,,,3.03,,Seamless,,,,,,,33.80017189,-118.25096732,31.4,,27.0,,,,,,0.359,"2,034",0.902,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,034",8.625,0.416,0.411,"7,706.21","4,401.09",4.002,3.999,2.374,0.406
InVista,302,1.460,44+03,"7,707.77",BD,Bend,D1.48,1.56,1.48,U1799.98,"1,799.98","2,231.84",,,,,,,,,,,Seamless,,,,,,,33.80017605,-118.25096761,31.4,"3.0D - 90° - 12:00; Station Fixed 44+02.67 (Start Vertical Loss)",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"7,707.77","4,402.67",,,,0.406
InVista,303,1.460,44+03,"7,709.25",GW3020,Weld; Begin 0.322 in wall. API 5L (B) LongSeam,U3.04,3.03,4.11,U1801.46,"1,801.46","2,230.37",0.321,0.321,,,,,,,4.11,64,Long Seam,,,,,,,33.80017654,-118.25096821,32.8,,97.2,,,,,,0.313,"1,882",0.935,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.322,"7,709.25","4,402.67",3.977,3.976,2.816,0.322
InVista,304,1.461,44+03,"7,713.36",GW3030,Weld; Begin 0.406 in wall. API 5L (A) Seamless,D2.91,4.11,2.91,U1805.57,"1,805.56","2,226.26",0.436,0.436,,,,,,,2.91,,Seamless,,,,,,,33.80017795,-118.25096992,36.9,,23.4,,,,,,0.397,"2,034",0.983,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,034",8.625,0.436,0.434,"7,713.36","4,402.67",4,4.000,2.475,0.406
InVista,304,1.461,44+03,"7,715.19",BD,Bend,D1.08,1.84,1.08,U1807.40,"1,807.40","2,224.42",,,,,,,,,,,Seamless,,,,,,,33.80017858,-118.25097070,38.8,"3.0D - 90° - 6:00; Station Fixed 44+02.67 (End Vertical Loss)",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"7,715.19","4,402.67",,,,0.406
InVista,305,1.461,44+05,"7,716.27",GW3040,Weld; Begin 0.375 in wall. API 5L (A) Seamless,D0.22,2.91,0.22,U1808.48,"1,808.48","2,223.34",0.350,0.350,,,,,,,0.22,,Seamless,,,,,,,33.80017839,-118.25097420,38.8,"End 8.625"" Pipe",4.4,,,,,,0.335,"1,878",0.983,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,878",8.625,0.350,0.355,"7,716.27","4,404.57",3.969,4.011,3.517,0.375
InVista,306,1.461,44+05,"7,716.49",PT,Pipe Transition,D0.20,0.22,0.20,U1808.70,"1,808.70","2,223.12",0.373,0.373,,,,,,,,,Seamless,,,,,,,33.80017836,-118.25097501,38.8,"8.625"" x 10.750"" Reducer; Station Fixed 44+04.96",12.3,,,,,,0.345,"1,467",0.992,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.373,0.468,"7,716.49","4,404.96",4.997,4.983,2.794,0.365
InVista,307,1.461,44+05,"7,716.69",GW3050,Weld,U0.20,0.20,2.60,U1808.90,"1,808.90","2,222.92",0.366,0.366,,,,,,,2.60,354,Long Seam,,,,,,,33.80017832,-118.25097555,38.8,"Begin 10.750"" Pipe",87.3,,,,,,0.349,"1,467",0.967,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.366,0.377,"7,716.69","4,405.21",5.001,5.001,2.714,0.365
InVista,307,1.462,44+08,"7,719.29",EQ 23 BK,Equation,D0.00,2.59,0.00,U1811.50,"1,811.50","2,220.32",,,,,,,,,,,Long Seam,,,,,,,33.80017787,-118.25098417,38.8,Equation EQ: 44+08.44 BK Station Fixed; End M-99 Section,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"7,719.29","4,408.44",,,,0.365
InVista,308,1.462,340+66,"7,719.29",EQ 23 AH,Equation,U0.00,0.00,40.31,U1811.50,"1,811.50","2,220.32",,,,,,,,,,,Long Seam,,,,,,,33.80017787,-118.25098417,38.8,Equation EQ: 340+66.1 AH Station Fixed; Start M-119 Section,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"7,719.29","34,066.10",,,,0.219
InVista,308,1.462,340+66,"7,719.29",GW3060,Weld; Begin 0.219 in wall. API 5L (B) LongSeam,U2.60,2.60,40.31,U1811.50,"1,811.50","2,220.32",0.219,0.219,,,,,,,40.31,29,Long Seam,,,,,,,33.80017787,-118.25098417,38.8,Start Pre 1959 ERW so Assign 0.85 Weld Joint Factor from GW3060 - GW4040,88.5,,,,,,0.206,"1,027",0.931,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.219,0.229,"7,719.29","34,066.10",5.163,5.162,2.703,0.219
InVista,308,1.462,340+65,"7,720.65",TP,Tap,U1.36,1.36,38.95,U1812.86,"1,812.86","2,218.96",,,,,,1.13,0.90,349,,,Long Seam,,,,,,,33.80017764,-118.25098876,38.8,12:00,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"7,720.65","34,064.72",5.152,5.151,5.146,0.219
InVista,309,1.470,340+25,"7,759.60",GW3070,Weld,U40.31,40.31,48.31,U1851.81,"1,851.81","2,180.01",0.215,0.215,,,,,,,48.31,139,Long Seam,,,,,,,33.80017096,-118.25111705,38.8,,93.8,,,,,,0.190,"1,027",0.901,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.215,0.227,"7,759.60","34,025.21",5.166,5.166,2.696,0.219
InVista,309,1.474,340+01,"7,783.96",DPT-3070-01,Deposit,D23.95,24.36,23.95,U1876.17,"1,876.17","2,155.65",,,,,,4.65,10.15,76,,,Long Seam,,,,,,,33.80016678,-118.25119736,38.8,,,Not Applicable,,0.025,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,,,"7,783.96","34,000.50",5.164,5.160,4.964,0.219
InVista,310,1.479,339+76,"7,807.91",GW3080,Weld,U48.31,48.31,50.24,U1900.12,"1,900.12","2,131.70",0.214,0.214,,,,,,,50.24,143,Long Seam,,,,,,,33.80016267,-118.25127633,38.8,,96.3,,,,,,0.180,"1,008",0.884,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.214,0.221,"7,807.91","33,976.21",5.165,5.165,2.720,0.219
InVista,310,1.485,339+45,"7,838.56",DPT-3080-01,Deposit,D19.58,30.65,19.58,U1930.77,"1,930.77","2,101.05",,,,,,2.98,1.01,178,,,Long Seam,,,,,,,33.80015741,-118.25137739,38.8,,,Not Applicable,,0.025,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,,,"7,838.56","33,945.12",5.152,5.153,5.148,0.219
InVista,310,1.487,339+34,"7,849.14",EML-3080-02,External Metal Loss,D9.00,41.23,9.00,U1941.35,"1,941.35","2,090.47",0.202,0.214,16,28,,1.32,0.70,259,,,Long Seam,"1,255","1,224","1,269","1,235","1,763","1,716",33.80015558,-118.25141243,38.8,,56.7,External,0.034,0.025,0.059,0.155,0.180,"1,027",0.907,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.202,0.303,"7,849.14","33,934.39",5.169,5.167,5.159,0.219
InVista,310,1.488,339+27,"7,856.61",EML-3080-03,External Metal Loss,D1.54,48.70,1.54,U1948.82,"1,948.81","2,083.01",0.208,0.214,16,28,,1.14,0.70,49,,,Long Seam,"1,262","1,237","1,278","1,252","1,775","1,739",33.80015431,-118.25143696,38.8,,80.6,External,0.034,0.025,0.059,0.155,0.180,"1,025",0.899,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.208,0.349,"7,856.61","33,926.82",5.17,5.170,5.167,0.219
InVista,311,1.488,339+25,"7,858.15",GW3090,Weld,D47.71,50.24,47.71,U1950.36,"1,950.36","2,081.46",0.214,0.214,,,,,,,47.71,225,Long Seam,,,,,,,33.80015405,-118.25144208,38.8,,96.2,,,,,,0.193,"1,021",0.895,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.214,0.220,"7,858.15","33,925.25",5.162,5.162,2.687,0.219
InVista,312,1.497,338+77,"7,905.85",GW3100,Weld,U47.71,47.71,48.76,U1998.06,"1,998.06","2,033.76",0.221,0.221,,,,,,,48.76,307,Long Seam,,,,,,,33.80014587,-118.25159920,38.8,Metal Loss (<15.0%) in Joint,97.9,,,,,,0.167,"1,005",0.881,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.221,0.229,"7,905.85","33,876.87",5.155,5.155,2.843,0.219
InVista,312,1.497,338+76,"7,906.29",EML-3100-01,External Metal Loss,U0.44,0.44,48.32,U1998.50,"1,998.50","2,033.32",0.202,0.221,24,36,,5.53,3.32,133,,,Long Seam,"1,136","1,035","1,177","1,061","1,635","1,473",33.80014578,-118.25160082,38.8,,90.9,External,0.054,0.025,0.079,0.142,0.167,"1,005",0.881,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.202,0.243,"7,906.29","33,876.42",5.121,5.121,5.098,0.219
InVista,313,1.507,338+27,"7,954.62",GW3110,Weld,U48.76,48.76,49.35,D1985.00,"2,046.83","1,985.00",0.216,0.216,,,,,,,49.35,224,Long Seam,,,,,,,33.80013749,-118.25176011,38.8,,96.1,,,,,,0.193,"1,021",0.895,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.216,0.220,"7,954.62","33,827.40",5.161,5.161,2.750,0.219
InVista,313,1.510,338+11,"7,970.71",DPT-3110-01,Deposit,U16.09,16.09,33.26,D1968.91,"2,062.92","1,968.91",,,,,,2.83,3.02,187,,,Long Seam,,,,,,,33.80013473,-118.25181321,38.8,,,Not Applicable,,0.025,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,,,"7,970.71","33,811.08",5.157,5.156,5.063,0.219
InVista,313,1.511,338+06,"7,976.01",CB,Casing (Begin),U21.39,21.39,27.96,D1963.60,"2,068.22","1,963.60",,,,,,,,,,,Long Seam,,,,,,,33.80013382,-118.25183072,38.8,"M-119 14"" Casing Begins Station 338+05.7",,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"7,976.01","33,805.70",,,,0.219
InVista,314,1.516,337+77,"8,003.97",GW3120,Weld,U49.36,49.35,49.50,D1935.64,"2,096.18","1,935.64",0.217,0.217,,,,,,,49.50,108,Long Seam,,,,,,,33.80012902,-118.25192290,38.8,,95.8,,,,,,0.182,"1,027",0.908,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.217,0.221,"8,003.97","33,777.34",5.157,5.157,2.870,0.219
InVista,314,1.517,337+72,"8,009.38",EML-3120-01,External Metal Loss,U5.41,5.41,44.10,D1930.23,"2,101.59","1,930.23",0.211,0.217,16,28,,0.48,0.60,81,,,Long Seam,"1,302","1,296","1,301","1,294","1,807","1,797",33.80012809,-118.25194069,38.8,,79.2,External,0.035,0.025,0.060,0.157,0.182,"1,027",0.932,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.211,0.436,"8,009.38","33,771.86",5.159,5.160,5.156,0.219
InVista,314,1.524,337+34,"8,047.00",Test Lead Wire 337+33.7,Corrosion Controls,D6.47,43.03,6.47,D1892.61,"2,139.21","1,892.61",,,,,,0.04,0.10,241,,,Long Seam,,,,,,,33.80012164,-118.25206466,38.8,M-119: Test Lead Wire Station 337+33.7,100.0,Not Applicable,,,,,0.215,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.215,0.215,"8,047.00","33,733.70",,,,0.219
InVista,314,1.524,337+34,"8,047.00",CE,Casing (End),D6.47,43.03,6.47,D1892.61,"2,139.21","1,892.61",,,,,,,,,,,Long Seam,,,,,,,33.80012164,-118.25206466,38.8,"M-119 14"" Casing Ends Station 337+33.7; ",,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"8,047.00","33,733.70",,,,0.219
InVista,315,1.525,337+27,"8,053.47",GW3130,Weld,D45.62,49.50,45.62,D1886.14,"2,145.68","1,886.14",0.212,0.212,,,,,,,45.62,354,Long Seam,,,,,,,33.80012047,-118.25208601,38.8,,97.3,,,,,,0.179,992,0.869,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.212,0.217,"8,053.47","33,727.13",5.16,5.160,2.994,0.219
InVista,315,1.526,337+25,"8,055.94",EML-3130-01,External Metal Loss,U2.47,2.47,43.15,D1883.67,"2,148.15","1,883.67",0.206,0.212,16,27,,26.18,8.95,289,,,Long Seam,"1,120",999,"1,114",970,"1,547","1,348",33.80011992,-118.25209408,38.8,Intermittent; Crosses Long Seam,91.3,External,0.033,0.025,0.058,0.154,0.179,992,0.869,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.206,0.226,"8,055.94","33,724.63",5.159,5.157,5.066,0.219
InVista,315,1.526,337+23,"8,057.94",DNT-3130-02,Dent,U4.47,4.47,41.15,D1881.67,"2,150.16","1,881.67",,,,,1.08,11,3,337,,,Long Seam,,,,,,,33.80011946,-118.25210082,38.9,Four Dents; Mechanical Related; On Long Seam,51.8,,,0.025,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,,,"8,057.94","33,722.60",5.114,5.111,5.040,0.219
InVista,316,1.534,336+81,"8,099.10",GW3140,Weld,U45.62,45.62,47.45,D1840.52,"2,191.30","1,840.52",0.210,0.210,,,,,,,47.45,179,Long Seam,,,,,,,33.80011028,-118.25223619,39.4,,96.0,,,,,,0.192,"1,012",0.887,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.210,0.215,"8,099.10","33,680.86",5.164,5.164,3.111,0.219
InVista,316,1.537,336+62,"8,117.86",DPT-3140-01,Deposit,U18.76,18.76,28.69,D1821.76,"2,210.07","1,821.76",,,,,,1.97,1.11,202,,,Long Seam,,,,,,,33.80010618,-118.25229792,39.6,,,Not Applicable,,0.025,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,,,"8,117.86","33,661.80",5.16,5.161,5.156,0.219
InVista,317,1.543,336+33,"8,146.55",GW3150,Weld,U47.45,47.45,49.17,D1793.07,"2,238.75","1,793.07",0.215,0.215,,,,,,,49.17,48,Long Seam,,,,,,,33.80010052,-118.25239246,39.6,,96.6,,,,,,0.195,"1,027",0.904,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.215,0.218,"8,146.55","33,632.73",5.156,5.157,2.791,0.219
InVista,317,1.551,335+89,"8,189.31",BF,Bend - Field,D6.40,42.77,6.40,D1750.30,"2,281.52","1,750.30",,,,,,,,,,,Long Seam,,,,,,,33.80009207,-118.25253359,39.5,Field Bend,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,,,"8,189.31","33,589.35",,,,0.219
InVista,318,1.552,335+83,"8,195.71",GW3160,Weld,U49.17,49.17,50.06,D1743.90,"2,287.92","1,743.90",0.214,0.214,,,,,,,50.06,68,Long Seam,,,,,,,33.80009084,-118.25255471,39.5,,99.3,,,,,,0.196,"1,027",0.911,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.214,0.218,"8,195.71","33,582.85",5.156,5.156,5.095,0.219
InVista,319,1.562,335+32,"8,245.77",GW3170,Weld,D50.06,50.06,50.06,D1693.84,"2,337.98","1,693.84",0.216,0.216,,,,,,,50.06,23,Long Seam,,,,,,,33.80008335,-118.25271972,39.1,,98.5,,,,,,0.170,999,0.876,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.216,0.219,"8,245.77","33,532.08",5.151,5.151,2.728,0.219
InVista,319,1.564,335+21,"8,256.69",Recoat (Canusa W/MBs) Start 335+21,Reinforcement - Recoat,U10.92,10.92,39.14,D1682.92,"2,348.90","1,682.92",,,,,,0.04,0.10,161,,,Long Seam,,,,,,,33.80008171,-118.25275585,39.1,"M-119  &  Recoat (Canusa W/MBs)  &  PL-0751 - 335+14 - 335+24 (05/22/15) - Dig 6 - Algnmnt Sht 4A-1474",100.0,Not Applicable,,,,,0.217,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.217,0.217,"8,256.69","33,521.00",,,,0.219
InVista,319,1.564,335+20,"8,257.28",Full Sole Start 335+18 (335+20),Reinforcement - Recoat,U11.51,11.51,38.55,D1682.33,"2,349.49","1,682.33",,,,,,0.04,0.10,223,,,Long Seam,,,,,,,33.80008163,-118.25275773,39.1,"M-119  &  Full Sole  &  PL-0751 - 335+14 - 335+24 (05/22/15) - Dig 6 - Algnmnt Sht 4A-1474",100.0,Not Applicable,,,,,0.321,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.321,0.321,"8,257.28","33,520.40",,,,0.219
InVista,319,1.564,335+20,"8,257.29",SS,Sleeve Start,U11.51,11.51,38.54,D1682.32,"2,349.50","1,682.32",,,,,,,,,,,Long Seam,,,,,,,33.80008163,-118.25275773,39.1,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"8,257.29","33,520.40",,,,0.219
InVista,319,1.564,335+19,"8,258.54",EML-3170-04,External Metal Loss,U12.76,12.76,37.29,D1681.07,"2,350.75","1,681.07",0.208,0.216,21,33,,28.17,6.23,315,,,Long Seam,"1,080",957,"1,146","1,002","1,592","1,392",33.80008145,-118.25276178,39.1,Under Sleeve; Intermittent; Adjacent Long Seam,89.0,External,0.046,0.025,0.071,0.145,0.170,999,0.876,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.208,0.229,"8,258.54","33,519.13",5.197,5.195,5.138,0.219
InVista,319,1.565,335+15,"8,262.31",Full Sole End 335+12 (335+15),Reinforcement - Recoat,U16.54,16.54,33.52,D1677.30,"2,354.52","1,677.30",,,,,,0.04,0.10,222,,,Long Seam,,,,,,,33.80008088,-118.25277418,39.0,"M-119  &  Full Sole  &  PL-0751 - 335+14 - 335+24 (05/22/15) - Dig 6 - Algnmnt Sht 4A-1474",0.0,Not Applicable,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,,,"8,262.31","33,515.30",,,,0.219
InVista,319,1.565,335+15,"8,262.31",SE,Sleeve End,U16.54,16.54,33.52,D1677.30,"2,354.52","1,677.30",,,,,,,,,,,Long Seam,,,,,,,33.80008088,-118.25277418,39.0,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"8,262.31","33,515.30",,,,0.219
InVista,319,1.566,335+11,"8,266.55",Recoat (Canusa W/MBs) End 335+11,Reinforcement - Recoat,U20.78,20.78,29.28,D1673.06,"2,358.76","1,673.06",,,,,,0.04,0.10,155,,,Long Seam,,,,,,,33.80008025,-118.25278821,39.0,"M-119  &  Recoat (Canusa W/MBs)  &  PL-0751 - 335+14 - 335+24 (05/22/15) - Dig 6 - Algnmnt Sht 4A-1474",100.0,Not Applicable,,,,,0.219,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.219,0.219,"8,266.55","33,511.00",,,,0.219
InVista,319,1.571,334+81,"8,295.67",EML-3170-08,External Metal Loss,D0.16,49.89,0.16,D1643.94,"2,387.88","1,643.94",0.198,0.216,19,31,,1.44,1.41,30,,,Long Seam,"1,254","1,217","1,256","1,212","1,744","1,683",33.80007581,-118.25288433,38.5,Possible Wall Thickness Variation; Adjacent Girth Weld,97.4,External,0.041,0.025,0.066,0.150,0.175,"1,027",0.916,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.198,0.230,"8,295.67","33,481.47",5.174,5.168,5.149,0.219
InVista,320,1.571,334+81,"8,295.83",GW3180,Weld,D49.71,50.06,49.71,D1643.78,"2,388.04","1,643.78",0.216,0.216,,,,,,,49.71,107,Long Seam,,,,,,,33.80007579,-118.25288486,38.5,,98.7,,,,,,0.141,966,0.847,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.216,0.219,"8,295.83","33,481.30",5.155,5.155,2.779,0.219
InVista,320,1.577,334+51,"8,325.70",Recoat (Canusa W/MBs) Start 334+51,Reinforcement - Recoat,D19.84,29.87,19.84,D1613.91,"2,417.91","1,613.91",,,,,,0.05,0.10,143,,,Long Seam,,,,,,,33.80007144,-118.25298325,38.1,"M-119  &  Recoat (Canusa W/MBs)  &  PL-0751 - 334+28 - 334+42 (05/15/15) - Dig 7 - Algnmnt Sht 4A-1474",100.0,Not Applicable,,,,,0.215,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.215,0.215,"8,325.70","33,451.00",,,,0.219
InVista,320,1.577,334+49,"8,327.74",Full Sole Start 334+48 (334+48.93),Reinforcement - Recoat,D17.80,31.91,17.80,D1611.87,"2,419.95","1,611.87",,,,,,0.04,0.10,169,,,Long Seam,,,,,,,33.80007134,-118.25299000,38.2,"M-119  &  Full Sole  &  PL-0751 - 334+28 - 334+42 (05/15/15) - Dig 7 - Algnmnt Sht 4A-1474",0.0,Not Applicable,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,,,"8,327.74","33,448.93",,,,0.219
InVista,320,1.577,334+49,"8,327.74",SS,Sleeve Start,D17.80,31.91,17.80,D1611.87,"2,419.95","1,611.87",,,,,,,,,,,Long Seam,,,,,,,33.80007134,-118.25299000,38.2,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"8,327.74","33,448.93",,,,0.219
InVista,320,1.577,334+48,"8,328.78",DNT-3180-04,Dent,D16.76,32.95,16.76,D1610.83,"2,420.99","1,610.83",,,,,1.16,3,3,69,,,Long Seam,,,,,,,33.80007129,-118.25299350,38.2,Under Sleeve; Adjacent Long Seam,31.4,,,0.025,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,,,"8,328.78","33,447.88",5.104,5.093,5.031,0.219
InVista,320,1.578,334+47,"8,329.93",DNT-3180-05,Dent,D15.61,34.10,15.61,D1609.68,"2,422.15","1,609.68",,,,,1.88,4,3,73,,,Long Seam,,,,,,,33.80007123,-118.25299728,38.3,Under Sleeve; Adjacent Long Seam,15.5,,,0.025,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,,,"8,329.93","33,446.71",5.072,5.047,4.954,0.219
InVista,320,1.578,334+46,"8,331.10",SE,Sleeve End,D14.44,35.27,14.44,D1608.51,"2,423.31","1,608.51",,,,,,,,,,,Long Seam,,,,,,,33.80007118,-118.25300106,38.3,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"8,331.10","33,445.52",,,,0.219
InVista,320,1.580,334+34,"8,342.13",SS,Sleeve Start,D3.42,46.30,3.42,D1597.49,"2,434.34","1,597.49",,,,,,,,,,,Long Seam,,,,,,,33.80007066,-118.25303746,38.8,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"8,342.13","33,434.35",,,,0.219
InVista,320,1.580,334+33,"8,343.25",EML-3180-08,External Metal Loss,D2.30,47.42,2.30,D1596.37,"2,435.46","1,596.36",0.201,0.216,25,37,,13.36,4.93,96,,,Long Seam,"1,060",944,"1,108",972,"1,539","1,351",33.80007060,-118.25304124,38.9,Under Sleeve; Intermittent,93.6,External,0.055,0.025,0.080,0.136,0.161,966,0.847,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.201,0.233,"8,343.25","33,433.21",5.166,5.166,5.150,0.219
InVista,320,1.580,334+32,"8,344.64",EML-3180-09,External Metal Loss,D0.90,48.81,0.90,D1594.97,"2,436.85","1,594.97",0.211,0.216,35,46,,1.25,2.21,245,,,Long Seam,"1,220","1,179","1,226","1,179","1,703","1,638",33.80007053,-118.25304582,38.9,Under Sleeve,80.1,External,0.075,0.025,0.100,0.116,0.141,994,0.871,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.211,0.343,"8,344.64","33,431.80",5.162,5.162,5.155,0.219
InVista,321,1.581,334+31,"8,345.54",GW3190,Weld,D46.86,49.71,46.86,D1594.07,"2,437.75","1,594.07",0.223,0.223,,,,,,,46.86,3,Long Seam,,,,,,,33.80007049,-118.25304879,39.0,,98.6,,,,,,0.149,922,0.808,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.223,0.227,"8,345.54","33,430.88",5.147,5.147,2.889,0.219
InVista,321,1.581,334+29,"8,347.13",SE,Sleeve End,U1.59,1.58,45.28,D1592.48,"2,439.34","1,592.48",,,,,,,,,,,Long Seam,,,,,,,33.80007042,-118.25305392,39.1,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"8,347.13","33,429.27",,,,0.219
InVista,321,1.581,334+29,"8,347.13",Full Sole End 334+30 (334+29),Reinforcement - Recoat,U1.59,1.59,45.28,D1592.48,"2,439.34","1,592.48",,,,,,0.05,0.10,140,,,Long Seam,,,,,,,33.80007042,-118.25305392,39.1,"M-119  &  Full Sole  &  PL-0751 - 334+28 - 334+42 (05/15/15) - Dig 7 - Algnmnt Sht 4A-1474",100.0,Not Applicable,,,,,0.596,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.596,0.596,"8,347.13","33,429.27",,,,0.219
InVista,321,1.581,334+28,"8,348.38",Recoat (Canusa W/MBs) End 334+28,Reinforcement - Recoat,U2.84,2.84,44.02,D1591.23,"2,440.59","1,591.23",,,,,,0.04,0.10,166,,,Long Seam,,,,,,,33.80007035,-118.25305823,39.1,"M-119  &  Recoat (Canusa W/MBs)  &  PL-0751 - 334+28 - 334+42 (05/15/15) - Dig 7 - Algnmnt Sht 4A-1474",0.0,Not Applicable,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,,,"8,348.38","33,428.00",,,,0.219
InVista,321,1.589,333+88,"8,387.82",Recoat (Canusa) Start 333+88,Reinforcement - Recoat,D4.59,42.27,4.59,D1551.79,"2,480.03","1,551.79",,,,,,0.04,0.10,165,,,Long Seam,,,,,,,33.80007167,-118.25318829,40.2,"M-119  &  Recoat (Canusa)  &  PL-0751 - 333+72 - 333+82 (05/02/13) - Algnmnt Sht 4A-1474",100.0,Not Applicable,,,,,0.222,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.222,0.222,"8,387.82","33,388.00",,,,0.219
InVista,321,1.589,333+84,"8,392.01",EML-3190-05,External Metal Loss,D0.40,46.47,0.40,D1547.60,"2,484.22","1,547.60",0.210,0.223,33,44,,6.38,4.82,139,,,Long Seam,"1,056",946,"1,100",973,"1,528","1,352",33.80007217,-118.25320205,40.3,Intermittent; Crosses Girth Weld,79.8,External,0.074,0.025,0.099,0.124,0.149,922,0.808,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.210,0.212,"8,392.01","33,383.75",5.128,5.131,5.043,0.219
InVista,322,1.589,333+83,"8,392.41",GW3200,Weld,U46.86,46.86,49.69,D1547.21,"2,484.61","1,547.21",0.215,0.215,,,,,,,49.69,42,Long Seam,,,,,,,33.80007222,-118.25320340,40.3,,96.2,,,,,,0.149,955,0.837,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.215,0.219,"8,392.41","33,383.35",5.155,5.155,2.983,0.219
InVista,322,1.590,333+83,"8,393.24",EML-3200-01,External Metal Loss,U0.83,0.83,48.85,D1546.37,"2,485.45","1,546.37",0.206,0.215,22,34,,4.94,4.52,154,,,Long Seam,"1,130","1,033","1,151","1,038","1,598","1,442",33.80007231,-118.25320610,40.3,Intermittent,96.1,External,0.048,0.025,0.073,0.142,0.167,985,0.863,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.206,0.216,"8,393.24","33,382.50",5.153,5.152,5.130,0.219
InVista,322,1.590,333+80,"8,395.71",Recoat (Canusa) End 333+80,Reinforcement - Recoat,U3.30,3.30,46.38,D1543.90,"2,487.92","1,543.90",,,,,,0.04,0.10,158,,,Long Seam,,,,,,,33.80007262,-118.25321446,40.3,"M-119  &  Recoat (Canusa)  &  PL-0751 - 333+72 - 333+82 (05/02/13) - Algnmnt Sht 4A-1474",100.0,Not Applicable,,,,,0.210,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.210,0.210,"8,395.71","33,380.00",,,,0.219
InVista,322,1.590,333+78,"8,397.68",MBs Start 333+78,Reinforcement - Recoat,U5.27,5.27,44.41,D1541.93,"2,489.89","1,541.93",,,,,,0.04,0.10,152,,,Long Seam,,,,,,,33.80007285,-118.25322093,40.3,"M-119  &  MBs  &  PL-0751 - 333+72 - 333+82 (05/02/13) - Algnmnt Sht 4A-1474",100.0,Not Applicable,,,,,0.212,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.212,0.212,"8,397.68","33,378.00",,,,0.219
InVista,322,1.591,333+76,"8,399.65",MBs End 333+76,Reinforcement - Recoat,U7.25,7.25,42.44,D1539.96,"2,491.86","1,539.96",,,,,,0.04,0.10,152,,,Long Seam,,,,,,,33.80007309,-118.25322740,40.3,"M-119  &  MBs  &  PL-0751 - 333+72 - 333+82 (05/02/13) - Algnmnt Sht 4A-1474",100.0,Not Applicable,,,,,0.210,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.210,0.210,"8,399.65","33,376.00",,,,0.219
InVista,323,1.599,333+33,"8,442.09",GW3210,Weld,D49.39,49.69,49.39,D1497.52,"2,534.30","1,497.52",0.213,0.213,,,,,,,49.39,151,Long Seam,,,,,,,33.80007842,-118.25336752,40.7,,96.2,,,,,,0.190,"1,014",0.889,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.213,0.216,"8,442.09","33,332.95",5.155,5.156,5.041,0.219
InVista,324,1.608,332+83,"8,491.48",GW3220,Weld,D49.19,49.39,49.19,D1448.13,"2,583.69","1,448.13",0.217,0.217,,,,,,,49.19,57,Long Seam,,,,,,,33.80009591,-118.25352916,41.1,,97.4,,,,,,0.196,"1,027",0.919,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.217,0.222,"8,491.48","33,282.85",5.154,5.154,2.727,0.219
InVista,325,1.618,332+33,"8,540.67",GW3230,Weld,D47.27,49.19,47.27,D1398.94,"2,632.88","1,398.94",0.223,0.223,,,,,,,47.27,153,Long Seam,,,,,,,33.80012060,-118.25368881,41.0,,97.9,,,,,,0.183,"1,027",0.917,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.223,0.227,"8,540.67","33,232.96",5.159,5.159,3.269,0.219
InVista,325,1.618,332+32,"8,541.23",EML-3230-01,External Metal Loss,U0.55,0.55,46.71,D1398.39,"2,633.44","1,398.39",0.206,0.223,18,29,,2.10,3.12,276,,,Long Seam,"1,272","1,217","1,290","1,228","1,791","1,705",33.80012094,-118.25369066,41.0,,93.4,External,0.040,0.025,0.065,0.158,0.183,"1,027",0.941,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.206,0.226,"8,541.23","33,232.39",5.159,5.159,5.138,0.219
InVista,325,1.625,331+93,"8,580.06",Recoat (W/MBs) Start 331+93,Reinforcement - Recoat,D7.88,39.39,7.88,D1359.55,"2,672.27","1,359.55",,,,,,0.04,0.10,157,,,Long Seam,,,,,,,33.80014407,-118.25381589,41.1,"M-119  &  Recoat (W/MBs)  &  PL-0751 - 331+80 - 331+91 (04/21/15) - Dig 8 - Algnmnt Sht 4A-1474",100.0,Not Applicable,,,,,0.223,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.223,0.223,"8,580.06","33,193.00",,,,0.219
InVista,325,1.626,331+86,"8,586.83",EML-3230-03,External Metal Loss,D1.11,46.16,1.11,D1352.78,"2,679.04","1,352.78",0.221,0.223,18,29,,3.90,8.14,200,,,Long Seam,"1,224","1,139","1,247","1,149","1,731","1,596",33.80014907,-118.25383757,41.0,Intermittent; Under Recoat (W/MBs),84.8,External,0.040,0.025,0.065,0.158,0.183,"1,027",0.924,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.221,0.243,"8,586.83","33,186.14",5.154,5.154,5.139,0.219
InVista,326,1.627,331+85,"8,587.94",GW3240,Weld,U47.27,47.27,50.42,D1351.67,"2,680.15","1,351.67",0.218,0.218,,,,,,,50.42,310,Long Seam,,,,,,,33.80014991,-118.25384093,41.0,Metal Loss (<15.0%) in Joint,99.0,,,,,,0.189,"1,021",0.895,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.218,0.220,"8,587.94","33,185.01",5.162,5.163,2.714,0.219
InVista,326,1.627,331+81,"8,591.89",Recoat (W/MBs) End 331+81,Reinforcement - Recoat,U3.95,3.95,46.47,D1347.72,"2,684.10","1,347.72",,,,,,0.04,0.10,141,,,Long Seam,,,,,,,33.80015307,-118.25385361,40.9,"M-119  &  Recoat (W/MBs)  &  PL-0751 - 331+80 - 331+91 (04/21/15) - Dig 8 - Algnmnt Sht 4A-1474",100.0,Not Applicable,,,,,0.211,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.211,0.211,"8,591.89","33,181.00",,,,0.219
InVista,326,1.635,331+41,"8,631.33",Recoat (Canusa W/MBs) Start 331+41,Reinforcement - Recoat,D7.03,43.39,7.03,D1308.28,"2,723.54","1,308.28",,,,,,0.04,0.10,99,,,Long Seam,,,,,,,33.80018438,-118.25397826,40.4,"M-119  &  Recoat (Canusa W/MBs)  &  PL-0751 - 331+27 - 331+41 (04/22/15) - Dig 9 - Algnmnt Sht 4A-1474",100.0,Not Applicable,,,,,0.221,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.221,0.221,"8,631.33","33,141.00",,,,0.219
InVista,327,1.636,331+34,"8,638.36",GW3250,Weld,D49.86,50.42,49.86,D1301.26,"2,730.57","1,301.26",0.214,0.214,,,,,,,49.86,278,Long Seam,,,,,,,33.80019094,-118.25400012,40.4,,99.3,,,,,,0.147,984,0.862,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.214,0.217,"8,638.36","33,133.87",5.164,5.165,5.092,0.219
InVista,327,1.636,331+34,"8,638.65",EML-3250-01,External Metal Loss,U0.29,0.29,49.57,D1300.97,"2,730.86","1,300.97",0.197,0.214,21,33,,1.24,1.41,183,,,Long Seam,"1,245","1,214","1,250","1,213","1,736","1,685",33.80019125,-118.25400113,40.4,,80.0,External,0.046,0.025,0.071,0.143,0.168,997,0.874,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.197,0.340,"8,638.65","33,133.58",5.157,5.158,5.151,0.219
InVista,327,1.636,331+33,"8,638.94",EML-3250-02,External Metal Loss,U0.58,0.58,49.28,D1300.67,"2,731.15","1,300.67",0.204,0.214,31,43,,4.29,8.14,109,,,Long Seam,"1,064",965,"1,116","1,004","1,550","1,395",33.80019148,-118.25400190,40.4,Intermittent,88.7,External,0.067,0.025,0.092,0.122,0.147,984,0.862,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.204,0.259,"8,638.94","33,133.28",5.163,5.163,5.152,0.219
InVista,327,1.636,331+32,"8,640.21",Aqua Wrap Start 331+32,Reinforcement - Recoat,U1.85,1.85,48.01,D1299.40,"2,732.42","1,299.40",,,,,,0.04,0.10,193,,,Long Seam,,,,,,,33.80019270,-118.25400596,40.4,"M-119  &  Aqua Wrap  &  PL-0751 - 331+27 - 331+41 (04/22/15) - Dig 9 - Algnmnt Sht 4A-1474",100.0,Not Applicable,,,,,0.207,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.207,0.207,"8,640.21","33,132.00",,,,0.219
InVista,327,1.637,331+31,"8,641.19",Aqua Wrap End 331+31,Reinforcement - Recoat,U2.83,2.83,47.03,D1298.42,"2,733.40","1,298.42",,,,,,0.04,0.10,220,,,Long Seam,,,,,,,33.80019361,-118.25400901,40.4,"M-119  &  Aqua Wrap  &  PL-0751 - 331+27 - 331+41 (04/22/15) - Dig 9 - Algnmnt Sht 4A-1474",100.0,Not Applicable,,,,,0.208,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.208,0.208,"8,641.19","33,131.00",,,,0.219
InVista,327,1.637,331+27,"8,645.13",Recoat (Canusa W/MBs) End 331+27,Reinforcement - Recoat,U6.77,6.77,43.09,D1294.48,"2,737.34","1,294.48",,,,,,0.04,0.10,109,,,Long Seam,,,,,,,33.80019727,-118.25402121,40.4,"M-119  &  Recoat (Canusa W/MBs)  &  PL-0751 - 331+27 - 331+41 (04/22/15) - Dig 9 - Algnmnt Sht 4A-1474",100.0,Not Applicable,,,,,0.212,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.212,0.212,"8,645.13","33,127.00",,,,0.219
InVista,328,1.645,330+83,"8,688.22",GW3260,Weld,D28.96,49.86,28.96,D1251.40,"2,780.43","1,251.40",0.217,0.217,,,,,,,28.96,49,Long Seam,,,,,,,33.80023764,-118.25415493,40.4,,98.4,,,,,,0.194,"1,027",0.938,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.217,0.220,"8,688.22","33,083.30",5.163,5.163,5.073,0.219
InVista,329,1.651,330+54,"8,717.18",GW3270,Weld,U28.96,28.96,48.52,D1222.43,"2,809.39","1,222.43",0.216,0.216,,,,,,,48.52,102,Long Seam,,,,,,,33.80026865,-118.25424332,40.3,,99.4,,,,,,0.197,"1,027",0.912,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.216,0.219,"8,717.18","33,053.92",5.152,5.152,5.063,0.219
InVista,330,1.660,330+05,"8,765.69",GW3280,Weld,U48.52,48.52,50.32,D1173.92,"2,857.90","1,173.92",0.216,0.216,,,,,,,50.32,197,Long Seam,,,,,,,33.80033245,-118.25438352,40.0,,99.4,,,,,,0.196,"1,027",0.909,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.216,0.218,"8,765.69","33,004.71",5.153,5.153,2.845,0.219
InVista,331,1.670,329+54,"8,816.01",GW3290,Weld,D49.69,50.32,49.69,D1123.60,"2,908.22","1,123.60",0.217,0.217,,,,,,,49.69,284,Long Seam,,,,,,,33.80040587,-118.25452471,39.7,,99.3,,,,,,0.198,"1,027",0.911,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.217,0.219,"8,816.01","32,953.67",5.152,5.152,5.096,0.219
InVista,332,1.679,329+03,"8,865.71",GW3300,Weld,D49.36,49.69,49.36,D1073.91,"2,957.92","1,073.91",0.222,0.222,,,,,,,49.36,76,Long Seam,,,,,,,33.80047833,-118.25466407,39.4,Metal Loss (<15.0%) in Joint,99.1,,,,,,0.182,"1,027",0.925,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.222,0.225,"8,865.71","32,903.27",5.146,5.146,5.085,0.219
InVista,332,1.679,329+03,"8,865.72",EML-3300-01,External Metal Loss,U0.01,0.01,49.35,D1073.89,"2,957.93","1,073.89",0.218,0.222,18,29,,1.03,2.01,134,,,Long Seam,"1,311","1,288","1,319","1,294","1,832","1,798",33.80047833,-118.25466407,39.4,Possible Wall Thickness Variation; Adjacent Girth Weld,82.6,External,0.040,0.025,0.065,0.157,0.182,"1,027",0.940,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.218,0.379,"8,865.72","32,903.25",5.129,5.128,5.121,0.219
InVista,333,1.688,328+53,"8,915.07",GW3310,Weld,D49.24,49.36,49.24,D1024.54,"3,007.28","1,024.54",0.216,0.216,,,,,,,49.24,148,Long Seam,,,,,,,33.80055031,-118.25480252,39.1,,99.3,,,,,,0.198,"1,027",0.911,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.216,0.219,"8,915.07","32,853.20",5.153,5.153,5.057,0.219
InVista,334,1.698,328+03,"8,964.31",GW3320,Weld,U49.24,49.24,49.61,D975.30,"3,056.52",975.30,0.216,0.216,,,,,,,49.61,35,Long Seam,,,,,,,33.80062205,-118.25494051,38.9,Dent (<1.0%) in Joint,99.0,,,,,,0.182,"1,027",0.912,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.216,0.218,"8,964.31","32,803.25",5.15,5.150,5.073,0.219
InVista,334,1.705,327+64,"9,002.65",EML-3320-01,External Metal Loss,D11.27,38.34,11.27,D936.96,"3,094.86",936.96,0.191,0.216,16,27,,1.05,1.01,8,,,Long Seam,"1,278","1,256","1,275","1,247","1,770","1,732",33.80068012,-118.25504623,38.4,Adjacent Long Seam,93.8,External,0.034,0.025,0.059,0.157,0.182,"1,027",0.917,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.191,0.230,"9,002.65","32,764.37",5.151,5.151,5.145,0.219
InVista,335,1.707,327+53,"9,013.92",GW3330,Weld,U49.61,49.61,49.63,D925.70,"3,106.13",925.70,0.214,0.214,,,,,,,49.63,102,Long Seam,,,,,,,33.80069737,-118.25507723,38.3,,99.3,,,,,,0.179,"1,014",0.889,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.214,0.216,"9,013.92","32,752.94",5.157,5.157,2.865,0.219
InVista,335,1.715,327+10,"9,055.94",EML-3330-01,External Metal Loss,D7.60,42.03,7.60,D883.67,"3,148.15",883.67,0.197,0.214,16,28,,1.40,0.90,34,,,Long Seam,"1,251","1,217","1,251","1,210","1,738","1,681",33.80076160,-118.25519275,37.7,,91.4,External,0.035,0.025,0.060,0.154,0.179,"1,027",0.903,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.197,0.218,"9,055.94","32,710.31",5.163,5.163,5.159,0.219
InVista,335,1.716,327+05,"9,061.29",EML-3330-02,External Metal Loss,D2.26,47.37,2.26,D878.32,"3,153.50",878.32,0.198,0.214,15,27,,0.61,1.51,140,,,Long Seam,"1,281","1,272","1,278","1,267","1,775","1,759",33.80076985,-118.25520758,37.7,,85.8,External,0.033,0.025,0.058,0.156,0.181,"1,014",0.889,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.198,0.341,"9,061.29","32,704.88",5.161,5.161,5.158,0.219
InVista,335,1.717,327+03,"9,063.48",DPT-3330-03,Deposit,D0.07,49.56,0.07,D876.14,"3,155.69",876.14,,,,,,2.33,5.03,150,,,Long Seam,,,,,,,33.80077310,-118.25521342,37.6,Internal Metal Loss Present; Crosses Girth Weld,,Not Applicable,,0.025,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,,,"9,063.48","32,702.67",5.139,5.139,5.098,0.219
InVista,336,1.717,327+03,"9,063.55",GW3340,Weld,D49.03,49.63,49.03,D876.07,"3,155.75",876.07,0.217,0.217,,,,,,,49.03,206,Long Seam,,,,,,,33.80077322,-118.25521365,37.6,Metal Loss (<15.0%) in Joint,99.3,,,,,,0.174,"1,006",0.882,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.217,0.219,"9,063.55","32,702.60",5.153,5.153,2.759,0.219
InVista,336,1.717,327+01,"9,064.72",EML-3340-01,External Metal Loss,U1.17,1.17,47.86,D874.90,"3,156.93",874.90,0.210,0.217,20,31,,4.99,6.73,15,,,Long Seam,"1,160","1,065","1,170","1,058","1,625","1,469",33.80077510,-118.25521702,37.6,,88.5,External,0.043,0.025,0.068,0.149,0.174,"1,006",0.882,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.210,0.288,"9,064.72","32,701.41",5.154,5.154,5.143,0.219
InVista,336,1.717,327+01,"9,065.01",EML-3340-02,External Metal Loss,U1.47,1.47,47.57,D874.60,"3,157.22",874.60,0.214,0.217,18,29,,0.69,1.51,104,,,Long Seam,"1,294","1,283","1,294","1,281","1,798","1,779",33.80077547,-118.25521769,37.6,,83.1,External,0.039,0.025,0.064,0.153,0.178,"1,007",0.883,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.214,0.359,"9,065.01","32,701.11",5.16,5.160,5.155,0.219
InVista,336,1.717,327+01,"9,065.19",EML-3340-03,External Metal Loss,U1.64,1.64,47.39,D874.43,"3,157.40",874.43,0.214,0.217,16,28,,3.47,3.82,84,,,Long Seam,"1,210","1,131","1,223","1,131","1,699","1,571",33.80077573,-118.25521814,37.6,Intermittent,56.3,External,0.035,0.025,0.060,0.157,0.182,"1,012",0.887,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.214,0.219,"9,065.19","32,700.93",5.159,5.160,5.151,0.219
InVista,337,1.726,326+53,"9,112.58",GW3350,Weld,D39.64,49.03,39.64,D827.03,"3,204.79",827.03,0.212,0.212,,,,,,,39.64,238,Long Seam,,,,,,,33.80084872,-118.25534797,37.7,,97.0,,,,,,0.191,"1,007",0.883,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.212,0.217,"9,112.58","32,652.86",5.16,5.160,5.047,0.219
InVista,338,1.733,326+13,"9,152.22",GW3360,Weld,U39.64,39.64,48.73,D787.39,"3,244.43",787.39,0.216,0.216,,,,,,,48.73,103,Long Seam,,,,,,,33.80091014,-118.25545656,37.7,,98.5,,,,,,0.200,"1,027",0.909,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.216,0.219,"9,152.22","32,612.65",5.155,5.155,5.069,0.219
InVista,339,1.743,325+63,"9,200.96",GW3370,Weld,U48.73,48.73,49.70,D738.66,"3,293.17",738.66,0.213,0.213,,,,,,,49.70,140,Long Seam,,,,,,,33.80098710,-118.25558846,36.8,,99.2,,,,,,0.194,"1,021",0.895,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.213,0.216,"9,200.96","32,563.22",5.158,5.158,5.082,0.219
InVista,340,1.752,325+13,"9,250.65",GW3380,Weld,D49.69,49.70,49.69,D688.96,"3,342.86",688.96,0.214,0.214,,,,,,,49.69,356,Long Seam,,,,,,,33.80106561,-118.25572301,35.9,,98.5,,,,,,0.192,"1,010",0.885,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.214,0.217,"9,250.65","32,512.81",5.156,5.155,2.712,0.219
InVista,341,1.761,324+62,"9,300.34",GW3390,Weld,D49.27,49.69,49.27,D639.27,"3,392.55",639.27,0.212,0.212,,,,,,,49.27,206,Long Seam,,,,,,,33.80114384,-118.25585758,35.2,,98.7,,,,,,0.192,"1,012",0.887,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.212,0.214,"9,300.34","32,462.41",5.156,5.156,2.807,0.219
InVista,342,1.771,324+12,"9,349.61",GW3400,Weld,U49.27,49.27,49.79,D590.00,"3,441.82",590.00,0.214,0.214,,,,,,,49.79,97,Long Seam,,,,,,,33.80122044,-118.25599210,35.0,Metal Loss (<15.0%) in Joint,99.3,,,,,,0.151,"1,022",0.896,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.214,0.217,"9,349.61","32,412.43",5.156,5.156,5.056,0.219
InVista,342,1.780,323+65,"9,395.94",EML-3400-01,External Metal Loss,D3.47,46.33,3.47,D543.67,"3,488.15",543.67,0.214,0.214,29,41,,1.49,1.61,330,,,Long Seam,"1,205","1,159","1,219","1,167","1,693","1,620",33.80129248,-118.25611859,34.8,,61.0,External,0.063,0.025,0.088,0.126,0.151,"1,027",0.904,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.214,0.266,"9,395.94","32,365.44",5.163,5.163,5.156,0.219
InVista,342,1.780,323+62,"9,399.15",DPT-3400-02,Deposit,D0.25,49.54,0.25,D540.46,"3,491.36",540.46,,,,,,5.19,1.51,176,,,Long Seam,,,,,,,33.80129758,-118.25612738,34.8,Crosses Girth Weld,,Not Applicable,,0.025,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,,,"9,399.15","32,362.17",5.143,5.141,5.075,0.219
InVista,343,1.780,323+62,"9,399.41",GW3410,Weld,D49.37,49.79,49.37,D540.21,"3,491.62",540.21,0.216,0.216,,,,,,,49.37,255,Long Seam,,,,,,,33.80129797,-118.25612805,34.8,,98.9,,,,,,0.199,"1,027",0.918,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.216,0.219,"9,399.41","32,361.92",5.154,5.154,5.052,0.219
InVista,344,1.790,323+12,"9,448.78",GW3420,Weld,D47.27,49.37,47.27,D490.84,"3,540.99",490.84,0.219,0.219,,,,,,,47.27,17,Long Seam,,,,,,,33.80137646,-118.25626132,34.5,,99.0,,,,,,0.195,"1,027",0.920,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.219,0.223,"9,448.78","32,311.85",5.15,5.150,5.059,0.219
InVista,344,1.798,322+65,"9,494.90",DPT-3420-01,Deposit,D1.15,46.12,1.15,D444.71,"3,587.11",444.71,,,,,,0.97,0.90,155,,,Long Seam,,,,,,,33.80144975,-118.25638578,34.3,,,Not Applicable,,0.025,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,,,"9,494.90","32,265.06",5.14,5.136,5.113,0.219
InVista,345,1.798,322+64,"9,496.04",GW3430,Weld,U47.27,47.27,47.94,D443.57,"3,588.25",443.57,0.224,0.224,,,,,,,47.94,195,Long Seam,,,,,,,33.80145157,-118.25638887,34.3,,98.8,,,,,,0.203,"1,027",0.937,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.224,0.228,"9,496.04","32,263.90",5.153,5.153,2.737,0.219
InVista,346,1.808,322+15,"9,543.99",GW3440,Weld,U47.94,47.94,49.08,D395.63,"3,636.20",395.63,0.216,0.216,,,,,,,49.08,48,Long Seam,,,,,,,33.80152664,-118.25651931,34.0,Metal Loss (<15.0%) in Joint,99.1,,,,,,0.190,"1,010",0.885,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.216,0.219,"9,543.99","32,215.28",5.152,5.153,5.085,0.219
InVista,347,1.817,321+65,"9,593.06",GW3450,Weld,U49.08,49.08,49.99,D346.55,"3,685.27",346.55,0.212,0.212,,,,,,,49.99,122,Long Seam,,,,,,,33.80160301,-118.25665297,33.9,,98.2,,,,,,0.178,"1,027",0.903,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.212,0.217,"9,593.06","32,165.49",5.167,5.167,5.066,0.219
InVista,347,1.826,321+15,"9,642.89",EML-3450-01,External Metal Loss,D0.17,49.83,0.17,D296.72,"3,735.10",296.72,0.206,0.212,16,28,,3.22,6.23,146,,,Long Seam,"1,187","1,111","1,184","1,093","1,644","1,518",33.80168087,-118.25678875,34.0,Crosses Girth Weld,63.0,External,0.034,0.025,0.059,0.153,0.178,"1,027",0.919,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.206,0.284,"9,642.89","32,114.95",5.13,5.131,5.059,0.219
InVista,348,1.826,321+15,"9,643.06",GW3460,Weld,D49.14,49.99,49.14,D296.55,"3,735.27",296.55,0.220,0.220,,,,,,,49.14,35,Long Seam,,,,,,,33.80168113,-118.25678920,34.0,,98.6,,,,,,0.188,"1,027",0.921,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.220,0.222,"9,643.06","32,114.78",5.147,5.147,5.033,0.219
InVista,348,1.826,321+14,"9,643.78",DPT-3460-01,Deposit,U0.72,0.72,48.41,D295.83,"3,735.99",295.83,,,,,,2.59,3.32,131,,,Long Seam,,,,,,,33.80168227,-118.25679121,34.0,Deposit with No Measured Metal Loss,,Not Applicable,,0.025,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,,,"9,643.78","32,114.05",5.131,5.126,5.033,0.219
InVista,349,1.836,320+65,"9,692.20",GW3470,Weld,U49.14,49.14,49.72,D247.42,"3,784.41",247.42,0.214,0.214,,,,,,,49.72,302,Long Seam,,,,,,,33.80175784,-118.25692298,34.1,Dent (<1.0%) in Joint,97.2,,,,,,0.197,"1,027",0.908,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.214,0.219,"9,692.20","32,064.94",5.163,5.163,2.815,0.219
InVista,350,1.845,320+15,"9,741.92",GW3480,Weld,U49.72,49.72,49.95,D197.70,"3,834.13",197.70,0.216,0.216,,,,,,,49.95,110,Long Seam,,,,,,,33.80183550,-118.25705818,34.3,,97.8,,,,,,0.201,"1,027",0.920,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.216,0.221,"9,741.92","32,014.51",5.165,5.165,5.084,0.219
InVista,351,1.855,319+64,"9,791.87",GW3490,Weld,U49.95,49.95,50.16,D147.74,"3,884.08",147.74,0.214,0.214,,,,,,,50.16,103,Long Seam,,,,,,,33.80191412,-118.25719397,35.0,,98.5,,,,,,0.201,"1,027",0.911,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.214,0.219,"9,791.87","31,963.84",5.166,5.165,3.896,0.219
InVista,351,1.863,319+16,"9,839.03",Recoat (Canusa) Start 319+16,Reinforcement - Recoat,D2.99,47.16,2.99,D100.58,"3,931.24",100.58,,,,,,0.04,0.10,145,,,Long Seam,,,,,,,33.80198826,-118.25732199,35.7,"M-119  &  Recoat (Canusa)  &  FB Page 227 - 319+12 - 319+16 (No Date) - Algnmnt Sht 4A-1473",100.0,Not Applicable,,,,,0.210,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.210,0.210,"9,839.03","31,916.00",,,,0.219
InVista,351,1.864,319+14,"9,841.03",Full Sole Start 319+15 (319+13.97),Reinforcement - Recoat,D0.99,49.16,0.99,D98.58,"3,933.24",98.58,,,,,,0.04,0.10,180,,,Long Seam,,,,,,,33.80199134,-118.25732731,35.8,"M-119  &  Full Sole  &  FB Page 227 - 319+13 - 319+15 (No Date) - Algnmnt Sht 4A-1473",0.0,Not Applicable,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,,,"9,841.03","31,913.97",,,,0.219
InVista,351,1.864,319+14,"9,841.03",SS,Sleeve Start,D0.99,49.16,0.99,D98.58,"3,933.25",98.58,,,,,,,,,,,Long Seam,,,,,,,33.80199134,-118.25732731,35.8,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"9,841.03","31,913.97",,,,0.219
InVista,352,1.864,319+13,"9,842.03",GW3500,Weld,D42.59,50.16,42.59,D97.58,"3,934.24",97.58,0.216,0.216,,,,,,,42.59,203,Long Seam,,,,,,,33.80199288,-118.25732998,35.8,Metal Loss (<15.0%) in Joint,94.9,,,,,,0.155,"1,003",0.879,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.216,0.222,"9,842.03","31,912.97",5.157,5.158,4.802,0.219
InVista,352,1.864,319+13,"9,842.04",DNT-3500-01,Dent,U0.01,0.01,42.58,D97.58,"3,934.25",97.58,,,,,1.84,5,7,331,,,Long Seam,,,,,,,33.80199288,-118.25732998,35.8,Under Sleeve; Possible Weld Misalignment; Adjacent Girth Weld,33.9,,,0.025,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,,,"9,842.04","31,912.96",5.141,5.130,4.958,0.219
InVista,352,1.864,319+12,"9,842.98",Recoat (Canusa) End 319+12,Reinforcement - Recoat,U0.96,0.96,41.64,D96.63,"3,935.19",96.63,,,,,,0.05,0.10,152,,,Long Seam,,,,,,,33.80199442,-118.25733264,35.8,"M-119  &  Recoat (Canusa)  &  FB Page 227 - 319+12 - 319+16 (No Date) - Algnmnt Sht 4A-1473",100.0,Not Applicable,,,,,0.209,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.209,0.209,"9,842.98","31,912.00",,,,0.219
InVista,352,1.864,319+12,"9,843.06",Full Sole End 319+13 (319+11.92),Reinforcement - Recoat,U1.03,1.03,41.56,D96.55,"3,935.27",96.55,,,,,,0.04,0.10,179,,,Long Seam,,,,,,,33.80199455,-118.25733287,35.8,"M-119  &  Full Sole  &  FB Page 227 - 319+13 - 319+15 (No Date) - Algnmnt Sht 4A-1473",0.0,Not Applicable,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,,,"9,843.06","31,911.92",,,,0.219
InVista,352,1.864,319+12,"9,843.06",SE,Sleeve End,U1.03,1.03,41.56,D96.55,"3,935.27",96.55,,,,,,,,,,,Long Seam,,,,,,,33.80199455,-118.25733287,35.8,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"9,843.06","31,911.92",,,,0.219
InVista,352,1.865,319+08,"9,846.92",Recoat (HBE-95) Start 319+08,Reinforcement - Recoat,U4.90,4.89,37.70,D92.69,"3,939.13",92.69,,,,,,0.04,0.10,76,,,Long Seam,,,,,,,33.80200059,-118.25734329,35.9,"M-119  &  Recoat (HBE-95)  &  PL-0751 - 319+06 - 319+06.5 (04/21/15) - Dig 10 - Algnmnt Sht 4A-1473",100.0,Not Applicable,,,,,0.212,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.212,0.212,"9,846.92","31,908.00",,,,0.219
InVista,352,1.866,319+04,"9,850.43",BF,Bend - Field,U8.40,8.40,34.19,D89.18,"3,942.64",89.18,,,,,,,,,,,Long Seam,,,,,,,33.80200611,-118.25735283,35.9,Field Bend,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,,,"9,850.43","31,904.44",,,,0.219
InVista,352,1.866,319+04,"9,850.87",Recoat (HBE-95) End 319+04,Reinforcement - Recoat,U8.84,8.84,33.75,D88.75,"3,943.08",88.75,,,,,,0.04,0.10,66,,,Long Seam,,,,,,,33.80200676,-118.25735394,35.9,"M-119  &  Recoat (HBE-95)  &  PL-0751 - 319+06 - 319+06.5 (04/21/15) - Dig 10 - Algnmnt Sht 4A-1473",100.0,Not Applicable,,,,,0.216,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.216,0.216,"9,850.87","31,904.00",,,,0.219
InVista,352,1.869,318+84,"9,870.63",OVL-3500-08,Ovality,D13.99,28.60,13.99,D68.99,"3,962.84",68.99,,,,,,24,34,332,,,Long Seam,,,,,,,33.80203790,-118.25740756,36.2,% Ovality - 6.7%; Field Bend Related,55.5,,,0.025,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,,,"9,870.63","31,883.96",5.169,5.180,4.802,0.219
InVista,352,1.870,318+83,"9,871.71",BF,Bend - Field,D12.91,29.68,12.91,D67.90,"3,963.92",67.90,,,,,,,,,,,Long Seam,,,,,,,33.80203959,-118.25741043,36.2,Field Bend,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,,,"9,871.71","31,882.86",,,,0.219
InVista,352,1.872,318+72,"9,882.63",EML-3500-10,External Metal Loss,D1.99,40.60,1.99,D56.98,"3,974.84",56.98,0.205,0.216,22,34,,2.30,1.61,179,,,Long Seam,"1,202","1,139","1,214","1,141","1,687","1,584",33.80205703,-118.25743998,36.2,Intermittent,91.9,External,0.048,0.025,0.073,0.143,0.168,"1,027",0.905,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.205,0.224,"9,882.63","31,871.78",5.15,5.150,5.144,0.219
InVista,352,1.872,318+71,"9,883.30",EML-3500-11,External Metal Loss,D1.32,41.27,1.32,D56.32,"3,975.51",56.32,0.210,0.216,28,40,,3.90,3.92,180,,,Long Seam,"1,109","1,016","1,144","1,038","1,589","1,442",33.80205806,-118.25744175,36.2,,85.5,External,0.061,0.025,0.086,0.130,0.155,"1,003",0.879,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.210,0.242,"9,883.30","31,871.11",5.154,5.154,5.144,0.219
