Tool,Weld Number,Approx. Milepost (miles),"Approx. Map Station(ft)",Odometer (ft),Feature Number,Feature Description,"Distance to Nearest Weld (ft)","Distance to Upstream Weld (ft)","Distance to Downstream Weld (ft)","Distance to Nearest AGM (ft)","Distance to Upstream AGM (ft)","Distance to Downstream AGM  (ft)","Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median) (in)","Wall Thickness of Joint Only (Median) (in)",Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),"Dent Depth (%)",Length (in),"Width (in)",Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),"B31G mod Using Median Thickness Psafe (psi)","B31G mod Using Median Thickness Psafe (psi)","B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi)","B31G Eff. Area Using Median Thickness Psafe (psi)","B31G Eff. Area Using Median Thickness +Tool TolerancePsafe (psi)","B31G Eff. Area Using Median Thickness Pfailure (psi)","B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi)",Lattitude NAD83,Longitude NAD83,"Elevation Above Mean Sea Level NAVD88 (ft)",Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),"Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in)","Thickness Minimum Measured (Tmm) (in)",API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),"Nominal Pipe Diameter OD (in)",T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),"Radius Inside (Median) (in)","Radius Inside (Mean) (in)","Radius Inside (Min) (in)",T Nominal (in)
InVista,353,1.872,318+70,"9,884.62",GW3510,Weld,U42.59,42.59,48.51,D54.99,"3,976.83",54.99,0.217,0.217,,,,,,,48.51,298,Long Seam,,,,,,,33.80206015,-118.25744528,36.2,Metal Loss (<15.0%) in Joint; Small Laminations in Joint,98.1,,,,,,0.189,"1,027",0.916,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.217,0.219,"9,884.62","31,869.76",5.151,5.151,2.715,0.219
InVista,353,1.875,318+53,"9,901.15","20"" Unk Line 318+53",Foreign Line Crossing,U16.53,16.53,31.99,D38.47,"3,993.36",38.47,,,,,,0.04,0.10,243,,,Long Seam,,,,,,,33.80208642,-118.25748983,36.2,"M-199: 20"" Ukn Line Station 318+53",100.0,Not Applicable,,,,,0.216,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.216,0.216,"9,901.15","31,853.00",,,,0.219
InVista,353,1.879,318+34,"9,919.90",CB,Casing (Begin),D13.24,35.28,13.24,D19.71,"4,012.11",19.71,,,,,,,,,,,Long Seam,,,,,,,33.80211620,-118.25754077,36.1,"M-119: 16"" Casing Begins Station 318+33.98",,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"9,919.90","31,833.98",,,,0.219
InVista,353,1.879,318+30,"9,923.60",LAM-3510-03,Lamination,D9.54,38.98,9.54,D16.01,"4,015.81",16.01,,,,,,97.28,1.01,204,,,Long Seam,,,,,,,33.80212178,-118.25755093,36.1,,,Midwall,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"9,923.60","31,830.23",5.152,5.153,5.145,0.219
InVista,354,1.881,318+21,"9,933.14",GW3520,Weld,U48.52,48.51,49.24,D6.48,"4,025.34",6.48,0.218,0.218,,,,,,,49.24,305,Long Seam,,,,,,,33.80213614,-118.25757710,35.9,,98.3,,,,,,0.202,"1,027",0.925,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.218,0.221,"9,933.14","31,820.55",5.147,5.148,3.517,0.219
InVista,354,1.883,318+14,"9,939.61",AGM 0150,AGM 0150,U6.48,6.48,42.76,U4031.82,"4,031.82","4,528.57",,,,,,,,,,,Long Seam,,,,,,,33.80214604,-118.25759516,35.8,"AGM 0150; Survey - Latitude 33.802200950Longitude -118.257695200; 56 ft. NorthWest from S. Wilmington Ave C/L",,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"9,939.61","31,813.98",,,,0.219
InVista,354,1.883,318+10,"9,943.56",Wilmington Avenue C/L 318+09.98,Road Crossings,U10.43,10.43,38.81,U3.95,3.95,"4,524.62",,,,,,0.04,0.10,94,,,Long Seam,,,,,,,33.80215198,-118.25760598,35.8,"M-119: Wilmington Avenue C/L  Station 318+09.98",100.0,Not Applicable,,,,,0.219,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.219,0.219,"9,943.56","31,809.98",,,,0.219
InVista,354,1.888,317+86,"9,967.20",Test Lead Wire 317+86,Corrosion Controls,D15.17,34.06,15.17,U27.59,27.58,"4,500.98",,,,,,0.04,0.10,161,,,Long Seam,,,,,,,33.80218776,-118.25767119,35.4,Test Lead Wire Station 317+86,100.0,Not Applicable,,,,,0.221,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.221,0.221,"9,967.20","31,786.00",,,,0.219
InVista,354,1.888,317+86,"9,967.20",CE,Casing (End),D15.17,34.06,15.17,U27.59,27.59,"4,500.98",,,,,,,,,,,Long Seam,,,,,,,33.80218776,-118.25767119,35.4,"M-119: 16"" Casing Ends Station 317+86",,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"9,967.20","31,786.00",,,,0.219
InVista,355,1.891,317+71,"9,982.37",GW3530,Weld,D6.46,49.24,6.46,U42.76,42.76,"4,485.81",0.212,0.212,,,,,,,6.46,334,Long Seam,,,,,,,33.80221103,-118.25771279,35.3,,98.1,,,,,,0.198,"1,027",0.913,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.212,0.216,"9,982.37","31,770.61",5.156,5.156,5.046,0.219
InVista,356,1.892,317+64,"9,988.83",GW3540,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,D1.18,6.46,1.18,U49.22,49.22,"4,479.35",0.245,0.245,,,,,,,1.18,299,Long Seam,,,,,,,33.80222111,-118.25773037,35.2,,96.4,,,,,,0.242,"1,005",0.945,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,854,10.750,0.245,0.250,"9,988.83","31,764.06",5.107,5.104,4.952,0.250
InVista,357,1.892,317+63,"9,990.02",GW3550,Weld,U1.18,1.18,6.61,U50.41,50.41,"4,478.16",0.247,0.247,,,,,,,6.61,352,Long Seam,,,,,,,33.80222303,-118.25773371,35.2,,98.1,,,,,,0.239,"1,005",0.944,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,854,10.750,0.247,0.249,"9,990.02","31,762.86",5.103,5.102,2.747,0.250
InVista,358,1.893,317+56,"9,996.63",GW3560,Weld; Begin 0.219 in wall. API 5L (B) LongSeam,D5.11,6.61,5.11,U57.02,57.02,"4,471.55",0.212,0.212,,,,,,,5.11,335,Long Seam,,,,,,,33.80223337,-118.25775174,35.2,Metal Loss (<15.0%) in Joint,97.7,,,,,,0.183,"1,027",0.912,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.212,0.217,"9,996.63","31,756.15",5.156,5.155,5.005,0.219
InVista,359,1.894,317+51,"10,001.74",GW3570,Weld,U5.11,5.11,49.22,U62.13,62.13,"4,466.44",0.215,0.215,,,,,,,49.22,343,Long Seam,,,,,,,33.80224128,-118.25776555,35.2,,99.2,,,,,,0.199,"1,027",0.912,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.215,0.218,"10,001.74","31,750.96",5.162,5.161,2.867,0.219
InVista,359,1.897,317+34,"10,018.47","6"" M-15 Line 317+34",Foreign Line Crossing,U16.73,16.73,32.50,U78.86,78.86,"4,449.71",,,,,,0.04,0.10,180,,,Long Seam,,,,,,,33.80226746,-118.25781117,35.2,"M-119: 6"" M-15 Line Station 317+34",100.0,Not Applicable,,,,,0.219,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.219,0.219,"10,018.47","31,734.00",,,,0.219
InVista,360,1.904,317+01,"10,050.97",GW3580,Weld,D49.19,49.22,49.19,U111.35,111.35,"4,417.21",0.219,0.219,,,,,,,49.19,60,Long Seam,,,,,,,33.80231826,-118.25789976,35.2,,99.1,,,,,,0.200,"1,027",0.933,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.219,0.224,"10,050.97","31,701.04",5.161,5.160,5.069,0.219
InVista,361,1.913,316+51,"10,100.15",GW3590,Weld,U49.19,49.19,50.25,U160.54,160.54,"4,368.03",0.213,0.213,,,,,,,50.25,316,Long Seam,,,,,,,33.80239498,-118.25803353,35.1,,98.7,,,,,,0.192,"1,025",0.898,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.213,0.216,"10,100.15","31,651.14",5.164,5.164,3.390,0.219
InVista,361,1.922,316+02,"10,148.79",DPT-3590-01,Deposit,D1.61,48.64,1.61,U209.18,209.18,"4,319.38",,,,,,0.92,0.70,147,,,Long Seam,,,,,,,33.80247151,-118.25816547,34.7,,,Not Applicable,,0.025,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,,,"10,148.79","31,601.81",5.164,5.163,5.151,0.219
InVista,361,1.922,316+02,"10,148.86",DPT-3590-02,Deposit,D1.54,48.71,1.54,U209.25,209.25,"4,319.32",,,,,,3.37,3.42,187,,,Long Seam,,,,,,,33.80247163,-118.25816570,34.7,,,Not Applicable,,0.025,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,,,"10,148.86","31,601.74",5.158,5.154,5.057,0.219
InVista,362,1.922,316+00,"10,150.40",GW3600,Weld,D50.08,50.25,50.08,U210.79,210.79,"4,317.78",0.211,0.211,,,,,,,50.08,184,Long Seam,,,,,,,33.80247411,-118.25816989,34.6,,99.1,,,,,,0.197,"1,027",0.901,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.211,0.213,"10,150.40","31,600.18",5.166,5.166,3.150,0.219
InVista,363,1.932,315+49,"10,200.48",GW3610,Weld,D48.62,50.08,48.62,U260.86,260.86,"4,267.70",0.220,0.220,,,,,,,48.62,323,Long Seam,,,,,,,33.80255372,-118.25830515,33.6,,99.1,,,,,,0.206,"1,027",0.942,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.220,0.223,"10,200.48","31,549.38",5.161,5.161,5.043,0.219
InVista,364,1.941,315+00,"10,249.10",GW3620,Weld,U48.62,48.62,49.83,U309.49,309.49,"4,219.08",0.214,0.214,,,,,,,49.83,166,Long Seam,,,,,,,33.80263139,-118.25843587,33.3,,98.9,,,,,,0.199,"1,027",0.920,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.214,0.218,"10,249.10","31,500.07",5.163,5.163,5.030,0.219
InVista,365,1.951,314+50,"10,298.93",GW3630,Weld,D49.82,49.83,49.82,U359.32,359.32,"4,169.25",0.214,0.214,,,,,,,49.82,245,Long Seam,,,,,,,33.80271159,-118.25856967,33.7,,98.5,,,,,,0.193,"1,027",0.907,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.214,0.218,"10,298.93","31,449.52",5.164,5.164,5.071,0.219
InVista,365,1.951,314+47,"10,301.45",DPT-3630-01,Deposit,U2.52,2.52,47.30,U361.83,361.83,"4,166.73",,,,,,2.09,2.51,136,,,Long Seam,,,,,,,33.80271567,-118.25857647,33.7,,,Not Applicable,,0.025,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,,,"10,301.45","31,446.97",5.159,5.158,5.104,0.219
InVista,366,1.960,313+99,"10,348.75",GW3640,Weld,U49.82,49.82,50.24,U409.14,409.14,"4,119.43",0.218,0.218,,,,,,,50.24,39,Long Seam,,,,,,,33.80279168,-118.25870326,34.0,,98.6,,,,,,0.204,"1,027",0.922,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.218,0.221,"10,348.75","31,398.99",5.162,5.162,5.086,0.219
InVista,367,1.970,313+48,"10,398.99",GW3650,Weld,D48.38,50.24,48.38,U459.38,459.38,"4,069.19",0.225,0.225,,,,,,,48.38,247,Long Seam,,,,,,,33.80287254,-118.25883816,34.3,,99.3,,,,,,0.207,"1,027",0.952,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.225,0.227,"10,398.99","31,348.03",5.155,5.155,5.077,0.219
InVista,368,1.979,312+99,"10,447.37",GW3660,Weld,U48.38,48.38,49.20,U507.76,507.76,"4,020.81",0.218,0.218,,,,,,,49.20,53,Long Seam,,,,,,,33.80295037,-118.25896801,34.7,,98.7,,,,,,0.203,"1,027",0.935,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.218,0.221,"10,447.37","31,298.95",5.159,5.158,2.793,0.219
InVista,368,1.980,312+93,"10,453.28",DPT-3660-01,Deposit,U5.91,5.91,43.29,U513.67,513.67,"4,014.90",,,,,,1.81,0.80,241,,,Long Seam,,,,,,,33.80295970,-118.25898394,34.7,,,Not Applicable,,0.025,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,,,"10,453.28","31,292.96",5.157,5.158,5.151,0.219
InVista,369,1.988,312+49,"10,496.57",GW3670,Weld,U49.20,49.20,49.59,U556.95,556.95,"3,971.61",0.213,0.213,,,,,,,49.59,346,Long Seam,,,,,,,33.80302815,-118.25910125,35.2,Metal Loss (<15.0%) in Joint,99.2,,,,,,0.187,"1,027",0.909,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.213,0.216,"10,496.57","31,249.06",5.164,5.164,2.885,0.219
InVista,370,1.997,311+99,"10,546.15",GW3680,Weld,D47.36,49.59,47.36,U606.54,606.54,"3,922.03",0.227,0.227,,,,,,,47.36,347,Long Seam,,,,,,,33.80310641,-118.25923538,35.7,Long Seam Axially Aligned Across Girth Weld,99.1,,,,,,0.209,"1,027",0.939,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.227,0.232,"10,546.15","31,198.76",5.15,5.149,5.053,0.219
InVista,370,2.004,311+62,"10,582.83",DPT-3680-01,Deposit,D10.68,36.68,10.68,U643.22,643.22,"3,885.35",,,,,,2.29,0.80,321,,,Long Seam,,,,,,,33.80316440,-118.25933476,36.1,,,Not Applicable,,0.025,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,,,"10,582.83","31,161.56",5.149,5.148,5.138,0.219
InVista,371,2.006,311+51,"10,593.51",GW3690,Weld,U47.36,47.36,49.91,U653.90,653.90,"3,874.67",0.213,0.213,,,,,,,49.91,8,Long Seam,,,,,,,33.80318132,-118.25936375,36.2,,99.4,,,,,,0.198,"1,027",0.913,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.213,0.215,"10,593.51","31,150.72",5.166,5.166,3.397,0.219
InVista,372,2.016,311+00,"10,643.42",GW3700,Weld,D49.21,49.91,49.21,U703.81,703.81,"3,824.76",0.215,0.215,,,,,,,49.21,62,Long Seam,,,,,,,33.80326009,-118.25949876,36.7,,99.1,,,,,,0.201,"1,027",0.925,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.215,0.218,"10,643.42","31,100.10",5.162,5.161,3.270,0.219
InVista,372,2.020,310+76,"10,667.64",BF,Bend - Field,U24.22,24.22,24.99,U728.03,728.03,"3,800.54",,,,,,,,,,,Long Seam,,,,,,,33.80329832,-118.25956427,37.0,Field Bend,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,,,"10,667.64","31,075.53",,,,0.219
InVista,373,2.025,310+50,"10,692.63",GW3710,Weld,U49.21,49.21,49.22,U753.02,753.02,"3,775.55",0.216,0.216,,,,,,,49.22,312,Long Seam,,,,,,,33.80333784,-118.25963200,37.2,,99.3,,,,,,0.196,"1,027",0.925,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.216,0.218,"10,692.63","31,050.18",5.16,5.160,2.759,0.219
InVista,374,2.034,310+00,"10,741.86",GW3720,Weld,U49.22,49.22,49.65,U802.24,802.24,"3,726.32",0.219,0.219,,,,,,,49.65,167,Long Seam,,,,,,,33.80341598,-118.25976508,37.5,,99.4,,,,,,0.198,"1,027",0.915,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.219,0.221,"10,741.86","31,000.25",5.148,5.148,2.974,0.219
InVista,375,2.044,309+50,"10,791.50",GW3730,Weld,D49.24,49.65,49.24,U851.89,851.89,"3,676.68",0.222,0.222,,,,,,,49.24,63,Long Seam,,,,,,,33.80349492,-118.25989898,37.7,,99.0,,,,,,0.204,"1,027",0.928,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.222,0.225,"10,791.50","30,949.89",5.153,5.153,2.995,0.219
InVista,376,2.053,309+00,"10,840.74",GW3740,Weld,U49.24,49.24,49.74,U901.13,901.13,"3,627.44",0.219,0.219,,,,,,,49.74,205,Long Seam,,,,,,,33.80357322,-118.26003177,37.9,Metal Loss (<15.0%) in Joint,99.4,,,,,,0.172,996,0.873,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.219,0.220,"10,840.74","30,899.95",5.158,5.158,3.240,0.219
InVista,377,2.063,308+50,"10,890.48",GW3750,Weld,D48.24,49.74,48.24,U950.87,950.87,"3,577.70",0.225,0.225,,,,,,,48.24,163,Long Seam,,,,,,,33.80365229,-118.26016623,38.5,Metal Loss (<15.0%) in Joint,99.2,,,,,,0.191,999,0.875,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.225,0.229,"10,890.48","30,849.50",5.138,5.138,5.055,0.219
InVista,377,2.068,308+21,"10,918.58",Recoat Start 308+21,Reinforcement - Recoat,D20.14,28.10,20.14,U978.96,978.96,"3,549.60",,,,,,0.04,0.10,79,,,Long Seam,,,,,,,33.80369680,-118.26024227,39.1,,100.0,Not Applicable,,,,,0.225,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.225,0.225,"10,918.58","30,821.00",,,,0.219
InVista,378,2.072,308+01,"10,938.71",GW3760,Weld,U48.24,48.24,50.36,U999.10,999.10,"3,529.47",0.215,0.215,,,,,,,50.36,43,Long Seam,,,,,,,33.80372864,-118.26029666,39.5,Metal Loss (<15.0%) in Joint,98.4,,,,,,0.185,"1,027",0.918,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.215,0.220,"10,938.71","30,800.57",5.163,5.163,4.877,0.219
InVista,378,2.073,307+96,"10,942.80",Full Sole (Type A) Start 307+85.5 (307+96),Reinforcement - Recoat,U4.09,4.09,46.27,U1003.19,"1,003.19","3,525.38",,,,,,0.04,0.10,136,,,Long Seam,,,,,,,33.80373511,-118.26030771,39.6,"M-119  &  Full Sole (Type A)  &  PL-0751 - 307+64.28 - 307+84.28 (08/12/11) / FB Page 205 - 307+81.5 - 307+85.5 (08/12/11) - Algnmnt Sht 4A-1472",100.0,Not Applicable,,,,,0.224,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.224,0.224,"10,942.80","30,796.43",,,,0.219
InVista,378,2.073,307+96,"10,942.80",SS,Sleeve Start,U4.09,4.09,46.27,U1003.19,"1,003.19","3,525.38",,,,,,,,,,,Long Seam,,,,,,,33.80373511,-118.26030771,39.6,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"10,942.80","30,796.43",,,,0.219
InVista,378,2.073,307+95,"10,944.29",DML-3760-03,Dent w/ Metal Loss,U5.58,5.58,44.78,U1004.68,"1,004.68","3,523.89",0.216,0.215,14,26,2.60,20.96,9.75,232,,,Long Seam,,,,,,,33.80373743,-118.26031168,39.6,Under Sleeve; Multiple Dents; Global GW 11990,64.3,Not Applicable,0.030,0.025,0.055,0.160,0.185,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.216,0.234,"10,944.29","30,794.92",5.158,5.157,4.877,0.219
InVista,378,2.073,307+91,"10,947.79",Full Sole End 307+80.5 (307+91),Reinforcement - Recoat,U9.08,9.07,41.28,U1008.18,"1,008.18","3,520.39",,,,,,0.04,0.10,157,,,Long Seam,,,,,,,33.80374300,-118.26032119,39.7,"M-119  &  Full Sole (Type A)  &  PL-0751 - 307+64.28 - 307+84.28 (08/12/11) / FB Page 205 - 307+81.5 - 307+85.5 (08/12/11) - Algnmnt Sht 4A-1472",100.0,Not Applicable,,,,,0.537,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.537,0.537,"10,947.79","30,791.37",,,,0.219
InVista,378,2.073,307+91,"10,947.79",SE,Sleeve End,U9.08,9.08,41.28,U1008.18,"1,008.18","3,520.39",,,,,,,,,,,Long Seam,,,,,,,33.80374300,-118.26032119,39.7,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"10,947.79","30,791.37",,,,0.219
InVista,378,2.074,307+90,"10,949.14",Recoat End 307+90,Reinforcement - Recoat,U10.43,10.43,39.93,U1009.53,"1,009.53","3,519.04",,,,,,0.04,0.10,187,,,Long Seam,,,,,,,33.80374507,-118.26032473,39.7,,100.0,Not Applicable,,,,,0.221,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.221,0.221,"10,949.14","30,790.00",,,,0.219
InVista,379,2.081,307+49,"10,989.07",GW3770,Weld,D48.57,50.36,48.57,U1049.46,"1,049.46","3,479.11",0.223,0.223,,,,,,,48.57,41,Long Seam,,,,,,,33.80380794,-118.26043302,39.0,Long Seam Axially Aligned Across Girth Weld,98.5,,,,,,0.200,"1,027",0.938,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.223,0.228,"10,989.07","30,749.50",5.152,5.153,2.871,0.219
InVista,380,2.090,307+00,"11,037.64",GW3780,Weld,D47.72,48.57,47.72,U1098.03,"1,098.03","3,430.54",0.221,0.221,,,,,,,47.72,216,Long Seam,,,,,,,33.80388430,-118.26056494,37.7,,98.7,,,,,,0.203,"1,027",0.922,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.221,0.223,"11,037.64","30,700.23",5.145,5.146,5.051,0.219
InVista,381,2.099,306+52,"11,085.36",GW3790,Weld,U47.72,47.72,49.84,U1145.75,"1,145.75","3,382.82",0.213,0.213,,,,,,,49.84,242,Long Seam,,,,,,,33.80395866,-118.26069508,37.6,,99.3,,,,,,0.192,"1,014",0.889,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.213,0.215,"11,085.36","30,651.83",5.154,5.154,5.059,0.219
InVista,382,2.109,306+01,"11,135.20",GW3800,Weld,D49.63,49.84,49.63,U1195.58,"1,195.58","3,332.98",0.214,0.214,,,,,,,49.63,86,Long Seam,,,,,,,33.80403621,-118.26083080,37.5,,99.5,,,,,,0.198,"1,027",0.910,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.214,0.217,"11,135.20","30,601.28",5.161,5.161,3.281,0.219
InVista,383,2.118,305+51,"11,184.83",GW3810,Weld,D48.00,49.63,48.00,U1245.21,"1,245.21","3,283.35",0.221,0.221,,,,,,,48.00,179,Long Seam,,,,,,,33.80411350,-118.26096607,37.5,Metal Loss (<15.0%) in Joint,99.3,,,,,,0.179,"1,027",0.913,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.221,0.225,"11,184.83","30,550.94",5.154,5.154,3.380,0.219
InVista,383,2.127,305+03,"11,231.77",EML-3810-01,External Metal Loss,D1.06,46.94,1.06,U1292.16,"1,292.16","3,236.41",0.192,0.221,19,30,,0.85,0.90,200,,,Long Seam,"1,311","1,295","1,315","1,296","1,826","1,800",33.80418666,-118.26109402,37.4,,68.8,External,0.042,0.025,0.067,0.154,0.179,"1,027",0.923,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.192,0.221,"11,231.77","30,503.33",5.157,5.157,5.154,0.219
InVista,383,2.127,305+03,"11,232.22",EML-3810-02,External Metal Loss,D0.61,47.39,0.61,U1292.61,"1,292.60","3,235.96",0.207,0.221,19,30,,5.45,4.62,154,,,Long Seam,"1,183","1,086","1,227","1,116","1,704","1,550",33.80418744,-118.26109535,37.4,Intermittent; Crosses Long Seam,96.1,External,0.042,0.025,0.067,0.154,0.179,"1,027",0.913,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.207,0.223,"11,232.22","30,502.87",5.129,5.123,5.061,0.219
InVista,384,2.127,305+02,"11,232.83",GW3820,Weld,D46.72,48.00,46.72,U1293.22,"1,293.22","3,235.35",0.222,0.222,,,,,,,46.72,303,Long Seam,,,,,,,33.80418833,-118.26109690,37.4,Metal Loss (<15.0%) in Joint,99.3,,,,,,0.177,"1,027",0.907,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.222,0.226,"11,232.83","30,502.25",5.142,5.143,2.869,0.219
InVista,384,2.128,305+01,"11,234.28",EML-3820-01,External Metal Loss,U1.45,1.45,45.27,U1294.67,"1,294.67","3,233.90",0.208,0.222,20,32,,1.13,1.11,318,,,Long Seam,"1,302","1,275","1,312","1,283","1,822","1,782",33.80419065,-118.26110089,37.4,Adjacent Long Seam,50.3,External,0.045,0.025,0.070,0.152,0.177,"1,027",0.922,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.208,0.222,"11,234.28","30,500.77",5.14,5.140,5.138,0.219
InVista,384,2.128,305+00,"11,234.92",EML-3820-02,External Metal Loss,U2.09,2.09,44.63,U1295.31,"1,295.31","3,233.25",0.200,0.222,17,28,,1.25,0.80,299,,,Long Seam,"1,304","1,276","1,309","1,276","1,818","1,772",33.80419169,-118.26110267,37.4,Adjacent Long Seam,84.3,External,0.037,0.025,0.062,0.160,0.185,"1,027",0.921,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.200,0.271,"11,234.92","30,500.12",5.146,5.146,5.144,0.219
InVista,384,2.128,305+00,"11,235.36",EML-3820-03,External Metal Loss,U2.53,2.53,44.19,U1295.75,"1,295.75","3,232.82",0.210,0.222,17,28,,2.17,2.11,259,,,Long Seam,"1,269","1,214","1,286","1,223","1,787","1,699",33.80419233,-118.26110378,37.4,,86.6,External,0.037,0.025,0.062,0.160,0.185,"1,027",0.915,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.210,0.258,"11,235.36","30,499.68",5.143,5.143,5.138,0.219
InVista,384,2.128,304+99,"11,236.12",EML-3820-04,External Metal Loss,U3.29,3.29,43.43,U1296.51,"1,296.51","3,232.06",0.207,0.222,17,28,,1.65,1.41,275,,,Long Seam,"1,288","1,247","1,299","1,252","1,804","1,739",33.80419362,-118.26110599,37.4,Adjacent Long Seam,76.7,External,0.037,0.025,0.062,0.160,0.185,"1,027",0.907,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.207,0.241,"11,236.12","30,498.91",5.149,5.149,5.145,0.219
InVista,384,2.131,304+85,"11,249.71",Test Lead Wire 304+85,Corrosion Controls,U16.88,16.88,29.84,U1310.10,"1,310.10","3,218.47",,,,,,0.04,0.10,149,,,Long Seam,,,,,,,33.80421502,-118.26114276,37.5,Test Lead Wire Station 304+85,100.0,Not Applicable,,,,,0.224,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.224,0.224,"11,249.71","30,485.12",,,,0.219
InVista,384,2.131,304+85,"11,249.72",CB,Casing (Begin),U16.89,16.89,29.84,U1310.10,"1,310.10","3,218.46",,,,,,,,,,,Long Seam,,,,,,,33.80421502,-118.26114276,37.5,"16"" Casing Begins Station 304+85.12",,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"11,249.72","30,485.12",,,,0.219
InVista,384,2.135,304+63,"11,271.45",Lakme Street C/L 304+63.08,Road Crossings,D8.11,38.62,8.11,U1331.84,"1,331.84","3,196.73",,,,,,0.04,0.10,148,,,Long Seam,,,,,,,33.80424813,-118.26120250,37.3,"M119: Lakme Street C/L Station 304+63.08",100.0,Not Applicable,,,,,0.226,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.226,0.226,"11,271.45","30,463.08",,,,0.219
InVista,385,2.136,304+55,"11,279.55",GW3830,Weld,D43.21,46.72,43.21,U1339.94,"1,339.94","3,188.63",0.220,0.220,,,,,,,43.21,240,Long Seam,,,,,,,33.80425970,-118.26122535,37.0,Metal Loss (<15.0%) in Joint,99.1,,,,,,0.202,"1,027",0.930,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.220,0.223,"11,279.55","30,454.85",5.149,5.149,5.040,0.219
InVista,385,2.139,304+38,"11,295.70",CE,Casing (End),U16.14,16.14,27.07,U1356.09,"1,356.08","3,172.48",,,,,,,,,,,Long Seam,,,,,,,33.80428076,-118.26127237,36.7,"16"" Casing Ends Station 304+38.48",,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"11,295.70","30,438.48",,,,0.219
InVista,386,2.144,304+11,"11,322.77",GW3840,Weld,U43.21,43.21,49.55,U1383.16,"1,383.16","3,145.41",0.214,0.214,,,,,,,49.55,336,Long Seam,,,,,,,33.80431198,-118.26135356,36.7,Small Laminations in Joint,98.8,,,,,,0.190,"1,020",0.894,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.214,0.218,"11,322.77","30,411.02",5.15,5.150,2.795,0.219
InVista,386,2.147,303+99,"11,334.49",LAM-3840-01,Lamination,U11.73,11.72,37.83,U1394.88,"1,394.88","3,133.69",,,,,,11.74,1.21,174,,,Long Seam,,,,,,,33.80432548,-118.26138864,36.8,Intermittent,,Midwall,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"11,334.49","30,399.13",5.139,5.139,5.134,0.219
InVista,386,2.150,303+84,"11,349.41",Recoat (Canusa) Start 303+84,Reinforcement - Recoat,D22.91,26.64,22.91,U1409.80,"1,409.80","3,118.77",,,,,,0.04,0.10,212,,,Long Seam,,,,,,,33.80434274,-118.26143352,36.8,"M-119  &  Recoat (Canusa)  &  PL-0751 - 303+81 - 303+84 (06/17/15) - Dig 11 - Algnmnt Sht 4A-1472",100.0,Not Applicable,,,,,0.218,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.218,0.218,"11,349.41","30,384.00",,,,0.219
InVista,386,2.150,303+83,"11,350.61",DML-3840-03,Dent w/ Metal Loss,D21.71,27.84,21.71,U1411.00,"1,411.00","3,117.57",0.210,0.214,11,23,0.93,15.45,6.73,253,,,Long Seam,,,,,,,33.80434415,-118.26143720,36.8,Possible Gouge; Metal Loss/Dent Below Reporting Criteria; Echo Loss in IR; Under Recoat (Canusa),82.0,Not Applicable,0.024,0.025,0.049,0.165,0.190,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.210,0.232,"11,350.61","30,382.78",5.146,5.142,5.056,0.219
InVista,386,2.150,303+81,"11,352.37",Recoat (Canusa) End 303+81,Reinforcement - Recoat,D19.95,29.60,19.95,U1412.75,"1,412.75","3,115.81",,,,,,0.04,0.20,207,,,Long Seam,,,,,,,33.80434613,-118.26144235,36.8,"M-119  &  Recoat (Canusa)  &  PL-0751 - 303+81 - 303+84 (06/17/15) - Dig 11 - Algnmnt Sht 4A-1472",100.0,Not Applicable,,,,,0.216,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.216,0.216,"11,352.37","30,381.00",,,,0.219
InVista,387,2.154,303+61,"11,372.32",GW3850,Weld,U49.55,49.55,49.57,U1432.71,"1,432.71","3,095.86",0.219,0.219,,,,,,,49.57,88,Long Seam,,,,,,,33.80436914,-118.26150220,36.8,,99.1,,,,,,0.198,"1,027",0.917,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.219,0.222,"11,372.32","30,360.76",5.147,5.147,3.212,0.219
InVista,387,2.161,303+20,"11,412.51",CB,Casing (Begin),D9.39,40.19,9.39,U1472.89,"1,472.89","3,055.67",,,,,,,,,,,Long Seam,,,,,,,33.80441555,-118.26162287,36.9,"14"" Casing Begins Station 303+20.25",,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"11,412.51","30,320.00",,,,0.219
InVista,388,2.163,303+10,"11,421.89",GW3860,Weld,U49.57,49.57,49.60,U1482.28,"1,482.28","3,046.29",0.213,0.213,,,,,,,49.60,341,Long Seam,,,,,,,33.80442640,-118.26165108,36.9,Metal Loss (<15.0%) in Joint,98.8,,,,,,0.137,942,0.826,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.213,0.216,"11,421.89","30,310.48",5.152,5.152,5.021,0.219
InVista,388,2.164,303+09,"11,423.35",Recoat (Polyguard RD6) Start 303+09,Reinforcement - Recoat,U1.46,1.46,48.13,U1483.74,"1,483.74","3,044.82",,,,,,0.04,0.10,100,,,Long Seam,,,,,,,33.80442800,-118.26165526,36.9,"M-119  &  Recoat (Polyguard RD6)  &  PL-0751 - 302+38.75 - 303+04 (08/16/12) - Algnmnt Sht 4A-1472",100.0,Not Applicable,,,,,0.211,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.211,0.211,"11,423.35","30,308.99",,,,0.219
InVista,388,2.164,303+04,"11,428.28",Test Lead Wire 303+04,Corrosion Controls,U6.39,6.39,43.20,U1488.67,"1,488.67","3,039.90",,,,,,0.20,0.50,1,,,Long Seam,,,,,,,33.80443299,-118.26167043,36.9,Test Lead Wire; Station 303+04,100.0,Not Applicable,,,,,0.208,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.208,0.208,"11,428.28","30,304.00",,,,0.219
InVista,388,2.164,303+04,"11,428.52",CE,Casing (End),U6.63,6.63,42.96,U1488.91,"1,488.91","3,039.66",,,,,,,,,,,Long Seam,,,,,,,33.80443321,-118.26167119,36.9,"14"" Casing Ends Station 303+03.75",,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"11,428.52","30,303.75",,,,0.219
InVista,388,2.166,302+95,"11,437.07",Recoat (Polyguard RD6) End 302+95,Reinforcement - Recoat,U15.18,15.18,34.42,U1497.46,"1,497.46","3,031.11",,,,,,0.04,0.10,108,,,Long Seam,,,,,,,33.80444108,-118.26169794,37.0,"M-119  &  Recoat (Polyguard RD6)  &  PL-0751 - 302+38.75 - 303+04 (08/16/12) - Algnmnt Sht 4A-1472",100.0,Not Applicable,,,,,0.216,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.216,0.216,"11,437.07","30,295.08",,,,0.219
InVista,388,2.166,302+94,"11,437.65",Armor Plate Start 303+94.5,Reinforcement - Recoat,U15.76,15.76,33.84,U1498.03,"1,498.03","3,030.53",,,,,,0.04,0.10,226,,,Long Seam,,,,,,,33.80444162,-118.26169971,37.0,"M-119  &  Armor Plate  &  PL-0751 - 302+38.75 - 303+04 (08/16/12) - Algnmnt Sht 4A-1472",100.0,Not Applicable,,,,,0.215,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.215,0.215,"11,437.65","30,294.50",,,,0.219
InVista,388,2.166,302+94,"11,438.14",Recoat (Polyguard RD6) Start 302+94,Reinforcement - Recoat,U16.25,16.25,33.35,U1498.53,"1,498.53","3,030.04",,,,,,0.04,0.10,180,,,Long Seam,,,,,,,33.80444206,-118.26170124,37.0,"M-119  &  Recoat (Polyguard RD6)  &  PL-0751 - 302+38.75 - 303+04 (08/16/12) - Algnmnt Sht 4A-1472",100.0,Not Applicable,,,,,0.218,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.218,0.218,"11,438.14","30,294.00",,,,0.219
InVista,388,2.166,302+94,"11,438.28",EML-3860-07,External Metal Loss,U16.39,16.39,33.21,U1498.67,"1,498.67","3,029.90",0.206,0.213,29,41,,2.61,2.91,3,,,Long Seam,"1,133","1,056","1,138","1,047","1,580","1,454",33.80444221,-118.26170175,37.0,,89.3,External,0.062,0.025,0.087,0.126,0.151,966,0.847,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.206,0.292,"11,438.28","30,293.86",5.152,5.153,5.147,0.219
InVista,388,2.166,302+94,"11,438.61",EML-3860-08,External Metal Loss,U16.72,16.72,32.88,U1499.00,"1,499.00","3,029.57",0.208,0.213,36,47,,3.46,4.32,344,,,Long Seam,"1,050",954,"1,074",964,"1,492","1,339",33.80444251,-118.26170277,37.0,Adjacent Long Seam,85.0,External,0.076,0.025,0.101,0.112,0.137,944,0.828,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.208,0.297,"11,438.61","30,293.52",5.152,5.152,5.137,0.219
InVista,388,2.166,302+93,"11,438.64",Armor Plate End 302+93.5,Reinforcement - Recoat,U16.75,16.75,32.85,U1499.03,"1,499.03","3,029.54",,,,,,0.04,0.10,239,,,Long Seam,,,,,,,33.80444251,-118.26170277,37.0,"M-119  &  Armor Plate  &  PL-0751 - 302+38.75 - 303+04 (08/16/12) - Algnmnt Sht 4A-1472",100.0,Not Applicable,,,,,0.214,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.214,0.214,"11,438.64","30,293.49",,,,0.219
InVista,388,2.167,302+92,"11,440.06",EML-3860-10,External Metal Loss,U18.17,18.17,31.42,U1500.45,"1,500.45","3,028.11",0.210,0.213,31,42,,2.21,2.41,1,,,Long Seam,"1,146","1,076","1,137","1,052","1,579","1,462",33.80444379,-118.26170710,37.0,,86.1,External,0.065,0.025,0.090,0.123,0.148,"1,009",0.885,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.210,0.280,"11,440.06","30,292.04",5.156,5.156,5.148,0.219
InVista,388,2.167,302+90,"11,442.02",EML-3860-11,External Metal Loss,U20.13,20.13,29.47,U1502.41,"1,502.41","3,026.16",0.204,0.213,20,31,,4.50,4.42,4,,,Long Seam,"1,145","1,053","1,140","1,030","1,583","1,430",33.80444559,-118.26171321,37.0,,95.2,External,0.042,0.025,0.067,0.146,0.171,999,0.876,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.204,0.240,"11,442.02","30,290.06",5.157,5.158,5.150,0.219
InVista,388,2.167,302+89,"11,442.72",EML-3860-12,External Metal Loss,U20.83,20.83,28.77,U1503.11,"1,503.11","3,025.46",0.208,0.213,27,39,,2.72,2.61,355,,,Long Seam,"1,139","1,062","1,128","1,034","1,567","1,436",33.80444626,-118.26171551,37.0,,86.5,External,0.058,0.025,0.083,0.130,0.155,"1,003",0.879,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.208,0.291,"11,442.72","30,289.35",5.155,5.155,5.147,0.219
InVista,388,2.167,302+88,"11,443.84",EML-3860-13,External Metal Loss,U21.95,21.95,27.65,U1504.23,"1,504.22","3,024.34",0.210,0.213,21,33,,1.20,1.51,25,,,Long Seam,"1,242","1,212","1,244","1,208","1,727","1,677",33.80444731,-118.26171907,37.0,,83.1,External,0.045,0.025,0.070,0.143,0.168,"1,023",0.897,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.210,0.300,"11,443.84","30,288.22",5.154,5.155,5.149,0.219
InVista,388,2.167,302+88,"11,444.05",EML-3860-14,External Metal Loss,U22.16,22.16,27.43,U1504.44,"1,504.44","3,024.13",0.213,0.213,19,31,,1.97,3.82,35,,,Long Seam,"1,214","1,161","1,219","1,157","1,693","1,606",33.80444746,-118.26171958,37.0,,95.6,External,0.040,0.025,0.065,0.148,0.173,"1,026",0.900,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.213,0.242,"11,444.05","30,288.00",5.153,5.153,5.144,0.219
InVista,388,2.168,302+87,"11,444.61",EML-3860-15,External Metal Loss,U22.72,22.72,26.88,U1505.00,"1,505.00","3,023.57",0.210,0.213,19,31,,0.81,1.61,9,,,Long Seam,"1,264","1,249","1,263","1,244","1,754","1,727",33.80444799,-118.26172136,37.0,,85.3,External,0.041,0.025,0.066,0.147,0.172,"1,024",0.898,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.210,0.326,"11,444.61","30,287.43",5.152,5.153,5.148,0.219
InVista,388,2.168,302+87,"11,444.98",EML-3860-16,External Metal Loss,U23.08,23.08,26.51,U1505.36,"1,505.36","3,023.20",0.211,0.213,21,33,,1.09,1.71,7,,,Long Seam,"1,248","1,222","1,244","1,211","1,728","1,682",33.80444828,-118.26172238,37.0,,84.5,External,0.045,0.025,0.070,0.143,0.168,"1,026",0.900,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.211,0.321,"11,444.98","30,287.06",5.151,5.152,5.147,0.219
InVista,388,2.168,302+86,"11,446.31",EML-3860-17,External Metal Loss,U24.42,24.42,25.18,U1506.70,"1,506.70","3,021.87",0.214,0.213,19,31,,2.94,4.42,58,,,Long Seam,"1,183","1,109","1,189","1,102","1,651","1,530",33.80444956,-118.26172671,37.0,,92.9,External,0.040,0.025,0.065,0.148,0.173,"1,026",0.899,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.214,0.265,"11,446.31","30,285.71",5.152,5.151,5.141,0.219
InVista,388,2.168,302+85,"11,447.03",EML-3860-18,External Metal Loss,D24.45,25.14,24.45,U1507.42,"1,507.42","3,021.15",0.213,0.213,21,33,,3.09,3.62,29,,,Long Seam,"1,164","1,086","1,150","1,055","1,598","1,466",33.80445024,-118.26172901,37.0,,93.8,External,0.045,0.025,0.070,0.143,0.168,"1,012",0.887,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.213,0.266,"11,447.03","30,284.98",5.152,5.153,5.142,0.219
InVista,388,2.168,302+85,"11,447.36",EML-3860-19,External Metal Loss,D24.13,25.47,24.13,U1507.75,"1,507.75","3,020.82",0.210,0.213,21,32,,1.52,2.11,289,,,Long Seam,"1,227","1,186","1,238","1,192","1,720","1,655",33.80445053,-118.26173002,37.0,,91.0,External,0.044,0.025,0.069,0.144,0.169,"1,022",0.896,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.210,0.273,"11,447.36","30,284.65",5.142,5.145,5.139,0.219
InVista,388,2.169,302+81,"11,451.18",EML-3860-20,External Metal Loss,D20.31,29.29,20.31,U1511.57,"1,511.57","3,017.00",0.203,0.213,18,30,,2.18,2.41,25,,,Long Seam,"1,208","1,150","1,200","1,129","1,667","1,568",33.80445398,-118.26174174,37.0,,91.2,External,0.039,0.025,0.064,0.149,0.174,"1,027",0.913,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.203,0.254,"11,451.18","30,280.77",5.157,5.158,5.152,0.219
InVista,388,2.170,302+76,"11,455.88",EML-3860-21,External Metal Loss,D15.60,33.99,15.60,U1516.27,"1,516.27","3,012.30",0.209,0.213,19,31,,1.16,1.51,60,,,Long Seam,"1,249","1,221","1,248","1,214","1,733","1,686",33.80445833,-118.26175651,37.0,,82.5,External,0.041,0.025,0.066,0.147,0.172,"1,021",0.895,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.209,0.342,"11,455.88","30,276.00",5.159,5.157,5.147,0.219
InVista,388,2.170,302+76,"11,456.14",EML-3860-22,External Metal Loss,D15.34,34.25,15.34,U1516.53,"1,516.53","3,012.03",0.209,0.213,25,37,,2.82,2.61,103,,,Long Seam,"1,147","1,069","1,157","1,067","1,607","1,482",33.80445856,-118.26175727,37.0,,80.3,External,0.054,0.025,0.079,0.134,0.159,"1,016",0.891,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.209,0.310,"11,456.14","30,275.73",5.149,5.150,5.143,0.219
InVista,388,2.172,302+66,"11,465.67",EML-3860-23,External Metal Loss,D5.81,43.78,5.81,U1526.06,"1,526.06","3,002.51",0.205,0.213,18,30,,9.79,3.02,253,,,Long Seam,"1,126","1,016","1,155","1,027","1,604","1,426",33.80446733,-118.26178707,37.0,Intermittent,93.1,External,0.038,0.025,0.063,0.150,0.175,"1,010",0.886,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.205,0.232,"11,465.67","30,266.07",5.157,5.157,5.151,0.219
InVista,388,2.172,302+66,"11,465.87",EML-3860-24,External Metal Loss,D5.62,43.98,5.62,U1526.26,"1,526.26","3,002.31",0.209,0.213,20,31,,9.15,4.02,155,,,Long Seam,"1,111","1,001","1,157","1,030","1,607","1,431",33.80446747,-118.26178758,37.0,Intermittent,94.6,External,0.042,0.025,0.067,0.146,0.171,"1,010",0.886,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.209,0.222,"11,465.87","30,265.87",5.15,5.150,5.144,0.219
InVista,389,2.173,302+60,"11,471.49",GW3870,Weld,D49.53,49.60,49.53,U1531.87,"1,531.87","2,996.69",0.214,0.214,,,,,,,49.53,238,Long Seam,,,,,,,33.80447265,-118.26180515,37.1,Metal Loss (<15.0%) in Joint,95.7,,,,,,0.184,"1,001",0.877,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.214,0.219,"11,471.49","30,260.17",5.161,5.161,2.800,0.219
InVista,389,2.176,302+45,"11,486.70",Recoat (Polyguard RD6) End 302+44.75,Reinforcement - Recoat,U15.21,15.21,34.32,U1547.09,"1,547.08","2,981.48",,,,,,0.04,0.10,193,,,Long Seam,,,,,,,33.80448660,-118.26185252,37.1,"M-119  &  Recoat (Polyguard RD6)  &  PL-0751 - 302+38.75 - 303+04 (08/16/12) - Algnmnt Sht 4A-1472",100.0,Not Applicable,,,,,0.214,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.214,0.214,"11,486.70","30,244.75",,,,0.219
InVista,390,2.182,302+10,"11,521.01",GW3880,Weld,D48.60,49.53,48.60,U1581.40,"1,581.40","2,947.17",0.217,0.217,,,,,,,48.60,221,Long Seam,,,,,,,33.80451809,-118.26195949,37.2,,98.7,,,,,,0.195,"1,027",0.912,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.217,0.221,"11,521.01","30,209.94",5.161,5.161,2.740,0.219
InVista,390,2.188,301+79,"11,551.51",BF,Bend - Field,D18.11,30.50,18.11,U1611.90,"1,611.90","2,916.67",,,,,,,,,,,Long Seam,,,,,,,33.80454605,-118.26205448,37.3,Field Bend,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,,,"11,551.51","30,179.01",,,,0.219
InVista,391,2.191,301+61,"11,569.62",GW3890,Weld,D22.54,48.60,22.54,U1630.01,"1,630.01","2,898.56",0.213,0.213,,,,,,,22.54,37,Long Seam,,,,,,,33.80456262,-118.26211077,37.3,,98.9,,,,,,0.196,"1,027",0.913,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.213,0.216,"11,569.62","30,160.64",5.161,5.161,5.094,0.219
InVista,392,2.195,301+38,"11,592.16",GW3900,Weld,U22.54,22.54,44.41,U1652.55,"1,652.55","2,876.02",0.211,0.211,,,,,,,44.41,78,Long Seam,,,,,,,33.80458331,-118.26218107,37.4,,97.9,,,,,,0.191,"1,017",0.891,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.211,0.216,"11,592.16","30,137.77",5.154,5.155,4.962,0.219
InVista,392,2.197,301+30,"11,599.80",CB,Casing (Begin),U7.65,7.64,36.77,U1660.19,"1,660.19","2,868.38",,,,,,,,,,,Long Seam,,,,,,,33.80459036,-118.26220500,37.4,"16"" Casing Begins Station 301+31.02",,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"11,599.80","30,130.02",,,,0.219
InVista,392,2.201,301+06,"11,623.86",Broad Ave C/L 301+05.62,Road Crossings,D12.71,31.70,12.71,U1684.25,"1,684.25","2,844.32",,,,,,0.04,0.10,156,,,Long Seam,,,,,,,33.80461464,-118.26227859,36.9,"M-122: Broad Ave C/L Station 301+05.62",100.0,Not Applicable,,,,,0.209,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.209,0.209,"11,623.86","30,105.62",,,,0.219
InVista,392,2.203,300+99,"11,630.39",DNT-3900-03,Dent,D6.19,38.23,6.18,U1690.78,"1,690.78","2,837.79",,,,,1.80,4,5,155,,,Long Seam,,,,,,,33.80461961,-118.26229923,37.5,,21.6,,,0.025,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,,,"11,630.39","30,099.00",5.127,5.116,4.962,0.219
InVista,393,2.204,300+93,"11,636.57",GW3910,Weld,D38.06,44.41,38.06,U1696.96,"1,696.96","2,831.61",0.224,0.224,,,,,,,38.06,132,Long Seam,,,,,,,33.80462454,-118.26231882,37.7,,97.7,,,,,,0.207,"1,027",0.932,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.224,0.229,"11,636.57","30,092.72",5.14,5.140,2.779,0.219
InVista,393,2.206,300+83,"11,646.14",CE,Casing (End),U9.57,9.57,28.49,U1706.53,"1,706.53","2,822.04",,,,,,,,,,,Long Seam,,,,,,,33.80463223,-118.26234877,36.6,"16"" Casing Ends Station 303+83.02",,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"11,646.14","30,083.02",,,,0.219
InVista,393,2.206,300+83,"11,646.16",Test Lead Wire 300+83,Corrosion Controls,U9.58,9.58,28.48,U1706.54,"1,706.54","2,822.02",,,,,,0.20,0.50,1,,,Long Seam,,,,,,,33.80463223,-118.26234877,36.6,Test Lead Wire; Station 300+83,100.0,Not Applicable,,,,,0.227,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.228,0.228,"11,646.16","30,083.00",,,,0.219
InVista,393,2.210,300+59,"11,669.68",DNT-3910-03,Dent,D4.95,33.11,4.95,U1730.07,"1,730.07","2,798.50",,,,,1.53,3,4,11,,,Long Seam,,,,,,,33.80465464,-118.26242176,36.9,,10.9,,,0.025,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,,,"11,669.68","30,059.14",5.135,5.117,4.992,0.219
InVista,394,2.211,300+54,"11,674.63",GW3920,Weld,U38.06,38.06,49.66,U1735.02,"1,735.02","2,793.55",0.218,0.218,,,,,,,49.66,220,Long Seam,,,,,,,33.80465931,-118.26243696,37.0,,98.2,,,,,,0.195,"1,027",0.902,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.218,0.221,"11,674.63","30,054.12",5.147,5.147,2.806,0.219
InVista,394,2.214,300+40,"11,688.55",Rectifier / Anode 300+40,Corrosion Controls,U13.92,13.92,35.74,U1748.94,"1,748.94","2,779.63",,,,,,0.20,0.50,19,,,Long Seam,,,,,,,33.80467261,-118.26248030,37.2,Rectifier / Anode; Station 300+40; Connection to Pipe,100.0,Not Applicable,,,,,0.222,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.222,0.222,"11,688.55","30,040.00",,,,0.219
InVista,394,2.214,300+40,"11,688.55",Test Lead Wire 300+40,Corrosion Controls,U13.92,13.92,35.74,U1748.94,"1,748.94","2,779.63",,,,,,0.20,0.50,0,,,Long Seam,,,,,,,33.80467261,-118.26248030,37.2,Test Lead Wire; Station 300+40,100.0,Not Applicable,,,,,0.222,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.222,0.222,"11,688.55","30,040.00",,,,0.219
InVista,395,2.221,300+04,"11,724.29",GW3930,Weld,U49.66,49.66,50.19,U1784.68,"1,784.68","2,743.89",0.212,0.212,,,,,,,50.19,233,Long Seam,,,,,,,33.80470642,-118.26259100,37.5,,96.3,,,,,,0.195,"1,027",0.910,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.212,0.216,"11,724.29","30,003.75",5.164,5.165,5.057,0.219
InVista,396,2.230,299+53,"11,774.48",GW3940,Weld,D48.62,50.19,48.62,U1834.87,"1,834.87","2,693.70",0.215,0.215,,,,,,,48.62,256,Long Seam,,,,,,,33.80474825,-118.26274910,37.9,,99.1,,,,,,0.200,"1,027",0.913,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.215,0.218,"11,774.48","29,952.84",5.163,5.163,5.047,0.219
InVista,397,2.239,299+04,"11,823.11",GW3950,Weld,U48.62,48.62,49.87,U1883.49,"1,883.49","2,645.07",0.210,0.210,,,,,,,49.87,263,Long Seam,,,,,,,33.80477931,-118.26290516,38.0,,98.8,,,,,,0.194,"1,027",0.903,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.210,0.214,"11,823.11","29,903.52",5.168,5.168,5.020,0.219
InVista,398,2.249,298+53,"11,872.97",GW3960,Weld,U49.87,49.87,49.99,U1933.36,"1,933.36","2,595.21",0.211,0.211,,,,,,,49.99,315,Long Seam,,,,,,,33.80480145,-118.26306776,37.4,,98.4,,,,,,0.195,"1,021",0.895,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.211,0.216,"11,872.97","29,852.94",5.169,5.169,5.057,0.219
InVista,399,2.258,298+02,"11,922.96",GW3970,Weld,D49.82,49.99,49.82,U1983.35,"1,983.35","2,545.22",0.213,0.213,,,,,,,49.82,50,Long Seam,,,,,,,33.80481770,-118.26323168,38.0,,98.5,,,,,,0.193,"1,018",0.893,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.213,0.217,"11,922.96","29,802.23",5.168,5.169,5.015,0.219
InVista,400,2.268,297+52,"11,972.79",GW3980,Weld,D49.13,49.82,49.13,U2033.18,"2,033.18","2,495.39",0.217,0.217,,,,,,,49.13,99,Long Seam,,,,,,,33.80483047,-118.26339548,39.8,Small Laminations in Joint,97.3,,,,,,0.203,"1,027",0.925,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.217,0.220,"11,972.79","29,751.69",5.167,5.167,5.086,0.219
InVista,400,2.270,297+41,"11,983.26",LAM-3980-01,Lamination,U10.47,10.47,38.67,U2043.65,"2,043.65","2,484.92",,,,,,142.88,1.91,181,,,Long Seam,,,,,,,33.80483276,-118.26342995,39.8,Intermittent,,Midwall,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"11,983.26","29,741.07",5.155,5.156,5.142,0.219
InVista,401,2.277,297+02,"12,021.92",GW3990,Weld,U49.13,49.13,49.59,U2082.31,"2,082.31","2,446.26",0.216,0.216,,,,,,,49.59,48,Long Seam,,,,,,,33.80484055,-118.26355724,39.7,,99.0,,,,,,0.202,"1,027",0.934,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.216,0.219,"12,021.92","29,701.86",5.166,5.166,2.921,0.219
InVista,402,2.286,296+52,"12,071.51",GW4000,Weld,D41.47,49.59,41.47,U2131.90,"2,131.90","2,396.67",0.219,0.219,,,,,,,41.47,334,Long Seam,,,,,,,33.80484565,-118.26372083,39.3,Dent (<1.0%) in Joint,99.1,,,,,,0.183,"1,027",0.940,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.219,0.224,"12,071.51","29,651.56",5.166,5.166,5.104,0.219
InVista,402,2.293,296+16,"12,106.41",EML-4000-01,External Metal Loss,D6.57,34.90,6.57,U2166.80,"2,166.80","2,361.77",0.204,0.219,16,28,,0.60,0.70,9,,,Long Seam,"1,311","1,302","1,312","1,302","1,822","1,809",33.80484678,-118.26383633,39.0,,90.5,External,0.036,0.025,0.061,0.158,0.183,"1,027",0.953,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.204,0.216,"12,106.41","29,616.16",5.166,5.166,5.161,0.219
InVista,403,2.294,296+09,"12,112.98",GW4010,Weld,U41.47,41.47,50.10,U2173.37,"2,173.37","2,355.20",0.215,0.215,,,,,,,50.10,138,Long Seam,,,,,,,33.80484614,-118.26385792,39.0,Dent (<1.0%) in Joint,98.8,,,,,,0.195,"1,027",0.909,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.215,0.219,"12,112.98","29,609.49",5.171,5.170,5.033,0.219
InVista,403,2.297,295+96,"12,126.16",DNT-4010-01,Dent,U13.17,13.17,36.92,U2186.55,"2,186.54","2,342.02",,,,,1.14,3,3,166,,,Long Seam,,,,,,,33.80484487,-118.26390137,39.1,,12.5,,,0.025,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,,,"12,126.16","29,596.13",5.147,5.138,5.033,0.219
InVista,403,2.297,295+94,"12,128.37",CB,Casing (Begin),U15.39,15.39,34.71,U2188.76,"2,188.76","2,339.81",,,,,,,,,,,Long Seam,,,,,,,33.80484465,-118.26390866,39.1,"16"" Casing Begins Station 295+93.88",,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"12,128.37","29,593.88",,,,0.219
InVista,403,2.303,295+61,"12,160.81",Avalon Blvd C/L 295+60.98,Road Crossings,D2.27,47.82,2.27,U2221.19,"2,221.19","2,307.37",,,,,,0.04,0.10,156,,,Long Seam,,,,,,,33.80484167,-118.26401579,39.2,"M-122: Avalon Blvd C/L  Station 295+60.98",100.0,Not Applicable,,,,,0.213,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.213,0.213,"12,160.81","29,560.98",,,,0.219
InVista,404,2.304,295+59,"12,163.08",GW4020,Weld,D48.72,50.10,48.72,U2223.47,"2,223.47","2,305.10",0.218,0.218,,,,,,,48.72,242,Long Seam,,,,,,,33.80484158,-118.26402334,39.2,,99.2,,,,,,0.199,"1,027",0.917,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.218,0.220,"12,163.08","29,558.68",5.158,5.158,5.074,0.219
InVista,404,2.310,295+22,"12,199.35",CE,Casing (End),D12.44,36.27,12.44,U2259.74,"2,259.74","2,268.82",,,,,,,,,,,Long Seam,,,,,,,33.80483998,-118.26414274,38.4,"16"" Casing Ends Station 295+21.88",,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"12,199.35","29,521.88",,,,0.219
InVista,404,2.310,295+22,"12,199.36",Test Lead Wire 295+21.88,Corrosion Controls,D12.44,36.28,12.44,U2259.74,"2,259.74","2,268.82",,,,,,0.20,0.50,1,,,Long Seam,,,,,,,33.80483998,-118.26414274,38.4,Test Lead Wire; Station 295+21.88,100.0,Not Applicable,,,,,0.217,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.218,0.218,"12,199.36","29,521.88",,,,0.219
InVista,405,2.313,295+09,"12,211.80",GW4030,Weld,D12.78,48.72,12.78,D2256.38,"2,272.19","2,256.38",0.214,0.214,,,,,,,12.78,357,Long Seam,,,,,,,33.80483847,-118.26418168,42.3,Metal Loss (<15.0%) in Joint,95.1,,,,,,0.120,867,0.760,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.214,0.223,"12,211.80","29,509.26",5.168,5.167,2.746,0.219
InVista,405,2.313,295+07,"12,214.03",Recoat (Canusa W/MBs) Start 295+07,Reinforcement - Recoat,U2.23,2.23,10.55,D2254.15,"2,274.42","2,254.15",,,,,,0.04,0.10,48,,,Long Seam,,,,,,,33.80483819,-118.26418886,43.1,"M-119  &  Recoat (Canusa W/MBs)  &  PL-0751 - 295+00 - 295+07 (06/01/15) - Dig 12 - Algnmnt Sht 4A-1472",100.0,Not Applicable,,,,,0.215,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.215,0.215,"12,214.03","29,507.00",,,,0.219
InVista,405,2.314,295+05,"12,216.00",Aqua Wrap Start 295+05,Reinforcement - Recoat,U4.20,4.20,8.58,D2252.18,"2,276.39","2,252.18",,,,,,0.04,0.10,298,,,Long Seam,,,,,,,33.80483795,-118.26419500,43.7,"M-119  &  Aqua Wrap  &  PL-0751 - 295+00 - 295+07 (06/01/15) - Dig 12 - Algnmnt Sht 4A-1472",100.0,Not Applicable,,,,,0.214,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.214,0.214,"12,216.00","29,505.00",,,,0.219
InVista,405,2.314,295+02,"12,219.06",EML-4030-03,External Metal Loss,D5.52,7.26,5.52,D2249.12,"2,279.45","2,249.12",0.203,0.214,22,34,,1.05,2.31,182,,,Long Seam,"1,254","1,228","1,252","1,221","1,739","1,696",33.80483759,-118.26420448,44.6,,89.9,External,0.048,0.025,0.073,0.141,0.166,953,0.835,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.203,0.241,"12,219.06","29,501.89",5.155,5.155,5.152,0.219
InVista,405,2.314,295+02,"12,219.45",PA,Patch,D5.13,7.65,5.13,D2248.73,"2,279.84","2,248.73",,,,,,38,18,104,,,Long Seam,,,,,,,33.80483754,-118.26420577,44.8,Adjacent Patch,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"12,219.45","29,501.50",5.154,5.155,5.091,0.219
