Tool,Weld Number,Approx. Milepost (miles),"Approx. Map Station(ft)",Odometer (ft),Feature Number,Feature Description,"Distance to Nearest Weld (ft)","Distance to Upstream Weld (ft)","Distance to Downstream Weld (ft)","Distance to Nearest AGM (ft)","Distance to Upstream AGM (ft)","Distance to Downstream AGM  (ft)","Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median) (in)","Wall Thickness of Joint Only (Median) (in)",Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),"Dent Depth (%)",Length (in),"Width (in)",Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),"B31G mod Using Median Thickness Psafe (psi)","B31G mod Using Median Thickness Psafe (psi)","B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi)","B31G Eff. Area Using Median Thickness Psafe (psi)","B31G Eff. Area Using Median Thickness +Tool TolerancePsafe (psi)","B31G Eff. Area Using Median Thickness Pfailure (psi)","B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi)",Lattitude NAD83,Longitude NAD83,"Elevation Above Mean Sea Level NAVD88 (ft)",Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),"Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in)","Thickness Minimum Measured (Tmm) (in)",API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),"Nominal Pipe Diameter OD (in)",T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),"Radius Inside (Median) (in)","Radius Inside (Mean) (in)","Radius Inside (Min) (in)",T Nominal (in)
InVista,405,2.314,295+01,"12,219.49",EML-4030-05,External Metal Loss,D5.10,7.69,5.10,D2248.69,"2,279.87","2,248.69",0.216,0.214,44,56,,1.99,4.72,181,,,Long Seam,"1,092","1,013","1,061",959,"1,474","1,332",33.80483754,-118.26420577,44.8,Under Patch; Intermittent,82.0,External,0.094,0.025,0.119,0.095,0.120,906,0.794,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.216,0.310,"12,219.49","29,501.46",5.157,5.158,5.122,0.219
InVista,405,2.314,295+01,"12,219.76",EML-4030-06,External Metal Loss,D4.82,7.96,4.82,D2248.42,"2,280.15","2,248.42",0.215,0.214,31,43,,3.90,4.12,182,,,Long Seam,"1,078",983,"1,112","1,002","1,544","1,392",33.80483749,-118.26420679,44.9,Under Patch,82.0,External,0.066,0.025,0.091,0.123,0.148,867,0.760,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.215,0.251,"12,219.76","29,501.19",5.16,5.160,5.151,0.219
InVista,405,2.314,295+01,"12,219.96",Aqua Wrap End 295+01,Reinforcement - Recoat,D4.62,8.16,4.62,D2248.22,"2,280.35","2,248.22",,,,,,0.03,0.10,300,,,Long Seam,,,,,,,33.80483748,-118.26420730,44.9,"M-119  &  Aqua Wrap  &  PL-0751 - 295+00 - 295+07 (06/01/15) - Dig 12 - Algnmnt Sht 4A-1472",100.0,Not Applicable,,,,,0.210,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.210,0.210,"12,219.96","29,500.98",,,,0.219
InVista,405,2.314,295+01,"12,220.16",EML-4030-08,External Metal Loss,D4.42,8.37,4.42,D2248.02,"2,280.55","2,248.02",0.216,0.214,39,51,,4.07,4.82,129,,,Long Seam,"1,004",900,"1,018",896,"1,414","1,244",33.80483744,-118.26420807,45.0,Under Patch,78.0,External,0.084,0.025,0.109,0.105,0.130,868,0.761,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.216,0.344,"12,220.16","29,500.78",5.14,5.143,5.126,0.219
InVista,405,2.315,295+00,"12,220.59",EML-4030-09,External Metal Loss,D3.99,8.79,3.99,D2247.59,"2,280.98","2,247.59",0.216,0.214,39,50,,5.32,5.23,143,,,Long Seam,977,866,"1,092",972,"1,517","1,350",33.80483739,-118.26420935,45.1,Under Patch; Intermittent,83.7,External,0.083,0.025,0.108,0.106,0.131,888,0.778,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.216,0.287,"12,220.59","29,500.34",5.15,5.146,5.128,0.219
InVista,405,2.315,295+00,"12,220.93",Armor Plate (W/MBs) Start 295+00,Reinforcement - Recoat,D3.65,9.13,3.65,D2247.25,"2,281.31","2,247.25",,,,,,0.04,0.10,72,,,Long Seam,,,,,,,33.80483735,-118.26421038,45.2,"M-119  &  Armor Plate (W/MBs)  &  PL-0751 - 294+99 - 295+10 (07/07/11) - Dig 2 - Algnmnt Sht 4A-1472",100.0,Not Applicable,,,,,0.214,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.214,0.214,"12,220.93","29,500.00",,,,0.219
InVista,405,2.315,295+00,"12,220.93",Recoat (Canusa W/MBs) End 295+00,Reinforcement - Recoat,D3.65,9.13,3.65,D2247.25,"2,281.32","2,247.25",,,,,,0.04,0.10,49,,,Long Seam,,,,,,,33.80483735,-118.26421038,45.2,"M-119  &  Recoat (Canusa W/MBs)  &  PL-0751 - 295+00 - 295+07 (06/01/15) - Dig 12 - Algnmnt Sht 4A-1472",100.0,Not Applicable,,,,,0.215,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.215,0.215,"12,220.93","29,500.00",,,,0.219
InVista,405,2.315,295+00,"12,221.13",EML-4030-12,External Metal Loss,D3.45,9.34,3.45,D2247.05,"2,281.52","2,247.05",0.216,0.214,22,34,,3.78,4.52,188,,,Long Seam,"1,144","1,056","1,185","1,086","1,646","1,509",33.80483733,-118.26421088,45.3,Under Patch; Intermittent,88.7,External,0.048,0.025,0.073,0.141,0.166,898,0.787,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.216,0.259,"12,221.13","29,499.79",5.176,5.174,5.159,0.219
InVista,405,2.315,294+99,"12,221.55",EML-4030-13,External Metal Loss,D3.03,9.75,3.03,D2246.63,"2,281.94","2,246.63",0.214,0.214,40,51,,12.44,7.44,158,,,Long Seam,911,790,"1,028",890,"1,427","1,236",33.80483728,-118.26421243,45.4,Under Patch; Intermittent,89.3,External,0.085,0.025,0.110,0.104,0.129,899,0.788,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.214,0.250,"12,221.55","29,499.37",5.172,5.170,5.127,0.219
InVista,405,2.315,294+98,"12,222.60",PA,Patch,D1.98,10.80,1.98,D2245.58,"2,282.99","2,245.58",,,,,,18,18,27,,,Long Seam,,,,,,,33.80483716,-118.26421549,45.7,Adjacent Patch,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"12,222.60","29,498.31",5.159,5.157,2.746,0.219
InVista,405,2.315,294+98,"12,222.67",EML-4030-15,External Metal Loss,D1.91,10.88,1.91,D2245.51,"2,283.06","2,245.50",0.215,0.214,28,40,,0.79,1.51,143,,,Long Seam,"1,260","1,242","1,259","1,237","1,749","1,718",33.80483715,-118.26421575,45.8,Under Patch,76.2,External,0.060,0.025,0.085,0.129,0.154,931,0.816,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,873,10.750,0.215,0.401,"12,222.67","29,498.23",5.153,5.152,5.143,0.219
InVista,405,2.315,294+98,"12,222.90",Armor Plate (W/MBs) End 294+98,Reinforcement - Recoat,D1.68,11.10,1.68,D2245.28,"2,283.29","2,245.28",,,,,,0.06,0.10,64,,,Long Seam,,,,,,,33.80483712,-118.26421652,45.8,"M-119  &  Armor Plate (W/MBs)  &  PL-0751 - 294+99 - 295+10 (07/07/11) - Dig 2 - Algnmnt Sht 4A-1472",100.0,Not Applicable,,,,,0.215,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.215,0.215,"12,222.90","29,498.00",,,,0.219
InVista,405,2.315,294+98,"12,223.20",DML-4030-17,Dent w/ Metal Loss,D1.38,11.41,1.38,D2244.98,"2,283.59","2,244.98",0.214,0.214,22,34,1.98,5.06,10.35,98,,,Long Seam,,,,,,,33.80483707,-118.26421755,45.9,Under Patch; Global GW 12260,60.1,Not Applicable,0.048,0.025,0.073,0.141,0.166,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.214,0.285,"12,223.20","29,497.69",5.159,5.156,4.943,0.219
InVista,406,2.315,294+96,"12,224.58",GW4040,Weld; Begin 0.365 in wall. API 5L (A) Seamless,D0.29,12.78,0.29,D2243.60,"2,284.97","2,243.60",0.380,0.380,,,,,,,0.29,,Seamless,,,,,,,33.80483691,-118.26422190,46.4,"End 10.750"" Pipe; End Pre 1959 ERW",24.6,,,,,,0.352,"1,467",0.968,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.380,0.501,"12,224.58","29,496.29",5.001,5.003,2.938,0.365
InVista,406,2.315,294+96,"12,224.87",EQ 24 BK,Equation,D0.00,0.29,0.00,D2243.31,"2,285.26","2,243.31",,,,,,,,,,,Seamless,,,,,,,33.80483688,-118.26422267,46.5,Equation EQ: 294+96.00 BK Station Fixed; End M-119 Section,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"12,224.87","29,496.00",,,,0.365
InVista,407,2.315,313+11,"12,224.88",PT,Pipe Transition,D0.27,0.29,0.27,D2243.30,"2,285.26","2,243.30",0.364,0.364,,,,,,,,,Seamless,,,,,,,33.80483688,-118.26422267,46.5,"10.750"" x 8.625"" Reducer",9.7,,,,,,0.356,"1,878",0.974,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,878",8.625,0.364,0.367,"12,224.88","31,311.24",3.999,3.997,3.908,0.375
InVista,407,2.315,331+27,"12,224.88",EQ 24 AH,Equation,U0.00,0.00,0.26,D2243.30,"2,285.27","2,243.30",,,,,,,,,,,Seamless,,,,,,,33.80483688,-118.26422267,46.5,Equation EQ: 331+26.76 AH Station Fixed; Start M-54 Section,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"12,224.88","33,126.76",,,,0.375
InVista,408,2.315,331+26,"12,225.14",GW4050,Weld; Begin 0.322 in wall. API 5L (A) Seamless,U0.27,0.27,1.61,D2243.04,"2,285.53","2,243.04",0.323,0.323,,,,,,,1.61,,Seamless,,,,,,,33.80483684,-118.26422370,46.6,"Begin 8.625"" Pipe",7.7,,,,,,0.300,"1,613",0.913,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.323,0.329,"12,225.14","33,126.44",3.975,3.931,2.790,0.322
InVista,408,2.316,331+25,"12,225.94",BD,Bend,U0.79,0.79,0.81,D2242.24,"2,286.32","2,242.24",,,,,,,,,,,Seamless,,,,,,,33.80483674,-118.26422606,46.8,"3.0D - 90° - 12:00; Station Fixed 331+25.46; Start Vertical Loss",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"12,225.94","33,125.46",,,,0.322
InVista,409,2.316,331+25,"12,226.75",GW4060,Weld; Begin 0.277 in wall. API 5L (A) Seamless,U1.61,1.61,4.12,D2241.43,"2,287.14","2,241.43",0.270,0.270,,,,,,,4.12,,Seamless,,,,,,,33.80483674,-118.26422606,46.8,,95.9,,,,,,0.223,"1,347",0.874,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.270,0.271,"12,226.75","33,125.42",4.029,4.028,2.826,0.277
InVista,410,2.316,331+25,"12,230.87",GW4070,Weld; Begin 0.322 in wall. API 5L (A) Lap,D2.15,4.12,2.15,D2237.31,"2,291.25","2,237.31",0.320,0.320,,,,,,,2.15,195,Lap,,,,,,,33.80483717,-118.26422623,46.8,,98.5,,,,,,0.300,"1,613",0.927,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.320,0.322,"12,230.87","33,125.21",3.978,3.978,2.857,0.322
InVista,411,2.317,331+25,"12,233.02",GW4080,Weld,D1.04,2.15,1.04,D2235.16,"2,293.41","2,235.16",0.321,0.321,,,,,,,1.04,59,Lap,,,,,,,33.80483739,-118.26422632,46.8,,86.5,,,,,,0.318,"1,613",0.960,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.321,0.323,"12,233.02","33,125.09",3.971,3.970,2.897,0.322
InVista,412,2.317,331+25,"12,234.06",GW4090,Weld,U1.04,1.04,1.47,D2234.12,"2,294.45","2,234.12",0.334,0.334,,,,,,,1.47,,Seamless,,,,,,,33.80483760,-118.26422641,46.8,,8.6,,,,,,0.299,"1,613",0.954,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.334,0.335,"12,234.06","33,125.04",3.938,3.874,2.526,0.322
InVista,412,2.317,331+25,"12,234.86",BD,Bend,D0.67,0.80,0.67,D2233.32,"2,295.24","2,233.32",,,,,,,,,,,Seamless,,,,,,,33.80483767,-118.26422643,46.8,"3.0D - 90° - 6:00; Station Fixed 331+25; End Vertical Loss",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"12,234.86","33,125.00",,,,0.322
InVista,413,2.317,331+24,"12,235.53",GW4100,Weld,D0.84,1.47,0.84,D2232.65,"2,295.92","2,232.65",0.321,0.321,,,,,,,0.84,355,Lap,,,,,,,33.80484019,-118.26422761,46.8,,71.4,,,,,,0.317,"1,613",0.978,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.321,0.322,"12,235.53","33,124.12",3.971,3.969,3.464,0.322
InVista,413,2.317,331+24,"12,235.61",Test Lead Wire 331+24,Corrosion Controls,U0.08,0.08,0.76,D2232.57,"2,296.00","2,232.57",,,,,,0.06,0.08,226,,,Lap,,,,,,,33.80484040,-118.26422771,46.8,M-54: Test Lead Wire Station 331+24,0.0,Not Applicable,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"12,235.61","33,124.01",,,,0.322
InVista,413,2.317,331+24,"12,235.88",TP,Tap,U0.35,0.35,0.49,D2232.30,"2,296.27","2,232.30",,,,,,1.84,1.94,346,,,Lap,,,,,,,33.80484145,-118.26422820,46.8,12:00,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"12,235.88","33,123.65",3.933,3.938,3.907,0.322
InVista,414,2.317,331+23,"12,236.37",GW4110,Weld,D0.23,0.84,0.23,D2231.81,"2,296.76","2,231.81",2.372,2.372,,,,,,,0.23,,Seamless,,,,,,,33.80484313,-118.26422898,46.8,Begin Valve Setting,1.1,,,,,,2.372,"1,613",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,2.372,2.372,"12,236.37","33,123.01",3.965,3.962,2.992,0.322
InVista,415,2.318,331+23,"12,236.60",FL4120,Flange,U0.23,0.23,2.67,D2231.58,"2,296.99","2,231.58",2.372,2.372,,,,,,,2.67,,Seamless,,,,,,,33.80484397,-118.26422937,46.8,,2.2,,,,,,2.372,"1,613",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,2.372,2.372,"12,236.60","33,122.70",4.054,4.040,2.981,0.322
InVista,415,2.318,331+21,"12,237.90",VC,Valve (Circ),U1.29,1.29,1.38,D2230.28,"2,298.28","2,230.28",,,,,,,,,,,Seamless,,,,,,,33.80484881,-118.26423162,46.8,Gate Valve; Station 331+21; M-54 Section; ,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"12,237.90","33,121.00",,,,0.322
InVista,416,2.318,331+20,"12,239.28",FL4130,Flange,D0.24,2.67,0.24,D2228.90,"2,299.67","2,228.90",2.372,2.372,,,,,,,0.24,,Seamless,,,,,,,33.80485080,-118.26423255,45.5,,0.5,,,,,,2.372,"1,613",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,2.372,2.372,"12,239.28","33,120.07",3.99,3.987,3.434,0.322
InVista,417,2.318,331+20,"12,239.52",GW4140,Weld,U0.24,0.24,0.61,D2228.66,"2,299.90","2,228.66",0.320,0.320,,,,,,,0.61,319,Lap,,,,,,,33.80485088,-118.26423259,45.2,End Valve Setting,75.5,,,,,,0.316,"1,613",0.971,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.320,0.321,"12,239.52","33,119.91",3.978,3.977,3.688,0.322
InVista,417,2.318,331+20,"12,239.79",TP,Tap,U0.28,0.28,0.33,D2228.39,"2,300.18","2,228.39",,,,,,1.73,1.69,347,,,Lap,,,,,,,33.80485098,-118.26423264,44.8,12:00,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"12,239.79","33,119.73",3.936,3.938,3.922,0.322
InVista,418,2.318,331+20,"12,240.12",GW4150,Weld,U0.61,0.61,1.40,D2228.06,"2,300.51","2,228.06",0.313,0.313,,,,,,,1.40,,Seamless,,,,,,,33.80485110,-118.26423269,44.3,,5.6,,,,,,0.303,"1,613",0.964,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.313,0.319,"12,240.12","33,119.50",4.058,3.973,2.925,0.322
InVista,418,2.318,331+19,"12,240.87",BD,Bend,D0.65,0.75,0.65,D2227.31,"2,301.26","2,227.31",,,,,,,,,,,Seamless,,,,,,,33.80485136,-118.26423281,43.2,"3.0D - 90° - 6:00; Station Fixed 331+19; Start Vertical Loss ",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"12,240.87","33,119.00",,,,0.322
InVista,419,2.318,331+19,"12,241.52",GW4160,Weld,D1.21,1.40,1.21,D2226.66,"2,301.91","2,226.66",0.348,0.348,,,,,,,1.21,,Seamless,,,,,,,33.80485138,-118.26423283,43.1,,58.5,,,,,,0.311,"1,613",0.971,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.348,0.346,"12,241.52","33,119.00",3.985,3.983,2.719,0.322
InVista,419,2.319,331+19,"12,241.86",TO,Take Off,U0.34,0.34,0.87,D2226.32,"2,302.25","2,226.32",,,,,,6.78,7.26,238,,,Seamless,,,,,,,33.80485140,-118.26423284,43.0,M-54: Unbarred: 6:00,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"12,241.86","33,119.00",3.984,3.985,3.928,0.322
InVista,420,2.319,331+19,"12,242.73",GW4170,Weld,U1.21,1.21,1.66,D2225.45,"2,303.12","2,225.45",0.321,0.321,,,,,,,1.66,329,Lap,,,,,,,33.80485144,-118.26423286,42.9,,93.3,,,,,,0.308,"1,613",0.955,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.321,0.322,"12,242.73","33,119.00",3.979,3.979,2.810,0.322
InVista,421,2.319,331+19,"12,244.39",GW4180,Weld,D1.43,1.66,1.43,D2223.79,"2,304.78","2,223.79",0.311,0.311,,,,,,,1.43,,Seamless,,,,,,,33.80485151,-118.26423288,42.6,,6.0,,,,,,0.287,"1,613",0.941,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.311,0.316,"12,244.39","33,119.00",4.076,4.039,2.781,0.322
InVista,421,2.319,331+19,"12,245.19",BD,Bend,D0.63,0.80,0.63,D2222.99,"2,305.58","2,222.99",,,,,,,,,,,Seamless,,,,,,,33.80485154,-118.26423290,42.5,"3.0D - 90° - 12:00; Station Fixed 331+19; End Vertical Loss",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"12,245.19","33,119.00",,,,0.322
InVista,422,2.319,331+18,"12,245.82",GW4190,Weld,U1.43,1.43,2.53,D2222.36,"2,306.21","2,222.36",0.321,0.321,,,,,,,2.53,354,Lap,,,,,,,33.80485149,-118.26423083,42.3,,91.1,,,,,,0.316,"1,613",0.965,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.321,0.321,"12,245.82","33,118.39",3.978,3.976,2.794,0.322
InVista,423,2.320,331+16,"12,248.35",GW4200,Weld; Begin 0.277 in wall. API 5L (A) Seamless,U2.53,2.53,23.50,D2219.83,"2,308.74","2,219.83",0.285,0.285,,,,,,,23.50,,Seamless,,,,,,,33.80485127,-118.26422276,41.6,,99.6,,,,,,0.208,"1,273",0.826,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.285,0.286,"12,248.35","33,115.92",4.022,4.019,2.773,0.277
InVista,423,2.324,330+94,"12,270.61",EML-4200-01,External Metal Loss,D1.24,22.26,1.24,D2197.57,"2,331.00","2,197.57",0.261,0.285,27,36,,6.76,13.71,212,,,Seamless,"1,573","1,455","1,698","1,566","2,358","2,175",33.80484945,-118.26415018,38.3,Possible Wall Thickness Variation,98.4,External,0.077,0.025,0.102,0.183,0.208,"1,352",0.877,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.261,0.258,"12,270.61","33,094.21",4.022,4.023,3.994,0.277
InVista,424,2.324,330+93,"12,271.85",GW4210,Weld; Begin 0.5 in wall. API 5L (X-42) Seamless,D0.40,23.50,0.40,D2196.33,"2,332.24","2,196.33",0.459,0.459,,,,,,,0.40,,Seamless,,,,,,,33.80484934,-118.26414589,38.1,,44.4,,,,,,0.422,"3,191",0.819,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"3,506",8.625,0.459,0.467,"12,271.85","33,093.00",3.798,3.801,3.560,0.500
InVista,424,2.324,330+93,"12,272.06",BD,Bend,D0.18,0.21,0.18,D2196.12,"2,332.45","2,196.12",,,,,,,,,,,Seamless,,,,,,,33.80484933,-118.26414535,38.1,"3.0D - 15° - 6:00; Station Fixed 330+92.79",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"12,272.06","33,092.79",,,,0.500
InVista,424,2.324,330+88,"12,272.17",Armor Plate W/MBs Start 330+86,Reinforcement - Recoat,D0.07,0.32,0.07,D2196.01,"2,332.56","2,196.01",,,,,,0.06,0.08,103,,,Seamless,,,,,,,33.80484932,-118.26414481,38.1,"M-54 (M-122 End)  &  Armor Plate W/MBs  &  PL-0751 - 330+91 - 330+78 (07/07/11) - Dig-2 - Algnmnt Sht 4A-584D",0.0,Not Applicable,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,"12,272.17","33,088.03",,,,0.500
InVista,424,2.324,330+85,"12,272.24",EQ 25 BK,Equation,D0.01,0.39,0.01,D2195.94,"2,332.63","2,195.94",,,,,,,,,,,Seamless,,,,,,,33.80484932,-118.26414481,38.1,Equation EQ: 330+85 BK Station Fixed ,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"12,272.24","33,085.00",,,,0.500
InVista,425,2.324,330+88,"12,272.25",EQ 25 AH,Equation,U0.00,0.00,9.43,D2195.93,"2,332.63","2,195.93",,,,,,,,,,,Long Seam,,,,,,,33.80484932,-118.26414481,38.1,Equation EQ: 330+88 AH Station Fixed ,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"12,272.25","33,088.00",,,,0.250
InVista,425,2.324,330+88,"12,272.25",GW4220,Weld; Begin 0.25 in wall. API 5L (X-42) LongSeam,U0.40,0.40,9.43,D2195.93,"2,332.63","2,195.93",0.250,0.250,,,,,,,9.43,127,Long Seam,,,,,,,33.80484932,-118.26414481,38.1,Metal Loss (<15.0%) in Joint,98.0,,,,,,0.102,"1,264",0.649,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.250,0.248,"12,272.25","33,088.00",4.054,4.054,2.763,0.250
InVista,425,2.324,330+88,"12,272.25",EML-4220-02,External Metal Loss,U0.01,0.01,9.43,D2195.93,"2,332.64","2,195.93",0.243,0.250,59,69,,13.30,27.10,290,,,Long Seam,"1,178",992,"1,660","1,458","2,306","2,026",33.80484931,-118.26414454,38.1,Intermittent; Crosses Long Seam; Adjacent Girth Weld; ; Global GW 12430,92.1,External,0.148,0.025,0.173,0.077,0.102,"1,264",0.649,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.243,0.238,"12,272.25","33,087.99",4.054,4.054,2.789,0.250
InVista,425,2.325,330+84,"12,278.36",Armor Plate W/MBs End 330+84,Reinforcement - Recoat,D3.32,6.11,3.32,D2189.82,"2,338.75","2,189.82",,,,,,0.07,0.08,113,,,Long Seam,,,,,,,33.80485087,-118.26412515,36.8,"M-54 (M-122 End)  &  Armor Plate W/MBs  &  PL-0751 - 330+91 - 330+78 (07/07/11) - Dig-2 - Algnmnt Sht 4A-584D",100.0,Not Applicable,,,,,0.248,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.248,0.248,"12,278.36","33,084.00",,,,0.250
InVista,425,2.326,330+82,"12,280.90",EML-4220-04,External Metal Loss,D0.78,8.65,0.78,D2187.28,"2,341.28","2,187.28",0.238,0.250,40,50,,9.38,17.18,207,,,Long Seam,"1,554","1,383","1,649","1,451","2,290","2,016",33.80485291,-118.26411718,36.6,Adjacent Girth Weld,89.6,External,0.099,0.025,0.124,0.126,0.151,"1,408",0.723,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.238,0.234,"12,280.90","33,082.34",4.055,4.054,3.671,0.250
InVista,426,2.326,330+82,"12,281.68",GW4230,Weld; Begin 0.5 in wall. API 5L (A) Seamless,D3.01,9.43,3.01,D2186.50,"2,342.07","2,186.50",0.429,0.429,,,,,,,3.01,,Seamless,,,,,,,33.80485379,-118.26411470,36.6,Metal Loss (<15.0%) in Joint,37.6,,,,,,0.316,"1,962",0.705,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,504",8.625,0.429,0.443,"12,281.68","33,081.83",3.804,3.804,2.528,0.500
InVista,426,2.326,330+81,"12,283.14",EML-4230-01,External Metal Loss,U1.46,1.46,1.55,D2185.04,"2,343.52","2,185.04",0.396,0.429,26,32,,14.78,4.92,239,,,Seamless,"2,324","2,197","1,991","1,834","2,765","2,547",33.80485539,-118.26411023,36.6,Intermittent; In Bend,71.1,External,0.113,0.025,0.138,0.291,0.316,"1,965",0.706,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,504",8.625,0.396,0.394,"12,283.14","33,080.87",3.788,3.789,3.296,0.500
InVista,426,2.326,330+81,"12,283.31",BD,Bend,D1.38,1.63,1.38,D2184.87,"2,343.70","2,184.87",,,,,,,,,,,Seamless,,,,,,,33.80485554,-118.26410981,36.6,"3.0D - 90° - 9:30; Station Fixed 330+80.73",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"12,283.31","33,080.76",,,,0.500
InVista,427,2.327,330+79,"12,284.69",GW4240,Weld; Begin 0.25 in wall. API 5L (X-42) LongSeam,U3.01,3.01,33.73,D2183.49,"2,345.08","2,183.49",0.248,0.248,,,,,,,33.73,126,Long Seam,,,,,,,33.80485914,-118.26410826,36.6,Metal Loss (<15.0%) in Joint,99.6,,,,,,0.163,"1,456",0.747,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.248,0.248,"12,284.69","33,079.44",4.06,4.060,2.713,0.250
InVista,427,2.327,330+79,"12,284.76",EML-4240-01,External Metal Loss,U0.07,0.07,33.66,D2183.42,"2,345.15","2,183.42",0.239,0.248,34,44,,6.21,11.77,328,,,Long Seam,"1,671","1,511","1,767","1,585","2,454","2,201",33.80485914,-118.26410826,36.6,Intermittent; Adjacent Long Seam,92.6,External,0.085,0.025,0.110,0.138,0.163,"1,477",0.758,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.239,0.233,"12,284.76","33,079.37",4.061,4.059,2.713,0.250
InVista,427,2.332,330+50,"12,315.56",E Bonds Street (40' W) 330+49.86,Road Crossings,D2.86,30.87,2.86,D2152.62,"2,375.95","2,152.62",,,,,,0.07,0.08,50,,,Long Seam,,,,,,,33.80494199,-118.26410846,36.1,M-54: E Bonds Street C/L (40' W) Station 330+49.86,100.0,Not Applicable,,,,,0.246,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.246,0.246,"12,315.56","33,049.86",,,,0.250
InVista,428,2.333,330+47,"12,318.42",GW4250,Weld,U33.73,33.73,49.43,D2149.76,"2,378.81","2,149.76",0.244,0.244,,,,,,,49.43,75,Long Seam,,,,,,,33.80494965,-118.26410879,36.1,Metal Loss (<15.0%) in Joint,99.8,,,,,,0.214,"1,753",0.918,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.244,0.246,"12,318.42","33,047.12",4.065,4.064,2.776,0.250
InVista,429,2.342,330+00,"12,367.85",GW4260,Weld,D41.93,49.43,41.93,D2100.33,"2,428.24","2,100.33",0.248,0.248,,,,,,,41.93,260,Long Seam,,,,,,,33.80508322,-118.26411518,35.3,Metal Loss (<15.0%) in Joint,99.8,,,,,,0.173,"1,753",0.906,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.248,0.248,"12,367.85","32,999.76",4.063,4.063,2.796,0.250
InVista,429,2.342,330+00,"12,368.05",EML-4260-01,External Metal Loss,U0.20,0.20,41.73,D2100.13,"2,428.44","2,100.13",0.244,0.248,30,40,,2.43,1.53,268,,,Long Seam,"1,896","1,788","2,027","1,918","2,815","2,665",33.80508367,-118.26411521,35.3,Intermittent; Adjacent Long Seam,92.0,External,0.075,0.025,0.100,0.148,0.173,"1,753",0.906,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.244,0.257,"12,368.05","32,999.57",4.062,4.062,4.058,0.250
InVista,429,2.342,329+99,"12,368.29",EML-4260-02,External Metal Loss,U0.44,0.44,41.49,D2099.89,"2,428.68","2,099.89",0.251,0.248,29,39,,0.78,0.89,212,,,Long Seam,"2,098","2,071","2,127","2,102","2,954","2,919",33.80508434,-118.26411525,35.2,,57.6,External,0.072,0.025,0.097,0.151,0.176,"1,753",0.919,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.251,0.438,"12,368.29","32,999.34",4.061,4.061,4.059,0.250
InVista,430,2.350,329+60,"12,409.78",GW4270,Weld,D10.00,41.93,10.00,D2058.40,"2,470.16","2,058.40",0.246,0.246,,,,,,,10.00,8,Long Seam,,,,,,,33.80519622,-118.26412170,34.1,Metal Loss (<15.0%) in Joint,99.5,,,,,,0.189,"1,753",0.925,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.246,0.248,"12,409.78","32,959.59",4.064,4.064,2.784,0.250
InVista,430,2.350,329+60,"12,409.85",EML-4270-01,External Metal Loss,U0.07,0.07,9.92,D2058.33,"2,470.24","2,058.33",0.191,0.246,23,33,,0.39,0.56,311,,,Long Seam,"2,124","2,117","2,121","2,111","2,945","2,932",33.80519644,-118.26412171,34.1,,78.6,External,0.057,0.025,0.082,0.164,0.189,"1,753",0.925,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.191,0.222,"12,409.85","32,959.52",4.058,4.058,4.055,0.250
InVista,431,2.352,329+50,"12,419.77",GW4280,Weld; Begin 0.322 in wall. API 5L (A) Seamless,D1.04,10.00,1.04,D2048.41,"2,480.16","2,048.41",0.318,0.318,,,,,,,1.04,,Seamless,,,,,,,33.80522330,-118.26412263,33.9,,97.2,,,,,,0.297,"1,613",0.949,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.318,0.317,"12,419.77","32,950.01",3.997,3.997,3.944,0.322
InVista,432,2.352,329+49,"12,420.81",GW4290,Weld,U1.04,1.04,1.50,D2047.37,"2,481.20","2,047.37",0.340,0.340,,,,,,,1.50,,Seamless,,,,,,,33.80522600,-118.26412240,33.9,,28.5,,,,,,0.304,"1,613",0.950,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.340,0.343,"12,420.81","32,949.02",3.954,3.955,2.887,0.322
InVista,432,2.353,329+48,"12,421.61",BD,Bend,D0.70,0.80,0.70,D2046.57,"2,482.00","2,046.56",,,,,,,,,,,Seamless,,,,,,,33.80522827,-118.26412220,33.9,"3.0D - 45° - 3:30; Station Fixed 329+48.25",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"12,421.61","32,948.25",,,,0.322
InVista,433,2.353,329+48,"12,422.32",GW4300,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,U1.50,1.50,4.08,D2045.86,"2,482.70","2,045.86",0.242,0.242,,,,,,,4.08,2,Long Seam,,,,,,,33.80523209,-118.26412056,33.8,,97.5,,,,,,0.235,"1,252",0.928,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,252",8.625,0.242,0.243,"12,422.32","32,947.54",4.059,4.058,2.818,0.250
InVista,434,2.353,329+43,"12,426.40",GW4310,Weld; Begin 0.344 in wall. API 5L (A) Seamless,D1.52,4.08,1.52,D2041.78,"2,486.79","2,041.78",0.337,0.337,,,,,,,1.52,,Seamless,,,,,,,33.80525413,-118.26411194,33.7,,31.5,,,,,,0.309,"1,723",0.915,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.337,0.345,"12,426.40","32,943.41",3.959,3.958,2.834,0.344
InVista,434,2.354,329+43,"12,427.18",BD,Bend,D0.74,0.78,0.74,D2041.00,"2,487.56","2,041.00",,,,,,,,,,,Seamless,,,,,,,33.80525847,-118.26411070,33.7,"3.0D - 45° - 9:30; Station Fixed 329+42.62",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"12,427.18","32,942.62",,,,0.344
InVista,435,2.354,329+42,"12,427.91",GW4320,Weld; Begin 0.219 in wall. API 5L (X-52) LongSeam,U1.52,1.52,25.91,D2040.27,"2,488.30","2,040.27",0.219,0.219,,,,,,,25.91,151,Long Seam,,,,,,,33.80526004,-118.26411055,33.7,,99.2,,,,,,0.192,"1,901",0.921,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.219,0.219,"12,427.91","32,942.40",4.075,4.075,2.780,0.219
InVista,435,2.359,329+35,"12,453.82",EQ 26 BK,Equation,D0.01,25.90,0.01,D2014.36,"2,514.21","2,014.36",,,,,,,,,,,Long Seam,,,,,,,33.80531647,-118.26411236,33.2,Equation EQ: 329+34.54 BK Station Fixed,,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"12,453.82","32,934.54",,,,0.219
InVista,436,2.359,329+48,"12,453.82",EQ 26 AH,Equation,U0.00,0.00,18.91,D2014.36,"2,514.21","2,014.36",,,,,,,,,,,Long Seam,,,,,,,33.80531647,-118.26411236,33.2,Equation EQ: 329+48.22 AH Station Fixed,,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"12,453.82","32,948.22",,,,0.219
InVista,436,2.359,329+48,"12,453.82",GW4330,Weld,D18.91,25.91,18.91,D2014.36,"2,514.21","2,014.36",0.222,0.222,,,,,,,18.91,12,Long Seam,,,,,,,33.80531647,-118.26411236,33.2,,99.2,,,,,,0.206,"1,901",0.948,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.222,0.223,"12,453.82","32,948.22",4.071,4.071,2.776,0.219
InVista,436,2.361,329+15,"12,465.16","6"" Ukn (vault) LIne 329+15",Foreign Line Crossing,D7.57,11.34,7.57,D2003.02,"2,525.55","2,003.02",,,,,,0.06,0.08,121,,,Long Seam,,,,,,,33.80534124,-118.26411358,33.1,"M-54  /  4A-585  &  Name :Unk (vault) Type: Unk Subtype: Unk Below Grnd: Yes Abv PBF Line: No Crossing: Yes Oprtd by PBF: No Depth: 34.25 Diam: 6 Gap: Unk",100.0,Not Applicable,,,,,0.223,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,8.625,0.223,0.223,"12,465.16","32,915.01",,,,0.219
InVista,436,2.362,328+98,"12,470.96","6"" Ukn Utility Line 328+98",Foreign Line Crossing,D1.77,17.14,1.77,D1997.22,"2,531.35","1,997.22",,,,,,0.07,0.08,94,,,Long Seam,,,,,,,33.80535385,-118.26411440,33.0,"M-54  /  4A-585  &  Name :Unk Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 0 Diam: 6 Gap: 0",100.0,Not Applicable,,,,,0.220,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,8.625,0.220,0.220,"12,470.96","32,898.01",,,,0.219
InVista,436,2.362,328+97,"12,471.31","2"" Unk (conduit) Line 328+97",Foreign Line Crossing,D1.43,17.48,1.43,D1996.87,"2,531.69","1,996.87",,,,,,0.06,0.08,72,,,Long Seam,,,,,,,33.80535452,-118.26411450,33.0,"M-54  /  4A-585  &  Name :Unk (conduit) Type: Unk Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 0 Diam: 2 Gap: 0",100.0,Not Applicable,,,,,0.222,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,8.625,0.222,0.222,"12,471.31","32,897.00",,,,0.219
InVista,436,2.362,328+95,"12,471.99","1"" Unk (conduit) Line 328+95",Foreign Line Crossing,D0.74,18.17,0.74,D1996.19,"2,532.38","1,996.19",,,,,,0.06,0.08,57,,,Long Seam,,,,,,,33.80535609,-118.26411473,33.0,"M-54  /  4A-585  &  Name :Unk (conduit) Type: Unk Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 0 Diam: 1 Gap: 0",100.0,Not Applicable,,,,,0.222,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,8.625,0.222,0.222,"12,471.99","32,895.00",,,,0.219
InVista,437,2.362,328+93,"12,472.73",GW4340,Weld; Begin 0.344 in wall. API 5L (A) Seamless,D1.47,18.91,1.47,D1995.45,"2,533.12","1,995.44",0.344,0.344,,,,,,,1.47,,Seamless,,,,,,,33.80535765,-118.26411496,33.0,,31.4,,,,,,0.316,"1,723",0.927,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.344,0.350,"12,472.73","32,892.82",3.964,3.960,3.211,0.344
InVista,437,2.362,328+91,"12,473.48",BD,Bend,D0.72,0.75,0.72,D1994.69,"2,533.87","1,994.69",,,,,,,,,,,Seamless,,,,,,,33.80535934,-118.26411521,33.0,"3.0D - 45° - 9:00; Station Fixed 328+90.62",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"12,473.48","32,890.62",,,,0.344
InVista,438,2.363,328+90,"12,474.21",GW4350,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,U1.47,1.47,4.08,D1993.97,"2,534.60","1,993.97",0.242,0.242,,,,,,,4.08,38,Long Seam,,,,,,,33.80536297,-118.26411737,33.0,,97.2,,,,,,0.227,"1,252",0.908,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,252",8.625,0.242,0.243,"12,474.21","32,889.91",4.06,4.059,2.894,0.250
InVista,439,2.363,328+86,"12,478.29",GW4360,Weld; Begin 0.344 in wall. API 5L (A) Seamless,D1.53,4.08,1.53,D1989.89,"2,538.68","1,989.89",0.357,0.357,,,,,,,1.53,,Seamless,,,,,,,33.80538332,-118.26412868,32.9,,34.6,,,,,,0.294,"1,686",0.881,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.357,0.347,"12,478.29","32,885.90",3.951,3.952,3.807,0.344
InVista,439,2.363,328+85,"12,479.08",BD,Bend,D0.75,0.79,0.75,D1989.10,"2,539.47","1,989.10",,,,,,,,,,,Seamless,,,,,,,33.80538745,-118.26413040,32.8,"3.0D - 45° - 3:00; Station Fixed 328+85.13",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"12,479.08","32,885.13",,,,0.344
InVista,440,2.364,328+84,"12,479.83",GW4370,Weld; Begin 0.322 in wall. API 5L (A) Seamless,D1.05,1.53,1.05,D1988.35,"2,540.21","1,988.35",0.315,0.315,,,,,,,1.05,,Seamless,,,,,,,33.80538946,-118.26413075,32.8,,89.2,,,,,,0.298,"1,613",0.904,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.315,0.314,"12,479.83","32,884.38",4.002,4.002,3.905,0.322
InVista,441,2.364,328+83,"12,480.88",GW4380,Weld; Begin 0.25 in wall. API 5L (X-42) LongSeam,U1.05,1.05,21.04,D1987.30,"2,541.27","1,987.30",0.245,0.245,,,,,,,21.04,345,Long Seam,,,,,,,33.80539236,-118.26413126,32.8,Metal Loss (<15.0%) in Joint,99.4,,,,,,0.091,"1,112",0.571,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.245,0.246,"12,480.88","32,883.32",4.065,4.065,2.947,0.250
InVista,441,2.367,328+68,"12,496.12",Recoat (Canusa) Start 328+68,Reinforcement - Recoat,D5.81,15.24,5.81,D1972.06,"2,556.51","1,972.06",,,,,,0.06,0.08,107,,,Long Seam,,,,,,,33.80543428,-118.26413323,32.6,"M-54 (M-119 End)  &  Recoat (Canusa)  &  PL-0751 - 328+77 - 328+62 (02/08/12) - EML-12310.1 - Algnmnt Sht 4A-584D",100.0,Not Applicable,,,,,0.245,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.245,0.245,"12,496.12","32,868.00",,,,0.250
InVista,441,2.368,328+63,"12,500.90",SS,Sleeve Start,D1.02,20.02,1.02,D1967.28,"2,561.29","1,967.28",,,,,,,,,,,Long Seam,,,,,,,33.80544757,-118.26413360,32.6,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"12,500.90","32,863.19",,,,0.250
InVista,441,2.368,328+63,"12,500.91",Full Encirclement Start 330+72 (328+63) ,Reinforcement - Recoat,D1.01,20.03,1.01,D1967.27,"2,561.30","1,967.27",,,,,,0.06,0.08,68,,,Long Seam,,,,,,,33.80544757,-118.26413360,32.6,"M-54 (M-119 End)  &  Full Encirclement  &  PL-0751 - 328+77 - 328+62 (02/08/12) - EML-12310.1 - Algnmnt Sht 4A-584D; Stationing Differential Noted",100.0,Not Applicable,,,,,0.246,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.246,0.246,"12,500.91","32,863.19",,,,0.250
InVista,441,2.368,328+63,"12,500.96",EML-4380-04,External Metal Loss,D0.96,20.08,0.96,D1967.22,"2,561.35","1,967.21",0.245,0.245,18,29,,1.19,1.61,152,,,Long Seam,"2,066","2,023","2,075","2,026","2,882","2,814",33.80544757,-118.26413360,32.6,,88.7,External,0.045,0.025,0.070,0.175,0.200,"1,579",0.811,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.245,0.254,"12,500.96","32,863.13",4.074,4.073,4.062,0.250
InVista,441,2.368,328+63,"12,501.32",EML-4380-05,External Metal Loss,D0.60,20.44,0.60,D1966.86,"2,561.71","1,966.86",0.241,0.245,63,73,,13.38,23.39,177,,,Long Seam,"1,087",899,"1,452","1,244","2,017","1,727",33.80544870,-118.26413363,32.6,Under Sleeve; Crosses Girth Weld; Global GW 12590,87.7,External,0.154,0.025,0.179,0.066,0.091,"1,112",0.571,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.241,0.240,"12,501.32","32,862.78",4.054,4.054,3.807,0.250
InVista,442,2.368,328+62,"12,501.92",GW4390,Weld,U21.04,21.04,48.77,D1966.26,"2,562.31","1,966.26",0.247,0.247,,,,,,,48.77,255,Long Seam,,,,,,,33.80545028,-118.26413367,32.6,Metal Loss (<15.0%) in Joint,99.7,,,,,,0.150,"1,302",0.669,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.247,0.249,"12,501.92","32,862.17",4.048,4.050,2.808,0.250
InVista,442,2.368,328+61,"12,502.93",Full Encirclement End 330+72 (328+63) ,Reinforcement - Recoat,U1.01,1.01,47.76,D1965.25,"2,563.32","1,965.25",,,,,,0.07,0.08,61,,,Long Seam,,,,,,,33.80545321,-118.26413376,32.6,"M-54 (M-119 End)  &  Full Encirclement  &  PL-0751 - 328+77 - 328+62 (02/08/12) - EML-12310.1 - Algnmnt Sht 4A-584D; Stationing Differential Noted",100.0,Not Applicable,,,,,0.537,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.537,0.537,"12,502.93","32,861.15",,,,0.250
InVista,442,2.368,328+61,"12,502.94",SE,Sleeve End,U1.01,1.01,47.76,D1965.24,"2,563.32","1,965.24",,,,,,,,,,,Long Seam,,,,,,,33.80545321,-118.26413376,32.6,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"12,502.94","32,861.15",,,,0.250
InVista,442,2.370,328+53,"12,511.04",Recoat (Canusa) End 328+53,Reinforcement - Recoat,U9.12,9.12,39.65,D1957.14,"2,571.43","1,957.14",,,,,,0.06,0.08,133,,,Long Seam,,,,,,,33.80547552,-118.26413438,32.5,"M-54 (M-119 End)  &  Recoat (Canusa)  &  PL-0751 - 328+77 - 328+62 (02/08/12) - EML-12310.1 - Algnmnt Sht 4A-584D",100.0,Not Applicable,,,,,0.247,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.247,0.247,"12,511.04","32,853.00",,,,0.250
InVista,442,2.377,328+14,"12,549.79",EML-4390-04,External Metal Loss,D0.91,47.86,0.91,D1918.39,"2,610.17","1,918.39",0.247,0.247,30,40,,24.54,27.10,289,,,Long Seam,"1,632","1,454","1,840","1,633","2,555","2,269",33.80558213,-118.26413736,32.3,Intermittent; Crosses Weld Seams,97.2,External,0.074,0.025,0.099,0.148,0.173,"1,610",0.827,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.247,0.251,"12,549.79","32,814.06",4.047,4.047,3.966,0.250
InVista,443,2.377,328+13,"12,550.70",GW4400,Weld,U48.77,48.77,48.79,D1917.48,"2,611.09","1,917.48",0.254,0.254,,,,,,,48.79,208,Long Seam,,,,,,,33.80558483,-118.26413744,32.3,Metal Loss (<15.0%) in Joint,99.8,,,,,,0.200,"1,639",0.841,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.254,0.256,"12,550.70","32,813.14",4.044,4.045,2.807,0.250
InVista,444,2.386,327+64,"12,599.49",GW4410,Weld,D34.68,48.79,34.68,D1868.69,"2,659.88","1,868.69",0.244,0.244,,,,,,,34.68,241,Long Seam,,,,,,,33.80571915,-118.26414119,31.9,Metal Loss (<15.0%) in Joint,99.9,,,,,,0.214,"1,749",0.898,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.244,0.245,"12,599.49","32,764.10",4.069,4.069,2.775,0.250
InVista,444,2.390,327+46,"12,617.20",Realty Street (36' W) 327+46.30,Road Crossings,D16.97,17.71,16.97,D1850.98,"2,677.59","1,850.98",,,,,,0.06,0.08,44,,,Long Seam,,,,,,,33.80576794,-118.26414258,31.8,M-54: Realty Street (36' W) Station 327+46.30,100.0,Not Applicable,,,,,0.248,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.248,0.248,"12,617.20","32,746.30",,,,0.250
InVista,445,2.393,327+29,"12,634.17",GW4420,Weld,U34.68,34.68,49.13,D1834.01,"2,694.55","1,834.01",0.247,0.247,,,,,,,49.13,182,Long Seam,,,,,,,33.80581480,-118.26414449,31.9,Metal Loss (<15.0%) in Joint,99.8,,,,,,0.186,"1,735",0.891,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.247,0.249,"12,634.17","32,729.25",4.05,4.051,2.932,0.250
InVista,445,2.393,327+29,"12,634.19",EML-4420-01,External Metal Loss,U0.02,0.02,49.10,D1833.99,"2,694.58","1,833.99",0.241,0.247,25,35,,6.06,17.58,201,,,Long Seam,"1,810","1,659","1,919","1,748","2,665","2,428",33.80581480,-118.26414449,31.9,Intermittent; Adjacent Girth Weld,96.8,External,0.061,0.025,0.086,0.161,0.186,"1,735",0.891,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.241,0.245,"12,634.19","32,729.23",4.052,4.050,4.026,0.250
InVista,446,2.402,326+80,"12,683.29",GW4430,Weld,D41.88,49.13,41.88,D1784.89,"2,743.68","1,784.89",0.249,0.249,,,,,,,41.88,104,Long Seam,,,,,,,33.80595022,-118.26415000,32.1,,99.9,,,,,,0.231,"1,753",0.953,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.249,0.250,"12,683.29","32,679.87",4.064,4.064,2.851,0.250
InVista,447,2.410,326+38,"12,725.17",GW4440,Weld,U41.88,41.88,41.97,D1743.01,"2,785.56","1,743.01",0.244,0.244,,,,,,,41.97,246,Long Seam,,,,,,,33.80606558,-118.26415470,32.3,,99.9,,,,,,0.216,"1,753",0.932,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.244,0.245,"12,725.17","32,637.78",4.071,4.071,4.002,0.250
InVista,448,2.418,325+96,"12,767.14",GW4450,Weld,U41.97,41.97,41.99,D1701.04,"2,827.52","1,701.04",0.247,0.247,,,,,,,41.99,343,Long Seam,,,,,,,33.80618115,-118.26415940,32.4,,99.8,,,,,,0.210,"1,689",0.867,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.247,0.248,"12,767.14","32,595.60",4.069,4.068,2.945,0.250
InVista,448,2.426,325+54,"12,808.62",EML-4450-01,External Metal Loss,D0.51,41.48,0.51,D1659.56,"2,869.00","1,659.56",0.238,0.247,29,39,,12.88,27.10,291,,,Long Seam,"1,685","1,516","1,868","1,676","2,595","2,327",33.80629539,-118.26416405,32.6,Intermittent; Crosses Weld Seams,97.0,External,0.072,0.025,0.097,0.150,0.175,"1,642",0.843,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.238,0.244,"12,808.62","32,553.91",4.071,4.070,3.977,0.250
InVista,449,2.426,325+53,"12,809.12",GW4460,Weld,D41.95,41.99,41.95,D1659.06,"2,869.51","1,659.06",0.242,0.242,,,,,,,41.95,69,Long Seam,,,,,,,33.80629696,-118.26416411,32.6,,99.8,,,,,,0.175,"1,642",0.843,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.242,0.243,"12,809.12","32,553.40",4.073,4.073,2.871,0.250
InVista,450,2.434,325+11,"12,851.07",GW4470,Weld,D34.10,41.95,34.10,D1617.11,"2,911.46","1,617.11",0.249,0.249,,,,,,,34.10,281,Long Seam,,,,,,,33.80641247,-118.26416759,32.7,,99.8,,,,,,0.221,"1,753",0.938,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.249,0.250,"12,851.07","32,511.23",4.066,4.065,3.974,0.250
InVista,451,2.440,324+77,"12,885.17",GW4480,Weld,U34.10,34.10,37.57,D1583.01,"2,945.56","1,583.01",0.245,0.245,,,,,,,37.57,78,Long Seam,,,,,,,33.80650646,-118.26416979,32.7,,99.7,,,,,,0.198,"1,672",0.859,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.245,0.245,"12,885.17","32,476.96",4.071,4.071,2.790,0.250
InVista,451,2.446,324+46,"12,915.78",E Pacific Street C/L (42' W) 324+46.20,Road Crossings,D6.97,30.61,6.97,D1552.40,"2,976.16","1,552.40",,,,,,0.06,0.08,25,,,Long Seam,,,,,,,33.80659076,-118.26417178,32.7,M-54: E Pacific Street C/L (42' W) Station 324+46.20,100.0,Not Applicable,,,,,0.243,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.243,0.243,"12,915.78","32,446.20",,,,0.250
InVista,451,2.447,324+40,"12,922.24",EML-4480-02,External Metal Loss,D0.50,37.07,0.50,D1545.94,"2,982.63","1,545.94",0.236,0.245,27,38,,12.59,22.90,271,,,Long Seam,"1,702","1,534","1,839","1,646","2,554","2,286",33.80660861,-118.26417232,32.7,Intermittent; Crosses Weld Seams,96.5,External,0.067,0.025,0.092,0.153,0.178,"1,671",0.858,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.236,0.242,"12,922.24","32,439.70",4.076,4.074,3.979,0.250
InVista,452,2.447,324+39,"12,922.74",GW4490,Weld,U37.57,37.57,42.00,D1545.44,"2,983.13","1,545.44",0.239,0.239,,,,,,,42.00,39,Long Seam,,,,,,,33.80660996,-118.26417239,32.7,,99.6,,,,,,0.178,"1,671",0.858,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.239,0.240,"12,922.74","32,439.20",4.077,4.077,3.055,0.250
InVista,452,2.455,323+97,"12,964.31",EML-4490-01,External Metal Loss,D0.43,41.57,0.43,D1503.87,"3,024.70","1,503.87",0.237,0.239,16,26,,10.57,13.31,345,,,Long Seam,"1,844","1,685","1,856","1,669","2,578","2,318",33.80672464,-118.26417692,32.8,Intermittent; Crosses Weld Seams,96.2,External,0.038,0.025,0.063,0.176,0.201,"1,741",0.894,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.237,0.245,"12,964.31","32,397.41",4.071,4.070,3.982,0.250
InVista,453,2.455,323+97,"12,964.75",GW4500,Weld,D40.09,42.00,40.09,D1503.43,"3,025.13","1,503.43",0.249,0.249,,,,,,,40.09,62,Long Seam,,,,,,,33.80672577,-118.26417697,32.8,,99.7,,,,,,0.186,"1,676",0.860,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.249,0.250,"12,964.75","32,396.98",4.066,4.066,3.185,0.250
InVista,453,2.463,323+57,"13,004.32",EML-4500-01,External Metal Loss,D0.51,39.58,0.51,D1463.86,"3,064.71","1,463.86",0.242,0.249,25,35,,12.25,19.52,261,,,Long Seam,"1,765","1,599","1,868","1,676","2,595","2,328",33.80683483,-118.26418129,32.8,Deepest Point in Long Seam; Intermittent; Crosses Weld Seams,94.9,External,0.063,0.025,0.088,0.161,0.186,"1,676",0.860,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.242,0.250,"13,004.32","32,357.20",4.066,4.066,3.966,0.250
InVista,454,2.463,323+57,"13,004.83",GW4510,Weld,U40.09,40.09,41.98,D1463.35,"3,065.22","1,463.35",0.242,0.242,,,,,,,41.98,18,Long Seam,,,,,,,33.80683617,-118.26418134,32.8,,99.6,,,,,,0.203,"1,676",0.860,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.242,0.243,"13,004.83","32,356.69",4.077,4.076,2.886,0.250
InVista,454,2.471,323+15,"13,046.33",EML-4510-01,External Metal Loss,D0.48,41.50,0.48,D1421.85,"3,106.72","1,421.85",0.237,0.242,19,29,,12.15,27.10,301,,,Long Seam,"1,814","1,651","1,821","1,628","2,529","2,262",33.80695064,-118.26418588,32.9,Intermittent; Crosses Weld Seams,95.9,External,0.046,0.025,0.071,0.171,0.196,"1,692",0.869,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.237,0.242,"13,046.33","32,314.98",4.072,4.072,3.986,0.250
InVista,455,2.471,323+14,"13,046.81",GW4520,Weld,U41.98,41.98,45.70,D1421.37,"3,107.20","1,421.37",0.243,0.243,,,,,,,45.70,56,Long Seam,,,,,,,33.80695200,-118.26418593,32.9,,99.5,,,,,,0.174,"1,612",0.827,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.243,0.244,"13,046.81","32,314.49",4.074,4.074,3.988,0.250
InVista,455,2.480,322+69,"13,092.10",EML-4520-01,External Metal Loss,D0.41,45.29,0.41,D1376.08,"3,152.49","1,376.08",0.236,0.243,28,39,,11.14,22.34,61,,,Long Seam,"1,678","1,512","1,742","1,548","2,420","2,150",33.80707674,-118.26419080,32.9,Adjacent Long Seam; Crosses Girth Weld,96.0,External,0.069,0.025,0.094,0.149,0.174,"1,606",0.824,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.236,0.241,"13,092.10","32,268.97",4.076,4.075,3.984,0.250
InVista,456,2.480,322+69,"13,092.51",GW4530,Weld,D40.98,45.70,40.98,D1375.67,"3,152.90","1,375.67",0.247,0.247,,,,,,,40.98,359,Long Seam,,,,,,,33.80707787,-118.26419084,32.9,,99.8,,,,,,0.182,"1,606",0.824,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.247,0.248,"13,092.51","32,268.56",4.072,4.071,2.801,0.250
InVista,456,2.482,322+56,"13,105.00","5"" Unk (pvc) Line 322+56",Foreign Line Crossing,U12.49,12.49,28.48,D1363.17,"3,165.39","1,363.17",,,,,,0.07,0.08,185,,,Long Seam,,,,,,,33.80711234,-118.26419213,32.9,"M-54  /  4A-585  &  Name :Unk (pvc) Type: Unk Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 38 Diam: 5 Gap: 11",100.0,Not Applicable,,,,,0.250,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.250,0.250,"13,105.00","32,256.00",,,,0.250
InVista,456,2.482,322+56,"13,105.01","5"" Unk (pvc) Line 322+56",Foreign Line Crossing,U12.50,12.50,28.48,D1363.17,"3,165.40","1,363.17",,,,,,0.13,0.08,129,,,Long Seam,,,,,,,33.80711234,-118.26419213,32.9,"M-54  /  4A-585  &  Name :Unk (pvc) Type: Unk Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 38 Diam: 5 Gap: 11",100.0,Not Applicable,,,,,0.246,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.246,0.246,"13,105.01","32,256.00",,,,0.250
InVista,456,2.486,322+36,"13,124.91","5"" SCE (pvc) Utility Line 322+36",Foreign Line Crossing,D8.58,32.39,8.58,D1343.27,"3,185.29","1,343.27",,,,,,0.07,0.08,134,,,Long Seam,,,,,,,33.80716710,-118.26419417,32.9,"M-54  /  4A-585  &  Name :SCE (pvc) Type: Utility Subtype: Electrical Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 35 Diam: 5 Gap: 12",100.0,Not Applicable,,,,,0.248,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.248,0.248,"13,124.91","32,236.00",,,,0.250
InVista,457,2.487,322+27,"13,133.49",GW4540,Weld,U40.98,40.98,44.00,D1334.69,"3,193.88","1,334.69",0.244,0.244,,,,,,,44.00,4,Long Seam,,,,,,,33.80719076,-118.26419506,32.9,Metal Loss (<15.0%) in Joint,99.8,,,,,,0.214,"1,753",0.922,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.244,0.245,"13,133.49","32,227.37",4.076,4.075,2.797,0.250
InVista,458,2.496,321+83,"13,177.49",GW4550,Weld,D40.22,44.00,40.22,D1290.69,"3,237.88","1,290.69",0.246,0.246,,,,,,,40.22,195,Long Seam,,,,,,,33.80731199,-118.26419957,33.0,Metal Loss (<15.0%) in Joint,99.7,,,,,,0.189,"1,717",0.882,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.246,0.247,"13,177.49","32,183.15",4.074,4.074,2.804,0.250
InVista,458,2.499,321+65,"13,195.55","5"" SCE (pvc) Utility Line 321+65",Foreign Line Crossing,U18.06,18.06,22.16,D1272.63,"3,255.94","1,272.63",,,,,,0.07,0.08,156,,,Long Seam,,,,,,,33.80736178,-118.26420144,33.0,"M-54  /  4A-585  &  Name :SCE (pvc) Type: Utility Subtype: Electrical Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 36 Diam: 5 Gap: 12",100.0,Not Applicable,,,,,0.245,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.245,0.245,"13,195.55","32,165.00",,,,0.250
InVista,458,2.503,321+46,"13,214.25",E Lincoln Street (36' W) C/L 321+46.20,Road Crossings,D3.46,36.76,3.46,D1253.93,"3,274.64","1,253.93",,,,,,0.06,0.08,121,,,Long Seam,,,,,,,33.80741339,-118.26420337,33.0,M-54: E Lincoln Street C/L  (36' W) Station 321+46.20,100.0,Not Applicable,,,,,0.245,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.245,0.245,"13,214.25","32,146.20",,,,0.250
InVista,458,2.503,321+43,"13,217.22",EML-4550-03,External Metal Loss,D0.48,39.74,0.48,D1250.96,"3,277.61","1,250.95",0.240,0.246,23,33,,12.09,19.44,31,,,Long Seam,"1,779","1,614","1,899","1,709","2,638","2,374",33.80742150,-118.26420367,33.0,Intermittent; Crosses Long Seam; Crosses Girth Weld,95.2,External,0.057,0.025,0.082,0.164,0.189,"1,715",0.880,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.240,0.246,"13,217.22","32,143.21",4.075,4.075,3.991,0.250
