Tool,Weld Number,Approx. Milepost (miles),"Approx. Map Station(ft)",Odometer (ft),Feature Number,Feature Description,"Distance to Nearest Weld (ft)","Distance to Upstream Weld (ft)","Distance to Downstream Weld (ft)","Distance to Nearest AGM (ft)","Distance to Upstream AGM (ft)","Distance to Downstream AGM  (ft)","Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median) (in)","Wall Thickness of Joint Only (Median) (in)",Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),"Dent Depth (%)",Length (in),"Width (in)",Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),"B31G mod Using Median Thickness Psafe (psi)","B31G mod Using Median Thickness Psafe (psi)","B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi)","B31G Eff. Area Using Median Thickness Psafe (psi)","B31G Eff. Area Using Median Thickness +Tool TolerancePsafe (psi)","B31G Eff. Area Using Median Thickness Pfailure (psi)","B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi)",Lattitude NAD83,Longitude NAD83,"Elevation Above Mean Sea Level NAVD88 (ft)",Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),"Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in)","Thickness Minimum Measured (Tmm) (in)",API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),"Nominal Pipe Diameter OD (in)",T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),"Radius Inside (Median) (in)","Radius Inside (Mean) (in)","Radius Inside (Min) (in)",T Nominal (in)
InVista,459,2.503,321+43,"13,217.71",GW4560,Weld,U40.22,40.22,49.89,D1250.47,"3,278.10","1,250.47",0.245,0.245,,,,,,,49.89,14,Long Seam,,,,,,,33.80742285,-118.26420371,33.0,,99.8,,,,,,0.210,"1,715",0.880,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.245,0.246,"13,217.71","32,142.72",4.075,4.075,2.783,0.250
InVista,459,2.506,321+29,"13,231.37",Rectifier - Test Lead Wire 321+29,Corrosion Controls,U13.66,13.66,36.23,D1236.81,"3,291.75","1,236.81",,,,,,0.07,0.08,224,,,Long Seam,,,,,,,33.80746049,-118.26420512,33.0,M-54: Rectifier - Test Lead Wire Station 321+29,100.0,Not Applicable,,,,,0.248,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.248,0.248,"13,231.37","32,129.00",,,,0.250
InVista,459,2.506,321+29,"13,231.37",Test Lead Wire 321+29,Corrosion Controls,U13.66,13.66,36.23,D1236.81,"3,291.75","1,236.81",,,,,,0.07,0.08,186,,,Long Seam,,,,,,,33.80746049,-118.26420512,33.0,M-54: Test Lead Wire Station 321+29,100.0,Not Applicable,,,,,0.249,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.249,0.249,"13,231.37","32,129.00",,,,0.250
InVista,459,2.506,321+29,"13,231.37","3"" SC Gas Utility Line 321+29",Foreign Line Crossing,U13.66,13.66,36.23,D1236.81,"3,291.75","1,236.81",,,,,,0.07,0.08,159,,,Long Seam,,,,,,,33.80746049,-118.26420512,33.0,"M-54  /  4A-585  &  Name :SC Gas Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 0 Diam: 3 Gap: 7",100.0,Not Applicable,,,,,0.247,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.247,0.247,"13,231.37","32,129.00",,,,0.250
InVista,460,2.513,320+93,"13,267.59",GW4570,Weld,D39.05,49.89,39.05,D1200.59,"3,327.98","1,200.59",0.244,0.244,,,,,,,39.05,285,Long Seam,,,,,,,33.80756043,-118.26420803,32.6,Metal Loss (<15.0%) in Joint,99.8,,,,,,0.183,"1,753",0.904,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.244,0.245,"13,267.59","32,092.58",4.075,4.075,2.838,0.250
InVista,460,2.516,320+77,"13,282.95",EML-4570-01,External Metal Loss,U15.36,15.36,23.69,D1185.23,"3,343.34","1,185.23",0.227,0.244,25,35,,2.01,5.56,295,,,Long Seam,"1,947","1,859","1,951","1,848","2,710","2,566",33.80760257,-118.26420920,32.4,Adjacent Long Seam,91.2,External,0.061,0.025,0.086,0.158,0.183,"1,753",0.905,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.227,0.235,"13,282.95","32,077.15",4.074,4.075,4.070,0.250
InVista,460,2.516,320+77,"13,283.18",EML-4570-02,External Metal Loss,U15.59,15.59,23.46,D1185.00,"3,343.57","1,185.00",0.230,0.244,17,27,,1.43,1.21,286,,,Long Seam,"2,046","1,993","2,047","1,983","2,843","2,754",33.80760324,-118.26420922,32.4,Adjacent Long Seam,86.4,External,0.041,0.025,0.066,0.178,0.203,"1,753",0.914,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.230,0.260,"13,283.18","32,076.91",4.073,4.072,4.059,0.250
InVista,461,2.520,320+53,"13,306.64",GW4580,Weld,U39.05,39.05,44.59,D1161.54,"3,367.03","1,161.54",0.245,0.245,,,,,,,44.59,,Seamless,,,,,,,33.80766792,-118.26421102,32.1,,99.4,,,,,,0.160,"1,474",0.757,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.245,0.246,"13,306.64","32,053.34",4.076,4.076,3.972,0.250
InVista,461,2.523,320+36,"13,323.89","2"" SCE (pvc) Utility Line 320+36",Foreign Line Crossing,U17.25,17.25,27.34,D1144.29,"3,384.28","1,144.29",,,,,,0.07,0.08,152,,,Seamless,,,,,,,33.80771547,-118.26421235,31.8,"M-54  /  4A-585  &  Name :SCE (pvc) Type: Utility Subtype: Electrical Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 32 Diam: 2 Gap: 12",100.0,Not Applicable,,,,,0.251,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.251,0.251,"13,323.89","32,036.00",,,,0.250
InVista,461,2.529,320+09,"13,350.68",EML-4580-02,External Metal Loss,D0.55,44.04,0.55,D1117.50,"3,411.07","1,117.50",0.237,0.245,35,45,,12.66,27.10,341,,,Seamless,"1,574","1,402","1,620","1,419","2,250","1,971",33.80778939,-118.26421441,31.5,Intermittent; Crosses Weld Seams,89.0,External,0.086,0.025,0.111,0.134,0.159,"1,468",0.754,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.237,0.239,"13,350.68","32,009.07",4.07,4.068,3.971,0.250
InVista,461,2.529,320+09,"13,350.75",Aqua Wrap Start 320+09,Reinforcement - Recoat,D0.48,44.11,0.48,D1117.43,"3,411.14","1,117.43",,,,,,0.06,0.08,186,,,Seamless,,,,,,,33.80778962,-118.26421441,31.5,M-54 (M-119 End)  &  Aqua Wrap  &  PL-0751 - 320+11 - 320+13 (08/29/14) - Dig-5 - Algnmnt Sht 4A-584D; Possible Stationing Differential Issue Since Recoat Stationing is Not Covering Metal Loss ,100.0,Not Applicable,,,,,0.237,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.237,0.237,"13,350.75","32,009.00",,,,0.250
InVista,461,2.529,320+09,"13,350.75",Recoat (Type Unk) Start 320+09,Reinforcement - Recoat,D0.48,44.11,0.48,D1117.43,"3,411.14","1,117.43",,,,,,0.06,0.08,124,,,Seamless,,,,,,,33.80778962,-118.26421441,31.5,"M-54 (M-119 End)  &  Recoat (Type Unk)  &  PL-0751 - 320+11 - 320+13 (08/29/14) - Dig-5 - Algnmnt Sht 4A-584D; Possible Stationing Differential Issue Since Recoat Stationing is Not Covering Metal Loss Anomaly",100.0,Not Applicable,,,,,0.229,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.229,0.229,"13,350.75","32,009.00",,,,0.250
InVista,462,2.529,320+09,"13,351.23",GW4590,Weld,U44.59,44.59,53.27,D1116.95,"3,411.62","1,116.95",0.251,0.251,,,,,,,53.27,43,Long Seam,,,,,,,33.80779097,-118.26421445,31.5,Metal Loss (<15.0%) in Joint,99.7,,,,,,0.159,"1,468",0.754,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.251,0.252,"13,351.23","32,008.52",4.066,4.065,2.811,0.250
InVista,462,2.529,320+07,"13,352.74",Aqua Wrap End 320+07,Reinforcement - Recoat,U1.51,1.51,51.76,D1115.44,"3,413.13","1,115.44",,,,,,0.06,0.08,181,,,Long Seam,,,,,,,33.80779503,-118.26421457,31.4,M-54 (M-119 End)  &  Aqua Wrap  &  PL-0751 - 320+11 - 320+13 (08/29/14) - Dig-5 - Algnmnt Sht 4A-584D; Possible Stationing Differential Issue Since Recoat Stationing is Not Covering Metal Loss ,100.0,Not Applicable,,,,,0.248,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.248,0.248,"13,352.74","32,007.00",,,,0.250
InVista,462,2.529,320+07,"13,352.74",Recoat (Type Unk) End 320+07,Reinforcement - Recoat,U1.51,1.51,51.76,D1115.44,"3,413.13","1,115.44",,,,,,0.06,0.08,126,,,Long Seam,,,,,,,33.80779503,-118.26421457,31.4,"M-54 (M-119 End)  &  Recoat (Type Unk)  &  PL-0751 - 320+11 - 320+13 (08/29/14) - Dig-5 - Algnmnt Sht 4A-584D; Possible Stationing Differential Issue Since Recoat Stationing is Not Covering Metal Loss Anomaly",100.0,Not Applicable,,,,,0.247,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.247,0.247,"13,352.74","32,007.00",,,,0.250
InVista,462,2.533,319+87,"13,372.99",EML-4590-03,External Metal Loss,U21.76,21.76,31.50,D1095.19,"3,433.38","1,095.18",0.218,0.251,22,32,,0.65,1.05,5,,,Long Seam,"2,151","2,134","2,153","2,133","2,990","2,962",33.80785093,-118.26421645,31.3,,90.8,External,0.056,0.025,0.081,0.170,0.195,"1,745",0.896,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.218,0.243,"13,372.99","31,986.64",4.058,4.058,4.054,0.250
InVista,462,2.537,319+64,"13,395.52","8"" Utility Line 319+64",Foreign Line Crossing,D8.97,44.29,8.97,D1072.66,"3,455.91","1,072.66",,,,,,0.06,0.08,145,,,Long Seam,,,,,,,33.80791283,-118.26422002,31.9,"M-54  /  4A-585  &  Name :Unk Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: No Crossing: Yes Oprtd by PBF: No Depth: 68 Diam: 8 Gap: 12",100.0,Not Applicable,,,,,0.254,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.254,0.254,"13,395.52","31,964.00",,,,0.250
InVista,463,2.539,319+55,"13,404.50",GW4600,Weld,D49.49,53.27,49.49,D1063.68,"3,464.89","1,063.68",0.247,0.247,,,,,,,49.49,252,Long Seam,,,,,,,33.80793760,-118.26422144,32.1,,99.9,,,,,,0.240,"1,753",0.950,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.247,0.248,"13,404.50","31,954.98",4.059,4.060,2.790,0.250
InVista,463,2.547,319+09,"13,450.24",Recoat (Canusa) Start 319+09,Reinforcement - Recoat,D3.75,45.75,3.75,D1017.94,"3,510.63","1,017.94",,,,,,0.06,0.08,129,,,Long Seam,,,,,,,33.80806343,-118.26422868,33.3,"M-54 (M-119 End)  &  Recoat (Canusa)  &  PL-0751 - 319+00 - 319+12 (02/28/12) - EML-12540.1&2 - Algnmnt Sht 4A-584D",100.0,Not Applicable,,,,,0.249,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.249,0.249,"13,450.24","31,909.00",,,,0.250
InVista,464,2.548,319+05,"13,453.99",GW4610,Weld,D24.30,49.49,24.30,D1014.19,"3,514.38","1,014.19",0.232,0.232,,,,,,,24.30,277,Long Seam,,,,,,,33.80807379,-118.26422928,33.4,Metal Loss (<15.0%) in Joint,99.5,,,,,,0.154,"1,608",0.825,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.232,0.232,"13,453.99","31,905.23",4.095,4.094,3.922,0.250
InVista,464,2.549,319+01,"13,458.70",Armor Plate W/MBs Start 319+00.5,Reinforcement - Recoat,U4.71,4.71,19.59,D1009.48,"3,519.09","1,009.48",,,,,,0.06,0.08,147,,,Long Seam,,,,,,,33.80808685,-118.26423003,33.5,"M-54 (M-119 End)  &  Armor Plate W/MBs  &  PL-0751 - 319+00 - 319+12 (02/28/12) - EML-12540.1&2 - Algnmnt Sht 4A-584D",100.0,Not Applicable,,,,,0.231,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.231,0.231,"13,458.70","31,900.50",,,,0.250
InVista,464,2.549,319+00,"13,458.72",EML-4610-02,External Metal Loss,U4.73,4.73,19.57,D1009.46,"3,519.11","1,009.46",0.228,0.232,31,41,,10.34,6.53,238,,,Long Seam,"1,572","1,404","1,660","1,466","2,305","2,036",33.80808685,-118.26423003,33.5,Intermittent; Crosses Long Seam,97.2,External,0.071,0.025,0.096,0.136,0.161,"1,608",0.825,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.228,0.225,"13,458.72","31,900.48",4.101,4.098,4.073,0.250
InVista,464,2.549,318+99,"13,460.19",Armor Plate W/MBs End 318+99,Reinforcement - Recoat,U6.20,6.20,18.10,D1007.99,"3,520.58","1,007.98",,,,,,0.07,0.08,159,,,Long Seam,,,,,,,33.80809089,-118.26423026,33.6,"M-54 (M-119 End)  &  Armor Plate W/MBs  &  PL-0751 - 319+00 - 319+12 (02/28/12) - EML-12540.1&2 - Algnmnt Sht 4A-584D",100.0,Not Applicable,,,,,0.232,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.232,0.232,"13,460.19","31,899.00",,,,0.250
InVista,464,2.549,318+99,"13,460.68",Armor Plate W/MBs Start 318+98.5,Reinforcement - Recoat,U6.69,6.69,17.61,D1007.50,"3,521.07","1,007.49",,,,,,0.07,0.08,196,,,Long Seam,,,,,,,33.80809225,-118.26423034,33.6,"M-54 (M-119 End)  &  Armor Plate W/MBs  &  PL-0751 - 319+00 - 319+12 (02/28/12) - EML-12540.1&2 - Algnmnt Sht 4A-584D",100.0,Not Applicable,,,,,0.232,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.232,0.232,"13,460.68","31,898.51",,,,0.250
InVista,464,2.549,318+98,"13,461.11",EML-4610-05,External Metal Loss,U7.12,7.12,17.18,D1007.07,"3,521.50","1,007.07",0.228,0.232,34,44,,8.65,6.37,223,,,Long Seam,"1,537","1,370","1,654","1,463","2,297","2,031",33.80809337,-118.26423041,33.6,Intermittent; Crosses Long Seam,95.6,External,0.078,0.025,0.103,0.129,0.154,"1,620",0.832,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.228,0.226,"13,461.11","31,898.08",4.1,4.098,4.076,0.250
InVista,464,2.550,318+98,"13,461.68",Armor Plate W/MBs End 318+97,Reinforcement - Recoat,U7.69,7.69,16.61,D1006.50,"3,522.07","1,006.49",,,,,,0.07,0.08,210,,,Long Seam,,,,,,,33.80809495,-118.26423049,33.6,"M-54 (M-119 End)  &  Armor Plate W/MBs  &  PL-0751 - 319+00 - 319+12 (02/28/12) - EML-12540.1&2 - Algnmnt Sht 4A-584D",100.0,Not Applicable,,,,,0.231,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.231,0.231,"13,461.68","31,897.50",,,,0.250
InVista,464,2.550,318+97,"13,462.19",Recoat (Canusa) End 318+97,Reinforcement - Recoat,U8.20,8.19,16.11,D1005.99,"3,522.57","1,005.99",,,,,,0.07,0.08,120,,,Long Seam,,,,,,,33.80809630,-118.26423057,33.6,"M-54 (M-119 End)  &  Recoat (Canusa)  &  PL-0751 - 319+00 - 319+12 (02/28/12) - EML-12540.1&2 - Algnmnt Sht 4A-584D",100.0,Not Applicable,,,,,0.231,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.231,0.231,"13,462.19","31,897.00",,,,0.250
InVista,464,2.550,318+97,"13,462.19",EML-4610-08,External Metal Loss,U8.20,8.20,16.10,D1005.99,"3,522.58","1,005.99",0.223,0.232,22,33,,3.10,0.97,217,,,Long Seam,"1,808","1,690","1,808","1,669","2,511","2,317",33.80809630,-118.26423057,33.6,Intermittent,89.6,External,0.051,0.025,0.076,0.156,0.181,"1,660",0.852,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.223,0.222,"13,462.19","31,896.99",4.106,4.106,4.100,0.250
InVista,465,2.553,318+81,"13,478.29",GW4620,Weld; Begin 0.5 in wall. API 5L (A) Seamless,D0.39,24.30,0.39,D989.89,"3,538.68",989.89,0.475,0.475,,,,,,,0.39,,Seamless,,,,,,,33.80814069,-118.26423236,34.0,,36.0,,,,,,0.442,"2,448",0.880,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,504",8.625,0.475,0.478,"13,478.29","31,880.81",3.811,3.817,3.050,0.500
InVista,465,2.553,318+81,"13,478.48",BD,Bend,U0.19,0.19,0.21,D989.70,"3,538.87",989.70,,,,,,,,,,,Seamless,,,,,,,33.80814114,-118.26423230,34.0,"3.0D - 15° -  3:00; Station Fixed 318+80.62",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"13,478.48","31,880.62",,,,0.500
InVista,466,2.553,318+80,"13,478.68",GW4630,Weld; Begin 0.25 in wall. API 5L (X-42) LongSeam,U0.39,0.39,22.42,D989.50,"3,539.07",989.49,0.240,0.240,,,,,,,22.42,139,Long Seam,,,,,,,33.80814181,-118.26423220,34.0,Metal Loss (<15.0%) in Joint,99.3,,,,,,0.195,"1,699",0.872,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.240,0.240,"13,478.68","31,880.41",4.089,4.087,2.813,0.250
InVista,466,2.553,318+78,"13,481.35",Test Lead Wire 318+77.7,Corrosion Controls,U2.67,2.67,19.75,D986.82,"3,541.74",986.82,,,,,,0.07,0.08,203,,,Long Seam,,,,,,,33.80814920,-118.26423113,34.0,M-54: Test Lead Wire Station 318+77.7,100.0,Not Applicable,,,,,0.238,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.238,0.238,"13,481.35","31,877.70",,,,0.250
InVista,466,2.553,318+78,"13,481.36",CB,Casing (Begin),U2.67,2.67,19.75,D986.82,"3,541.75",986.82,,,,,,,,,,,Long Seam,,,,,,,33.80814920,-118.26423113,34.0,"M-54: 12"" Casing Begin Station 318+77.70; M-54",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"13,481.36","31,877.70",,,,0.250
InVista,466,2.557,318+58,"13,501.01",EML-4630-03,External Metal Loss,D0.09,22.33,0.09,D967.17,"3,561.40",967.17,0.234,0.240,19,29,,1.80,2.18,88,,,Long Seam,"1,975","1,902","1,981","1,896","2,752","2,633",33.80820292,-118.26422339,34.1,Adjacent Long Seam; Crosses Girth Weld,79.5,External,0.045,0.025,0.070,0.170,0.195,"1,753",0.911,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.234,0.251,"13,501.01","31,857.75",4.091,4.090,4.054,0.250
InVista,467,2.557,318+58,"13,501.10",GW4640,Weld,U22.42,22.42,22.80,D967.08,"3,561.49",967.08,0.240,0.240,,,,,,,22.80,123,Long Seam,,,,,,,33.80820313,-118.26422336,34.1,Metal Loss (<15.0%) in Joint,99.7,,,,,,0.211,"1,753",0.911,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.240,0.241,"13,501.10","31,857.66",4.088,4.087,3.046,0.250
InVista,468,2.561,318+35,"13,523.91",GW4650,Weld,D22.36,22.80,22.36,D944.27,"3,584.29",944.27,0.254,0.254,,,,,,,22.36,263,Long Seam,,,,,,,33.80826559,-118.26421436,34.2,Metal Loss (<15.0%) in Joint,99.7,,,,,,0.220,"1,753",0.933,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.254,0.258,"13,523.91","31,834.52",4.055,4.056,2.863,0.250
InVista,468,2.562,318+30,"13,528.62",E Sepulveda Blvd (84' W) 318+29.73,Road Crossings,U4.71,4.71,17.65,D939.56,"3,589.01",939.56,,,,,,0.07,0.08,124,,,Long Seam,,,,,,,33.80827857,-118.26421249,34.2,M-54: E Sepulveda Blvd (84' W) Station 318+29.73,100.0,Not Applicable,,,,,0.255,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.255,0.255,"13,528.62","31,829.73",,,,0.250
InVista,469,2.566,318+12,"13,546.27",GW4660,Weld,U22.36,22.36,23.74,D921.91,"3,606.65",921.91,0.251,0.251,,,,,,,23.74,137,Long Seam,,,,,,,33.80832669,-118.26420554,34.3,Metal Loss (<15.0%) in Joint,98.8,,,,,,0.180,"1,669",0.857,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.251,0.251,"13,546.27","31,811.82",4.057,4.058,2.893,0.250
InVista,469,2.569,317+93,"13,564.52",EML-4660-01,External Metal Loss,D5.49,18.25,5.49,D903.66,"3,624.91",903.66,0.230,0.251,27,37,,4.68,5.40,11,,,Long Seam,"1,837","1,695","1,957","1,798","2,718","2,498",33.80837682,-118.26419832,34.4,,97.1,External,0.068,0.025,0.093,0.158,0.183,"1,686",0.866,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.230,0.231,"13,564.52","31,793.30",4.062,4.060,4.047,0.250
InVista,469,2.569,317+93,"13,565.13",EML-4660-02,External Metal Loss,D4.88,18.87,4.88,D903.05,"3,625.52",903.05,0.234,0.251,28,38,,5.61,10.00,309,,,Long Seam,"1,796","1,645","1,884","1,712","2,616","2,377",33.80837839,-118.26419809,34.4,,94.9,External,0.071,0.025,0.096,0.155,0.180,"1,672",0.858,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.234,0.231,"13,565.13","31,792.68",4.057,4.057,4.042,0.250
InVista,469,2.569,317+92,"13,565.86",EML-4660-03,External Metal Loss,D4.15,19.59,4.15,D902.32,"3,626.25",902.32,0.223,0.251,16,26,,2.05,3.55,327,,,Long Seam,"2,070","1,992","2,069","1,975","2,873","2,744",33.80838041,-118.26419781,34.4,,93.7,External,0.041,0.025,0.066,0.185,0.210,"1,723",0.884,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.223,0.225,"13,565.86","31,791.94",4.05,4.051,4.042,0.250
InVista,469,2.570,317+89,"13,568.75",CE,Casing (End),D1.26,22.48,1.26,D899.43,"3,629.14",899.43,,,,,,,,,,,Long Seam,,,,,,,33.80838824,-118.26419668,34.4,"M-54: 12"" Casing Ends Station 317+89; M-54",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"13,568.75","31,789.00",,,,0.250
InVista,470,2.570,317+88,"13,570.01",GW4670,Weld; Begin 0.5 in wall. API 5L (A) Seamless,D0.78,23.74,0.78,D898.17,"3,630.40",898.17,0.482,0.482,,,,,,,0.78,,Seamless,,,,,,,33.80839182,-118.26419616,34.4,,34.9,,,,,,0.453,"2,504",0.917,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,504",8.625,0.482,0.487,"13,570.01","31,787.73",3.814,3.816,2.696,0.500
InVista,470,2.570,317+87,"13,570.42",BD,Bend,D0.37,0.41,0.37,D897.76,"3,630.81",897.76,,,,,,,,,,,Seamless,,,,,,,33.80839294,-118.26419600,34.4,3.0D - 22.5° - 12:00; Station Fixed 317+87.31,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"13,570.42","31,787.31",,,,0.500
InVista,471,2.570,317+87,"13,570.78",GW4680,Weld; Begin 0.25 in wall. API 5L (X-42) LongSeam,U0.78,0.78,17.90,D897.40,"3,631.17",897.40,0.232,0.232,,,,,,,17.90,137,Long Seam,,,,,,,33.80839384,-118.26419587,34.4,Metal Loss (<15.0%) in Joint,99.5,,,,,,0.189,"1,651",0.848,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.232,0.232,"13,570.78","31,786.97",4.095,4.095,2.912,0.250
InVista,471,2.574,317+71,"13,588.18",EML-4680-01,External Metal Loss,D0.51,17.40,0.51,D880.00,"3,648.57",880.00,0.230,0.232,19,29,,6.04,27.10,356,,,Long Seam,"1,780","1,633","1,687","1,507","2,344","2,093",33.80844151,-118.26418900,34.5,Intermittent; Crosses Long Seam; Adjacent Girth Weld,95.1,External,0.043,0.025,0.068,0.164,0.189,"1,651",0.848,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.230,0.228,"13,588.18","31,770.60",4.093,4.092,3.745,0.250
InVista,472,2.574,317+70,"13,588.68",GW4690,Weld; Begin 0.5 in wall. API 5L (A) Seamless,D0.70,17.90,0.70,D879.50,"3,649.07",879.49,0.482,0.482,,,,,,,0.70,,Seamless,,,,,,,33.80844285,-118.26418881,34.5,,43.5,,,,,,0.443,"2,445",0.879,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,504",8.625,0.482,0.482,"13,588.68","31,770.12",3.814,3.816,2.864,0.500
InVista,472,2.574,317+70,"13,589.06",BD,Bend,D0.33,0.37,0.33,D879.12,"3,649.45",879.12,,,,,,,,,,,Seamless,,,,,,,33.80844397,-118.26418864,34.5,"3.0D - 22.5° - 6:00; Station Fixed 317+69.77",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"13,589.06","31,769.77",,,,0.500
InVista,473,2.574,317+69,"13,589.38",GW4700,Weld; Begin 0.25 in wall. API 5L (X-42) LongSeam,U0.70,0.70,49.02,D878.80,"3,649.77",878.80,0.249,0.249,,,,,,,49.02,236,Long Seam,,,,,,,33.80844487,-118.26418852,34.5,,99.6,,,,,,0.170,"1,655",0.850,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.249,0.248,"13,589.38","31,769.44",4.059,4.060,2.799,0.250
InVista,473,2.574,317+69,"13,589.41",EML-4700-01,External Metal Loss,U0.03,0.03,48.99,D878.77,"3,649.80",878.77,0.243,0.249,19,29,,5.42,8.47,344,,,Long Seam,"1,918","1,776","1,936","1,770","2,688","2,458",33.80844487,-118.26418852,34.5,Intermittent; Crosses Girth Weld,89.5,External,0.047,0.025,0.072,0.177,0.202,"1,724",0.885,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.243,0.240,"13,589.41","31,769.41",4.061,4.058,4.030,0.250
InVista,473,2.574,317+69,"13,589.64",EML-4700-02,External Metal Loss,U0.26,0.26,48.76,D878.54,"3,650.03",878.54,0.229,0.249,18,28,,0.63,0.56,114,,,Long Seam,"2,141","2,126","2,145","2,128","2,979","2,955",33.80844554,-118.26418842,34.5,,85.7,External,0.045,0.025,0.070,0.179,0.204,"1,745",0.896,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.229,0.229,"13,589.64","31,769.18",4.059,4.060,4.057,0.250
InVista,473,2.575,317+65,"13,593.97",EML-4700-03,External Metal Loss,U4.59,4.59,44.44,D874.21,"3,654.36",874.21,0.240,0.249,18,28,,0.45,0.56,351,,,Long Seam,"2,151","2,143","2,153","2,144","2,991","2,978",33.80845740,-118.26418671,34.5,,44.9,External,0.044,0.025,0.069,0.180,0.205,"1,753",0.960,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.240,0.236,"13,593.97","31,764.81",4.052,4.052,4.050,0.250
InVista,473,2.576,317+59,"13,599.78",EML-4700-04,External Metal Loss,U10.40,10.40,38.63,D868.40,"3,660.17",868.40,0.204,0.249,20,30,,1.51,0.89,275,,,Long Seam,"2,067","2,007","2,051","1,976","2,848","2,745",33.80847339,-118.26418534,34.6,,85.0,External,0.050,0.025,0.075,0.174,0.199,"1,739",0.893,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.204,0.214,"13,599.78","31,758.93",4.065,4.065,4.061,0.250
InVista,473,2.576,317+59,"13,600.07",EML-4700-05,External Metal Loss,U10.69,10.69,38.33,D868.11,"3,660.46",868.11,0.242,0.249,32,42,,5.23,6.21,292,,,Long Seam,"1,740","1,588","1,870","1,700","2,597","2,361",33.80847407,-118.26418531,34.6,Intermittent,91.6,External,0.079,0.025,0.104,0.145,0.170,"1,655",0.850,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.242,0.236,"13,600.07","31,758.63",4.062,4.062,4.046,0.250
InVista,473,2.576,317+58,"13,600.26",EML-4700-06,External Metal Loss,U10.88,10.88,38.15,D867.92,"3,660.65",867.92,0.244,0.249,24,34,,5.26,4.60,200,,,Long Seam,"1,854","1,710","1,961","1,798","2,723","2,497",33.80847474,-118.26418528,34.6,Intermittent; Crosses Long Seam,88.4,External,0.059,0.025,0.084,0.165,0.190,"1,660",0.852,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.244,0.243,"13,600.26","31,758.45",4.054,4.053,4.042,0.250
InVista,474,2.583,317+20,"13,638.41",GW4710,Weld,D42.75,49.02,42.75,D829.77,"3,698.79",829.77,0.245,0.245,,,,,,,42.75,128,Long Seam,,,,,,,33.80857973,-118.26418096,34.7,Metal Loss (<15.0%) in Joint,99.8,,,,,,0.207,"1,753",0.910,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.245,0.246,"13,638.41","31,719.89",4.063,4.064,2.899,0.250
InVista,474,2.587,316+99,"13,659.01",EML-4710-01,External Metal Loss,U20.61,20.61,22.14,D809.17,"3,719.40",809.17,0.225,0.245,16,26,,0.85,1.45,139,,,Long Seam,"2,098","2,073","2,094","2,064","2,908","2,867",33.80863651,-118.26417862,34.8,Adjacent Long Seam,99.1,External,0.038,0.025,0.063,0.182,0.207,"1,753",0.956,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.225,0.229,"13,659.01","31,699.06",4.058,4.058,4.057,0.250
InVista,475,2.591,316+77,"13,681.15",GW4720,Weld,D42.33,42.75,42.33,D787.03,"3,741.54",787.03,0.240,0.240,,,,,,,42.33,294,Long Seam,,,,,,,33.80869757,-118.26417610,34.8,Metal Loss (<15.0%) in Joint; Long Seam Axially Aligned Across Girth Weld,99.7,,,,,,0.193,"1,722",0.884,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.240,0.241,"13,681.15","31,676.68",4.092,4.090,2.938,0.250
InVista,475,2.591,316+77,"13,681.17",EML-4720-01,External Metal Loss,U0.01,0.01,42.32,D787.01,"3,741.56",787.01,0.233,0.240,20,30,,0.52,1.69,172,,,Long Seam,"2,068","2,056","2,064","2,049","2,866","2,846",33.80869757,-118.26417610,34.8,,69.6,External,0.047,0.025,0.072,0.168,0.193,"1,753",0.909,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.233,0.266,"13,681.17","31,676.67",4.042,4.041,4.021,0.250
InVista,475,2.599,316+34,"13,723.00",EML-4720-02,External Metal Loss,D0.49,41.85,0.49,D745.18,"3,783.39",745.18,0.245,0.240,20,30,,12.03,9.44,250,,,Long Seam,"1,784","1,621","1,849","1,659","2,568","2,304",33.80881293,-118.26417136,35.0,Intermittent; Crosses Weld Seams,94.6,External,0.048,0.025,0.073,0.167,0.192,"1,722",0.884,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.245,0.251,"13,723.00","31,634.38",4.063,4.071,3.979,0.250
InVista,475,2.599,316+34,"13,723.35",EML-4720-03,External Metal Loss,D0.14,42.20,0.14,D744.83,"3,783.74",744.83,0.236,0.240,18,28,,1.10,5.24,42,,,Long Seam,"2,031","1,992","2,029","1,983","2,819","2,754",33.80881383,-118.26417132,35.0,,96.8,External,0.043,0.025,0.068,0.172,0.197,"1,724",0.885,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.236,0.243,"13,723.35","31,634.03",4.096,4.093,4.071,0.250
InVista,476,2.599,316+34,"13,723.49",GW4730,Weld,U42.33,42.33,44.53,D744.69,"3,783.88",744.69,0.252,0.252,,,,,,,44.53,297,Long Seam,,,,,,,33.80881427,-118.26417131,35.0,Metal Loss (<15.0%) in Joint,99.8,,,,,,0.192,"1,634",0.839,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.252,0.254,"13,723.49","31,633.89",4.059,4.058,2.980,0.250
InVista,476,2.604,316+10,"13,746.93",EML-4730-01,External Metal Loss,D21.09,23.44,21.09,D721.25,"3,807.32",721.25,0.229,0.252,16,26,,0.53,1.13,219,,,Long Seam,"2,175","2,165","2,175","2,163","3,021","3,004",33.80887872,-118.26416866,35.1,,88.4,External,0.040,0.025,0.065,0.187,0.212,"1,753",0.958,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.229,0.237,"13,746.93","31,610.19",4.061,4.061,4.060,0.250
InVista,476,2.607,315+90,"13,766.81",EML-4730-02,External Metal Loss,D1.21,43.32,1.21,D701.37,"3,827.20",701.37,0.238,0.252,16,26,,1.61,0.89,300,,,Long Seam,"2,108","2,048","2,104","2,031","2,922","2,821",33.80893347,-118.26416641,35.1,Adjacent Long Seam,92.4,External,0.040,0.025,0.065,0.187,0.212,"1,753",0.916,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.238,0.255,"13,766.81","31,590.10",4.053,4.053,4.051,0.250
InVista,476,2.607,315+90,"13,767.09",EML-4730-03,External Metal Loss,D0.93,43.60,0.93,D701.09,"3,827.48",701.09,0.244,0.252,17,27,,1.60,2.58,277,,,Long Seam,"2,102","2,041","2,105","2,034","2,924","2,825",33.80893437,-118.26416636,35.1,Crosses Long Seam,92.5,External,0.043,0.025,0.068,0.184,0.209,"1,751",0.899,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.244,0.265,"13,767.09","31,589.81",4.058,4.056,4.042,0.250
InVista,476,2.607,315+89,"13,767.52",EML-4730-04,External Metal Loss,D0.49,44.04,0.49,D700.66,"3,827.91",700.66,0.235,0.252,25,35,,11.82,27.10,15,,,Long Seam,"1,788","1,622","1,847","1,654","2,565","2,297",33.80893550,-118.26416632,35.1,,96.3,External,0.064,0.025,0.089,0.163,0.188,"1,634",0.839,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.235,0.244,"13,767.52","31,589.38",4.07,4.076,3.974,0.250
InVista,477,2.608,315+89,"13,768.02",GW4740,Weld,D41.96,44.53,41.96,D700.16,"3,828.41",700.16,0.236,0.236,,,,,,,41.96,337,Long Seam,,,,,,,33.80893685,-118.26416626,35.1,Metal Loss (<15.0%) in Joint,99.7,,,,,,0.188,"1,636",0.840,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.236,0.237,"13,768.02","31,588.88",4.093,4.093,2.830,0.250
InVista,478,2.616,315+46,"13,809.97",GW4750,Weld,U41.96,41.96,42.31,D658.21,"3,870.36",658.21,0.234,0.234,,,,,,,42.31,165,Long Seam,,,,,,,33.80905243,-118.26416151,35.3,Metal Loss (<15.0%) in Joint,99.8,,,,,,0.173,"1,616",0.830,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.234,0.235,"13,809.97","31,546.47",4.094,4.094,3.002,0.250
InVista,478,2.623,315+04,"13,851.80",EML-4750-01,External Metal Loss,D0.48,41.83,0.48,D616.38,"3,912.19",616.38,0.229,0.234,26,37,,5.54,10.73,274,,,Long Seam,"1,702","1,552","1,670","1,490","2,319","2,069",33.80916779,-118.26415676,35.4,Intermittent; Adjacent Girth Weld,95.9,External,0.061,0.025,0.086,0.148,0.173,"1,616",0.830,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.229,0.236,"13,851.80","31,504.19",4.095,4.094,4.071,0.250
InVista,478,2.623,315+04,"13,851.99",EML-4750-02,External Metal Loss,D0.29,42.02,0.29,D616.19,"3,912.38",616.19,0.227,0.234,21,31,,3.32,3.15,120,,,Long Seam,"1,831","1,711","1,811","1,667","2,516","2,315",33.80916824,-118.26415674,35.4,Intermittent; Adjacent Weld Seams,97.6,External,0.048,0.025,0.073,0.161,0.186,"1,616",0.830,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.227,0.231,"13,851.99","31,503.99",4.085,4.085,4.065,0.250
InVista,479,2.624,315+04,"13,852.28",GW4760,Weld,U42.31,42.31,49.14,D615.90,"3,912.67",615.90,0.253,0.253,,,,,,,49.14,139,Long Seam,,,,,,,33.80916913,-118.26415670,35.4,Metal Loss (<15.0%) in Joint,99.8,,,,,,0.160,"1,470",0.755,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.253,0.253,"13,852.28","31,503.70",4.055,4.056,2.839,0.250
InVista,479,2.624,315+04,"13,852.32",EML-4760-01,External Metal Loss,U0.04,0.04,49.11,D615.86,"3,912.71",615.86,0.245,0.253,16,26,,2.02,7.42,145,,,Long Seam,"2,090","2,013","2,124","2,039","2,950","2,831",33.80916913,-118.26415670,35.4,Intermittent; Adjacent Girth Weld,98.5,External,0.041,0.025,0.066,0.187,0.212,"1,704",0.875,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.245,0.248,"13,852.32","31,503.67",4.061,4.056,4.029,0.250
InVista,479,2.632,314+57,"13,898.49",Recoat Start 314+57,Reinforcement - Recoat,D2.94,46.21,2.94,D569.69,"3,958.88",569.69,,,,,,0.07,0.08,139,,,Long Seam,,,,,,,33.80929644,-118.26415147,35.6,"M-54 (M-119 End)  &  Recoat (Type Unk)  &  PL-0751 - 314+52 - 314+58 (07/13/154) - Dig-13 - Algnmnt Sht 4A-584D",100.0,Not Applicable,,,,,0.532,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.532,0.532,"13,898.49","31,457.00",,,,0.250
InVista,479,2.633,314+56,"13,899.86",SS,Sleeve Start,D1.56,47.58,1.56,D568.32,"3,960.25",568.32,,,,,,,,,,,Long Seam,,,,,,,33.80930027,-118.26415131,35.6,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"13,899.86","31,455.61",,,,0.250
InVista,479,2.633,314+56,"13,899.86",Full Sole Start 314+57 (314+55.61),Reinforcement - Recoat,D1.56,47.58,1.56,D568.31,"3,960.25",568.31,,,,,,0.07,0.08,194,,,Long Seam,,,,,,,33.80930027,-118.26415131,35.6,"M-54 (M-119 End)  &  Full Sole  &  PL-0751 - 314+52 - 314+58 (07/13/154) - Dig-13 - Algnmnt Sht 4A-584D; Sleeve actually starts at 314+55.61;",0.0,Not Applicable,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,"13,899.86","31,455.61",,,,0.250
InVista,479,2.633,314+55,"13,900.46",EML-4760-05,External Metal Loss,D0.96,48.18,0.96,D567.72,"3,960.85",567.72,0.244,0.253,16,26,,2.63,2.42,357,,,Long Seam,"2,059","1,962","2,087","1,977","2,899","2,745",33.80930184,-118.26415124,35.6,Under Sleeve,92.9,External,0.041,0.025,0.066,0.187,0.212,"1,686",0.865,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.244,0.248,"13,900.46","31,455.00",4.077,4.075,4.048,0.250
InVista,479,2.633,314+55,"13,900.79",EML-4760-06,External Metal Loss,D0.64,48.50,0.64,D567.39,"3,961.17",567.39,0.246,0.253,40,50,,15.26,27.10,37,,,Long Seam,"1,528","1,352","1,746","1,545","2,425","2,145",33.80930274,-118.26415120,35.6,Under Sleeve; Intermittent; Crosses Weld Seams,94.5,External,0.101,0.025,0.126,0.127,0.152,"1,051",0.755,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.246,0.261,"13,900.79","31,454.68",4.062,4.057,3.869,0.250
InVista,479,2.633,314+54,"13,901.15",EML-4760-07,External Metal Loss,D0.27,48.87,0.27,D567.03,"3,961.54",567.03,0.241,0.253,30,40,,2.58,1.77,214,,,Long Seam,"1,929","1,818","2,022","1,904","2,809","2,645",33.80930365,-118.26415117,35.6,Under Sleeve,91.4,External,0.075,0.025,0.100,0.153,0.178,"1,473",0.756,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.241,0.259,"13,901.15","31,454.30",4.106,4.094,3.999,0.250
InVista,480,2.633,314+54,"13,901.43",GW4770,Weld,D46.13,49.14,46.13,D566.75,"3,961.81",566.75,0.255,0.255,,,,,,,46.13,,Seamless,,,,,,,33.80930455,-118.26415113,35.6,Metal Loss (<15.0%) in Joint,99.6,,,,,,0.152,"1,051",0.756,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,252",8.625,0.255,0.256,"13,901.43","31,454.03",4.067,4.066,2.888,0.250
InVista,480,2.633,314+53,"13,902.38",EML-4770-01,External Metal Loss,U0.95,0.95,45.18,D565.80,"3,962.77",565.80,0.246,0.255,17,27,,2.52,7.26,326,,,Seamless,"1,593","1,521","1,616","1,533","2,244","2,129",33.80930703,-118.26415103,35.6,Under Sleeve; Intermittent,95.1,External,0.044,0.025,0.069,0.186,0.211,"1,215",0.873,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,252",8.625,0.246,0.257,"13,902.38","31,453.07",4.08,4.079,4.037,0.250
InVista,480,2.633,314+53,"13,902.89",Full Sole Ends 314+54 (315+52.55),Reinforcement - Recoat,U1.46,1.46,44.67,D565.29,"3,963.28",565.29,,,,,,0.07,0.08,184,,,Seamless,,,,,,,33.80930861,-118.26415096,35.6,"M-54 (M-119 End)  &  Full Sole  &  PL-0751 - 314+52 - 314+58 (07/13/154) - Dig-13 - Algnmnt Sht 4A-584D; Sleeve actually ends 314+52.55;",0.0,Not Applicable,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"13,902.89","31,452.55",,,,0.250
InVista,480,2.633,314+53,"13,902.89",SE,Sleeve End,U1.47,1.47,44.66,D565.29,"3,963.28",565.29,,,,,,,,,,,Seamless,,,,,,,33.80930861,-118.26415096,35.6,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"13,902.89","31,452.55",,,,0.250
InVista,480,2.633,314+51,"13,904.42",Recoat Ends 314+51,Reinforcement - Recoat,U2.99,2.99,43.14,D563.76,"3,964.81",563.76,,,,,,0.07,0.08,142,,,Seamless,,,,,,,33.80931266,-118.26415080,35.6,"M-54 (M-119 End)  &  Recoat (Type Unk)  &  PL-0751 - 314+52 - 314+58 (07/13/154) - Dig-13 - Algnmnt Sht 4A-584D",100.0,Not Applicable,,,,,0.269,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.269,0.269,"13,904.42","31,451.00",,,,0.250
InVista,480,2.638,314+26,"13,928.86",EML-4770-05,External Metal Loss,D18.70,27.43,18.70,D539.32,"3,989.25",539.32,0.248,0.255,22,31,,2.98,3.63,16,,,Seamless,"1,542","1,457","1,589","1,494","2,207","2,075",33.80938003,-118.26414803,35.7,,91.3,External,0.055,0.025,0.080,0.175,0.200,"1,252",0.923,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,252",8.625,0.248,0.259,"13,928.86","31,426.30",4.066,4.067,4.059,0.250
InVista,480,2.640,314+16,"13,939.33",EML-4770-06,External Metal Loss,D8.22,37.90,8.22,D528.85,"3,999.72",528.85,0.234,0.255,20,30,,4.46,2.10,187,,,Seamless,"1,511","1,409","1,566","1,449","2,175","2,013",33.80940886,-118.26414684,35.7,,94.1,External,0.052,0.025,0.077,0.178,0.203,"1,252",0.914,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,252",8.625,0.234,0.240,"13,939.33","31,415.71",4.061,4.062,4.054,0.250
InVista,481,2.642,314+07,"13,947.56",GW4780,Weld,U46.13,46.13,49.22,D520.62,"4,007.94",520.62,0.246,0.246,,,,,,,49.22,21,Long Seam,,,,,,,33.80943162,-118.26414590,35.8,Metal Loss (<15.0%) in Joint,99.8,,,,,,0.196,"1,753",0.901,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.246,0.248,"13,947.56","31,407.40",4.061,4.062,2.762,0.250
InVista,481,2.642,314+07,"13,947.61",EML-4780-01,External Metal Loss,U0.05,0.05,49.17,D520.57,"4,008.00",520.57,0.238,0.246,20,30,,0.65,0.81,188,,,Long Seam,"2,110","2,093","2,115","2,096","2,937","2,911",33.80943162,-118.26414590,35.8,,75.0,External,0.050,0.025,0.075,0.171,0.196,"1,753",0.905,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.238,0.265,"13,947.61","31,407.35",4.034,4.032,4.023,0.250
InVista,482,2.651,313+58,"13,996.78",GW4790,Weld,U49.22,49.22,49.38,D471.40,"4,057.17",471.40,0.248,0.248,,,,,,,49.38,260,Long Seam,,,,,,,33.80956728,-118.26414033,35.9,Metal Loss (<15.0%) in Joint,99.8,,,,,,0.218,"1,753",0.938,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.248,0.249,"13,996.78","31,357.65",4.06,4.061,2.823,0.250
InVista,482,2.653,313+46,"14,008.11","E 238th Place (36"" W) 313+46.20",Road Crossings,U11.33,11.33,38.05,D460.07,"4,068.50",460.07,,,,,,0.06,0.08,167,,,Long Seam,,,,,,,33.80959838,-118.26413910,35.9,M-54: E 238th Place (36' W) Station 313+46.20,100.0,Not Applicable,,,,,0.248,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.248,0.248,"14,008.11","31,346.20",,,,0.250
InVista,482,2.656,313+28,"14,026.11","12"" Dominguez Utility Line 313+28",Foreign Line Crossing,D20.05,29.33,20.05,D442.07,"4,086.50",442.07,,,,,,0.07,0.08,190,,,Long Seam,,,,,,,33.80964795,-118.26413713,36.0,"M-54  /  4A-584D  &  Name :Dominguez Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 0 Diam: 12 Gap: 0",100.0,Not Applicable,,,,,0.247,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.247,0.247,"14,026.11","31,328.00",,,,0.250
InVista,483,2.660,313+08,"14,046.16",GW4800,Weld,D48.86,49.38,48.86,D422.02,"4,106.55",422.02,0.248,0.248,,,,,,,48.86,287,Long Seam,,,,,,,33.80970338,-118.26413493,36.0,Metal Loss (<15.0%) in Joint,99.7,,,,,,0.167,"1,617",0.830,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.248,0.249,"14,046.16","31,307.73",4.056,4.057,2.851,0.250
InVista,483,2.661,313+03,"14,050.63",EML-4800-01,External Metal Loss,U4.47,4.47,44.39,D417.55,"4,111.02",417.55,0.240,0.248,16,26,,2.70,1.94,107,,,Long Seam,"2,019","1,920","2,034","1,919","2,824","2,665",33.80971554,-118.26413445,36.0,,94.9,External,0.039,0.025,0.064,0.184,0.209,"1,753",0.907,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.240,0.246,"14,050.63","31,303.21",4.058,4.058,4.056,0.250
InVista,483,2.661,313+03,"14,051.11",EML-4800-02,External Metal Loss,U4.95,4.95,43.91,D417.07,"4,111.50",417.07,0.242,0.248,19,29,,10.73,12.02,92,,,Long Seam,"1,866","1,706","1,908","1,721","2,651","2,390",33.80971689,-118.26413439,36.0,,99.0,External,0.047,0.025,0.072,0.176,0.201,"1,697",0.871,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.242,0.241,"14,051.11","31,302.73",4.059,4.060,4.046,0.250
InVista,483,2.664,312+89,"14,064.81",EML-4800-03,External Metal Loss,U18.65,18.65,30.21,D403.37,"4,125.20",403.37,0.239,0.248,20,30,,1.71,0.56,77,,,Long Seam,"2,041","1,972","2,071","1,994","2,876","2,770",33.80975475,-118.26413290,36.0,,95.1,External,0.050,0.025,0.075,0.173,0.198,"1,753",0.929,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.239,0.262,"14,064.81","31,288.88",4.054,4.054,4.048,0.250
InVista,483,2.667,312+72,"14,081.50",Recoat (Canusa) Starts 312+72,Reinforcement - Recoat,D13.52,35.35,13.52,D386.67,"4,141.89",386.67,,,,,,0.07,0.08,160,,,Long Seam,,,,,,,33.80980072,-118.26413106,36.0,"M-54 (M-119 End)  &  Recoat (Canusa)  &  PL-0751 - 312+34 - 312+55 (02/08/12) - EML-12730.1 - Algnmnt Sht 4A-584D",100.0,Not Applicable,,,,,0.248,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.248,0.248,"14,081.50","31,272.01",,,,0.250
InVista,483,2.669,312+60,"14,093.87",Wrap W/MBs Start 312+59.5,Reinforcement - Recoat,D1.15,47.71,1.15,D374.31,"4,154.26",374.31,,,,,,0.07,0.08,203,,,Long Seam,,,,,,,33.80983474,-118.26412972,36.0,"M-54 (M-119 End)  &  Wrap W/MBs  &  PL-0751 - 312+34 - 312+55 (02/08/12) - EML-12730.1 - Algnmnt Sht 4A-584D",100.0,Not Applicable,,,,,0.246,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.246,0.246,"14,093.87","31,259.50",,,,0.250
InVista,483,2.669,312+59,"14,094.45",EML-4800-06,External Metal Loss,D0.57,48.29,0.57,D373.73,"4,154.84",373.73,0.240,0.248,33,43,,8.71,27.10,25,,,Long Seam,"1,661","1,495","1,806","1,618","2,508","2,247",33.80983631,-118.26412965,36.0,Intermittent; Crosses Weld Seams,95.3,External,0.081,0.025,0.106,0.142,0.167,"1,617",0.830,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.240,0.245,"14,094.45","31,258.92",4.058,4.057,3.975,0.250
InVista,483,2.669,312+58,"14,094.87",Wrap W/MBs Ends 312+58.5,Reinforcement - Recoat,D0.15,48.71,0.15,D373.31,"4,155.26",373.31,,,,,,0.06,0.08,203,,,Long Seam,,,,,,,33.80983744,-118.26412962,36.0,"M-54 (M-119 End)  &  Wrap W/MBs  &  PL-0751 - 312+34 - 312+55 (02/08/12) - EML-12730.1 - Algnmnt Sht 4A-584D",100.0,Not Applicable,,,,,0.237,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.237,0.237,"14,094.87","31,258.50",,,,0.250
InVista,484,2.670,312+58,"14,095.02",GW4810,Weld,U48.86,48.86,49.27,D373.16,"4,155.41",373.16,0.249,0.249,,,,,,,49.27,36,Long Seam,,,,,,,33.80983789,-118.26412959,36.0,Metal Loss (<15.0%) in Joint,99.9,,,,,,0.206,"1,651",0.848,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.249,0.249,"14,095.02","31,258.34",4.058,4.059,3.948,0.250
InVista,484,2.670,312+58,"14,095.26",EML-4810-01,External Metal Loss,U0.24,0.24,49.03,D372.92,"4,155.65",372.92,0.247,0.249,17,27,,2.48,6.45,352,,,Long Seam,"2,023","1,929","2,031","1,921","2,821","2,668",33.80983857,-118.26412957,36.0,Crosses Long Seam,97.8,External,0.043,0.025,0.068,0.181,0.206,"1,699",0.872,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.247,0.248,"14,095.26","31,258.10",4.056,4.056,4.045,0.250
InVista,484,2.671,312+51,"14,102.29",Recoat (Canusa) Ends 312+51,Reinforcement - Recoat,U7.27,7.27,42.00,D365.89,"4,162.68",365.89,,,,,,0.07,0.08,149,,,Long Seam,,,,,,,33.80985794,-118.26412880,36.0,"M-54 (M-119 End)  &  Recoat (Canusa)  &  PL-0751 - 312+34 - 312+55 (02/08/12) - EML-12730.1 - Algnmnt Sht 4A-584D",100.0,Not Applicable,,,,,0.247,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.247,0.247,"14,102.29","31,251.00",,,,0.250
InVista,484,2.679,312+09,"14,144.20",EML-4810-03,External Metal Loss,D0.08,49.18,0.08,D323.97,"4,204.59",323.97,0.225,0.249,16,26,,0.79,1.21,230,,,Long Seam,"2,135","2,113","2,134","2,109","2,964","2,929",33.80997353,-118.26412422,36.0,Adjacent Girth Weld,80.0,External,0.040,0.025,0.065,0.184,0.209,"1,753",0.933,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.225,0.243,"14,144.20","31,208.63",4.06,4.060,4.055,0.250
InVista,485,2.679,312+09,"14,144.29",GW4820,Weld,D48.69,49.27,48.69,D323.89,"4,204.68",323.89,0.250,0.250,,,,,,,48.69,266,Long Seam,,,,,,,33.80997376,-118.26412421,36.0,Metal Loss (<15.0%) in Joint,99.9,,,,,,0.218,"1,753",0.933,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.250,0.250,"14,144.29","31,208.54",4.056,4.057,2.964,0.250
InVista,486,2.688,311+59,"14,192.98",GW4830,Weld,U48.69,48.69,48.91,D275.20,"4,253.36",275.20,0.251,0.251,,,,,,,48.91,148,Long Seam,,,,,,,33.81010792,-118.26411911,35.9,Metal Loss (<15.0%) in Joint,99.9,,,,,,0.218,"1,753",0.931,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.251,0.251,"14,192.98","31,159.33",4.055,4.056,2.864,0.250
InVista,487,2.697,311+10,"14,241.89",GW4840,Weld,D42.00,48.91,42.00,D226.29,"4,302.28",226.29,0.244,0.244,,,,,,,42.00,212,Long Seam,,,,,,,33.81024266,-118.26411483,35.1,Metal Loss (<15.0%) in Joint,99.8,,,,,,0.222,"1,753",0.932,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.244,0.245,"14,241.89","31,109.89",4.078,4.077,2.981,0.250
InVista,488,2.705,310+67,"14,283.89",GW4850,Weld,D34.18,42.00,34.18,D184.29,"4,344.28",184.29,0.244,0.244,,,,,,,34.18,297,Long Seam,,,,,,,33.81035848,-118.26411116,34.4,,99.8,,,,,,0.182,"1,551",0.796,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.244,0.245,"14,283.89","31,067.43",4.077,4.077,3.995,0.250
InVista,488,2.712,310+33,"14,317.54",EML-4850-01,External Metal Loss,D0.53,33.65,0.53,D150.64,"4,377.92",150.64,0.240,0.244,34,44,,32.76,27.10,23,,,Long Seam,"1,528","1,347","1,733","1,522","2,407","2,114",33.81045109,-118.26410821,33.8,Intermittent; Crosses Weld Seams,97.8,External,0.083,0.025,0.108,0.136,0.161,"1,549",0.795,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.240,0.241,"14,317.54","31,033.42",4.059,4.062,3.992,0.250
InVista,489,2.712,310+33,"14,318.07",GW4860,Weld,U34.18,34.18,48.20,D150.11,"4,378.46",150.11,0.246,0.246,,,,,,,48.20,189,Long Seam,,,,,,,33.81045267,-118.26410817,33.8,Metal Loss (<15.0%) in Joint,99.6,,,,,,0.161,"1,549",0.795,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.246,0.246,"14,318.07","31,032.89",4.057,4.058,3.330,0.250
InVista,489,2.714,310+23,"14,327.98",EML-4860-01,External Metal Loss,U9.91,9.91,38.30,D140.20,"4,388.37",140.20,0.236,0.246,18,28,,8.40,11.05,275,,,Long Seam,"1,872","1,717","1,899","1,717","2,638","2,385",33.81047994,-118.26410729,33.7,Intermittent,98.4,External,0.045,0.025,0.070,0.176,0.201,"1,707",0.876,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.236,0.240,"14,327.98","31,022.87",4.057,4.057,4.045,0.250
InVista,489,2.714,310+22,"14,329.02",EML-4860-02,External Metal Loss,U10.95,10.95,37.25,D139.16,"4,389.41",139.16,0.236,0.246,19,29,,5.03,9.68,323,,,Long Seam,"1,903","1,765","1,908","1,745","2,650","2,423",33.81048287,-118.26410721,33.7,Intermittent,97.9,External,0.046,0.025,0.071,0.175,0.200,"1,708",0.877,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.236,0.239,"14,329.02","31,021.82",4.058,4.058,4.048,0.250
InVista,489,2.714,310+21,"14,329.78",EML-4860-03,External Metal Loss,U11.71,11.71,36.50,D138.40,"4,390.16",138.40,0.235,0.246,18,28,,0.58,0.81,211,,,Long Seam,"2,117","2,104","2,120","2,105","2,945","2,924",33.81048490,-118.26410714,33.6,,78.9,External,0.045,0.025,0.070,0.176,0.201,"1,728",0.887,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.235,0.283,"14,329.78","31,021.05",4.055,4.055,4.053,0.250
InVista,489,2.714,310+19,"14,331.38",EML-4860-04,External Metal Loss,U13.31,13.31,34.89,D136.80,"4,391.77",136.80,0.226,0.246,18,28,,0.66,1.37,352,,,Long Seam,"2,113","2,097","2,113","2,093","2,934","2,907",33.81048917,-118.26410701,33.6,,90.0,External,0.045,0.025,0.070,0.176,0.201,"1,741",0.894,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.226,0.247,"14,331.38","31,019.43",4.058,4.058,4.057,0.250
InVista,489,2.714,310+19,"14,331.71",EML-4860-05,External Metal Loss,U13.64,13.64,34.57,D136.47,"4,392.09",136.47,0.228,0.246,16,26,,1.83,1.61,327,,,Long Seam,"2,043","1,973","2,037","1,952","2,829","2,711",33.81049008,-118.26410698,33.6,,97.7,External,0.039,0.025,0.064,0.182,0.207,"1,730",0.888,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.228,0.237,"14,331.71","31,019.10",4.059,4.059,4.057,0.250
InVista,489,2.714,310+19,"14,332.00",EML-4860-06,External Metal Loss,U13.93,13.93,34.28,D136.18,"4,392.38",136.18,0.230,0.246,18,28,,2.16,1.37,341,,,Long Seam,"2,009","1,925","2,017","1,917","2,801","2,662",33.81049098,-118.26410695,33.6,,95.7,External,0.044,0.025,0.069,0.177,0.202,"1,724",0.885,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.230,0.238,"14,332.00","31,018.81",4.058,4.058,4.055,0.250
InVista,489,2.715,310+16,"14,334.84",EML-4860-07,External Metal Loss,U16.77,16.77,31.43,D133.34,"4,395.23",133.34,0.230,0.246,18,28,,1.11,1.94,179,,,Long Seam,"2,082","2,043","2,073","2,024","2,878","2,811",33.81049886,-118.26410670,33.6,Crosses Long Seam,93.9,External,0.044,0.025,0.069,0.177,0.202,"1,753",0.909,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.230,0.242,"14,334.84","31,015.93",4.056,4.056,4.049,0.250
InVista,489,2.715,310+16,"14,335.00",EML-4860-08,External Metal Loss,U16.93,16.93,31.27,D133.18,"4,395.39",133.18,0.242,0.246,17,27,,1.90,1.53,166,,,Long Seam,"2,031","1,957","2,017","1,926","2,801","2,675",33.81049931,-118.26410668,33.6,Adjacent Long Seam,94.9,External,0.042,0.025,0.067,0.179,0.204,"1,753",0.911,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.242,0.236,"14,335.00","31,015.77",4.055,4.055,4.050,0.250
