Tool,Weld Number,Approx. Milepost (miles),"Approx. Map Station(ft)",Odometer (ft),Feature Number,Feature Description,"Distance to Nearest Weld (ft)","Distance to Upstream Weld (ft)","Distance to Downstream Weld (ft)","Distance to Nearest AGM (ft)","Distance to Upstream AGM (ft)","Distance to Downstream AGM  (ft)","Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median) (in)","Wall Thickness of Joint Only (Median) (in)",Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),"Dent Depth (%)",Length (in),"Width (in)",Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),"B31G mod Using Median Thickness Psafe (psi)","B31G mod Using Median Thickness Psafe (psi)","B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi)","B31G Eff. Area Using Median Thickness Psafe (psi)","B31G Eff. Area Using Median Thickness +Tool TolerancePsafe (psi)","B31G Eff. Area Using Median Thickness Pfailure (psi)","B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi)",Lattitude NAD83,Longitude NAD83,"Elevation Above Mean Sea Level NAVD88 (ft)",Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),"Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in)","Thickness Minimum Measured (Tmm) (in)",API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),"Nominal Pipe Diameter OD (in)",T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),"Radius Inside (Median) (in)","Radius Inside (Mean) (in)","Radius Inside (Min) (in)",T Nominal (in)
InVista,569,3.130,288+12,"16,525.15",SS,Sleeve Start,D0.22,1.62,0.22,U2056.97,"2,056.97","2,180.07",,,,,,,,,,,Seamless,,,,,,,33.81653089,-118.26389026,31.4,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,52,,,,,"16,525.15","28,812.41",,,,0.365
InVista,569,3.130,288+12,"16,525.15",Full Sole Start 288+13 (288+12.41),Reinforcement - Recoat,D0.22,1.62,0.22,U2056.97,"2,056.97","2,180.06",,,,,,0.04,0.10,114,,,Seamless,,,,,,,33.81653089,-118.26389026,31.4,"M-54 (M-122 End)  &  Full Sole  &  PL-0751 - 288+08 - 288+32 (03/28/15) - Dig-1 Loc-3 - Algnmnt Sht 4A-584C; Sleeve Actually Starts at 288+12.41",0.0,Not Applicable,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,52,,10.750,,,"16,525.15","28,812.41",,,,0.365
InVista,570,3.130,288+12,"16,525.37",GW5660,Weld,D1.31,1.84,1.31,U2057.19,"2,057.19","2,179.84",0.364,0.364,,,,,,,1.31,328,Long Seam,,,,,,,33.81653156,-118.26389023,31.4,,84.0,,,,,,0.283,"2,542",0.941,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"2,542",10.750,0.364,0.363,"16,525.37","28,812.19",5.006,5.006,4.755,0.365
InVista,570,3.130,288+12,"16,525.56","54"" Unk (RCP) Utility Line 288+12",Foreign Line Crossing,U0.19,0.19,1.12,U2057.38,"2,057.38","2,179.65",,,,,,0.04,0.10,101,,,Long Seam,,,,,,,33.81653201,-118.26389022,31.4,"M-54  /  4A-584C  &  Name :Unk (RCP) Type: Utility Subtype: Box Culvert Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 80 Diam: 54 Gap: 1",100.0,Not Applicable,,,,,0.363,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.363,0.363,"16,525.56","28,812.00",,,,0.365
InVista,571,3.130,288+11,"16,526.68",GW5670,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,D0.62,1.31,0.62,U2058.50,"2,058.50","2,178.53",0.258,0.258,,,,,,,0.62,46,Long Seam,,,,,,,33.81653516,-118.26389012,31.4,,83.0,,,,,,0.163,"1,005",0.956,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.258,0.260,"16,526.68","28,810.86",5.112,5.112,4.993,0.250
InVista,571,3.130,288+11,"16,526.91",Full Sole Ends 288+11,Reinforcement - Recoat,U0.23,0.23,0.39,U2058.73,"2,058.73","2,178.30",,,,,,0.04,0.10,119,,,Long Seam,,,,,,,33.81653584,-118.26389009,31.4,"M-54 (M-122 End)  &  Full Sole  &  PL-0751 - 288+08 - 288+32 (03/28/15) - Dig-1 Loc-3 - Algnmnt Sht 4A-584C",100.0,Not Applicable,,,,,0.375,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.375,0.375,"16,526.91","28,810.63",,,,0.250
InVista,571,3.130,288+11,"16,526.92",SE,Sleeve End,U0.24,0.24,0.39,U2058.74,"2,058.74","2,178.29",,,,,,,,,,,Long Seam,,,,,,,33.81653584,-118.26389009,31.4,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"16,526.92","28,810.62",,,,0.250
InVista,572,3.130,288+10,"16,527.31",GW5680,Weld,U0.62,0.62,41.58,U2059.13,"2,059.13","2,177.91",0.247,0.247,,,,,,,41.58,341,Long Seam,,,,,,,33.81653674,-118.26389007,31.4,,97.6,,,,,,0.233,"1,005",0.961,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.247,0.249,"16,527.31","28,810.23",5.129,5.129,2.756,0.250
InVista,572,3.131,288+08,"16,529.52",Recoat (Canusa) Ends 288+08,Reinforcement - Recoat,U2.21,2.21,39.37,U2061.34,"2,061.34","2,175.69",,,,,,0.04,0.10,124,,,Long Seam,,,,,,,33.81654306,-118.26388986,31.4,"M-54 (M-122 End)  &  Recoat (Canusa)  &  PL-0751 - 288+08 - 288+32 (03/28/15) - Dig-1 Loc-3 - Algnmnt Sht 4A-584C",100.0,Not Applicable,,,,,0.249,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.249,0.249,"16,529.52","28,808.00",,,,0.250
InVista,573,3.138,287+68,"16,568.89",GW5690,Weld,U41.58,41.58,63.89,U2100.71,"2,100.71","2,136.32",0.244,0.244,,,,,,,63.89,296,Long Seam,,,,,,,33.81665190,-118.26388631,31.3,,98.4,,,,,,0.230,"1,005",0.959,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.244,0.248,"16,568.89","28,768.24",5.132,5.131,2.896,0.250
InVista,574,3.150,287+04,"16,632.78",GW5700,Weld,U63.89,63.89,63.96,D2072.43,"2,164.60","2,072.43",0.245,0.245,,,,,,,63.96,335,Long Seam,,,,,,,33.81682881,-118.26388054,31.1,,97.7,,,,,,0.239,"1,005",0.965,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.245,0.248,"16,632.78","28,703.72",5.131,5.131,2.808,0.250
InVista,574,3.151,286+97,"16,639.57",DNT-5700-01,Dent,U6.79,6.79,57.17,D2065.64,"2,171.39","2,065.64",,,,,1.32,6,5,224,,,Long Seam,,,,,,,33.81684751,-118.26387993,31.1,,28.0,,,0.025,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"16,639.57","28,696.86",5.098,5.084,4.983,0.250
InVista,575,3.162,286+39,"16,696.74",GW5710,Weld,D63.95,63.96,63.95,D2008.47,"2,228.56","2,008.47",0.243,0.243,,,,,,,63.95,350,Long Seam,,,,,,,33.81700581,-118.26387552,30.9,,96.8,,,,,,0.238,"1,005",0.958,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.243,0.246,"16,696.74","28,639.13",5.132,5.132,3.013,0.250
InVista,575,3.172,285+89,"16,746.45","14"" Unk (abnd) Utility Line 285+88.93",Foreign Line Crossing,D14.24,49.71,14.24,D1958.76,"2,278.27","1,958.76",,,,,,0.04,0.10,163,,,Long Seam,,,,,,,33.81714329,-118.26387184,30.7,"M-54  /  4A-584C  &  Name :Unk (abnd) Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 22 Diam: 14 Gap: 14",100.0,Not Applicable,,,,,0.248,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.248,0.248,"16,746.45","28,588.93",,,,0.250
InVista,575,3.173,285+82,"16,753.31","12"" Unk utility Line 285+82",Foreign Line Crossing,D7.38,56.58,7.38,D1951.90,"2,285.13","1,951.90",,,,,,0.04,0.10,160,,,Long Seam,,,,,,,33.81716244,-118.26387133,30.7,"M-54  /  4A-584C  &  Name :Unk Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 0 Diam: 12 Gap: 0",100.0,Not Applicable,,,,,0.246,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.246,0.246,"16,753.31","28,582.00",,,,0.250
InVista,576,3.174,285+75,"16,760.69",GW5720,Weld,D52.24,63.95,52.24,D1944.52,"2,292.51","1,944.52",0.251,0.251,,,,,,,52.24,356,Long Seam,,,,,,,33.81718273,-118.26387078,30.6,Small Laminations in Joint,97.9,,,,,,0.247,"1,005",0.978,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.251,0.254,"16,760.69","28,574.55",5.122,5.122,2.751,0.250
InVista,577,3.184,285+22,"16,812.93",GW5730,Weld,D4.21,52.24,4.21,D1892.28,"2,344.75","1,892.28",0.251,0.251,,,,,,,4.21,63,Long Seam,,,,,,,33.81732747,-118.26386675,30.5,,97.6,,,,,,0.244,"1,005",0.988,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.251,0.255,"16,812.93","28,521.80",5.118,5.119,5.031,0.250
InVista,578,3.185,285+18,"16,817.14",GW5740,Weld,U4.21,4.21,6.72,D1888.07,"2,348.96","1,888.07",0.253,0.253,,,,,,,6.72,352,Long Seam,,,,,,,33.81733897,-118.26386641,30.5,Metal Loss (<15.0%) in Joint,95.4,,,,,,0.213,"1,005",0.926,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.253,0.256,"16,817.14","28,517.55",5.121,5.121,5.038,0.250
InVista,578,3.186,285+11,"16,823.59",EML-5740-01,External Metal Loss,D0.27,6.45,0.27,D1881.62,"2,355.41","1,881.62",0.255,0.253,16,26,,2.34,3.72,166,,,Long Seam,"1,289","1,240","1,303","1,247","1,809","1,732",33.81735676,-118.26386590,30.4,,91.3,External,0.040,0.025,0.065,0.188,0.213,"1,005",0.935,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.255,0.281,"16,823.59","28,511.03",5.113,5.113,5.103,0.250
InVista,578,3.186,285+11,"16,823.60",EML-5740-02,External Metal Loss,D0.25,6.46,0.25,D1881.61,"2,355.42","1,881.61",0.249,0.253,16,26,,1.68,2.81,294,,,Long Seam,"1,311","1,277","1,320","1,282","1,834","1,780",33.81735699,-118.26386589,30.4,Intermittent,87.4,External,0.040,0.025,0.065,0.188,0.213,"1,005",0.941,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.249,0.273,"16,823.60","28,511.02",5.12,5.120,5.113,0.250
InVista,579,3.186,285+11,"16,823.86",GW5750,Weld,U6.72,6.72,54.93,D1881.36,"2,355.68","1,881.36",0.239,0.239,,,,,,,54.93,298,Long Seam,,,,,,,33.81735767,-118.26386588,30.4,Metal Loss (<15.0%) in Joint,98.1,,,,,,0.217,"1,005",0.926,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.239,0.242,"16,823.86","28,510.76",5.132,5.131,2.835,0.250
InVista,580,3.197,284+55,"16,878.79",GW5760,Weld,U54.93,54.93,63.31,D1826.43,"2,410.61","1,826.43",0.252,0.252,,,,,,,63.31,46,Long Seam,,,,,,,33.81750957,-118.26386148,30.3,,98.8,,,,,,0.239,"1,005",0.960,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.252,0.255,"16,878.79","28,455.29",5.122,5.121,5.010,0.250
InVista,581,3.209,283+91,"16,942.09",GW5770,Weld,U63.31,63.31,63.36,D1763.12,"2,473.91","1,763.12",0.243,0.243,,,,,,,63.36,324,Long Seam,,,,,,,33.81768490,-118.26385587,30.1,,98.8,,,,,,0.226,"1,005",0.945,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.243,0.245,"16,942.09","28,391.36",5.13,5.129,5.023,0.250
InVista,582,3.221,283+27,"17,005.45",GW5780,Weld,D63.29,63.36,63.29,D1699.76,"2,537.27","1,699.76",0.246,0.246,,,,,,,63.29,28,Long Seam,,,,,,,33.81786015,-118.26384746,30.0,,98.5,,,,,,0.241,"1,005",0.968,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.246,0.248,"17,005.45","28,327.38",5.129,5.129,2.829,0.250
InVista,583,3.233,282+63,"17,068.75",GW5790,Weld,D63.15,63.29,63.15,D1636.46,"2,600.57","1,636.46",0.256,0.256,,,,,,,63.15,316,Long Seam,,,,,,,33.81803517,-118.26383907,29.9,Small Laminations in Joint,98.9,,,,,,0.241,"1,005",0.983,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.256,0.258,"17,068.75","28,263.46",5.118,5.118,3.564,0.250
InVista,583,3.239,282+30,"17,102.30",LAM-5790-01,Lamination,D29.60,33.55,29.60,D1602.91,"2,634.12","1,602.91",,,,,,43.89,1.01,212,,,Long Seam,,,,,,,33.81812799,-118.26383411,29.9,,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"17,102.30","28,229.58",5.111,5.111,5.105,0.250
InVista,584,3.245,282+00,"17,131.90",GW5800,Weld,D45.00,63.15,45.00,D1573.31,"2,663.72","1,573.31",0.250,0.250,,,,,,,45.00,352,Long Seam,,,,,,,33.81820991,-118.26382849,30.0,,96.2,,,,,,0.241,"1,005",0.977,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.250,0.252,"17,131.90","28,199.69",5.126,5.126,5.034,0.250
InVista,585,3.253,281+54,"17,176.90",GW5810,Weld,U45.00,45.00,63.31,D1528.31,"2,708.72","1,528.31",0.246,0.246,,,,,,,63.31,337,Long Seam,,,,,,,33.81833415,-118.26381996,30.1,,99.1,,,,,,0.238,"1,005",0.954,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.246,0.247,"17,176.90","28,154.24",5.127,5.127,3.362,0.250
InVista,585,3.257,281+32,"17,198.93",Test Lead Wire 281+32,Corrosion Controls,U22.02,22.02,41.28,D1506.29,"2,730.75","1,506.29",,,,,,0.04,0.10,139,,,Long Seam,,,,,,,33.81839517,-118.26381619,30.1,M-54: Test Lead Wire Station 281+32,100.0,Not Applicable,,,,,0.246,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.246,0.246,"17,198.93","28,132.00",,,,0.250
InVista,585,3.264,280+94,"17,236.56",Recoat (Canusa) Start 280+94,Reinforcement - Recoat,D3.65,59.66,3.65,D1468.65,"2,768.38","1,468.65",,,,,,0.05,0.10,224,,,Long Seam,,,,,,,33.81849924,-118.26381144,29.9,"M-54 (M-122 End)  &  Recoat (Canusa)  &  PL-0751 - 280+81 - 280+94 (06/01/16) - Dig-11-180 - Algnmnt Sht 4A-584C",100.0,Not Applicable,,,,,0.246,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.246,0.246,"17,236.56","28,094.00",,,,0.250
InVista,585,3.265,280+91,"17,239.69",Full Sole (Covers GW) Start 280+93 (280+90.83),Reinforcement - Recoat,D0.52,62.79,0.52,D1465.52,"2,771.51","1,465.52",,,,,,0.04,0.10,109,,,Long Seam,,,,,,,33.81850781,-118.26381104,29.9,"M-54 (M-122 End)  &  Full Sole (Covers GW)  &  PL-0751 - 280+81 - 280+94 (06/01/16) - Dig-11-180 - Algnmnt Sht 4A-584C; Sleeve Actually Starts 280+90.83",0.0,Not Applicable,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"17,239.69","28,090.83",,,,0.250
InVista,585,3.265,280+91,"17,239.70",SS,Sleeve Start,D0.51,62.80,0.51,D1465.51,"2,771.52","1,465.51",,,,,,,,,,,Long Seam,,,,,,,33.81850781,-118.26381104,29.9,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"17,239.70","28,090.83",,,,0.250
InVista,586,3.265,280+90,"17,240.21",GW5820,Weld,U63.31,63.31,64.05,D1465.00,"2,772.03","1,465.00",0.246,0.246,,,,,,,64.05,302,Long Seam,,,,,,,33.81850939,-118.26381097,29.9,,97.7,,,,,,0.194,"1,005",0.951,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.246,0.250,"17,240.21","28,090.31",5.129,5.130,5.055,0.250
InVista,586,3.265,280+90,"17,240.24",IML-5820-01,Internal Metal Loss,U0.03,0.03,64.01,D1464.97,"2,772.06","1,464.97",0.244,0.246,21,31,,2.22,2.11,168,,,Long Seam,"1,232","1,181","1,271","1,217","1,765","1,690",33.81850939,-118.26381097,29.9,Under Sleeve; Echo Loss in IR; Adjacent Girth Weld; Not Associated with Deposits,37.8,Internal,0.052,0.025,0.077,0.169,0.194,"1,005",0.951,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.244,0.291,"17,240.24","28,090.28",5.11,5.114,5.088,0.250
InVista,586,3.265,280+89,"17,241.06",Full Sole (Covers GW) Ends 280+81 (280+90.44),Reinforcement - Recoat,U0.85,0.85,63.19,D1464.15,"2,772.88","1,464.15",,,,,,0.04,0.10,103,,,Long Seam,,,,,,,33.81851164,-118.26381086,29.9,"M-54 (M-122 End)  &  Full Sole (Covers GW)  &  PL-0751 - 280+81 - 280+94 (06/01/16) - Dig-11-180 - Algnmnt Sht 4A-584C; Sleeve Actually Ends at 280+90.44",100.0,Not Applicable,,,,,2.372,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,2.372,2.372,"17,241.06","28,089.45",,,,0.250
InVista,586,3.265,280+89,"17,241.07",SE,Sleeve End,U0.86,0.86,63.19,D1464.14,"2,772.89","1,464.14",,,,,,,,,,,Long Seam,,,,,,,33.81851164,-118.26381086,29.9,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"17,241.07","28,089.44",,,,0.250
InVista,586,3.267,280+82,"17,248.44",Recoat (Canusa) Ends 280+82,Reinforcement - Recoat,U8.24,8.23,55.81,D1456.77,"2,780.26","1,456.77",,,,,,0.04,0.10,217,,,Long Seam,,,,,,,33.81853214,-118.26380993,29.8,"M-54 (M-122 End)  &  Recoat (Canusa)  &  PL-0751 - 280+81 - 280+94 (06/01/16) - Dig-11-180 - Algnmnt Sht 4A-584C",100.0,Not Applicable,,,,,0.244,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.244,0.244,"17,248.44","28,082.00",,,,0.250
InVista,587,3.277,280+26,"17,304.26",GW5830,Weld,D63.32,64.05,63.32,D1400.96,"2,836.08","1,400.96",0.249,0.249,,,,,,,63.32,4,Long Seam,,,,,,,33.81868645,-118.26380288,29.5,,98.3,,,,,,0.241,"1,005",0.968,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.249,0.251,"17,304.26","28,025.63",5.124,5.124,5.035,0.250
InVista,588,3.289,279+62,"17,367.57",GW5840,Weld,U63.32,63.32,63.57,D1337.64,"2,899.39","1,337.64",0.251,0.251,,,,,,,63.57,291,Long Seam,,,,,,,33.81886172,-118.26379486,29.1,,98.1,,,,,,0.242,"1,005",0.968,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.251,0.256,"17,367.57","27,961.69",5.124,5.124,2.822,0.250
InVista,589,3.301,278+97,"17,431.14",GW5850,Weld,D61.57,63.57,61.57,D1274.07,"2,962.96","1,274.07",0.245,0.245,,,,,,,61.57,336,Long Seam,,,,,,,33.81903742,-118.26378682,28.6,,99.1,,,,,,0.235,"1,005",0.944,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.245,0.246,"17,431.14","27,897.50",5.128,5.128,2.820,0.250
InVista,590,3.313,278+35,"17,492.71",GW5860,Weld; Begin 0.365 in wall. API 5L (A) LongSeam,D1.24,61.57,1.23,D1212.50,"3,024.53","1,212.50",0.354,0.354,,,,,,,1.23,125,Long Seam,,,,,,,33.81920769,-118.26378054,28.3,,87.5,,,,,,0.351,"1,467",0.936,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.354,0.356,"17,492.71","27,835.32",5.023,5.023,4.794,0.365
InVista,591,3.313,278+34,"17,493.95",GW5870,Weld,U1.24,1.23,3.50,D1211.26,"3,025.77","1,211.26",0.349,0.349,,,,,,,3.50,,Seamless,,,,,,,33.81921124,-118.26378130,28.3,,31.4,,,,,,0.327,"1,467",0.909,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.349,0.355,"17,493.95","27,834.08",4.952,4.959,2.377,0.365
InVista,591,3.314,278+33,"17,495.38",BD,Bend,U1.43,1.43,2.07,D1209.83,"3,027.20","1,209.83",,,,,,,,,,,Seamless,,,,,,,33.81921502,-118.26378211,28.3,"3.0D - 90° - 9:00; Station Fixed 278+32.63",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"17,495.38","27,832.63",,,,0.365
InVista,592,3.314,278+30,"17,497.44",GW5880,Weld,D1.17,3.50,1.17,D1207.77,"3,029.26","1,207.77",0.353,0.353,,,,,,,1.17,0,Long Seam,,,,,,,33.81921770,-118.26378805,28.3,,79.2,,,,,,0.350,"1,467",0.944,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.353,0.355,"17,497.44","27,830.45",5.022,5.024,3.446,0.365
InVista,593,3.314,278+29,"17,498.61",GW5890,Weld,D0.30,1.17,0.30,D1206.60,"3,030.43","1,206.60",0.366,0.366,,,,,,,0.30,,Seamless,,,,,,,33.81921930,-118.26379163,28.3,"End 10.750"" Pipe M-54 Section",20.5,,,,,,0.355,"1,467",0.997,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.366,0.406,"17,498.61","27,829.22",5.026,5.026,3.341,0.365
InVista,593,3.314,278+29,"17,498.91",EQ 28 BK,Equation,D0.00,0.30,0.00,D1206.30,"3,030.73","1,206.30",,,,,,,,,,,Seamless,,,,,,,33.81921929,-118.26379251,28.3,Equation EQ: 278+28.91 BK Station Fixed; End M-54 Section,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"17,498.91","27,828.91",,,,0.365
InVista,594,3.314,0+19,"17,498.91",EQ 28 AH,Equation,U0.00,0.00,0.29,D1206.30,"3,030.73","1,206.30",,,,,,,,,,,Seamless,,,,,,,33.81921929,-118.26379251,28.3,"10.750"" x 8.625"" Reducer",,,,,,,,"1,878",,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,878",8.625,0.386,0.445,"17,498.91",18.81,3.958,3.959,3.894,0.375
InVista,594,3.314,0+19,"17,498.91",PT,Pipe Transition,D0.29,0.30,0.29,D1206.30,"3,030.73","1,206.30",0.386,0.386,,,,,,,,,Seamless,,,,,,,33.81921929,-118.26379251,28.3,Equation EQ: 0+18.81 AH Station Fixed; Start M-122 Section ,26.0,,,,,,0.350,,0.972,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"17,498.91",18.81,,,,0.375
InVista,594,3.314,0+19,"17,499.10","3"" Conduit Line 0+19",Foreign Line Crossing,D0.10,0.19,0.10,D1206.11,"3,030.92","1,206.11",,,,,,0.06,0.08,193,,,Seamless,,,,,,,33.81921926,-118.26379305,28.3,"M-122  /  4A-1561  &  Name :Unk Type: Unk Subtype: Conduit Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 30 Diam: 3 Gap: 12",100.0,Not Applicable,,,,,0.386,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.386,0.386,"17,499.10",19.00,,,,0.375
InVista,595,3.314,0+19,"17,499.20",GW5900,Weld; Begin 0.277 in wall. API 5L (A) Seamless,U0.29,0.29,35.91,D1206.01,"3,031.02","1,206.01",0.275,0.275,,,,,,,35.91,,Seamless,,,,,,,33.81921925,-118.26379332,28.3,"Begin 8.625"" Pipe M-122 Section",99.8,,,,,,0.213,"1,344",0.872,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.276,"17,499.20",19.10,4.031,4.030,2.785,0.277
InVista,596,3.321,0+55,"17,535.11",GW5910,Weld,U35.91,35.91,43.62,D1170.10,"3,066.93","1,170.10",0.275,0.275,,,,,,,43.62,,Seamless,,,,,,,33.81921444,-118.26391198,28.8,,99.8,,,,,,0.241,"1,368",0.887,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.276,"17,535.11",55.01,4.04,4.040,2.763,0.277
InVista,597,3.329,0+99,"17,578.73",GW5920,Weld,U43.62,43.62,46.70,D1126.48,"3,110.55","1,126.48",0.276,0.276,,,,,,,46.70,,Seamless,,,,,,,33.81921066,-118.26405614,29.0,,99.8,,,,,,0.230,"1,344",0.872,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.276,0.278,"17,578.73",98.63,4.031,4.028,2.879,0.277
InVista,598,3.338,1+45,"17,625.43",GW5930,Weld,D35.58,46.70,35.58,D1079.79,"3,157.25","1,079.79",0.273,0.273,,,,,,,35.58,,Seamless,,,,,,,33.81920661,-118.26421030,29.3,,99.8,,,,,,0.232,"1,370",0.889,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.273,"17,625.43",145.33,4.032,4.032,2.826,0.277
InVista,598,3.345,1+80,"17,660.10",Serra Drive (36' W) ~1+80,Road Crossings,D0.91,34.67,0.91,D1045.12,"3,191.92","1,045.12",,,,,,0.06,0.08,254,,,Seamless,,,,,,,33.81920360,-118.26432502,29.5,M-122: Serra Drive (36' W) Station ~1+80,100.0,Not Applicable,,,,,0.274,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.274,0.274,"17,660.10",180.00,,,,0.277
InVista,599,3.345,1+81,"17,661.00",GW5940,Weld,D32.96,35.58,32.95,D1044.21,"3,192.82","1,044.21",0.270,0.270,,,,,,,32.95,,Seamless,,,,,,,33.81920352,-118.26432799,29.5,,99.9,,,,,,0.224,"1,342",0.870,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.270,0.270,"17,661.00",180.90,4.043,4.043,2.840,0.277
InVista,600,3.351,2+14,"17,693.96",GW5950,Weld,D29.72,32.95,29.72,D1011.25,"3,225.78","1,011.25",0.270,0.270,,,,,,,29.72,,Seamless,,,,,,,33.81920031,-118.26443669,30.3,,99.8,,,,,,0.229,"1,360",0.882,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.270,0.271,"17,693.96",213.86,4.042,4.041,2.906,0.277
InVista,601,3.357,2+44,"17,723.67",GW5960,Weld,U29.72,29.72,36.29,D981.54,"3,255.49",981.54,0.284,0.284,,,,,,,36.29,,Seamless,,,,,,,33.81919731,-118.26453491,31.1,,99.8,,,,,,0.244,"1,387",0.922,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.284,0.284,"17,723.67",243.57,4.029,4.029,2.820,0.277
InVista,601,3.357,2+45,"17,725.09","3"" Unk Conduit Line 2+45",Foreign Line Crossing,U1.42,1.42,34.87,D980.12,"3,256.91",980.12,,,,,,0.07,0.08,281,,,Seamless,,,,,,,33.81919716,-118.26453950,31.2,"""M-122  /  FB M-122 Pg 116Missing on Algnmnt Sht  &  Name :Unk (conduit) Type: Foreign PL Subtype: Heavy Fuel Oil Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 40 Diam: 3 Gap: 9""",100.0,Not Applicable,,,,,0.293,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.293,0.293,"17,725.09",245.00,,,,0.277
InVista,601,3.362,2+73,"17,753.09",Recoat (Canusa) Start  2+73,Reinforcement - Recoat,D6.88,29.42,6.88,D952.12,"3,284.91",952.12,,,,,,0.07,0.08,336,,,Seamless,,,,,,,33.81919433,-118.26463204,32.0,"M-122  &  Recoat (Canusa)  &  PL-0751 - 2+73 - 2+81 (04/01/15) - Dig-14 - Algnmnt Sht 4A-1561",100.0,Not Applicable,,,,,0.275,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.275,0.275,"17,753.09",272.99,,,,0.277
InVista,601,3.362,2+73,"17,753.10",Marine Ave ~2+73,Road Crossings,D6.87,29.42,6.87,D952.11,"3,284.92",952.11,,,,,,0.07,0.08,266,,,Seamless,,,,,,,33.81919433,-118.26463204,32.0,M-122: Marine Ave Station ~2+73,100.0,Not Applicable,,,,,0.282,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.282,0.282,"17,753.10",273.00,,,,0.277
InVista,601,3.363,2+77,"17,757.11",DNT-5960-04,Dent,D2.86,33.44,2.86,D948.10,"3,288.93",948.10,,,,,1.41,3,3,8,,,Seamless,,,,,,,33.81919397,-118.26464522,32.0,,32.7,,,0.025,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"17,757.11",277.01,4.007,3.998,3.914,0.277
InVista,602,3.364,2+80,"17,759.97",GW5970,Weld,D35.04,36.29,35.04,D945.25,"3,291.79",945.24,0.272,0.272,,,,,,,35.04,,Seamless,,,,,,,33.81919371,-118.26465467,31.9,,99.9,,,,,,0.240,"1,345",0.873,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.272,0.272,"17,759.97",279.87,4.046,4.046,2.799,0.277
InVista,602,3.364,2+81,"17,761.10",Recoat (Canusa) End 2+81,Reinforcement - Recoat,U1.13,1.13,33.91,D944.12,"3,292.92",944.12,,,,,,0.07,0.08,286,,,Seamless,,,,,,,33.81919361,-118.26465845,31.9,"M-122  &  Recoat (Canusa)  &  PL-0751 - 2+73 - 2+81 (04/01/15) - Dig-14 - Algnmnt Sht 4A-1561",100.0,Not Applicable,,,,,0.262,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.262,0.262,"17,761.10",281.00,,,,0.277
InVista,603,3.370,3+15,"17,795.01",GW5980,Weld,D32.61,35.04,32.61,D910.20,"3,326.83",910.20,0.285,0.285,,,,,,,32.61,,Seamless,,,,,,,33.81919060,-118.26477048,31.8,Small Laminations in Joint,97.9,,,,,,0.217,"1,299",0.843,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.285,0.286,"17,795.01",314.91,4.019,4.019,2.780,0.277
InVista,603,3.372,3+27,"17,806.62",LAM-5980-01,Lamination,U11.61,11.61,20.99,D898.59,"3,338.44",898.59,,,,,,18.51,6.21,355,,,Seamless,,,,,,,33.81918956,-118.26480881,31.7,,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"17,806.62",326.52,4.016,4.020,3.998,0.277
InVista,604,3.376,3+48,"17,827.62",GW5990,Weld,U32.61,32.61,43.54,D877.60,"3,359.44",877.60,0.272,0.272,,,,,,,43.54,,Seamless,,,,,,,33.81918769,-118.26487820,31.6,,99.9,,,,,,0.234,"1,368",0.887,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.272,0.272,"17,827.62",347.52,4.041,4.041,2.797,0.277
InVista,605,3.385,3+91,"17,871.15",GW6000,Weld,U43.54,43.54,44.85,D834.06,"3,402.97",834.06,0.275,0.275,,,,,,,44.85,,Seamless,,,,,,,33.81918381,-118.26502208,31.4,,99.9,,,,,,0.239,"1,387",0.901,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.276,"17,871.15",391.05,4.036,4.036,2.794,0.277
InVista,606,3.393,4+36,"17,916.00",GW6010,Weld,U44.85,44.85,45.81,D789.21,"3,447.82",789.21,0.268,0.268,,,,,,,45.81,,Seamless,,,,,,,33.81917981,-118.26517028,31.2,,99.9,,,,,,0.224,"1,349",0.875,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.268,0.268,"17,916.00",435.90,4.041,4.041,2.843,0.277
InVista,607,3.402,4+82,"17,961.80",GW6020,Weld,D42.91,45.81,42.91,D743.41,"3,493.62",743.41,0.277,0.277,,,,,,,42.91,,Seamless,,,,,,,33.81917574,-118.26532146,31.0,,99.7,,,,,,0.083,624,0.405,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.277,0.278,"17,961.80",481.71,4.038,4.038,2.791,0.277
InVista,607,3.410,5+23,"18,002.80",PA,Patch,D1.91,41.00,1.91,D702.41,"3,534.62",702.41,,,,,,12,14,192,,,Seamless,,,,,,,33.81917208,-118.26545698,30.8,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"18,002.80",522.71,4.032,4.035,3.929,0.277
InVista,607,3.410,5+23,"18,002.91",DML-6020-02,Dent w/ Metal Loss,D1.80,41.11,1.80,D702.30,"3,534.74",702.30,0.223,0.277,70,79,1.23,8.50,6.21,264,,,Seamless,,,,,,,33.81917207,-118.26545752,30.8,Under Patch; Global GW 14230,87.6,Not Applicable,0.194,0.025,0.219,0.058,0.083,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.223,0.251,"18,002.91",522.82,4.059,4.053,3.929,0.277
InVista,608,3.410,5+25,"18,004.72",GW6030,Weld,U42.91,42.91,45.95,D700.50,"3,536.54",700.50,0.278,0.278,,,,,,,45.95,,Seamless,,,,,,,33.81917191,-118.26546345,30.8,,99.9,,,,,,0.233,"1,291",0.838,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.278,0.278,"18,004.72",524.62,4.032,4.032,2.795,0.277
InVista,608,3.412,5+35,"18,014.72","4"" PVC Conduilt Line 5+34.63",Foreign Line Crossing,U10.01,10.01,35.94,D690.49,"3,546.55",690.49,,,,,,0.07,0.08,347,,,Seamless,,,,,,,33.81917102,-118.26549639,30.8,"M-122  /  4A-1561  &  Name :Unk (pvc) Type: Utility Subtype: Conduit Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 19 Diam: 4 Gap: 12",100.0,Not Applicable,,,,,0.302,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.302,0.302,"18,014.72",534.63,,,,0.277
InVista,608,3.412,5+35,"18,014.72",S Anchor (36' W) 5+34.63,Road Crossings,U10.01,10.01,35.94,D690.49,"3,546.55",690.49,,,,,,0.06,0.08,266,,,Seamless,,,,,,,33.81917102,-118.26549639,30.8,M-122: S Anchor (36' W) (North Side) Station 5+34.63,100.0,Not Applicable,,,,,0.258,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.258,0.258,"18,014.72",534.63,,,,0.277
InVista,609,3.419,5+71,"18,050.66",GW6040,Weld,D45.37,45.95,45.37,D654.55,"3,582.48",654.55,0.270,0.270,,,,,,,45.37,,Seamless,,,,,,,33.81916783,-118.26561524,30.9,,99.9,,,,,,0.150,"1,210",0.785,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.270,0.270,"18,050.66",570.57,4.036,4.036,2.782,0.277
InVista,609,3.419,5+73,"18,053.10",Recoat (Canusa) Start 5+73,Reinforcement - Recoat,U2.43,2.43,42.93,D652.11,"3,584.92",652.11,,,,,,0.07,0.08,265,,,Seamless,,,,,,,33.81916763,-118.26562306,31.0,"M-122  &  Recoat (Canusa)  &  PL-0751 - 5+69.63 - 5+78.63 (02/27/12) - EML-13970.1 - Algnmnt Sht 4A-1561",100.0,Not Applicable,,,,,0.277,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.277,0.277,"18,053.10",573.00,,,,0.277
InVista,609,3.419,5+74,"18,054.23","10"" Sewer line 5+74.13",Foreign Line Crossing,U3.57,3.56,41.80,D650.98,"3,586.05",650.98,,,,,,0.07,0.08,288,,,Seamless,,,,,,,33.81916753,-118.26562684,31.0,"M-122  /  4A-1561  &  Name :Unk Type: Utility Subtype: Sewer Below Grnd: Yes Abv PBF Line: No Crossing: Yes Oprtd by PBF: No Depth: 60 Diam: 10 Gap: 9",100.0,Not Applicable,,,,,0.284,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.284,0.284,"18,054.23",574.13,,,,0.277
InVista,609,3.419,5+75,"18,054.60",Armor Wrap W/MBs Start 5+74.5,Reinforcement - Recoat,U3.93,3.93,41.43,D650.61,"3,586.42",650.61,,,,,,0.07,0.08,218,,,Seamless,,,,,,,33.81916749,-118.26562819,31.0,"M-122  &  Armor Wrap W/MBs  &  PL-0751 - 5+69.63 - 5+78.63 (02/27/12) - EML-13970.1 - Algnmnt Sht 4A-1561",100.0,Not Applicable,,,,,0.294,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.294,0.294,"18,054.60",574.50,,,,0.277
InVista,609,3.419,5+75,"18,054.82",EML-6040-04,External Metal Loss,U4.16,4.16,41.21,D650.39,"3,586.64",650.39,0.245,0.270,44,54,,5.09,6.77,311,,,Seamless,"1,301","1,175","1,417","1,278","1,968","1,775",33.81916747,-118.26562900,31.0,Under Partial Armor Wrap and Recoat (Canusa); ,92.4,External,0.120,0.025,0.145,0.125,0.150,"1,210",0.785,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.245,0.255,"18,054.82",574.72,4.036,4.035,4.016,0.277
InVista,609,3.420,5+75,"18,055.59",Armor Wrap W/MBs End 5+75.5,Reinforcement - Recoat,U4.93,4.93,40.44,D649.62,"3,587.41",649.62,,,,,,0.07,0.16,198,,,Seamless,,,,,,,33.81916741,-118.26563143,31.0,"M-122  &  Armor Wrap W/MBs  &  PL-0751 - 5+69.63 - 5+78.63 (02/27/12) - EML-13970.1 - Algnmnt Sht 4A-1561",100.0,Not Applicable,,,,,0.268,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.268,0.268,"18,055.59",575.50,,,,0.277
InVista,609,3.420,5+76,"18,056.10",Recoat (Canusa) 5+76,Reinforcement - Recoat,U5.43,5.43,39.93,D649.11,"3,587.92",649.11,,,,,,0.07,0.08,251,,,Seamless,,,,,,,33.81916736,-118.26563305,31.0,"M-122  &  Recoat (Canusa)  &  PL-0751 - 5+69.63 - 5+78.63 (02/27/12) - EML-13970.1 - Algnmnt Sht 4A-1561",100.0,Not Applicable,,,,,0.283,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.283,0.283,"18,056.10",576.00,,,,0.277
InVista,610,3.427,6+16,"18,096.03",GW6050,Weld,U45.37,45.37,46.48,D609.18,"3,627.85",609.18,0.275,0.275,,,,,,,46.48,,Seamless,,,,,,,33.81916383,-118.26576507,31.2,,99.9,,,,,,0.221,"1,292",0.838,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.274,"18,096.03",615.94,4.039,4.039,2.814,0.277
InVista,611,3.436,6+62,"18,142.51",GW6060,Weld,U46.48,46.48,47.29,D562.70,"3,674.33",562.70,0.275,0.275,,,,,,,47.29,,Seamless,,,,,,,33.81915972,-118.26591866,31.5,,99.9,,,,,,0.232,"1,369",0.888,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.275,"18,142.51",662.41,4.033,4.033,2.758,0.277
InVista,611,3.444,7+02,"18,182.42",S Anchor Ave (36' W) 7+02.32,Road Crossings,D7.38,39.91,7.38,D522.79,"3,714.24",522.79,,,,,,0.06,0.08,333,,,Seamless,,,,,,,33.81915620,-118.26605041,31.8,M-122: S Anchor Ave (36' W) (South Side) Station7+02.32,100.0,Not Applicable,,,,,0.277,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.277,0.277,"18,182.42",702.32,,,,0.277
InVista,612,3.445,7+10,"18,189.80",GW6070,Weld,D28.98,47.29,28.98,D515.41,"3,721.62",515.41,0.270,0.270,,,,,,,28.98,,Seamless,,,,,,,33.81915557,-118.26607498,31.8,,99.8,,,,,,0.126,"1,089",0.707,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.270,0.271,"18,189.80",709.71,4.044,4.044,2.788,0.277
InVista,612,3.447,7+17,"18,197.59",Recoat (Canusa) Start 7+17.5,Reinforcement - Recoat,U7.79,7.79,21.19,D507.62,"3,729.41",507.62,,,,,,0.06,0.08,99,,,Seamless,,,,,,,33.81915492,-118.26610062,31.8,"M-122  &  Recoat (Canusa)  &  PL-0751 - 7+13.69 - 7+22.69 (02/27/12) - EML-14000.1 - Algnmnt Sht 4A-1561",100.0,Not Applicable,,,,,0.270,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.270,0.270,"18,197.59",717.50,,,,0.277
InVista,612,3.447,7+18,"18,198.28","9"" Utility Water Line 7+18.19",Foreign Line Crossing,U8.48,8.48,20.50,D506.93,"3,730.10",506.93,,,,,,0.07,0.08,105,,,Seamless,,,,,,,33.81915488,-118.26610278,31.8,,100.0,Not Applicable,,,,,0.288,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.288,0.288,"18,198.28",718.19,,,,0.277
InVista,612,3.447,7+19,"18,198.60",Armor Wrap W/MBs Start 7+18.5,Reinforcement - Recoat,U8.80,8.80,20.18,D506.61,"3,730.42",506.61,,,,,,0.06,0.08,271,,,Seamless,,,,,,,33.81915485,-118.26610386,31.8,"M-122  &  Armor Wrap W/MBs  &  PL-0751 - 7+13.69 - 7+22.69 (02/27/12) - EML-14000.1 - Algnmnt Sht 4A-1561",100.0,Not Applicable,,,,,0.251,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.251,0.251,"18,198.60",718.51,,,,0.277
InVista,612,3.447,7+19,"18,198.71",EML-6070-04,External Metal Loss,U8.91,8.91,20.07,D506.50,"3,730.53",506.50,0.255,0.270,53,63,,6.27,5.24,314,,,Seamless,"1,145","1,008","1,263","1,110","1,754","1,541",33.81915483,-118.26610440,31.8,,76.7,External,0.144,0.025,0.169,0.101,0.126,"1,089",0.707,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.255,0.259,"18,198.71",718.62,4.042,4.040,4.024,0.277
InVista,612,3.447,7+20,"18,199.60",Armor Wrap W/MBs End 7+19.5,Reinforcement - Recoat,U9.80,9.80,19.18,D505.61,"3,731.42",505.61,,,,,,0.06,0.08,61,,,Seamless,,,,,,,33.81915477,-118.26610710,31.8,"M-122  &  Armor Wrap W/MBs  &  PL-0751 - 7+13.69 - 7+22.69 (02/27/12) - EML-14000.1 - Algnmnt Sht 4A-1561",100.0,Not Applicable,,,,,0.272,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.272,0.272,"18,199.60",719.50,,,,0.277
InVista,612,3.447,7+20,"18,200.59",Recoat (Canusa) End 7+20.5,Reinforcement - Recoat,U10.79,10.79,18.19,D504.62,"3,732.41",504.62,,,,,,0.07,0.08,102,,,Seamless,,,,,,,33.81915468,-118.26611061,31.8,,100.0,Not Applicable,,,,,0.271,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.271,0.271,"18,200.59",720.50,,,,0.277
InVista,613,3.451,7+39,"18,218.78",GW6080,Weld,D28.77,28.98,28.76,D486.43,"3,750.60",486.43,0.265,0.265,,,,,,,28.76,,Seamless,,,,,,,33.81915320,-118.26617054,31.7,,99.7,,,,,,0.234,"1,368",0.887,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.265,0.266,"18,218.78",738.69,4.039,4.040,3.027,0.277
InVista,613,3.451,7+43,"18,223.10",Recoat (Canusa) Start 7+43,Reinforcement - Recoat,U4.32,4.32,24.45,D482.11,"3,754.92",482.11,,,,,,0.07,0.08,54,,,Seamless,,,,,,,33.81915284,-118.26618486,31.7,"M-122  &  Recoat (Canusa)  &  PL-0751 - 7+47 - 7+49 (10/14/11) - Dig-1 - Algnmnt Sht 4A-1561",100.0,Not Applicable,,,,,0.283,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.283,0.283,"18,223.10",743.00,,,,0.277
InVista,613,3.452,7+44,"18,224.10",Armor Wrap W/MBs Start 7+44,Reinforcement - Recoat,U5.32,5.32,23.45,D481.12,"3,755.92",481.12,,,,,,0.07,0.08,329,,,Seamless,,,,,,,33.81915275,-118.26618810,31.7,"M-122  &  Armor Wrap W/MBs  &  PL-0751 - 7+44 - 7+52 (10/14/11) - Dig-1 - Algnmnt Sht 4A-1561",100.0,Not Applicable,,,,,0.269,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.269,0.269,"18,224.10",744.00,,,,0.277
InVista,613,3.452,7+45,"18,224.88",DNT-6080-03,Dent,U6.10,6.10,22.66,D480.33,"3,756.70",480.33,,,,,2.80,4,4,323,,,Seamless,,,,,,,33.81915269,-118.26619080,31.7,,32.7,,,0.025,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"18,224.88",744.79,4.002,3.986,3.794,0.277
InVista,613,3.452,7+46,"18,226.09",Armor Wrap W/MBs End 7+46,Reinforcement - Recoat,U7.31,7.31,21.46,D479.12,"3,757.91",479.12,,,,,,0.07,0.08,6,,,Seamless,,,,,,,33.81915259,-118.26619485,31.7,"M-122  &  Armor Wrap W/MBs  &  PL-0751 - 7+44 - 7+52 (10/14/11) - Dig-1 - Algnmnt Sht 4A-1561",100.0,Not Applicable,,,,,0.277,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.277,0.277,"18,226.09",746.00,,,,0.277
InVista,613,3.452,7+48,"18,228.09",Recoat (Canusa) End 7+48,Reinforcement - Recoat,U9.31,9.31,19.46,D477.12,"3,759.91",477.12,,,,,,0.07,0.08,54,,,Seamless,,,,,,,33.81915243,-118.26620133,31.7,"M-122  &  Recoat (Canusa)  &  PL-0751 - 7+47 - 7+49 (10/14/11) - Dig-1 - Algnmnt Sht 4A-1561",100.0,Not Applicable,,,,,0.272,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.272,0.272,"18,228.09",748.00,,,,0.277
InVista,614,3.456,7+67,"18,247.55",GW6090,Weld,U28.77,28.76,38.37,D457.67,"3,779.37",457.67,0.276,0.276,,,,,,,38.37,,Seamless,,,,,,,33.81915084,-118.26626558,31.6,,99.7,,,,,,0.216,"1,311",0.850,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.276,0.277,"18,247.55",767.45,4.035,4.035,2.907,0.277
InVista,615,3.463,8+06,"18,285.91",GW6100,Weld,U38.37,38.37,42.88,D419.30,"3,817.73",419.30,0.272,0.272,,,,,,,42.88,,Seamless,,,,,,,33.81914769,-118.26639247,31.5,,99.9,,,,,,0.231,"1,356",0.880,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.272,0.273,"18,285.91",805.82,4.043,4.043,2.959,0.277
InVista,616,3.471,8+49,"18,328.79",GW6110,Weld,U42.88,42.88,43.15,D376.42,"3,860.61",376.42,0.279,0.279,,,,,,,43.15,,Seamless,,,,,,,33.81914418,-118.26653421,31.4,,99.9,,,,,,0.245,"1,387",0.921,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.279,0.279,"18,328.79",848.70,4.037,4.037,2.788,0.277
InVista,617,3.480,8+92,"18,371.95",GW6120,Weld,D42.93,43.15,42.93,D333.27,"3,903.77",333.27,0.275,0.275,,,,,,,42.93,,Seamless,,,,,,,33.81914064,-118.26667676,31.3,,99.9,,,,,,0.246,"1,387",0.915,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.276,"18,371.95",891.86,4.04,4.039,3.059,0.277
InVista,618,3.488,9+35,"18,414.87",GW6130,Weld,U42.93,42.93,43.27,D290.34,"3,946.69",290.34,0.269,0.269,,,,,,,43.27,,Seamless,,,,,,,33.81913713,-118.26681850,31.1,,99.9,,,,,,0.236,"1,367",0.887,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.269,0.269,"18,414.87",934.78,4.048,4.048,2.840,0.277
InVista,619,3.496,9+78,"18,458.14",GW6140,Weld,U43.27,43.27,43.95,D247.07,"3,989.96",247.07,0.273,0.273,,,,,,,43.95,,Seamless,,,,,,,33.81913357,-118.26696158,31.0,,99.9,,,,,,0.235,"1,363",0.884,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.273,"18,458.14",978.05,4.042,4.042,2.798,0.277
InVista,620,3.504,10+22,"18,502.09",GW6150,Weld,D37.58,43.95,37.58,D203.12,"4,033.91",203.12,0.277,0.277,,,,,,,37.58,,Seamless,,,,,,,33.81912997,-118.26710683,30.9,Internal Metal Loss (<15.0%) in Joint,99.8,,,,,,0.222,"1,387",0.907,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.277,0.277,"18,502.09","1,022.00",4.047,4.046,2.758,0.277
InVista,620,3.507,10+35,"18,514.66",IML-6150-01,Internal Metal Loss,U12.57,12.57,25.01,D190.55,"4,046.48",190.55,0.267,0.277,17,26,,0.46,0.73,187,,,Seamless,"1,842","1,836","1,844","1,838","2,562","2,553",33.81912895,-118.26714814,30.8,New; WT Inferred from IR; Not Associated with Deposits,76.2,Internal,0.046,0.025,0.071,0.206,0.231,"1,387",0.938,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.267,0.260,"18,514.66","1,034.57",4.059,4.064,4.048,0.277
InVista,620,3.508,10+40,"18,519.93",IML-6150-02,Internal Metal Loss,U17.84,17.84,19.74,D185.28,"4,051.75",185.28,0.259,0.277,16,25,,0.32,0.48,215,,,Seamless,"1,846","1,843","1,847","1,844","2,565","2,561",33.81912851,-118.26716569,30.8,New; WT Inferred from IR; Not Associated with Deposits,73.3,Internal,0.043,0.025,0.068,0.209,0.234,"1,387",0.918,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.259,0.256,"18,519.93","1,039.84",4.068,4.068,4.042,0.277
InVista,620,3.508,10+41,"18,520.87",IML-6150-03,Internal Metal Loss,U18.78,18.78,18.80,D184.34,"4,052.69",184.34,0.273,0.277,20,29,,0.72,0.73,170,,,Seamless,"1,827","1,813","1,835","1,821","2,549","2,529",33.81912844,-118.26716866,30.8,New; WT Inferred from IR; Not Associated with Deposits,59.6,Internal,0.055,0.025,0.080,0.197,0.222,"1,387",0.916,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.266,"18,520.87","1,040.78",4.051,4.058,4.041,0.277
InVista,620,3.509,10+45,"18,525.09",Recoat W/MBs (Canusa) Start 10+45,Reinforcement - Recoat,D14.58,23.00,14.58,D180.12,"4,056.91",180.12,,,,,,0.07,0.08,44,,,Seamless,,,,,,,33.81912809,-118.26718270,30.8,"M-122  &  Recoat W/MBs (Canusa)  &  PL-0751 - 10+45 - 10+65 (08-28-14) - EML-Prioity-3 Location-4 - Algnmnt Sht 4A-1561",100.0,Not Applicable,,,,,0.280,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.280,0.280,"18,525.09","1,045.00",,,,0.277
InVista,620,3.509,10+45,"18,525.52",IML-6150-05,Internal Metal Loss,D14.15,23.43,14.15,D179.69,"4,057.34",179.69,0.272,0.277,15,24,,0.53,0.48,16,,,Seamless,"1,840","1,833","1,844","1,836","2,561","2,550",33.81912806,-118.26718405,30.8,New; WT Inferred from IR; Not Associated with Deposits,75.0,Internal,0.042,0.025,0.067,0.210,0.235,"1,387",0.936,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.272,0.265,"18,525.52","1,045.43",4.052,4.059,4.048,0.277
InVista,620,3.509,10+46,"18,525.92",S Island Ave (30' W) 10+45.83,Road Crossings,D13.75,23.83,13.75,D179.30,"4,057.74",179.30,,,,,,0.07,0.08,53,,,Seamless,,,,,,,33.81912803,-118.26718540,30.8,M-122: S Island Ave (30' W) Station 10+45.83 ,100.0,Not Applicable,,,,,0.266,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.266,0.266,"18,525.92","1,045.83",,,,0.277
InVista,621,3.511,10+60,"18,539.67",GW6160,Weld,U37.58,37.58,41.07,D165.54,"4,071.49",165.54,0.272,0.272,,,,,,,41.07,,Seamless,,,,,,,33.81912691,-118.26723081,30.8,,99.9,,,,,,0.214,"1,285",0.834,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.272,0.271,"18,539.67","1,059.58",4.038,4.038,2.952,0.277
InVista,621,3.512,10+65,"18,545.08",Recoat W/MBs (Canusa) End 10+65,Reinforcement - Recoat,U5.41,5.41,35.66,D160.13,"4,076.90",160.13,,,,,,0.06,0.08,356,,,Seamless,,,,,,,33.81912647,-118.26724889,30.8,"M-122  &  Recoat W/MBs (Canusa)  &  PL-0751 - 10+45 - 10+65 (08-28-14) - EML-Prioity-3 Location-4 - Algnmnt Sht 4A-1561",100.0,Not Applicable,,,,,0.283,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.283,0.283,"18,545.08","1,064.99",,,,0.277
InVista,622,3.519,11+01,"18,580.74",GW6170,Weld,U41.07,41.07,42.03,D124.47,"4,112.56",124.47,0.279,0.279,,,,,,,42.03,,Seamless,,,,,,,33.81912359,-118.26736661,30.7,Metal Loss (<15.0%) in Joint,99.9,,,,,,0.232,"1,380",0.895,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.279,0.280,"18,580.74","1,100.65",4.034,4.033,3.073,0.277
InVista,622,3.521,11+09,"18,589.42",EML-6170-01,External Metal Loss,U8.68,8.68,33.35,D115.79,"4,121.24",115.79,0.270,0.279,17,26,,2.20,1.61,87,,,Seamless,"1,765","1,704","1,801","1,733","2,501","2,407",33.81912289,-118.26739522,30.7,,87.0,External,0.047,0.025,0.072,0.207,0.232,"1,387",0.946,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.270,0.277,"18,589.42","1,109.33",4.038,4.038,4.035,0.277
InVista,623,3.527,11+43,"18,622.76",GW6180,Weld,U42.03,42.03,43.37,D82.45,"4,154.58",82.45,0.273,0.273,,,,,,,43.37,,Seamless,,,,,,,33.81912021,-118.26750538,30.6,,99.9,,,,,,0.231,"1,352",0.877,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.273,"18,622.76","1,142.68",4.042,4.042,3.815,0.277
InVista,624,3.535,11+86,"18,666.14",GW6190,Weld,U43.37,43.37,44.30,D39.07,"4,197.96",39.07,0.268,0.268,,,,,,,44.30,,Seamless,,,,,,,33.81911671,-118.26764873,30.5,,99.8,,,,,,0.219,"1,338",0.868,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.268,0.268,"18,666.14","1,186.05",4.046,4.046,2.794,0.277
InVista,624,3.543,12+25,"18,705.21",AGM 0190,AGM 0190,D5.22,39.07,5.22,D2597.41,"4,237.03","2,597.41",,,,,,,,,,,Seamless,,,,,,,33.81911355,-118.26777798,30.4,AGM 0190; Survey - Lat 33.819113560 Long -118.267777700; 82 ft. (East) of S. Grace Ave. C/L,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"18,705.21","1,225.13",,,,0.277
InVista,625,3.544,12+30,"18,710.43",GW6200,Weld,D42.30,44.30,42.30,U5.22,5.22,"2,592.19",0.273,0.273,,,,,,,42.30,,Seamless,,,,,,,33.81911312,-118.26779498,30.4,,99.9,,,,,,0.225,"1,319",0.856,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.273,"18,710.43","1,230.35",4.043,4.043,2.976,0.277
InVista,625,3.544,12+32,"18,712.09","8"" Utility Water Line 12+32",Foreign Line Crossing,U1.65,1.65,40.65,U6.88,6.88,"2,590.53",,,,,,0.07,0.08,47,,,Seamless,,,,,,,33.81911297,-118.26780065,30.4,"M-122  /  4A-1561  &  Name :Domestic Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: No Crossing: No Oprtd by PBF:  Depth: 0 Diam: 8 Gap: 0",100.0,Not Applicable,,,,,0.286,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.286,0.286,"18,712.09","1,232.00",,,,0.277
InVista,625,3.546,12+41,"18,721.09","4"" SC Gas Utility Line 12+41",Foreign Line Crossing,U10.66,10.66,31.65,U15.88,15.88,"2,581.53",,,,,,0.06,0.08,34,,,Seamless,,,,,,,33.81911223,-118.26783035,30.3,"M-122  /  4A-1561  &  Name :SC Gas Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: No Oprtd by PBF: No Depth: 0 Diam: 4 Gap: 0",100.0,Not Applicable,,,,,0.256,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.256,0.256,"18,721.09","1,241.01",,,,0.277
InVista,626,3.552,12+73,"18,752.74",GW6210,Weld,D17.98,42.30,17.98,U47.53,47.53,"2,549.89",0.278,0.278,,,,,,,17.98,,Seamless,,,,,,,33.81910957,-118.26793483,30.2,,99.8,,,,,,0.242,"1,363",0.884,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.278,0.278,"18,752.74","1,272.65",4.04,4.040,3.080,0.277
InVista,626,3.553,12+81,"18,761.08","6"" Domestic Utility Water Line 12+81",Foreign Line Crossing,U8.34,8.34,9.64,U55.87,55.87,"2,541.54",,,,,,0.07,0.08,7,,,Seamless,,,,,,,33.81910888,-118.26796237,30.2,"M-122  /  4A-1561  &  Name :Domestic Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: No Crossing: Yes Oprtd by PBF: No Depth: 0 Diam: 6 Gap: 0",100.0,Not Applicable,,,,,0.273,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.273,0.273,"18,761.08","1,280.99",,,,0.277
InVista,626,3.554,12+85,"18,765.09",Recoat W/MBs (Canusa) Start 12+85,Reinforcement - Recoat,D5.63,12.35,5.63,U59.87,59.87,"2,537.54",,,,,,0.13,0.08,17,,,Seamless,,,,,,,33.81910854,-118.26797560,30.1,"M-122  &  Recoat W/MBs (Canusa)  &  PL-0751 - 12+87 - 12+95 (04/09/15) - Dig-15 - Algnmnt Sht 4A-1561",100.0,Not Applicable,,,,,0.271,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.271,0.271,"18,765.09","1,285.00",,,,0.277
InVista,627,3.555,12+91,"18,770.72",GW6220,Weld; Begin 0.219 in wall. API 5L (X-52) LongSeam,D1.12,17.98,1.12,U65.50,65.50,"2,531.91",0.212,0.212,,,,,,,1.12,349,Long Seam,,,,,,,33.81910807,-118.26799422,30.1,,93.7,,,,,,0.112,"1,562",0.739,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.212,0.213,"18,770.72","1,290.63",4.09,4.090,3.931,0.219
InVista,627,3.555,12+91,"18,771.33",IML-6220-01,Internal Metal Loss,D0.50,0.62,0.50,U66.12,66.12,"2,531.29",0.215,0.212,47,59,,8.54,7.90,119,,,Long Seam,"1,442","1,230","1,913","1,690","2,657","2,348",33.81910801,-118.26799638,30.1,Associated with Deposits; Echo Loss in IR; Crosses Girth Weld; WT Inferred from IR; Under Recoat W/MBs (Canusa),73.0,Internal,0.100,0.025,0.125,0.087,0.112,"1,453",0.739,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.215,0.237,"18,771.33","1,291.25",4.094,4.085,3.931,0.219
InVista,628,3.555,12+92,"18,771.84",GW6230,Weld; Begin 0.322 in wall. API 5L (A) Seamless,U1.12,1.12,1.53,U66.63,66.63,"2,530.79",0.310,0.310,,,,,,,1.53,,Seamless,,,,,,,33.81910798,-118.26799800,30.1,,35.1,,,,,,0.232,"1,453",0.811,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.310,0.320,"18,771.84","1,291.75",4.032,4.030,3.324,0.322
InVista,628,3.555,12+92,"18,772.55",BD,Bend,U0.72,0.72,0.81,U67.34,67.34,"2,530.07",,,,,,,,,,,Seamless,,,,,,,33.81910792,-118.26800043,30.1,"3.0D - 45° - 12:00; Station Fixed 12+92.47",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"18,772.55","1,292.47",,,,0.322
InVista,628,3.556,12+93,"18,773.32",Recoat W/MBs (Canusa) End 12+93,Reinforcement - Recoat,D0.05,1.48,0.05,U68.11,68.11,"2,529.30",,,,,,0.06,0.08,2,,,Seamless,,,,,,,33.81910785,-118.26800286,30.1,"M-122  &  Recoat W/MBs (Canusa)  &  PL-0751 - 12+87 - 12+95 (04/09/15) - Dig-15 - Algnmnt Sht 4A-1561",0.0,Not Applicable,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"18,773.32","1,293.00",,,,0.322
InVista,629,3.556,12+93,"18,773.37",GW6240,Weld,D0.82,1.53,0.82,U68.16,68.16,"2,529.25",0.303,0.303,,,,,,,0.82,209,Long Seam,,,,,,,33.81910784,-118.26800313,30.1,,78.4,,,,,,0.295,"2,748",0.885,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"2,796",8.625,0.303,0.305,"18,773.37","1,293.04",3.999,3.998,2.715,0.322
InVista,630,3.556,12+94,"18,774.19",GW6250,Weld,U0.82,0.82,1.51,U68.98,68.98,"2,528.43",0.323,0.323,,,,,,,1.51,,Seamless,,,,,,,33.81910778,-118.26800583,30.1,,28.3,,,,,,0.293,"1,613",0.904,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.323,0.331,"18,774.19","1,293.61",4.029,4.027,2.486,0.322
