Tool,Weld Number,Approx. Milepost (miles),"Approx. Map Station(ft)",Odometer (ft),Feature Number,Feature Description,"Distance to Nearest Weld (ft)","Distance to Upstream Weld (ft)","Distance to Downstream Weld (ft)","Distance to Nearest AGM (ft)","Distance to Upstream AGM (ft)","Distance to Downstream AGM  (ft)","Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median) (in)","Wall Thickness of Joint Only (Median) (in)",Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),"Dent Depth (%)",Length (in),"Width (in)",Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),"B31G mod Using Median Thickness Psafe (psi)","B31G mod Using Median Thickness Psafe (psi)","B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi)","B31G Eff. Area Using Median Thickness Psafe (psi)","B31G Eff. Area Using Median Thickness +Tool TolerancePsafe (psi)","B31G Eff. Area Using Median Thickness Pfailure (psi)","B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi)",Lattitude NAD83,Longitude NAD83,"Elevation Above Mean Sea Level NAVD88 (ft)",Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),"Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in)","Thickness Minimum Measured (Tmm) (in)",API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),"Nominal Pipe Diameter OD (in)",T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),"Radius Inside (Median) (in)","Radius Inside (Mean) (in)","Radius Inside (Min) (in)",T Nominal (in)
InVista,687,3.925,32+50,"20,723.06",GW6820,Weld,U41.66,41.66,42.31,D579.56,"2,017.85",579.56,0.295,0.295,,,,,,,42.31,90,Lap,,,,,,,33.81880987,-118.27439615,33.4,,99.9,,,,,,0.273,"1,610",0.899,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.295,0.296,"20,723.06","3,249.53",4.017,4.016,2.825,0.322
InVista,688,3.933,32+92,"20,765.37",GW6830,Weld; Begin 0.277 in wall. API 5L (A) Lap,U42.31,42.31,46.20,D537.25,"2,060.16",537.25,0.275,0.275,,,,,,,46.20,298,Lap,,,,,,,33.81880932,-118.27453497,33.4,,99.9,,,,,,0.250,"1,387",0.937,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.276,"20,765.37","3,291.93",4.031,4.030,2.915,0.277
InVista,689,3.942,33+38,"20,811.57",GW6840,Weld; Begin 0.322 in wall. API 5L (A) Seamless,D41.62,46.20,41.62,D491.05,"2,106.36",491.05,0.305,0.305,,,,,,,41.62,,Seamless,,,,,,,33.81880872,-118.27468667,33.5,,99.9,,,,,,0.278,"1,588",0.886,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.305,0.305,"20,811.57","3,338.22",4.016,4.016,2.831,0.322
InVista,690,3.949,33+80,"20,853.19",GW6850,Weld; Begin 0.322 in wall. API 5L (A) Lap,U41.62,41.62,49.53,D449.43,"2,147.98",449.43,0.320,0.320,,,,,,,49.53,284,Lap,,,,,,,33.81881131,-118.27482331,33.5,Small Laminations in Joint,99.8,,,,,,0.308,"1,613",0.935,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.320,0.320,"20,853.19","3,379.93",4.003,4.003,2.850,0.322
InVista,691,3.959,34+30,"20,902.73",GW6860,Weld,D49.20,49.53,49.20,D399.90,"2,197.51",399.90,0.324,0.324,,,,,,,49.20,348,Lap,,,,,,,33.81881440,-118.27498613,33.6,Small Laminations in Joint,99.5,,,,,,0.296,"1,613",0.946,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.324,0.324,"20,902.73","3,429.57",4.003,4.003,2.893,0.322
InVista,691,3.967,34+73,"20,945.99",LAM-6860-01,Lamination,D5.94,43.27,5.93,D356.63,"2,240.78",356.63,,,,,,56.30,1.05,309,,,Lap,,,,,,,33.81881709,-118.27512817,33.6,,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"20,945.99","3,472.93",4.013,4.009,3.982,0.322
InVista,692,3.968,34+79,"20,951.93",GW6870,Weld; Begin 0.277 in wall. API 5L (A) Lap,U49.20,49.20,50.88,D350.70,"2,246.72",350.70,0.266,0.266,,,,,,,50.88,152,Lap,,,,,,,33.81881745,-118.27514761,33.6,,99.8,,,,,,0.232,"1,387",0.907,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.266,0.268,"20,951.93","3,478.87",4.038,4.038,2.817,0.277
InVista,693,3.978,35+30,"21,002.81",GW6880,Weld; Begin 0.322 in wall. API 5L (A) Lap,D49.27,50.88,49.27,D299.81,"2,297.60",299.81,0.322,0.322,,,,,,,49.27,205,Lap,,,,,,,33.81882062,-118.27531476,33.7,Small Laminations in Joint,99.8,,,,,,0.292,"1,613",0.937,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.322,0.322,"21,002.81","3,529.86",4.001,4.001,2.811,0.322
InVista,693,3.983,35+57,"21,029.96",Test Lead Wire 35+57.07,Corrosion Controls,D22.12,27.15,22.12,D272.66,"2,324.75",272.66,,,,,,0.07,0.08,180,,,Lap,,,,,,,33.81882122,-118.27540376,33.8,M-122: Test Lead Wire Station 35+57.07,100.0,Not Applicable,,,,,0.320,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.320,0.320,"21,029.96","3,557.07",,,,0.322
InVista,693,3.983,35+57,"21,029.96",CB,Casing (Begin),D22.12,27.15,22.12,D272.66,"2,324.75",272.66,,,,,,,,,,,Lap,,,,,,,33.81882122,-118.27540376,33.8,"M-122: 12"" Casing Begins Station 35+57.07",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"21,029.96","3,557.07",,,,0.322
InVista,694,3.987,35+79,"21,052.08",GW6890,Weld,U49.27,49.27,49.43,D250.54,"2,346.87",250.54,0.317,0.317,,,,,,,49.43,268,Lap,,,,,,,33.81882127,-118.27547641,33.8,Small Laminations in Joint,98.8,,,,,,0.272,"1,594",0.890,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.317,0.317,"21,052.08","3,579.23",4.006,4.006,2.803,0.322
InVista,694,3.989,35+90,"21,063.25",Main Street (80' W) 35+90.42,Road Crossings,U11.17,11.17,38.26,D239.38,"2,358.03",239.38,,,,,,0.07,0.08,205,,,Lap,,,,,,,33.81882129,-118.27551315,33.9,M-122: Main Street (80' W) Station 35+90.42,100.0,Not Applicable,,,,,0.314,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.314,0.314,"21,063.25","3,590.42",,,,0.322
InVista,695,3.996,36+29,"21,101.51",GW6900,Weld,D5.86,49.43,5.86,D201.11,"2,396.30",201.11,0.311,0.311,,,,,,,5.86,,Seamless,,,,,,,33.81882757,-118.27563818,33.6,,96.7,,,,,,0.254,"1,502",0.838,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.311,0.310,"21,101.51","3,628.76",3.952,3.959,3.775,0.322
InVista,695,3.997,36+29,"21,101.77",CE,Casing (End),U0.26,0.26,5.60,D200.85,"2,396.56",200.85,,,,,,,,,,,Seamless,,,,,,,33.81882785,-118.27563892,33.6,"M-122: 12"" Casing Ends Station 36+29.02",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"21,101.77","3,629.02",,,,0.322
InVista,695,3.997,36+31,"21,103.41",BD,Bend,U1.90,1.90,3.96,D199.21,"2,398.20",199.21,,,,,,,,,,,Seamless,,,,,,,33.81882971,-118.27564381,33.5,Induction - 12:00; Station Fixed 36+30.67,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"21,103.41","3,630.67",,,,0.322
InVista,696,3.998,36+35,"21,107.37",GW6910,Weld,D4.92,5.86,4.92,D195.25,"2,402.16",195.25,0.312,0.312,,,,,,,4.92,,Seamless,,,,,,,33.81883973,-118.27566113,33.5,,95.5,,,,,,0.277,"1,585",0.885,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.312,0.312,"21,107.37","3,635.36",3.961,3.963,2.991,0.322
InVista,696,3.998,36+39,"21,110.64",BD,Bend,D1.66,3.27,1.66,D191.99,"2,405.43",191.99,,,,,,,,,,,Seamless,,,,,,,33.81884705,-118.27567600,33.6,Induction - 6:00; Station Fixed 36+39.22,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"21,110.64","3,639.22",,,,0.322
InVista,697,3.999,36+41,"21,112.29",GW6920,Weld; Begin 0.277 in wall. API 5L (A) Lap,U4.92,4.92,22.68,D190.33,"2,407.08",190.33,0.282,0.282,,,,,,,22.68,88,Lap,,,,,,,33.81884925,-118.27568193,33.6,Metal Loss (<15.0%) in Joint,99.3,,,,,,0.249,"1,387",0.929,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.282,0.282,"21,112.29","3,640.85",4.028,4.027,2.788,0.277
InVista,698,4.003,36+63,"21,134.97",GW6930,Weld; Begin 0.25 in wall. API 5L (A) Lap,D1.28,22.68,1.28,D167.65,"2,429.76",167.65,0.255,0.255,,,,,,,1.28,314,Lap,,,,,,,33.81884905,-118.27576990,33.5,,96.3,,,,,,0.240,"1,252",0.942,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,252",8.625,0.255,0.255,"21,134.97","3,663.17",4.056,4.056,2.727,0.250
InVista,699,4.003,36+64,"21,136.25",GW6940,Weld; Begin 0.344 in wall. API 5L (A) Seamless,U1.28,1.28,1.47,D166.37,"2,431.04",166.37,0.329,0.329,,,,,,,1.47,,Seamless,,,,,,,33.81884794,-118.27577487,33.5,,5.5,,,,,,0.302,"1,723",0.916,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.329,0.338,"21,136.25","3,664.42",3.992,3.883,3.033,0.344
InVista,699,4.003,36+65,"21,137.09",BD,Bend,D0.63,0.84,0.63,D165.53,"2,431.88",165.53,,,,,,,,,,,Seamless,,,,,,,33.81884725,-118.27577800,33.5,"1.5D - 90° - 8:00; Station Fixed 36+65.25",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"21,137.09","3,665.25",,,,0.344
InVista,700,4.003,36+66,"21,137.73",GW6950,Weld,D0.79,1.47,0.79,D164.90,"2,432.51",164.90,0.325,0.325,,,,,,,0.79,,Seamless,,,,,,,33.81884569,-118.27577906,33.5,,4.0,,,,,,0.313,"1,723",0.919,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.325,0.332,"21,137.73","3,666.13",3.997,3.973,2.230,0.344
InVista,700,4.003,36+67,"21,138.13",BD,Bend,D0.39,0.40,0.39,D164.50,"2,432.92",164.50,,,,,,,,,,,Seamless,,,,,,,33.81884471,-118.27577972,33.6,"1.5D - 45° - 12:00; Station Fixed 36+66.69",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"21,138.13","3,666.69",,,,0.344
InVista,701,4.004,36+67,"21,138.52",GW6960,Weld; Begin 0.219 in wall. API 5L (X-52) LongSeam,U0.79,0.79,24.03,D164.10,"2,433.31",164.10,0.211,0.211,,,,,,,24.03,324,Long Seam,,,,,,,33.81884354,-118.27578052,33.6,Metal Loss (<15.0%) in Joint,98.3,,,,,,0.192,"1,901",0.927,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.211,0.212,"21,138.52","3,667.09",4.105,4.105,2.792,0.219
InVista,702,4.008,36+92,"21,162.54",GW6970,Weld; Begin 0.344 in wall. API 5L (A) Seamless,D3.02,24.03,3.02,D140.08,"2,457.33",140.08,0.357,0.357,,,,,,,3.02,,Seamless,,,,,,,33.81877415,-118.27578058,36.2,,20.3,,,,,,0.330,"1,723",0.953,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.357,0.358,"21,162.54","3,691.59",3.962,3.962,2.617,0.344
InVista,702,4.008,36+93,"21,164.17",BD,Bend,D1.40,1.63,1.40,D138.45,"2,458.96",138.45,,,,,,,,,,,Seamless,,,,,,,33.81876952,-118.27577990,36.2,3.0D - 90° - 10:30; Station Fixed 36+93.25,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"21,164.17","3,693.25",,,,0.344
InVista,703,4.009,36+95,"21,165.57",GW6980,Weld,D1.50,3.02,1.50,D137.06,"2,460.36",137.06,0.361,0.361,,,,,,,1.50,,Seamless,,,,,,,33.81876874,-118.27577456,36.1,,18.1,,,,,,0.326,"1,723",0.947,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.361,0.358,"21,165.57","3,695.10",3.996,3.998,2.652,0.344
InVista,703,4.009,36+96,"21,166.31",BD,Bend,U0.75,0.75,0.75,D136.31,"2,461.10",136.31,,,,,,,,,,,Seamless,,,,,,,33.81876873,-118.27577185,36.1,3.0D - 45° - 6:00; Station Fixed 36+96.09,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"21,166.31","3,696.09",,,,0.344
InVista,704,4.009,36+97,"21,167.06",GW6990,Weld; Begin 0.219 in wall. API 5L (X-52) LongSeam,U1.50,1.50,6.19,D135.56,"2,461.85",135.56,0.208,0.208,,,,,,,6.19,197,Long Seam,,,,,,,33.81876872,-118.27576888,36.1,,97.4,,,,,,0.198,"1,901",0.938,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.208,0.209,"21,167.06","3,696.87",4.11,4.109,3.017,0.219
InVista,704,4.010,37+01,"21,170.99",228th Street (60' W) 37+01,Road Crossings,D2.26,3.93,2.26,D131.64,"2,465.78",131.63,,,,,,0.06,0.08,177,,,Long Seam,,,,,,,33.81876870,-118.27575377,36.0,M-122: 228th Street (60' W) Station 37+01,100.0,Not Applicable,,,,,0.208,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,8.625,0.208,0.208,"21,170.99","3,701.00",,,,0.219
InVista,705,4.010,37+03,"21,173.25",GW7000,Weld; Begin 0.344 in wall. API 5L (A) Seamless,D1.69,6.19,1.69,D129.37,"2,468.04",129.37,0.340,0.340,,,,,,,1.69,,Seamless,,,,,,,33.81876841,-118.27574566,36.2,,4.1,,,,,,0.318,"1,723",0.944,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.340,0.342,"21,173.25","3,703.37",3.954,3.799,2.673,0.344
InVista,705,4.010,37+04,"21,174.08",BD,Bend,U0.83,0.83,0.86,D128.55,"2,468.87",128.54,,,,,,,,,,,Seamless,,,,,,,33.81876759,-118.27574341,36.8,"1.5D - 90° - 12:00; Station Fixed 37+04.24",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"21,174.08","3,704.24",,,,0.344
InVista,706,4.010,37+05,"21,174.94",GW7010,Weld; Begin 0.219 in wall. API 5L (X-52) LongSeam,D1.68,1.69,1.68,D127.68,"2,469.73",127.68,0.211,0.211,,,,,,,1.68,248,Long Seam,,,,,,,33.81876783,-118.27574340,37.5,,97.0,,,,,,0.206,"1,901",0.949,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.211,0.212,"21,174.94","3,705.20",4.105,4.103,2.753,0.219
InVista,707,4.011,37+07,"21,176.63",GW7020,Weld; Begin 0.322 in wall. API 5L (A) LongSeam,D1.35,1.68,1.35,D126.00,"2,471.42",126.00,0.321,0.321,,,,,,,1.35,202,Long Seam,,,,,,,33.81876830,-118.27574341,38.9,,95.5,,,,,,0.314,"1,613",0.940,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.321,0.322,"21,176.63","3,707.07",3.977,3.977,3.346,0.322
InVista,708,4.011,37+09,"21,177.98",GW7030,Weld; Begin 0.344 in wall. API 5L (A) Seamless,U1.35,1.35,1.56,D124.65,"2,472.76",124.65,0.328,0.328,,,,,,,1.56,,Seamless,,,,,,,33.81876840,-118.27574359,40.0,,7.4,,,,,,0.304,"1,723",0.906,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.328,0.332,"21,177.98","3,708.57",3.95,3.873,2.661,0.344
InVista,708,4.011,37+09,"21,178.37",Test Lead Wire 37+09,Corrosion Controls,U0.39,0.39,1.16,D124.26,"2,473.16",124.26,,,,,,0.05,0.08,277,,,Seamless,,,,,,,33.81876822,-118.27574379,40.4,M-122: Test Lead Wire Station 37+09,0.0,Not Applicable,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"21,178.37","3,709.00",,,,0.344
InVista,708,4.011,37+09,"21,178.81",BD,Bend,D0.72,0.83,0.72,D123.81,"2,473.60",123.81,,,,,,,,,,,Seamless,,,,,,,33.81876803,-118.27574401,40.7,"1.5D - 90° - 6:00; Station Fixed 37+09.49",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"21,178.81","3,709.49",,,,0.344
InVista,709,4.011,37+10,"21,179.53",GW7040,Weld; Begin 0.322 in wall. API 5L (A) LongSeam,D0.44,1.56,0.44,D123.09,"2,474.32",123.09,0.320,0.320,,,,,,,0.44,10,Long Seam,,,,,,,33.81876515,-118.27574384,41.2,,65.2,,,,,,0.316,"1,613",0.946,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.320,0.321,"21,179.53","3,710.45",3.98,3.979,2.621,0.322
InVista,709,4.011,37+11,"21,179.63",TP,Tap,U0.09,0.09,0.35,D123.00,"2,474.42",123.00,,,,,,2.13,2.10,341,,,Long Seam,,,,,,,33.81876494,-118.27574382,41.2,12:00; Station Fixed 37+10.57,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"21,179.63","3,710.57",3.961,3.959,3.921,0.322
InVista,710,4.011,37+11,"21,179.97",GW7050,Weld; Begin 0.344 in wall. API 5L (A) Seamless,U0.44,0.44,1.55,D122.65,"2,474.76",122.65,0.349,0.349,,,,,,,1.55,,Seamless,,,,,,,33.81876406,-118.27574374,41.6,,3.8,,,,,,0.335,"1,723",0.988,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.349,0.354,"21,179.97","3,710.72",3.983,3.926,2.472,0.344
InVista,710,4.012,37+11,"21,180.79",BD,Bend,D0.74,0.81,0.74,D121.84,"2,475.58",121.84,,,,,,,,,,,Seamless,,,,,,,33.81876159,-118.27574461,41.2,"1.5D - 90° - 3:00; Station Fixed 37+11.07",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"21,180.79","3,711.07",,,,0.344
InVista,711,4.012,37+12,"21,181.53",GW7060,Weld; Begin 0.344 in wall. API 5L (A) Seamless,D0.19,1.55,0.19,D121.10,"2,476.31",121.10,2.372,2.372,,,,,,,0.19,,Seamless,,,,,,,33.81876037,-118.27574759,42.1,Begin Valve Setting,1.8,,,,,,2.372,"1,723",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,2.372,2.372,"21,181.53","3,711.93",3.991,3.993,3.651,0.344
InVista,712,4.012,37+12,"21,181.71",FL7070,Flange,U0.19,0.19,2.62,D120.91,"2,476.50",120.91,2.372,2.372,,,,,,,2.62,,Seamless,,,,,,,33.81876033,-118.27574821,42.5,,2.6,,,,,,2.372,"1,723",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,2.372,2.372,"21,181.71","3,712.14",4.065,4.052,2.804,0.344
InVista,712,4.012,37+14,"21,182.98",VC,Valve (Circ),U1.27,1.27,1.35,D119.64,"2,477.77",119.64,,,,,,,,,,,Seamless,,,,,,,33.81876007,-118.27575241,44.9,M-122; Gate Valve; Station Fixed 37+13.62,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"21,182.98","3,713.62",,,,0.344
InVista,713,4.012,37+15,"21,184.34",FL7080,Flange,D0.21,2.62,0.21,D118.29,"2,479.13",118.29,2.372,2.372,,,,,,,0.21,,Seamless,,,,,,,33.81876081,-118.27575583,42.8,,1.1,,,,,,2.372,"1,723",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,2.372,2.372,"21,184.34","3,715.03",3.968,3.967,3.914,0.344
InVista,714,4.012,37+15,"21,184.55",GW7090,Weld; Begin 0.219 in wall. API 5L (X-52) LongSeam,U0.21,0.21,1.03,D118.08,"2,479.34",118.07,0.209,0.209,,,,,,,1.03,341,Long Seam,,,,,,,33.81876092,-118.27575630,42.5,End Valve Setting,88.2,,,,,,0.206,"1,901",0.929,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.209,0.212,"21,184.55","3,715.25",4.106,4.104,2.989,0.219
InVista,714,4.012,37+16,"21,184.96",TP,Tap,U0.41,0.41,0.62,D117.66,"2,479.75",117.66,,,,,,2.54,2.42,338,,,Long Seam,,,,,,,33.81876114,-118.27575736,41.9,12:00; Station Fixed 37+15.68,,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"21,184.96","3,715.68",4.103,4.105,4.074,0.219
InVista,715,4.012,37+16,"21,185.58",GW7100,Weld; Begin 0.344 in wall. API 5L (A) Seamless,U1.03,1.03,1.61,D117.05,"2,480.36",117.05,0.337,0.337,,,,,,,1.61,,Seamless,,,,,,,33.81876091,-118.27575994,41.3,,7.7,,,,,,0.308,"1,723",0.925,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.337,0.342,"21,185.58","3,716.29",3.952,3.882,2.170,0.344
InVista,715,4.013,37+17,"21,186.47",BD,Bend,D0.72,0.89,0.72,D116.16,"2,481.26",116.16,,,,,,,,,,,Seamless,,,,,,,33.81876095,-118.27576419,40.4,"1.5D - 90° - 6:00; Station Fixed 37+17.18",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"21,186.47","3,717.18",,,,0.344
InVista,716,4.013,37+18,"21,187.19",GW7110,Weld; Begin 0.219 in wall. API 5L (X-52) LongSeam,U1.61,1.61,4.75,D115.43,"2,481.98",115.43,0.208,0.208,,,,,,,4.75,136,Long Seam,,,,,,,33.81876094,-118.27576474,40.0,,97.1,,,,,,0.203,"1,867",0.884,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.208,0.209,"21,187.19","3,717.96",4.108,4.108,2.755,0.219
InVista,717,4.014,37+23,"21,191.95",GW7120,Weld; Begin 0.344 in wall. API 5L (A) Seamless,D1.58,4.75,1.58,D110.68,"2,486.73",110.68,0.324,0.324,,,,,,,1.58,,Seamless,,,,,,,33.81876074,-118.27576403,36.7,,5.9,,,,,,0.266,"1,638",0.855,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.324,0.336,"21,191.95","3,723.07",3.945,3.835,2.907,0.344
InVista,717,4.014,37+24,"21,192.84",BD,Bend,D0.69,0.89,0.69,D109.78,"2,487.63",109.78,,,,,,,,,,,Seamless,,,,,,,33.81876069,-118.27576380,36.1,"1.5D - 90° - 12:00; Station Fixed 37+24.03",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"21,192.84","3,724.03",,,,0.344
InVista,718,4.014,37+25,"21,193.53",GW7130,Weld; Begin 0.219 in wall. API 5L (X-52) LongSeam,U1.58,1.58,3.86,D109.10,"2,488.32",109.10,0.210,0.210,,,,,,,3.86,219,Long Seam,,,,,,,33.81876020,-118.27576629,35.9,,96.8,,,,,,0.199,"1,870",0.885,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.210,0.211,"21,193.53","3,724.81",4.107,4.107,2.842,0.219
InVista,719,4.015,37+29,"21,197.39",GW7140,Weld; Begin 0.344 in wall. API 5L (A) Seamless,D1.63,3.86,1.63,D105.24,"2,492.18",105.24,0.325,0.325,,,,,,,1.63,,Seamless,,,,,,,33.81876228,-118.27577983,36.0,,5.5,,,,,,0.276,"1,659",0.867,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.325,0.327,"21,197.39","3,729.16",4.057,3.960,2.284,0.344
InVista,719,4.015,37+30,"21,198.16",BD,Bend,U0.77,0.77,0.86,D104.46,"2,492.95",104.46,,,,,,,,,,,Seamless,,,,,,,33.81876340,-118.27578250,36.1,"1.5D - 90° - 3:00; Station Fixed 37+30.03",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"21,198.16","3,730.03",,,,0.344
InVista,720,4.015,37+31,"21,199.02",GW7150,Weld; Begin 0.219 in wall. API 5L (X-52) LongSeam,U1.63,1.63,27.42,D103.60,"2,493.81",103.60,0.208,0.208,,,,,,,27.42,303,Long Seam,,,,,,,33.81876540,-118.27578375,36.1,Metal Loss (<15.0%) in Joint,99.1,,,,,,0.175,"1,880",0.890,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.208,0.209,"21,199.02","3,730.90",4.109,4.108,2.762,0.219
InVista,720,4.018,37+46,"21,214.32",EML-7150-01,External Metal Loss,D12.12,15.30,12.12,D88.30,"2,509.11",88.30,0.203,0.208,16,28,,1.13,0.81,12,,,Long Seam,"2,098","2,046","2,083","2,016","2,893","2,800",33.81880495,-118.27578654,35.2,,88.9,External,0.033,0.025,0.058,0.150,0.175,"1,898",0.898,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.203,0.203,"21,214.32","3,746.47",4.102,4.102,4.101,0.219
InVista,721,4.020,37+59,"21,226.44",GW7160,Weld; Begin 0.344 in wall. API 5L (A) Seamless,D0.76,27.42,0.76,D76.18,"2,521.23",76.18,0.332,0.332,,,,,,,0.76,,Seamless,,,,,,,33.81883638,-118.27578875,33.8,,6.4,,,,,,0.320,"1,723",0.920,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.332,0.339,"21,226.44","3,758.80",3.973,3.928,3.183,0.344
InVista,721,4.020,37+59,"21,226.82",BD,Bend,D0.38,0.38,0.38,D75.80,"2,521.61",75.80,,,,,,,,,,,Seamless,,,,,,,33.81883744,-118.27578901,33.8,"1.5D - 45° - 12:00; Station Fixed 37+59.19",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"21,226.82","3,759.19",,,,0.344
InVista,722,4.020,37+60,"21,227.20",GW7170,Weld,U0.76,0.76,1.45,D75.42,"2,521.99",75.42,0.335,0.335,,,,,,,1.45,,Seamless,,,,,,,33.81883775,-118.27579003,33.8,,6.1,,,,,,0.307,"1,723",0.915,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.335,0.337,"21,227.20","3,759.66",3.949,3.868,2.917,0.344
InVista,722,4.020,37+61,"21,227.96",EQ 29 BK,Equation,D0.69,0.76,0.69,D74.66,"2,522.75",74.66,,,,,,,,,,,Seamless,,,,,,,33.81883827,-118.27579181,33.8,Equation EQ: 37+60.62 BK Station Fixed,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"21,227.96","3,760.62",,,,0.344
InVista,722,4.020,36+68,"21,227.97",BD,Bend,D0.69,0.77,0.69,D74.66,"2,522.76",74.65,,,,,,,,,,,Seamless,,,,,,,33.81883827,-118.27579181,33.8,"1.5D - 90° - 7:30; Station Fixed see Equation 29",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"21,227.97","3,667.95",,,,0.344
InVista,722,4.020,36+68,"21,227.97",EQ 29 AH,Equation,D0.69,0.77,0.69,D74.66,"2,522.76",74.65,,,,,,,,,,,Seamless,,,,,,,33.81883827,-118.27579181,33.8,Equation EQ: 36+67.95 AH Station Fixed,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"21,227.97","3,667.95",,,,0.344
InVista,723,4.021,36+69,"21,228.66",GW7180,Weld,U1.45,1.45,16.28,D73.97,"2,523.44",73.97,0.323,0.323,,,,,,,16.28,,Seamless,,,,,,,33.81883879,-118.27579359,33.8,,97.4,,,,,,0.274,"1,634",0.853,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.323,0.322,"21,228.66","3,668.61",3.974,3.952,2.697,0.344
InVista,723,4.023,36+78,"21,238.82",BD,Bend,D6.12,10.16,6.12,D63.81,"2,533.61",63.81,,,,,,,,,,,Seamless,,,,,,,33.81884479,-118.27581850,34.2,Induction - 3:00; Station Fixed 36+78.31,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"21,238.82","3,678.31",,,,0.344
InVista,724,4.024,36+84,"21,244.94",GW7190,Weld; Begin 0.322 in wall. API 5L (A) Lap,U16.29,16.28,19.93,D57.68,"2,539.73",57.68,0.323,0.323,,,,,,,19.93,,Lap,,,,,,,33.81886291,-118.27582061,34.0,,99.8,,,,,,0.304,"1,577",0.880,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.323,0.323,"21,244.94","3,684.16",3.999,3.999,2.797,0.322
InVista,725,4.027,37+03,"21,264.87",GW7200,Weld; Begin 0.344 in wall. API 5L (A) Seamless,D9.51,19.93,9.51,D37.75,"2,559.66",37.75,0.321,0.321,,,,,,,9.51,,Seamless,,,,,,,33.81892246,-118.27582139,34.1,Metal Loss (<15.0%) in Joint,95.8,,,,,,0.236,"1,447",0.756,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.321,0.320,"21,264.87","3,703.21",3.933,3.937,2.699,0.344
InVista,725,4.028,37+08,"21,269.65",BD,Bend,D4.74,4.78,4.74,D32.97,"2,564.44",32.97,,,,,,,,,,,Seamless,,,,,,,33.81893516,-118.27582720,34.2,Induction - 9:00; Station Fixed 37+07.77,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"21,269.65","3,707.77",,,,0.344
InVista,726,4.029,37+13,"21,274.39",GW7210,Weld; Begin 0.277 in wall. API 5L (A) Lap,D0.83,9.51,0.83,D28.23,"2,569.18",28.23,0.294,0.294,,,,,,,0.83,300,Lap,,,,,,,33.81893846,-118.27584206,34.2,,84.3,,,,,,0.277,"1,326",0.860,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.294,0.295,"21,274.39","3,712.52",4.018,4.018,2.886,0.277
InVista,727,4.029,37+13,"21,275.22",GW7220,Weld; Begin 0.344 in wall. API 5L (A) Seamless,D0.77,0.83,0.77,D27.41,"2,570.00",27.41,0.320,0.320,,,,,,,0.77,,Seamless,,,,,,,33.81893846,-118.27584476,34.2,,6.4,,,,,,0.303,"1,710",0.893,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.320,0.325,"21,275.22","3,713.35",3.947,3.861,2.349,0.344
InVista,727,4.029,37+14,"21,275.60",BD,Bend,U0.38,0.38,0.39,D27.02,"2,570.39",27.02,,,,,,,,,,,Seamless,,,,,,,33.81893846,-118.27584611,34.2,"1.5D - 45° - 6:00",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"21,275.60","3,713.74",,,,0.344
InVista,728,4.030,37+14,"21,275.99",GW7230,Weld,U0.77,0.77,0.80,D26.63,"2,570.78",26.63,0.309,0.309,,,,,,,0.80,,Seamless,,,,,,,33.81893845,-118.27584746,34.2,,9.1,,,,,,0.280,"1,681",0.878,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.309,0.315,"21,275.99","3,714.13",3.999,4.003,2.718,0.344
InVista,728,4.030,37+15,"21,276.41",BD,Bend,D0.37,0.42,0.37,D26.21,"2,571.20",26.21,,,,,,,,,,,Seamless,,,,,,,33.81893846,-118.27584881,34.2,"1.5D - 45° - 12:00",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"21,276.41","3,714.55",,,,0.344
InVista,729,4.030,37+15,"21,276.78",GW7240,Weld; Begin 0.277 in wall. API 5L (A) Lap,U0.80,0.80,35.19,D25.84,"2,571.57",25.84,0.293,0.293,,,,,,,35.19,20,Lap,,,,,,,33.81893846,-118.27585016,34.2,Small Laminations in Joint,97.3,,,,,,0.277,"1,387",0.944,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.293,0.294,"21,276.78","3,714.92",4.018,4.017,2.775,0.277
InVista,729,4.033,37+31,"21,292.38",LAM-7240-01,Lamination,U15.59,15.59,19.60,D10.25,"2,587.17",10.25,,,,,,120.07,1.29,175,,,Lap,,,,,,,33.81893847,-118.27590148,34.1,Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"21,292.38","3,730.56",4.014,4.014,2.954,0.277
InVista,729,4.035,37+41,"21,302.62",AGM 0200,AGM 0200,D9.35,25.84,9.35,D2425.96,"2,597.41","2,425.96",,,,,,,,,,,Lap,,,,,,,33.81893848,-118.27593520,34.1,AGM 0200; Survey - Lat 33.818938490 Long -118.275935200; 118 ft. West of S. Main St. C/L,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"21,302.62","3,740.83",,,,0.277
InVista,729,4.035,37+44,"21,305.32",LAM-7240-03,Lamination,D6.66,28.53,6.66,U2.69,2.69,"2,423.27",,,,,,54.78,1.05,184,,,Lap,,,,,,,33.81893854,-118.27594412,34.1,Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"21,305.32","3,743.54",4.013,4.013,4.006,0.277
InVista,730,4.036,37+50,"21,311.97",GW7250,Weld,D20.80,35.19,20.80,U9.35,9.35,"2,416.61",0.285,0.285,,,,,,,20.80,176,Lap,,,,,,,33.81893868,-118.27596626,34.2,Metal Loss (<15.0%) in Joint; Small Laminations in Joint,99.4,,,,,,0.253,"1,387",0.983,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.285,0.286,"21,311.97","3,750.21",4.027,4.027,2.840,0.277
InVista,731,4.040,37+71,"21,332.78",GW7260,Weld,U20.80,20.80,26.28,U30.15,30.15,"2,395.81",0.286,0.286,,,,,,,26.28,161,Lap,,,,,,,33.81893910,-118.27603486,34.4,,99.8,,,,,,0.277,"1,387",0.998,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.286,0.287,"21,332.78","3,771.07",4.027,4.027,2.777,0.277
InVista,732,4.045,37+97,"21,359.06",GW7270,Weld,U26.28,26.28,49.50,U56.44,56.44,"2,369.52",0.284,0.284,,,,,,,49.50,165,Lap,,,,,,,33.81893963,-118.27612156,34.7,,99.9,,,,,,0.263,"1,387",0.992,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.284,0.285,"21,359.06","3,797.43",4.025,4.025,2.777,0.277
InVista,733,4.055,38+47,"21,408.55",GW7280,Weld; Begin 0.312 in wall. API 5L (A) Lap,D45.14,49.50,45.14,U105.93,105.93,"2,320.03",0.305,0.305,,,,,,,45.14,223,Lap,,,,,,,33.81894065,-118.27628495,35.3,,99.9,,,,,,0.284,"1,563",0.950,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,563",8.625,0.305,0.306,"21,408.55","3,847.07",4.01,4.009,2.788,0.312
InVista,734,4.063,38+92,"21,453.70",GW7290,Weld; Begin 0.277 in wall. API 5L (A) Lap,U45.14,45.14,49.10,U151.07,151.07,"2,274.89",0.263,0.263,,,,,,,49.10,24,Lap,,,,,,,33.81894156,-118.27643376,35.8,,99.8,,,,,,0.242,"1,387",0.901,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.263,0.264,"21,453.70","3,892.34",4.042,4.041,2.787,0.277
InVista,735,4.072,39+42,"21,502.80",GW7300,Weld,D45.40,49.10,45.40,U200.17,200.17,"2,225.79",0.278,0.278,,,,,,,45.40,232,Lap,,,,,,,33.81894256,-118.27659580,36.3,,99.8,,,,,,0.260,"1,387",0.939,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.278,0.279,"21,502.80","3,941.58",4.033,4.032,2.784,0.277
InVista,736,4.081,39+87,"21,548.19",GW7310,Weld,U45.40,45.40,46.18,U245.57,245.57,"2,180.39",0.278,0.278,,,,,,,46.18,338,Lap,,,,,,,33.81894349,-118.27674570,36.9,,99.9,,,,,,0.261,"1,387",0.967,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.278,0.278,"21,548.19","3,987.10",4.031,4.031,2.791,0.277
InVista,737,4.090,40+33,"21,594.37",GW7320,Weld,D46.00,46.18,46.00,U291.75,291.75,"2,134.21",0.282,0.282,,,,,,,46.00,177,Unknown,,,,,,,33.81894443,-118.27689801,37.4,,99.8,,,,,,0.268,"1,387",0.970,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.282,0.283,"21,594.37","4,033.41",4.028,4.027,2.802,0.277
InVista,738,4.099,40+80,"21,640.37",GW7330,Weld,D24.61,46.00,24.61,U337.75,337.75,"2,088.21",0.266,0.266,,,,,,,24.61,278,Lap,,,,,,,33.81894516,-118.27704986,38.0,,99.8,,,,,,0.254,"1,387",0.937,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.266,0.268,"21,640.37","4,079.54",4.042,4.041,2.927,0.277
InVista,738,4.103,41+01,"21,661.77",Recoat (Canusa) Start 41+01,Reinforcement - Recoat,D3.21,21.40,3.21,U359.15,359.15,"2,066.81",,,,,,0.07,0.08,267,,,Lap,,,,,,,33.81894469,-118.27712035,38.4,"M-122  &  Recoat (Canusa)  &  PL-0751 - 40+97 - 41+11 (05/04/16) - Dig-13-180 - Algnmnt Sht 4A-1563",100.0,Not Applicable,,,,,0.266,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.266,0.266,"21,661.77","4,101.00",,,,0.277
InVista,739,4.103,41+04,"21,664.98",GW7340,Weld; Begin 0.25 in wall. API 5L (A) Lap,D1.89,24.61,1.89,U362.36,362.36,"2,063.60",0.249,0.249,,,,,,,1.89,56,Lap,,,,,,,33.81894461,-118.27713088,38.4,,96.1,,,,,,0.228,"1,252",0.925,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,252",8.625,0.249,0.249,"21,664.98","4,104.22",4.062,4.062,3.920,0.250
InVista,739,4.103,41+04,"21,665.26",DPT-7340-01,Deposit,U0.28,0.28,1.61,U362.64,362.64,"2,063.32",,,,,,6.71,1.13,175,,,Lap,,,,,,,33.81894460,-118.27713196,38.4,,,Not Applicable,,0.025,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"21,665.26","4,104.50",4.058,4.058,4.035,0.250
InVista,739,4.104,41+06,"21,666.76",Recoat (Canusa) End 41+06,Reinforcement - Recoat,D0.11,1.78,0.11,U364.13,364.13,"2,061.83",,,,,,0.07,0.08,230,,,Lap,,,,,,,33.81894457,-118.27713682,38.5,"M-122  &  Recoat (Canusa)  &  PL-0751 - 40+97 - 41+11 (05/04/16) - Dig-13-180 - Algnmnt Sht 4A-1563",100.0,Not Applicable,,,,,0.249,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.249,0.249,"21,666.76","4,106.00",,,,0.250
InVista,740,4.104,41+06,"21,666.87",GW7350,Weld; Begin 0.322 in wall. API 5L (A) Seamless,D0.78,1.89,0.78,U364.24,364.24,"2,061.72",0.316,0.316,,,,,,,0.78,,Seamless,,,,,,,33.81894457,-118.27713709,38.5,,6.3,,,,,,0.294,"1,613",0.942,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.316,0.320,"21,666.87","4,106.11",3.982,3.915,3.323,0.322
InVista,740,4.104,41+07,"21,667.27",BD,Bend,D0.37,0.41,0.37,U364.65,364.65,"2,061.31",,,,,,,,,,,Seamless,,,,,,,33.81894456,-118.27713844,38.5,"1.5D - 45° - 12:00",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"21,667.27","4,106.52",,,,0.322
InVista,741,4.104,41+07,"21,667.64",GW7360,Weld,D0.76,0.78,0.76,U365.02,365.02,"2,060.94",0.322,0.322,,,,,,,0.76,,Seamless,,,,,,,33.81894456,-118.27713979,38.5,,10.0,,,,,,0.302,"1,613",0.946,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.322,0.328,"21,667.64","4,106.89",3.978,3.954,2.542,0.322
InVista,741,4.104,41+07,"21,668.06",BD,Bend,D0.35,0.42,0.35,U365.43,365.43,"2,060.53",,,,,,,,,,,Seamless,,,,,,,33.81894454,-118.27714114,38.5,"1.5D - 45° - 6:00",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"21,668.06","4,107.31",,,,0.322
InVista,742,4.104,41+08,"21,668.41",GW7370,Weld; Begin 0.277 in wall. API 5L (A) Lap,U0.76,0.76,19.17,U365.78,365.78,"2,060.18",0.267,0.267,,,,,,,19.17,229,Lap,,,,,,,33.81894453,-118.27714222,38.5,,98.8,,,,,,0.242,"1,387",0.939,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.267,0.267,"21,668.41","4,107.66",4.042,4.041,2.791,0.277
InVista,743,4.107,41+27,"21,687.58",GW7380,Weld,U19.17,19.17,48.88,U384.96,384.96,"2,041.00",0.272,0.272,,,,,,,48.88,101,Lap,,,,,,,33.81894411,-118.27720541,38.9,,99.9,,,,,,0.254,"1,387",0.958,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.272,0.273,"21,687.58","4,126.88",4.035,4.035,2.803,0.277
InVista,744,4.117,41+76,"21,736.46",GW7390,Weld,D47.84,48.88,47.84,U433.84,433.84,"1,992.12",0.292,0.292,,,,,,,47.84,254,Lap,,,,,,,33.81894302,-118.27736663,39.8,,99.8,,,,,,0.277,"1,387",0.996,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.292,0.293,"21,736.46","4,175.90",4.023,4.023,2.780,0.277
InVista,745,4.126,42+24,"21,784.30",GW7400,Weld,D45.39,47.84,45.39,U481.68,481.68,"1,944.28",0.290,0.290,,,,,,,45.39,179,Lap,,,,,,,33.81894195,-118.27752460,40.7,,99.9,,,,,,0.274,"1,387",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.290,0.291,"21,784.30","4,223.88",4.022,4.022,2.811,0.277
InVista,745,4.131,42+50,"21,810.35",Frigate Ave (40' W) ~42+50,Road Crossings,D19.34,26.05,19.34,U507.73,507.73,"1,918.23",,,,,,0.07,0.08,282,,,Lap,,,,,,,33.81894138,-118.27761046,41.2,M-122: Frigate Ave (40' W)  Station ~42+50,100.0,Not Applicable,,,,,0.289,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.289,0.289,"21,810.35","4,250.00",,,,0.277
InVista,746,4.134,42+69,"21,829.69",GW7410,Weld,U45.39,45.39,48.45,U527.07,527.07,"1,898.89",0.289,0.289,,,,,,,48.45,18,Lap,,,,,,,33.81894125,-118.27767436,41.5,,99.9,,,,,,0.275,"1,387",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.289,0.290,"21,829.69","4,269.40",4.026,4.025,3.044,0.277
InVista,747,4.144,43+18,"21,878.13",GW7420,Weld,D45.79,48.45,45.79,U575.51,575.51,"1,850.45",0.295,0.295,,,,,,,45.79,257,Lap,,,,,,,33.81894210,-118.27783425,41.8,,99.9,,,,,,0.285,"1,387",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.295,0.297,"21,878.13","4,317.98",4.022,4.021,2.774,0.277
InVista,748,4.152,43+64,"21,923.92",GW7430,Weld,D35.70,45.79,35.70,U621.30,621.30,"1,804.66",0.292,0.292,,,,,,,35.70,129,Lap,,,,,,,33.81894290,-118.27798524,42.0,Small Laminations in Joint,99.0,,,,,,0.269,"1,387",0.999,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.292,0.293,"21,923.92","4,363.89",4.021,4.021,2.807,0.277
InVista,748,4.155,43+78,"21,937.95",LAM-7430-01,Lamination,U14.03,14.03,21.67,U635.33,635.33,"1,790.63",,,,,,49.21,1.21,307,,,Lap,,,,,,,33.81894314,-118.27803169,42.1,Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"21,937.95","4,377.97",4.022,4.021,4.012,0.277
InVista,748,4.156,43+83,"21,942.69",LAM-7430-02,Lamination,D16.94,18.77,16.94,U640.06,640.06,"1,785.90",,,,,,32.25,1.45,309,,,Lap,,,,,,,33.81894322,-118.27804709,42.1,Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"21,942.69","4,382.71",4.018,4.018,4.010,0.277
InVista,749,4.159,44+00,"21,959.62",GW7440,Weld,U35.70,35.70,36.31,U657.00,657.00,"1,768.96",0.284,0.284,,,,,,,36.31,296,Lap,,,,,,,33.81894351,-118.27810300,42.2,Small Laminations in Joint,99.5,,,,,,0.267,"1,387",0.989,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.284,0.286,"21,959.62","4,399.70",4.027,4.027,2.825,0.277
InVista,750,4.166,44+36,"21,995.93",GW7450,Weld,U36.31,36.31,43.84,U693.31,693.31,"1,732.65",0.294,0.294,,,,,,,43.84,203,Lap,,,,,,,33.81894415,-118.27822292,42.4,,99.8,,,,,,0.273,"1,387",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.294,0.296,"21,995.93","4,436.11",4.02,4.019,2.946,0.277
InVista,751,4.174,44+80,"22,039.77",GW7460,Weld,D40.57,43.84,40.57,U737.15,737.15,"1,688.81",0.298,0.298,,,,,,,40.57,134,Lap,,,,,,,33.81894491,-118.27836768,42.7,,99.9,,,,,,0.276,"1,387",0.998,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.298,0.299,"22,039.77","4,480.07",4.018,4.018,2.835,0.277
InVista,751,4.177,44+95,"22,054.66",Delford Ave (50' W) ~44+95,Road Crossings,U14.88,14.88,25.69,U752.03,752.03,"1,673.93",,,,,,0.07,0.08,282,,,Lap,,,,,,,33.81894517,-118.27841656,42.7,M-122: Delford Ave (50' W) Station ~44+95,100.0,Not Applicable,,,,,0.297,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.297,0.297,"22,054.66","4,495.00",,,,0.277
InVista,752,4.182,45+21,"22,080.34",GW7470,Weld,U40.57,40.57,51.00,U777.72,777.72,"1,648.24",0.280,0.280,,,,,,,51.00,355,Lap,,,,,,,33.81894543,-118.27850149,42.9,,99.9,,,,,,0.256,"1,387",0.965,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.280,0.280,"22,080.34","4,520.76",4.038,4.038,2.879,0.277
InVista,753,4.192,45+72,"22,131.35",GW7480,Weld,D47.08,51.00,47.08,U828.72,828.72,"1,597.24",0.286,0.286,,,,,,,47.08,312,Lap,,,,,,,33.81894550,-118.27866976,43.0,,99.8,,,,,,0.273,"1,387",0.974,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.286,0.287,"22,131.35","4,571.91",4.027,4.026,2.856,0.277
InVista,754,4.200,46+19,"22,178.42",GW7490,Weld,U47.08,47.08,48.56,U875.80,875.80,"1,550.16",0.265,0.265,,,,,,,48.56,147,Lap,,,,,,,33.81894557,-118.27882506,43.2,,99.8,,,,,,0.251,"1,387",0.933,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.265,0.267,"22,178.42","4,619.12",4.042,4.041,2.822,0.277
InVista,755,4.210,46+68,"22,226.98",GW7500,Weld,D43.98,48.56,43.98,U924.36,924.36,"1,501.60",0.265,0.265,,,,,,,43.98,313,Lap,,,,,,,33.81894564,-118.27898523,43.4,,99.8,,,,,,0.251,"1,387",0.929,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.265,0.266,"22,226.98","4,667.82",4.041,4.041,2.953,0.277
InVista,756,4.218,47+12,"22,270.96",GW7510,Weld,U43.98,43.98,50.77,U968.33,968.33,"1,457.63",0.263,0.263,,,,,,,50.77,288,Lap,,,,,,,33.81894570,-118.27913054,43.6,,99.8,,,,,,0.247,"1,387",0.922,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.263,0.264,"22,270.96","4,711.92",4.044,4.044,2.837,0.277
InVista,756,4.220,47+25,"22,284.01",Kinard Ave (45' W) ~47+25,Road Crossings,U13.05,13.05,37.72,U981.38,981.38,"1,444.58",,,,,,0.06,0.08,2,,,Lap,,,,,,,33.81894573,-118.27917349,43.6,M-122: Kinard Ave (45' W) Station ~47+25,100.0,Not Applicable,,,,,0.263,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.263,0.263,"22,284.01","4,725.00",,,,0.277
InVista,757,4.228,47+63,"22,321.72",GW7520,Weld,D46.67,50.77,46.67,U1019.10,"1,019.10","1,406.86",0.293,0.293,,,,,,,46.67,264,Lap,,,,,,,33.81894694,-118.27929801,43.5,,99.9,,,,,,0.280,"1,387",0.986,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.293,0.295,"22,321.72","4,762.83",4.022,4.021,2.937,0.277
InVista,758,4.236,48+10,"22,368.39",GW7530,Weld,D42.62,46.67,42.62,U1065.77,"1,065.77","1,360.19",0.272,0.272,,,,,,,42.62,117,Lap,,,,,,,33.81894925,-118.27945193,43.1,,99.8,,,,,,0.257,"1,387",0.952,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.272,0.273,"22,368.39","4,809.63",4.039,4.038,3.015,0.277
InVista,759,4.245,48+52,"22,411.02",GW7540,Weld,U42.62,42.62,48.72,U1108.39,"1,108.39","1,317.57",0.275,0.275,,,,,,,48.72,253,Lap,,,,,,,33.81895135,-118.27959263,42.7,,99.9,,,,,,0.258,"1,387",0.945,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.276,"22,411.02","4,852.37",4.034,4.034,2.771,0.277
InVista,760,4.254,49+01,"22,459.74",GW7550,Weld,D47.04,48.72,47.04,U1157.11,"1,157.11","1,268.85",0.294,0.294,,,,,,,47.04,100,Lap,,,,,,,33.81895375,-118.27975330,42.4,Small Laminations in Joint,99.5,,,,,,0.274,"1,387",0.997,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.294,0.295,"22,459.74","4,901.23",4.019,4.018,3.839,0.277
InVista,760,4.257,49+19,"22,477.45",Rashdall Ave (40' W) ~49+19,Road Crossings,U17.72,17.72,29.32,U1174.83,"1,174.83","1,251.13",,,,,,0.07,0.08,318,,,Lap,,,,,,,33.81895462,-118.27981164,42.2,M-122: Rashdall Ave (40' W) Station ~49+19,100.0,Not Applicable,,,,,0.293,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.293,0.293,"22,477.45","4,919.00",,,,0.277
InVista,761,4.263,49+48,"22,506.77",GW7560,Weld,U47.04,47.04,47.86,U1204.15,"1,204.15","1,221.81",0.290,0.290,,,,,,,47.86,351,Lap,,,,,,,33.81895595,-118.27990842,41.6,,99.9,,,,,,0.278,"1,387",0.999,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.290,0.290,"22,506.77","4,948.40",4.024,4.023,3.075,0.277
InVista,762,4.272,49+96,"22,554.64",GW7570,Weld,U47.86,47.86,49.20,D1173.95,"1,252.01","1,173.95",0.273,0.273,,,,,,,49.20,131,Lap,,,,,,,33.81895798,-118.28006635,40.4,,99.8,,,,,,0.261,"1,387",0.964,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.273,"22,554.64","4,996.40",4.036,4.035,2.974,0.277
InVista,763,4.281,50+46,"22,603.84",GW7580,Weld; Begin 0.322 in wall. API 5L (A) Seamless,D14.65,49.20,14.65,D1124.75,"1,301.21","1,124.75",0.325,0.325,,,,,,,14.65,,Seamless,,,,,,,33.81896007,-118.28022860,39.1,,98.4,,,,,,0.255,"1,482",0.827,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.325,0.324,"22,603.84","5,045.74",3.949,3.952,2.648,0.322
InVista,763,4.283,50+57,"22,614.91",BD,Bend,D3.58,11.07,3.58,D1113.68,"1,312.28","1,113.68",,,,,,,,,,,Seamless,,,,,,,33.81895609,-118.28026420,38.8,Induction - 9:00; Station Fixed 50+56.84,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"22,614.91","5,056.84",,,,0.322
InVista,764,4.284,50+60,"22,618.49",GW7590,Weld; Begin 0.277 in wall. API 5L (A) Lap,U14.65,14.65,16.19,D1110.10,"1,315.86","1,110.10",0.264,0.264,,,,,,,16.19,66,Lap,,,,,,,33.81894703,-118.28026904,38.9,Metal Loss (<15.0%) in Joint,99.3,,,,,,0.221,"1,328",0.862,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.264,0.265,"22,618.49","5,060.44",4.043,4.042,2.784,0.277
InVista,764,4.284,50+62,"22,620.10",Rectifier - Test Lead Wire 50+62.07,Corrosion Controls,U1.62,1.62,14.57,D1108.48,"1,317.48","1,108.48",,,,,,0.07,0.08,17,,,Lap,,,,,,,33.81894263,-118.28026960,38.9,M-122: Rectifier - Test Lead Wire Station 50+62.07,100.0,Not Applicable,,,,,0.266,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.266,0.266,"22,620.10","5,062.07",,,,0.277
InVista,764,4.284,50+62,"22,620.11",CB,Casing (Begin),U1.62,1.62,14.57,D1108.48,"1,317.48","1,108.48",,,,,,,,,,,Lap,,,,,,,33.81894263,-118.28026960,38.9,"M-122: 12"" Casing Begins Station 50+62.07",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"22,620.11","5,062.07",,,,0.277
InVista,764,4.285,50+69,"22,626.57",228th Street (60' W) 50+68.57,Road Crossings,U8.08,8.08,8.11,D1102.01,"1,323.95","1,102.01",,,,,,0.07,0.08,16,,,Lap,,,,,,,33.81892491,-118.28027168,39.0,M-122: 228th Street (60' W) 50+68.57,100.0,Not Applicable,,,,,0.270,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.270,0.270,"22,626.57","5,068.57",,,,0.277
InVista,764,4.287,50+75,"22,633.33",CE,Casing (End),D1.35,14.84,1.35,D1095.25,"1,330.71","1,095.25",,,,,,,,,,,Lap,,,,,,,33.81890623,-118.28027243,39.0,"M-122: 12"" Casing Ends Station 50+75.37",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"22,633.33","5,075.37",,,,0.277
InVista,765,4.287,50+77,"22,634.68",GW7600,Weld; Begin 0.322 in wall. API 5L (A) LongSeam,D10.83,16.19,10.83,D1093.91,"1,332.05","1,093.91",0.312,0.312,,,,,,,10.83,341,Long Seam,,,,,,,33.81890262,-118.28027246,39.0,,93.3,,,,,,0.266,"1,519",0.848,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.312,0.308,"22,634.68","5,076.73",4.008,4.009,3.145,0.322
InVista,765,4.288,50+82,"22,639.99",BD,Bend,U5.31,5.31,5.52,D1088.59,"1,337.37","1,088.59",,,,,,,,,,,Long Seam,,,,,,,33.81888786,-118.28027261,39.1,Induction - 3:00; Station Fixed 50+82.07,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"22,639.99","5,082.07",,,,0.322
InVista,766,4.289,50+88,"22,645.51",GW7610,Weld,D0.70,10.83,0.70,D1083.08,"1,342.89","1,083.07",0.321,0.321,,,,,,,0.70,,Seamless,,,,,,,33.81888113,-118.28028909,38.9,,87.4,,,,,,0.294,"1,613",0.907,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.321,0.321,"22,645.51","5,088.12",3.994,3.993,3.818,0.322
InVista,766,4.289,50+89,"22,646.03",EC,External Weld (Circ),D0.18,0.52,0.18,D1082.56,"1,343.40","1,082.56",,,,,,,,,,,Seamless,,,,,,,33.81888054,-118.28029055,38.8,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"22,646.03","5,088.69",,,,0.322
InVista,767,4.289,50+89,"22,646.21",GW7620,Weld,U0.70,0.70,1.02,D1082.38,"1,343.58","1,082.38",0.314,0.314,,,,,,,1.02,,Seamless,,,,,,,33.81888034,-118.28029104,38.8,Reinforced Weld,30.6,,,,,,0.281,"1,613",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.314,0.318,"22,646.21","5,088.88",3.98,3.980,2.825,0.322
InVista,767,4.289,50+89,"22,646.39",EC,External Weld (Circ),U0.18,0.18,0.84,D1082.20,"1,343.76","1,082.20",,,,,,,,,,,Seamless,,,,,,,33.81888014,-118.28029152,38.8,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"22,646.39","5,089.08",,,,0.322
InVista,767,4.289,50+90,"22,646.77",BD,Bend,D0.45,0.57,0.45,D1081.81,"1,344.15","1,081.81",,,,,,,,,,,Seamless,,,,,,,33.81887965,-118.28029273,38.8,"3.0D - 30° - 6:00; Station Fixed 50+89.51",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"22,646.77","5,089.51",,,,0.322
InVista,768,4.289,50+90,"22,647.22",GW7630,Weld,U1.02,1.02,1.05,D1081.36,"1,344.60","1,081.36",0.328,0.328,,,,,,,1.05,,Seamless,,,,,,,33.81887906,-118.28029418,38.8,,39.5,,,,,,0.296,"1,613",0.911,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.328,0.331,"22,647.22","5,090.02",3.985,3.985,3.039,0.322
InVista,768,4.289,50+91,"22,647.73",BD,Bend,U0.50,0.50,0.54,D1080.86,"1,345.10","1,080.86",,,,,,,,,,,Seamless,,,,,,,33.81887846,-118.28029564,38.8,"3.0D - 30° - 12:00; Station Fixed 50+90.59",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"22,647.73","5,090.59",,,,0.322
InVista,769,4.289,50+91,"22,648.27",GW7640,Weld,D0.78,1.05,0.78,D1080.31,"1,345.65","1,080.31",0.321,0.321,,,,,,,0.78,,Seamless,,,,,,,33.81887777,-118.28029734,38.8,,95.1,,,,,,0.298,"1,613",0.933,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.321,0.321,"22,648.27","5,091.25",3.996,3.995,2.763,0.322
InVista,770,4.290,50+92,"22,649.05",GW7650,Weld,D0.20,0.78,0.20,D1079.54,"1,346.43","1,079.54",0.341,0.341,,,,,,,0.20,,Seamless,,,,,,,33.81887688,-118.28029952,38.7,"End 8.625"" Pipe; End M-122 Section",35.0,,,,,,0.310,"1,613",0.986,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.341,0.372,"22,649.05","5,092.19",3.956,3.956,3.764,0.322
InVista,770,4.290,50+92,"22,649.25",EQ 30 BK,Equation,D0.00,0.20,0.00,D1079.34,"1,346.62","1,079.34",,,,,,,,,,,Seamless,,,,,,,33.81887659,-118.28030025,38.7,Equation EQ: 50+92.43 BK Station Fixed; End M-122 Section,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"22,649.25","5,092.43",,,,0.322
InVista,771,4.290,217+45,"22,649.25",EQ 30 AH,Equation,U0.00,0.00,0.19,D1079.33,"1,346.63","1,079.33",,,,,,,,,,,Seamless,,,,,,,33.81887659,-118.28030025,38.7,"8.625"" x 10.750"" Reducer; Station Fixed with Equation 30",,,,,,,,"1,467",,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.375,0.429,"22,649.25","21,745.35",5.013,5.014,2.927,0.365
InVista,771,4.290,217+45,"22,649.25",PT,Pipe Transition,D0.20,0.20,0.19,D1079.33,"1,346.63","1,079.33",0.375,0.375,,,,,,,,,Seamless,,,,,,,33.81887659,-118.28030025,38.7,Equation EQ: 217+45.35 AH Station Fixed; Start M-44 Section,29.8,,,,,,0.320,,0.962,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"22,649.25","21,745.35",,,,0.365
InVista,772,4.290,217+45,"22,649.44",GW7660,Weld; Begin 0.25 in wall. API 5L (X-52) LongSeam,U0.20,0.19,61.51,D1079.14,"1,346.82","1,079.14",0.247,0.247,,,,,,,61.51,232,Long Seam,,,,,,,33.81887638,-118.28030074,38.7,"Begin 10.750"" Pipe; Start M-44 Section; Small Laminations in Joint",96.0,,,,,,0.230,"1,741",0.952,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.247,0.248,"22,649.44","21,745.15",5.126,5.126,2.774,0.250
InVista,772,4.290,217+45,"22,649.46",Full Sole (End on Red) Start 217+45.35 (217+45.13),Reinforcement - Recoat,U0.02,0.02,61.49,D1079.12,"1,346.84","1,079.12",,,,,,0.04,0.10,30,,,Long Seam,,,,,,,33.81887638,-118.28030074,38.7,"M-44  &  Full Sole (End on Red)  &  PL-0751 - 217+45.35 - 217+42 (04/13/15) - Dig-16-180 - Algnmnt Sht 4A-407D; Slight Discrepancy on Stationing",0.0,Not Applicable,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,,,"22,649.46","21,745.13",,,,0.250
InVista,772,4.290,217+45,"22,649.46",SS,Sleeve Start,U0.02,0.02,61.49,D1079.12,"1,346.84","1,079.12",,,,,,,,,,,Long Seam,,,,,,,33.81887638,-118.28030074,38.7,Internal Metal Loss Under Sleeve,,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"22,649.46","21,745.13",,,,0.250
InVista,772,4.290,217+45,"22,649.59",Recoat (Type Unk) End 217+45,Reinforcement - Recoat,U0.14,0.14,61.36,D1079.00,"1,346.96","1,079.00",,,,,,0.04,0.10,51,,,Long Seam,,,,,,,33.81887619,-118.28030122,38.7,"M-44  &  Recoat (Type Unk)  &  PL-0751 - 217+45.35 - 217+42 (04/13/15) - Dig-16-180 - Algnmnt Sht 4A-407D; Slight Discrepancy in Stationing",100.0,Not Applicable,,,,,0.251,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.251,0.251,"22,649.59","21,745.00",,,,0.250
