Tool,Weld Number,Approx. Milepost (miles),"Approx. Map Station(ft)",Odometer (ft),Feature Number,Feature Description,"Distance to Nearest Weld (ft)","Distance to Upstream Weld (ft)","Distance to Downstream Weld (ft)","Distance to Nearest AGM (ft)","Distance to Upstream AGM (ft)","Distance to Downstream AGM  (ft)","Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median) (in)","Wall Thickness of Joint Only (Median) (in)",Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),"Dent Depth (%)",Length (in),"Width (in)",Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),"B31G mod Using Median Thickness Psafe (psi)","B31G mod Using Median Thickness Psafe (psi)","B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi)","B31G Eff. Area Using Median Thickness Psafe (psi)","B31G Eff. Area Using Median Thickness +Tool TolerancePsafe (psi)","B31G Eff. Area Using Median Thickness Pfailure (psi)","B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi)",Lattitude NAD83,Longitude NAD83,"Elevation Above Mean Sea Level NAVD88 (ft)",Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),"Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in)","Thickness Minimum Measured (Tmm) (in)",API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),"Nominal Pipe Diameter OD (in)",T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),"Radius Inside (Median) (in)","Radius Inside (Mean) (in)","Radius Inside (Min) (in)",T Nominal (in)
InVista,772,4.290,217+44,"22,650.38",Full Sole (End on Red) End 217+42 (217+44.19),Reinforcement - Recoat,U0.93,0.93,60.57,D1078.20,"1,347.76","1,078.20",,,,,,0.03,0.10,10,,,Long Seam,,,,,,,33.81887530,-118.28030341,38.7,"M-44  &  Full Sole (End on Red)  &  PL-0751 - 217+45.35 - 217+42 (04/13/15) - Dig-16-180 - Algnmnt Sht 4A-407D; Slight Discrepancy on Stationing",0.0,Not Applicable,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,,,"22,650.38","21,744.19",,,,0.250
InVista,772,4.290,217+44,"22,650.38",SE,Sleeve End,U0.94,0.94,60.57,D1078.20,"1,347.76","1,078.20",,,,,,,,,,,Long Seam,,,,,,,33.81887530,-118.28030341,38.7,,,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"22,650.38","21,744.19",,,,0.250
InVista,772,4.290,217+42,"22,652.52",Recoat (Type Unk) End 217+42,Reinforcement - Recoat,U3.08,3.08,58.43,D1076.06,"1,349.90","1,076.06",,,,,,0.04,0.10,47,,,Long Seam,,,,,,,33.81887462,-118.28031034,38.6,"M-44  &  Recoat (Type Unk)  &  PL-0751 - 217+45.35 - 217+42 (04/13/15) - Dig-16-180 - Algnmnt Sht 4A-407D; Slight Discrepancy in Stationing",100.0,Not Applicable,,,,,0.251,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.251,0.251,"22,652.52","21,742.00",,,,0.250
InVista,772,4.300,216+89,"22,704.63",LAM-7660-07,Lamination,D6.32,55.19,6.32,D1023.95,"1,402.01","1,023.95",,,,,,13.41,1.21,40,,,Long Seam,,,,,,,33.81887650,-118.28048289,37.8,Intermittent,,Midwall,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"22,704.63","21,688.58",5.124,5.124,5.119,0.250
InVista,773,4.301,216+82,"22,710.95",GW7670,Weld,U61.51,61.51,63.29,D1017.63,"1,408.33","1,017.63",0.244,0.244,,,,,,,63.29,100,Long Seam,,,,,,,33.81887673,-118.28050396,37.7,,97.5,,,,,,0.236,"1,741",0.941,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.244,0.247,"22,710.95","21,682.11",5.13,5.130,3.666,0.250
InVista,773,4.304,216+70,"22,722.77","6"" Ukn Utility Line 216+70",Foreign Line Crossing,U11.82,11.82,51.48,D1005.82,"1,420.14","1,005.82",,,,,,0.05,0.10,324,,,Long Seam,,,,,,,33.81887717,-118.28054311,37.5,"M-44  /  4A-407D  &  Name :Unk Type: Utility Subtype: Unk Below Grnd: Yes Abv PBF Line: Unk Crossing: Yes Oprtd by PBF: No Depth: 45.96 Diam: 6 Gap: Unk",100.0,Not Applicable,,,,,0.249,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.249,0.249,"22,722.77","21,670.00",,,,0.250
InVista,774,4.313,216+17,"22,774.24",GW7680,Weld,D41.71,63.29,41.71,D954.34,"1,471.62",954.34,0.246,0.246,,,,,,,41.71,306,Long Seam,,,,,,,33.81887902,-118.28071350,36.6,Metal Loss (<15.0%) in Joint,98.2,,,,,,0.212,"1,715",0.886,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.246,0.250,"22,774.24","21,617.24",5.133,5.133,5.034,0.250
InVista,774,4.315,216+07,"22,784.23",Utility Water Line 216+07,Foreign Line Crossing,U9.99,9.99,31.72,D944.35,"1,481.61",944.35,,,,,,0.04,0.10,27,,,Long Seam,,,,,,,33.81887939,-118.28074671,36.5,"M-44  /  4A-407D  &  Name :Unk Type: Utility Subtype: Telephone Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF:  Depth: 47 Diam: 0 Gap: 12",100.0,Not Applicable,,,,,0.245,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.245,0.245,"22,784.23","21,607.00",,,,0.250
InVista,774,4.320,215+81,"22,809.60","8"" Utility Water Line 215+81",Foreign Line Crossing,D6.36,35.36,6.35,D918.98,"1,506.98",918.98,,,,,,0.04,0.10,345,,,Long Seam,,,,,,,33.81888030,-118.28083070,36.0,"M-44  /  4A-407D  &  Name :Unk Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 47 Diam: 8 Gap: 7",100.0,Not Applicable,,,,,0.243,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.243,0.243,"22,809.60","21,581.00",,,,0.250
InVista,775,4.321,215+74,"22,815.95",GW7690,Weld,U41.71,41.71,45.85,D912.63,"1,513.33",912.63,0.252,0.252,,,,,,,45.85,319,Long Seam,,,,,,,33.81888054,-118.28085176,35.9,Metal Loss (<15.0%) in Joint,97.4,,,,,,0.211,"1,741",0.921,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.252,0.252,"22,815.95","21,574.49",5.121,5.121,2.910,0.250
InVista,775,4.321,215+74,"22,816.41",EML-7690-01,External Metal Loss,U0.45,0.45,45.40,D912.17,"1,513.79",912.17,0.244,0.252,16,26,,1.93,7.64,209,,,Long Seam,"2,007","1,945","2,017","1,944","2,801","2,700",33.81888055,-118.28085311,35.9,Intermittent,86.7,External,0.041,0.025,0.066,0.186,0.211,"1,741",0.938,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.244,0.240,"22,816.41","21,574.02",5.125,5.122,5.097,0.250
InVista,775,4.325,215+56,"22,833.62",BF,Bend - Field,U17.67,17.67,28.18,D894.96,"1,531.00",894.96,,,,,,,,,,,Long Seam,,,,,,,33.81888117,-118.28091035,35.6,Field Bend,,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,,,"22,833.62","21,556.38",,,,0.250
InVista,775,4.327,215+42,"22,847.33",Nicole Ave (50' W) 215+42.32,Road Crossings,D14.47,31.38,14.47,D881.25,"1,544.71",881.25,,,,,,0.04,0.10,328,,,Long Seam,,,,,,,33.81888167,-118.28095573,35.4,M-44: Nicole Ave (50' W) Station 215+42.32,100.0,Not Applicable,,,,,0.251,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.251,0.251,"22,847.33","21,542.32",,,,0.250
InVista,775,4.328,215+37,"22,852.27",BF,Bend - Field,D9.54,36.31,9.54,D876.31,"1,549.65",876.31,,,,,,,,,,,Long Seam,,,,,,,33.81888185,-118.28097193,35.3,Field Bend,,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,,,"22,852.27","21,537.26",,,,0.250
InVista,776,4.330,215+27,"22,861.81",GW7700,Weld; Begin 0.365 in wall. API 5L (A) LongSeam,D1.26,45.85,1.26,D866.78,"1,559.18",866.78,0.355,0.355,,,,,,,1.26,42,Long Seam,,,,,,,33.81888193,-118.28100349,35.3,,94.9,,,,,,0.349,"1,363",0.836,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.355,0.359,"22,861.81","21,527.49",5.025,5.025,4.934,0.365
InVista,777,4.330,215+26,"22,863.07",GW7710,Weld,D1.00,1.26,1.00,D865.52,"1,560.44",865.52,0.355,0.355,,,,,,,1.00,338,Long Seam,,,,,,,33.81888194,-118.28100781,35.3,,94.7,,,,,,0.349,"1,223",0.751,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.355,0.360,"22,863.07","21,526.20",5.026,5.026,4.893,0.365
InVista,778,4.330,215+25,"22,864.07",GW7720,Weld; Begin 0.5 in wall. API 5L (A) Seamless,U1.00,1.00,1.38,D864.51,"1,561.45",864.51,0.496,0.496,,,,,,,1.38,,Seamless,,,,,,,33.81888195,-118.28101106,35.3,,40.3,,,,,,0.275,"1,399",0.627,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,009",10.750,0.496,0.525,"22,864.07","21,525.17",5.109,5.143,4.846,0.500
InVista,778,4.330,215+25,"22,864.23",Ground Bed 215+25,Corrosion Controls,U0.16,0.16,1.22,D864.35,"1,561.61",864.35,,,,,,0.04,0.10,30,,,Seamless,,,,,,,33.81888194,-118.28101160,35.3,M-44: Ground Bed Station 215+25,0.0,Not Applicable,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"22,864.23","21,525.00",,,,0.500
InVista,778,4.330,215+25,"22,864.23",Test Lead Wire 215+25,Corrosion Controls,U0.16,0.16,1.22,D864.35,"1,561.61",864.35,,,,,,0.04,0.10,57,,,Seamless,,,,,,,33.81888194,-118.28101160,35.3,M-44: Test Lead Wire Station 215+25,100.0,Not Applicable,,,,,0.641,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.641,0.641,"22,864.23","21,525.00",,,,0.500
InVista,778,4.330,215+25,"22,864.23",Rectifier 215+25,Corrosion Controls,U0.16,0.16,1.22,D864.35,"1,561.61",864.35,,,,,,0.04,0.10,339,,,Seamless,,,,,,,33.81888194,-118.28101160,35.3,M-44: Rectifier Station 215+25,0.0,Not Applicable,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"22,864.23","21,525.00",,,,0.500
InVista,778,4.330,215+25,"22,864.52",TO,Take Off,U0.45,0.45,0.93,D864.07,"1,561.90",864.07,,,,,,6.03,6.03,227,,,Seamless,,,,,,,33.81888195,-118.28101268,35.3,M-44 Unbarred; 9:00; Station Fixed 215+24.71,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"22,864.52","21,524.71",5.167,5.173,5.064,0.500
InVista,779,4.331,215+24,"22,865.45",GW7730,Weld; Begin 0.365 in wall. API 5L (A) LongSeam,D1.27,1.38,1.27,D863.13,"1,562.83",863.13,0.353,0.353,,,,,,,1.27,185,Long Seam,,,,,,,33.81888195,-118.28101565,35.2,,93.7,,,,,,0.349,"1,214",0.745,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.353,0.359,"22,865.45","21,523.77",5.028,5.028,4.912,0.365
InVista,780,4.331,215+22,"22,866.73",GW7740,Weld; Begin 0.25 in wall. API 5L (X-52) LongSeam,U1.27,1.27,63.35,D861.86,"1,564.10",861.86,0.244,0.244,,,,,,,63.35,296,Long Seam,,,,,,,33.81888196,-118.28101997,35.2,,99.0,,,,,,0.236,"1,586",0.820,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.244,0.247,"22,866.73","21,522.49",5.13,5.129,4.954,0.250
InVista,780,4.331,215+20,"22,869.21","8"" Ukn Line 215+20",Foreign Line Crossing,U2.48,2.48,60.87,D859.38,"1,566.58",859.38,,,,,,0.05,0.10,15,,,Long Seam,,,,,,,33.81888199,-118.28102807,35.2,"M-44  /  4A-407D  &  Name :Unk Type: Unk Subtype: Unk Below Grnd: Yes Abv PBF Line: Unk Crossing: Yes Oprtd by PBF: No Depth: 21.6 Diam: 8 Gap: Unk",100.0,Not Applicable,,,,,0.242,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.242,0.242,"22,869.21","21,520.00",,,,0.250
InVista,780,4.333,215+12,"22,877.17","6""Gldn Egl Heavy Fuel Oil Line 215+12",Foreign Line Crossing,U10.45,10.45,52.91,D851.41,"1,574.55",851.41,,,,,,0.04,0.10,24,,,Long Seam,,,,,,,33.81888205,-118.28105455,35.2,"M-44  /  4A-407D  &  Name :Gldn Egl Type: Foreign PL Subtype: Heavy Fuel Oil Below Grnd: Yes Abv PBF Line: Unk Crossing: Yes Oprtd by PBF: No Depth: 50.4 Diam: 6 Gap: Unk",100.0,Not Applicable,,,,,0.243,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.243,0.243,"22,877.17","21,512.00",,,,0.250
InVista,780,4.333,215+09,"22,880.16","6"" Gldn Egl Heavy Fuel Oil Line 215+09",Foreign Line Crossing,U13.43,13.43,49.92,D848.42,"1,577.54",848.42,,,,,,0.04,0.10,26,,,Long Seam,,,,,,,33.81888207,-118.28106454,35.2,"M-44  /  4A-407D  &  Name :Gldn Egl Type: Foreign PL Subtype: Heavy Fuel Oil Below Grnd: Yes Abv PBF Line: Unk Crossing: Yes Oprtd by PBF: No Depth: 50.52 Diam: 6 Gap: Unk",100.0,Not Applicable,,,,,0.242,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.242,0.242,"22,880.16","21,509.00",,,,0.250
InVista,780,4.342,214+63,"22,925.96","1"" Utility Water Line 214+63",Foreign Line Crossing,D4.12,59.23,4.12,D802.63,"1,623.33",802.63,,,,,,0.04,0.10,316,,,Long Seam,,,,,,,33.81888241,-118.28121606,34.8,"M-44  /  4A-407D  &  Name :Unk Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: Unk Crossing: Yes Oprtd by PBF: No Depth: 38.52 Diam: 1 Gap: Unk",100.0,Not Applicable,,,,,0.247,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.247,0.247,"22,925.96","21,463.00",,,,0.250
InVista,780,4.342,214+61,"22,927.95","1"" Utility Gas Line 214+61",Foreign Line Crossing,D2.13,61.22,2.13,D800.64,"1,625.32",800.64,,,,,,0.04,0.10,347,,,Long Seam,,,,,,,33.81888243,-118.28122281,34.8,"M-44  /  4A-407D  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Unk Crossing: Yes Oprtd by PBF: No Depth: 37.56 Diam: 1 Gap: Unk",100.0,Not Applicable,,,,,0.246,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.246,0.246,"22,927.95","21,461.00",,,,0.250
InVista,781,4.343,214+59,"22,930.08",GW7750,Weld,D41.56,63.35,41.56,D798.51,"1,627.45",798.51,0.257,0.257,,,,,,,41.56,95,Long Seam,,,,,,,33.81888245,-118.28122984,34.8,Metal Loss (<15.0%) in Joint,97.9,,,,,,0.213,"1,741",0.907,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.257,0.260,"22,930.08","21,458.86",5.118,5.118,4.992,0.250
InVista,781,4.350,214+22,"22,967.23",EML-7750-01,External Metal Loss,D4.40,37.16,4.40,D761.35,"1,664.61",761.35,0.254,0.257,17,27,,11.21,8.24,323,,,Long Seam,"1,881","1,730","1,946","1,771","2,703","2,459",33.81888273,-118.28135299,34.6,Intermittent,85.4,External,0.044,0.025,0.069,0.188,0.213,"1,741",0.907,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.254,0.249,"22,967.23","21,421.54",5.125,5.125,5.116,0.250
InVista,782,4.351,214+17,"22,971.63",GW7760,Weld,U41.56,41.56,41.68,D756.95,"1,669.01",756.95,0.242,0.242,,,,,,,41.68,191,Long Seam,,,,,,,33.81888276,-118.28136758,34.5,,98.6,,,,,,0.236,"1,741",0.949,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.242,0.246,"22,971.63","21,417.12",5.136,5.135,2.864,0.250
InVista,783,4.359,213+75,"23,013.31",GW7770,Weld,D14.65,41.68,14.65,D715.27,"1,710.69",715.27,0.242,0.242,,,,,,,14.65,85,Long Seam,,,,,,,33.81888309,-118.28150559,34.3,,98.7,,,,,,0.238,"1,741",0.952,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.242,0.245,"23,013.31","21,375.26",5.135,5.135,3.352,0.250
InVista,783,4.361,213+64,"23,024.53","1"" Utility Gas Line 213+64",Foreign Line Crossing,D3.43,11.22,3.43,D704.05,"1,721.91",704.05,,,,,,0.04,0.10,317,,,Long Seam,,,,,,,33.81888317,-118.28154260,34.2,"M-44  /  4A-407D  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Unk Crossing: Yes Oprtd by PBF: No Depth: 42.6 Diam: 1 Gap: Unk",100.0,Not Applicable,,,,,0.242,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.242,0.242,"23,024.53","21,364.00",,,,0.250
InVista,784,4.361,213+61,"23,027.96",GW7780,Weld,U14.65,14.65,27.03,D700.62,"1,725.34",700.62,0.241,0.241,,,,,,,27.03,283,Long Seam,,,,,,,33.81888320,-118.28155393,34.2,,97.4,,,,,,0.237,"1,741",0.950,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.241,0.246,"23,027.96","21,360.55",5.136,5.136,4.999,0.250
InVista,784,4.362,213+59,"23,029.51","1"" Utility Water Line 213+59",Foreign Line Crossing,U1.55,1.54,25.49,D699.08,"1,726.88",699.08,,,,,,0.04,0.10,347,,,Long Seam,,,,,,,33.81888321,-118.28155907,34.2,"M-44  /  4A-407D  &  Name :Unk Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: Unk Crossing: Yes Oprtd by PBF: No Depth: 26.4 Diam: 1 Gap: Unk",100.0,Not Applicable,,,,,0.240,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.240,0.240,"23,029.51","21,359.00",,,,0.250
InVista,784,4.363,213+50,"23,038.46","6""Utility Sewer Line 213+50",Foreign Line Crossing,U10.50,10.50,16.53,D690.12,"1,735.84",690.12,,,,,,0.04,0.10,32,,,Long Seam,,,,,,,33.81888328,-118.28158878,34.1,"M-44  /  4A-407D  &  Name :Unk Type: Utility Subtype: Sewer Below Grnd: Yes Abv PBF Line: Unk Crossing: Yes Oprtd by PBF: No Depth: 63 Diam: 6 Gap: Unk",100.0,Not Applicable,,,,,0.239,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.239,0.239,"23,038.46","21,350.00",,,,0.250
InVista,784,4.363,213+50,"23,038.59",BF,Bend - Field,U10.63,10.63,16.41,D690.00,"1,735.96",690.00,,,,,,,,,,,Long Seam,,,,,,,33.81888328,-118.28158932,34.1,Field Bend,,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,,,"23,038.59","21,349.88",,,,0.250
InVista,784,4.364,213+44,"23,043.95","8"" M-47 Heavy Fuel Oil 213+44.49",Foreign Line Crossing,D11.05,15.99,11.05,D684.64,"1,741.32",684.64,,,,,,0.05,0.10,54,,,Long Seam,,,,,,,33.81888331,-118.28160688,34.1,"M-44  /  4A-407D  &  Name :M-47 Type: Foreign PL Subtype: Heavy Fuel Oil Below Grnd: Yes Abv PBF Line: Unk Crossing: Yes Oprtd by PBF: Yes Depth: Unk Diam: 8 Gap: Unk",100.0,Not Applicable,,,,,0.240,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.240,0.240,"23,043.95","21,344.49",,,,0.250
InVista,784,4.366,213+38,"23,050.41","8"" Gldn Egl Utility Line 213+38",Foreign Line Crossing,D4.58,22.45,4.58,D678.17,"1,747.79",678.17,,,,,,71.69,0.10,38,,,Long Seam,,,,,,,33.81888337,-118.28162848,34.0,"M-44  /  4A-407D  &  Name :Gldn Egl Type: Utility Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: Unk Depth: 29 Diam: 8 Gap: 21",99.5,Not Applicable,,,,,0.237,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.239,0.242,"23,050.41","21,338.00",,,,0.250
InVista,785,4.366,213+33,"23,054.99",GW7790,Weld,D25.58,27.03,25.58,D673.59,"1,752.37",673.59,0.244,0.244,,,,,,,25.58,167,Long Seam,,,,,,,33.81888340,-118.28164361,34.0,,97.1,,,,,,0.240,"1,741",0.953,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.244,0.248,"23,054.99","21,333.40",5.129,5.129,5.039,0.250
InVista,785,4.368,213+28,"23,060.63","12"" M-43 Heavy Fuel Oil Line 213+27.74",Foreign Line Crossing,U5.63,5.63,19.95,D667.96,"1,758.00",667.96,,,,,,0.04,0.10,100,,,Long Seam,,,,,,,33.81888344,-118.28166224,34.0,"M-44  /  4A-407D  &  Name :M-43 Type: Foreign PL Subtype: Heavy Fuel Oil Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: Yes Depth: 45 Diam: 12 Gap: 1",100.0,Not Applicable,,,,,0.245,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.245,0.245,"23,060.63","21,327.74",,,,0.250
InVista,785,4.368,213+27,"23,061.80",BF,Bend - Field,U6.80,6.80,18.78,D666.79,"1,759.17",666.79,,,,,,,,,,,Long Seam,,,,,,,33.81888346,-118.28166603,34.0,Field Bend,,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,,,"23,061.80","21,326.57",,,,0.250
InVista,785,4.369,213+21,"23,067.68",Moneta Ave (47.6' W) 213+20.66,Road Crossings,U12.69,12.69,12.90,D660.90,"1,765.06",660.90,,,,,,0.04,0.10,34,,,Long Seam,,,,,,,33.81888349,-118.28168575,33.9,M-44: Moneta Ave (47.6' W) Station 213+20.66,100.0,Not Applicable,,,,,0.244,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.244,0.244,"23,067.68","21,320.66",,,,0.250
InVista,785,4.370,213+14,"23,074.31","1"" Utility Gas Line 213+14",Foreign Line Crossing,D6.27,19.32,6.27,D654.27,"1,771.69",654.27,,,,,,0.04,0.10,357,,,Long Seam,,,,,,,33.81888355,-118.28170763,33.9,"M-44  /  4A-407D  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 42.6 Diam: 1 Gap: Unk",100.0,Not Applicable,,,,,0.246,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.246,0.246,"23,074.31","21,314.00",,,,0.250
InVista,786,4.371,213+08,"23,080.58",GW7800,Weld,D18.91,25.58,18.91,D648.01,"1,777.95",648.01,0.246,0.246,,,,,,,18.91,116,Long Seam,,,,,,,33.81888359,-118.28172843,33.9,,96.2,,,,,,0.232,"1,741",0.940,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.246,0.251,"23,080.58","21,307.70",5.131,5.130,5.018,0.250
InVista,786,4.371,213+07,"23,081.28","6"" M-35 Heavy Fule Oil Line 213+07",Foreign Line Crossing,U0.70,0.70,18.21,D647.30,"1,778.66",647.30,,,,,,0.04,0.10,50,,,Long Seam,,,,,,,33.81888361,-118.28173059,33.9,"M-44  /  4A-407D  &  Name :M-35 Type: Foreign PL Subtype: Heavy Fuel Oil Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: Yes Depth: 22 Diam: 6 Gap: 24",100.0,Not Applicable,,,,,0.245,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.245,0.245,"23,081.28","21,307.00",,,,0.250
InVista,786,4.374,212+95,"23,093.23","6"" Ukn Line 212+95",Foreign Line Crossing,D6.26,12.65,6.26,D635.36,"1,790.60",635.35,,,,,,0.04,0.10,346,,,Long Seam,,,,,,,33.81888370,-118.28177028,34.0,"M-44  /  4A-407D  &  Name :Unk Type: Unk Subtype: Unk Below Grnd: Yes Abv PBF Line: Unk Crossing: Yes Oprtd by PBF: Unk Depth: Unk Diam: 6 Gap: Unk",100.0,Not Applicable,,,,,0.249,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.249,0.249,"23,093.23","21,295.00",,,,0.250
InVista,787,4.375,212+89,"23,099.49",GW7810,Weld,U18.91,18.91,41.80,D629.10,"1,796.86",629.10,0.252,0.252,,,,,,,41.80,89,Long Seam,,,,,,,33.81888374,-118.28179108,34.0,,98.5,,,,,,0.237,"1,741",0.974,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.252,0.254,"23,099.49","21,288.71",5.124,5.124,4.961,0.250
InVista,787,4.379,212+66,"23,122.10","1"" Utility Water Line 212+66",Foreign Line Crossing,D19.18,22.62,19.18,D606.48,"1,819.48",606.48,,,,,,0.04,0.10,6,,,Long Seam,,,,,,,33.81888392,-118.28186590,34.2,"M-44  /  4A-407D  &  Name :Unk Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 34.2 Diam: 1 Gap: Unk",100.0,Not Applicable,,,,,0.250,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.250,0.250,"23,122.10","21,266.00",,,,0.250
InVista,787,4.380,212+62,"23,126.08","1"" Utility Gas Line 212+62",Foreign Line Crossing,D15.20,26.59,15.20,D602.51,"1,823.45",602.51,,,,,,0.04,0.10,1,,,Long Seam,,,,,,,33.81888395,-118.28187914,34.2,"M-44  /  4A-407D  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 33 Diam: 1 Gap: Unk",100.0,Not Applicable,,,,,0.250,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.250,0.250,"23,126.08","21,262.00",,,,0.250
InVista,788,4.383,212+47,"23,141.28",GW7820,Weld,U41.80,41.80,56.33,D587.30,"1,838.66",587.30,0.243,0.243,,,,,,,56.33,42,Long Seam,,,,,,,33.81888406,-118.28192938,34.3,,97.6,,,,,,0.238,"1,741",0.954,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.243,0.246,"23,141.28","21,246.73",5.128,5.128,5.039,0.250
InVista,789,4.393,211+90,"23,197.61",GW7830,Weld,U56.33,56.33,63.39,D530.97,"1,894.99",530.97,0.246,0.246,,,,,,,63.39,181,Long Seam,,,,,,,33.81888451,-118.28211600,34.6,,98.9,,,,,,0.242,"1,741",0.967,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.246,0.249,"23,197.61","21,190.15",5.125,5.125,3.824,0.250
InVista,789,4.394,211+86,"23,202.03",Atmore Ave (60' W) 211+85.72,Road Crossings,U4.41,4.41,58.98,D526.56,"1,899.40",526.56,,,,,,0.04,0.10,31,,,Long Seam,,,,,,,33.81888453,-118.28213059,34.6,M-44: Atmore Ave (60' W) Station 211+85.72,100.0,Not Applicable,,,,,0.250,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.250,0.250,"23,202.03","21,185.72",,,,0.250
InVista,789,4.399,211+59,"23,228.92","8"" Utility Water Line 211+58.71",Foreign Line Crossing,U31.31,31.31,32.09,D499.66,"1,926.30",499.66,,,,,,0.05,0.10,11,,,Long Seam,,,,,,,33.81888474,-118.28221972,34.8,"M-44  /  4A-407C  &  Name :Unk Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 46 Diam: 8 Gap: 10",100.0,Not Applicable,,,,,0.251,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.251,0.251,"23,228.92","21,158.71",,,,0.250
InVista,790,4.405,211+26,"23,261.01",GW7840,Weld,U63.39,63.39,64.12,D467.58,"1,958.38",467.58,0.250,0.250,,,,,,,64.12,293,Long Seam,,,,,,,33.81888499,-118.28232614,34.9,,97.9,,,,,,0.236,"1,741",0.957,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.250,0.253,"23,261.01","21,126.48",5.129,5.129,4.972,0.250
InVista,790,4.408,211+11,"23,276.42","1"" Utility Gas 211+11",Foreign Line Crossing,U15.42,15.42,48.71,D452.16,"1,973.80",452.16,,,,,,0.04,0.10,97,,,Long Seam,,,,,,,33.81888511,-118.28237718,35.0,"M-44  /  4A-407C  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 34 Diam: 1 Gap: 21.6",100.0,Not Applicable,,,,,0.256,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.256,0.256,"23,276.42","21,111.00",,,,0.250
InVista,790,4.409,211+08,"23,279.41","1"" Utility Water Line 211+08",Foreign Line Crossing,U18.40,18.40,45.72,D449.18,"1,976.78",449.18,,,,,,0.04,0.10,78,,,Long Seam,,,,,,,33.81888513,-118.28238718,35.0,"M-44  /  4A-407C  &  Name :Unk Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 34 Diam: 1 Gap: 21.6",100.0,Not Applicable,,,,,0.255,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.255,0.255,"23,279.41","21,108.00",,,,0.250
InVista,791,4.418,210+62,"23,325.13",GW7850,Weld,D63.45,64.12,63.45,D403.45,"2,022.51",403.45,0.252,0.252,,,,,,,63.45,33,Long Seam,,,,,,,33.81888549,-118.28253843,35.3,Small Laminations in Joint,93.6,,,,,,0.230,"1,741",0.965,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.252,0.256,"23,325.13","21,062.08",5.122,5.122,5.039,0.250
InVista,791,4.418,210+61,"23,325.94",LAM-7850-01,Lamination,U0.81,0.81,62.63,D402.64,"2,023.32",402.64,,,,,,11.97,1.61,211,,,Long Seam,,,,,,,33.81888550,-118.28254113,35.3,Intermittent,,Midwall,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"23,325.94","21,061.26",5.118,5.118,5.115,0.250
InVista,791,4.418,210+58,"23,329.44",LAM-7850-02,Lamination,U4.31,4.31,59.13,D399.14,"2,026.82",399.14,,,,,,10.70,2.01,191,,,Long Seam,,,,,,,33.81888552,-118.28255275,35.3,Intermittent,,Midwall,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"23,329.44","21,057.75",5.122,5.122,5.119,0.250
InVista,791,4.419,210+57,"23,330.18","1"" Utility Gas Line 210+57",Foreign Line Crossing,U5.05,5.05,58.40,D398.40,"2,027.56",398.40,,,,,,0.05,0.10,117,,,Long Seam,,,,,,,33.81888552,-118.28255518,35.3,"M-44  /  4A-407C  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 34 Diam: 1 Gap: 22.8",100.0,Not Applicable,,,,,0.496,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.496,0.496,"23,330.18","21,057.01",,,,0.250
InVista,791,4.419,210+55,"23,331.83",LAM-7850-04,Lamination,U6.70,6.70,56.75,D396.75,"2,029.21",396.75,,,,,,15.00,2.11,227,,,Long Seam,,,,,,,33.81888553,-118.28256085,35.3,Intermittent,,Midwall,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"23,331.83","21,055.35",5.123,5.123,5.117,0.250
InVista,791,4.419,210+53,"23,334.15",LAM-7850-05,Lamination,U9.02,9.02,54.43,D394.44,"2,031.52",394.44,,,,,,7.98,1.81,192,,,Long Seam,,,,,,,33.81888555,-118.28256841,35.3,Intermittent,,Midwall,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"23,334.15","21,053.02",5.118,5.118,5.115,0.250
InVista,791,4.422,210+39,"23,347.70",LAM-7850-06,Lamination,U22.57,22.57,40.88,D380.88,"2,045.08",380.88,,,,,,25.10,2.71,188,,,Long Seam,,,,,,,33.81888566,-118.28261324,35.4,Intermittent,,Midwall,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"23,347.70","21,039.41",5.118,5.118,5.109,0.250
InVista,791,4.422,210+37,"23,350.45",LAM-7850-07,Lamination,U25.32,25.32,38.13,D378.14,"2,047.82",378.14,,,,,,24.10,1.31,151,,,Long Seam,,,,,,,33.81888568,-118.28262243,35.4,Intermittent,,Midwall,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"23,350.45","21,036.65",5.12,5.120,5.114,0.250
InVista,791,4.423,210+34,"23,353.12",LAM-7850-08,Lamination,U27.99,27.99,35.46,D375.47,"2,050.49",375.47,,,,,,13.58,4.12,211,,,Long Seam,,,,,,,33.81888570,-118.28263134,35.4,Intermittent,,Midwall,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"23,353.12","21,033.97",5.12,5.120,5.113,0.250
InVista,791,4.423,210+32,"23,355.36",LAM-7850-09,Lamination,U30.23,30.23,33.21,D373.22,"2,052.74",373.22,,,,,,7.38,1.71,194,,,Long Seam,,,,,,,33.81888572,-118.28263864,35.5,Intermittent,,Midwall,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"23,355.36","21,031.71",5.123,5.123,5.120,0.250
InVista,791,4.424,210+28,"23,359.28",LAM-7850-10,Lamination,D29.30,34.15,29.30,D369.31,"2,056.65",369.31,,,,,,26.31,3.32,214,,,Long Seam,,,,,,,33.81888574,-118.28265160,35.5,Intermittent,,Midwall,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"23,359.28","21,027.78",5.121,5.121,5.112,0.250
InVista,791,4.425,210+25,"23,362.05",LAM-7850-11,Lamination,D26.53,36.92,26.53,D366.53,"2,059.43",366.53,,,,,,61.24,6.33,214,,,Long Seam,,,,,,,33.81888577,-118.28266079,35.5,Intermittent,,Midwall,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"23,362.05","21,025.00",5.116,5.116,5.102,0.250
InVista,791,4.425,210+25,"23,362.51",LAM-7850-12,Lamination,D26.07,37.38,26.07,D366.07,"2,059.89",366.07,,,,,,21.30,1.21,123,,,Long Seam,,,,,,,33.81888578,-118.28266241,35.5,,,Midwall,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"23,362.51","21,024.53",5.116,5.116,5.112,0.250
InVista,791,4.426,210+20,"23,367.30",LAM-7850-13,Lamination,D21.27,42.17,21.27,D361.28,"2,064.68",361.28,,,,,,12.64,1.01,124,,,Long Seam,,,,,,,33.81888581,-118.28267833,35.5,,,Midwall,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"23,367.30","21,019.72",5.115,5.116,5.110,0.250
InVista,791,4.426,210+20,"23,367.31","10"" Utility Water Line 210+19.71",Foreign Line Crossing,D21.26,42.18,21.26,D361.27,"2,064.69",361.27,,,,,,0.05,0.10,62,,,Long Seam,,,,,,,33.81888581,-118.28267833,35.5,"M-44  /  4A-407C  &  Name :Unk Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 44 Diam: 10 Gap: 8",100.0,Not Applicable,,,,,0.253,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.253,0.253,"23,367.31","21,019.71",,,,0.250
InVista,791,4.426,210+18,"23,369.21",LAM-7850-15,Lamination,D19.36,44.09,19.36,D359.37,"2,066.59",359.37,,,,,,30.29,1.61,152,,,Long Seam,,,,,,,33.81888583,-118.28268455,35.5,Intermittent,,Midwall,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"23,369.21","21,017.80",5.12,5.119,5.112,0.250
InVista,791,4.428,210+10,"23,377.26",LAM-7850-16,Lamination,D11.31,52.13,11.31,D351.32,"2,074.64",351.32,,,,,,19.70,1.31,203,,,Long Seam,,,,,,,33.81888589,-118.28271129,35.6,Intermittent,,Midwall,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"23,377.26","21,009.72",5.113,5.113,5.109,0.250
InVista,791,4.428,210+07,"23,380.43",LAM-7850-17,Lamination,D8.14,55.30,8.14,D348.15,"2,077.81",348.15,,,,,,40.54,5.73,194,,,Long Seam,,,,,,,33.81888592,-118.28272182,35.6,Intermittent,,Midwall,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"23,380.43","21,006.53",5.113,5.113,5.101,0.250
InVista,791,4.429,210+02,"23,385.37",LAM-7850-18,Lamination,D3.21,60.24,3.21,D343.22,"2,082.74",343.22,,,,,,38.37,1.31,88,,,Long Seam,,,,,,,33.81888595,-118.28273803,35.6,Intermittent; Adjacent Girth Weld,,Midwall,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"23,385.37","21,001.58",5.122,5.122,5.110,0.250
InVista,792,4.430,209+98,"23,388.58",GW7860,Weld,D55.61,63.45,55.61,D340.01,"2,085.95",340.01,0.258,0.258,,,,,,,55.61,270,Long Seam,,,,,,,33.81888598,-118.28274884,35.6,,99.2,,,,,,0.249,"1,741",0.975,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.258,0.260,"23,388.58","20,998.35",5.117,5.116,5.015,0.250
InVista,792,4.436,209+63,"23,423.78","6"" M-48 (Idle) Heavy Fuel Oil Line 209+63",Foreign Line Crossing,D20.41,35.20,20.41,D304.81,"2,121.16",304.80,,,,,,0.04,0.10,21,,,Long Seam,,,,,,,33.81888625,-118.28286524,35.8,"M-44  /  4A-407C  &  Name :M-48 (idle) Type: Foreign PL Subtype: Heavy Fuel Oil Below Grnd: Yes Abv PBF Line: Unk Crossing: Yes Oprtd by PBF: Yes Depth: Unk Diam: 6 Gap: Unk",100.0,Not Applicable,,,,,0.258,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.258,0.258,"23,423.78","20,963.00",,,,0.250
InVista,792,4.438,209+55,"23,431.74","1"" Utility Gas Line 209+55",Foreign Line Crossing,D12.45,43.16,12.45,D296.84,"2,129.12",296.84,,,,,,0.04,0.10,16,,,Long Seam,,,,,,,33.81888630,-118.28289171,35.9,"M-44  /  4A-407C  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 35.87 Diam: 1 Gap: 13.2",100.0,Not Applicable,,,,,0.256,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.256,0.256,"23,431.74","20,955.00",,,,0.250
InVista,793,4.440,209+42,"23,444.19",GW7870,Weld,D10.52,55.61,10.52,D284.40,"2,141.56",284.40,0.245,0.245,,,,,,,10.52,96,Long Seam,,,,,,,33.81888641,-118.28293303,36.0,,97.8,,,,,,0.226,"1,741",0.927,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.245,0.249,"23,444.19","20,942.50",5.135,5.135,5.002,0.250
InVista,794,4.442,209+32,"23,454.71",GW7880,Weld,D4.86,10.52,4.86,D273.88,"2,152.08",273.88,0.245,0.245,,,,,,,4.86,48,Long Seam,,,,,,,33.81888649,-118.28296788,36.0,,96.4,,,,,,0.242,"1,741",0.950,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.245,0.250,"23,454.71","20,931.93",5.133,5.133,5.038,0.250
InVista,795,4.443,209+27,"23,459.56",GW7890,Weld; Begin 0.365 in wall. API 5L (A) Seamless,D0.30,4.86,0.30,D269.02,"2,156.94",269.02,0.361,0.361,,,,,,,0.30,,Seamless,,,,,,,33.81888652,-118.28298381,36.0,"End 10.750"" Pipe",38.5,,,,,,0.348,"1,467",0.989,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.361,0.401,"23,459.56","20,927.05",5.022,5.026,4.950,0.365
InVista,796,4.443,209+27,"23,459.86",PT,Pipe Transition,D0.29,0.30,0.29,D268.72,"2,157.24",268.72,0.295,0.295,,,,,,,,,Seamless,,,,,,,33.81888652,-118.28298489,36.0,"10.750"" x 8.625"" Reducer; Station Fixed 209+26.75",34.1,,,,,,0.278,"1,613",0.954,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.295,0.368,"23,459.86","20,926.75",3.997,3.996,3.931,0.322
InVista,797,4.443,209+26,"23,460.16",GW7900,Weld; Begin 0.219 in wall. API 5L (X-52) LongSeam,U0.29,0.29,56.81,D268.42,"2,157.54",268.42,0.220,0.220,,,,,,,56.81,172,Long Seam,,,,,,,33.81888652,-118.28298598,36.0,"Begin 8.625"" Pipe",99.7,,,,,,0.204,"1,901",0.947,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.220,0.220,"23,460.16","20,926.45",4.089,4.089,2.851,0.219
InVista,797,4.445,209+16,"23,471.03","0.75"" Utility Water Line 209+15.51",Foreign Line Crossing,U10.87,10.87,45.94,D257.55,"2,168.41",257.55,,,,,,0.06,0.08,26,,,Long Seam,,,,,,,33.81888661,-118.28302189,36.1,"M-44  /  4A-407C  &  Name :Unk Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 29 Diam: 0.75 Gap: 16",100.0,Not Applicable,,,,,0.221,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,8.625,0.221,0.221,"23,471.03","20,915.51",,,,0.219
InVista,798,4.454,208+69,"23,516.97",GW7910,Weld,U56.81,56.81,60.93,D211.61,"2,214.35",211.61,0.221,0.221,,,,,,,60.93,57,Long Seam,,,,,,,33.81888697,-118.28317395,36.4,,99.9,,,,,,0.212,"1,901",0.989,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.221,0.222,"23,516.97","20,869.27",4.089,4.089,2.826,0.219
InVista,798,4.457,208+54,"23,532.14","8"" M-44 (abnd) Heavy Fuel Oil Line 208+54",Foreign Line Crossing,U15.17,15.17,45.76,D196.45,"2,229.51",196.45,,,,,,0.07,0.08,17,,,Long Seam,,,,,,,33.81888708,-118.28322420,36.4,"M-44  /  4A-407C  &  Name :M-44 (abnd) Type: Foreign PL Subtype: Heavy Fuel Oil Below Grnd: Yes Abv PBF Line: Unk Crossing: Yes Oprtd by PBF: Yes Depth: Unk Diam: 8 Gap: Unk",100.0,Not Applicable,,,,,0.222,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,8.625,0.222,0.222,"23,532.14","20,854.00",,,,0.219
InVista,799,4.466,208+08,"23,577.90",GW7920,Weld,D18.32,60.93,18.32,D150.68,"2,275.28",150.68,0.221,0.221,,,,,,,18.32,75,Long Seam,,,,,,,33.81888743,-118.28337598,36.7,,99.8,,,,,,0.209,"1,901",0.983,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.221,0.222,"23,577.90","20,807.94",4.09,4.090,3.254,0.219
InVista,800,4.469,207+90,"23,596.22",GW7930,Weld,U18.32,18.32,22.71,D132.37,"2,293.59",132.37,0.216,0.216,,,,,,,22.71,326,Long Seam,,,,,,,33.81888757,-118.28343648,36.8,,99.6,,,,,,0.204,"1,901",0.951,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.216,0.216,"23,596.22","20,789.51",4.096,4.096,2.826,0.219
InVista,801,4.473,207+67,"23,618.93",GW7940,Weld,U22.71,22.71,59.35,D109.65,"2,316.31",109.65,0.222,0.222,,,,,,,59.35,284,Long Seam,,,,,,,33.81888775,-118.28351184,36.9,,99.8,,,,,,0.200,"1,901",0.960,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.222,0.223,"23,618.93","20,766.64",4.089,4.089,2.774,0.219
InVista,801,4.480,207+29,"23,656.02",Caroldale Ave (60' W) 207+28.31,Road Crossings,D22.26,37.09,22.26,D72.56,"2,353.40",72.56,,,,,,0.06,0.08,96,,,Long Seam,,,,,,,33.81888803,-118.28363473,37.1,M-44: Caroldale Ave (60' W) Station 207+28.31,100.0,Not Applicable,,,,,0.226,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,8.625,0.226,0.226,"23,656.02","20,729.31",,,,0.219
InVista,802,4.485,207+07,"23,678.27",GW7950,Weld,U59.35,59.35,61.03,D50.31,"2,375.65",50.31,0.218,0.218,,,,,,,61.03,277,Long Seam,,,,,,,33.81888841,-118.28370835,37.1,,99.8,,,,,,0.198,"1,901",0.946,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.218,0.218,"23,678.27","20,706.91",4.094,4.094,2.778,0.219
InVista,802,4.488,206+89,"23,696.40",CB,Casing (Begin),U18.12,18.12,42.90,D32.18,"2,393.78",32.18,,,,,,,,,,,Long Seam,,,,,,,33.81888877,-118.28376858,37.1,"M-44: 12"" Casing Begins Station 206+89.66",,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"23,696.40","20,688.66",,,,0.219
InVista,802,4.491,206+75,"23,709.97","12"" Unk (RCP) Utility Line 206+75",Foreign Line Crossing,D29.33,31.70,29.33,D18.61,"2,407.35",18.61,,,,,,0.07,0.08,89,,,Long Seam,,,,,,,33.81888902,-118.28381342,37.1,"M-44  /  4A-407C  &  Name :Unk (RCP) Type: Utility Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 0 Diam: 12 Gap: 0",100.0,Not Applicable,,,,,0.221,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,8.625,0.221,0.221,"23,709.97","20,675.00",,,,0.219
InVista,802,4.493,206+60,"23,725.22",Test Lead Wire 206+59.66,Corrosion Controls,D14.09,46.94,14.09,D3.37,"2,422.59",3.37,,,,,,0.06,0.08,166,,,Long Seam,,,,,,,33.81888932,-118.28386393,37.1,M-44: Test Lead Wire Station 206+59.66,100.0,Not Applicable,,,,,0.218,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,8.625,0.218,0.218,"23,725.22","20,659.66",,,,0.219
InVista,802,4.493,206+60,"23,725.22",CE,Casing (End),D14.08,46.94,14.08,D3.36,"2,422.60",3.36,,,,,,,,,,,Long Seam,,,,,,,33.81888932,-118.28386393,37.1,"M-44: 12"" Casing Ends Station 206+59.66",,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"23,725.22","20,659.66",,,,0.219
InVista,802,4.494,206+56,"23,728.58",AGM 0210,AGM 0210,D10.72,50.31,10.72,U2425.96,"2,425.96","4,020.94",,,,,,,,,,,Long Seam,,,,,,,33.81888938,-118.28387501,37.1,AGM 0210; Survey - Lat 33.818889390 Long -118.283875000; 70 ft. West of Caroldale Ave. C/L,,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"23,728.58","20,656.27",,,,0.219
InVista,803,4.496,206+45,"23,739.30",GW7960,Weld,D60.93,61.03,60.93,U10.72,10.72,"4,010.22",0.219,0.219,,,,,,,60.93,193,Long Seam,,,,,,,33.81888958,-118.28391066,37.0,,99.8,,,,,,0.208,"1,901",0.978,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.219,0.220,"23,739.30","20,645.48",4.094,4.094,2.769,0.219
InVista,804,4.508,205+84,"23,800.24",GW7970,Weld,D49.10,60.93,49.10,U71.65,71.65,"3,949.28",0.221,0.221,,,,,,,49.10,242,Long Seam,,,,,,,33.81889066,-118.28411242,36.6,,99.9,,,,,,0.211,"1,901",0.983,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.221,0.221,"23,800.24","20,584.15",4.093,4.093,2.776,0.219
InVista,805,4.517,205+35,"23,849.33",GW7980,Weld,U49.10,49.10,60.91,U120.75,120.75,"3,900.19",0.224,0.224,,,,,,,60.91,274,Long Seam,,,,,,,33.81889154,-118.28427501,36.4,,99.9,,,,,,0.195,"1,901",0.959,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.224,0.224,"23,849.33","20,534.73",4.089,4.089,2.796,0.219
InVista,806,4.528,204+73,"23,910.24",GW7990,Weld,U60.91,60.91,60.94,U181.66,181.66,"3,839.28",0.217,0.217,,,,,,,60.94,75,Long Seam,,,,,,,33.81889235,-118.28447703,36.4,,99.8,,,,,,0.168,"1,901",0.947,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.217,0.218,"23,910.24","20,473.42",4.096,4.096,2.778,0.219
InVista,806,4.529,204+73,"23,910.62",EML-7990-01,External Metal Loss,U0.38,0.38,60.56,U182.04,182.04,"3,838.90",0.203,0.217,23,34,,1.22,2.50,147,,,Long Seam,"2,153","2,091","2,165","2,093","3,007","2,907",33.81889234,-118.28447811,36.4,,96.1,External,0.049,0.025,0.074,0.143,0.168,"1,901",0.952,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.203,0.213,"23,910.62","20,473.04",4.096,4.097,4.094,0.219
InVista,807,4.540,204+12,"23,971.18",GW8000,Weld,U60.94,60.94,60.95,U242.60,242.60,"3,778.34",0.222,0.222,,,,,,,60.95,103,Long Seam,,,,,,,33.81889303,-118.28467878,36.5,,99.9,,,,,,0.206,"1,901",0.983,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.222,0.223,"23,971.18","20,412.08",4.09,4.090,2.802,0.219
InVista,808,4.552,203+51,"24,032.13",GW8010,Weld,D60.61,60.95,60.61,U303.55,303.55,"3,717.39",0.223,0.223,,,,,,,60.61,248,Long Seam,,,,,,,33.81889371,-118.28488082,36.6,,99.9,,,,,,0.190,"1,901",0.986,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.223,0.224,"24,032.13","20,350.73",4.089,4.089,2.783,0.219
InVista,809,4.563,202+90,"24,092.74",GW8020,Weld,U60.61,60.61,60.98,U364.16,364.16,"3,656.78",0.221,0.221,,,,,,,60.98,76,Long Seam,,,,,,,33.81889439,-118.28508149,36.8,,99.8,,,,,,0.201,"1,901",0.967,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.221,0.221,"24,092.74","20,289.72",4.093,4.093,2.789,0.219
InVista,810,4.575,202+28,"24,153.72",GW8030,Weld,D30.55,60.98,30.55,U425.14,425.14,"3,595.80",0.217,0.217,,,,,,,30.55,20,Long Seam,,,,,,,33.81889508,-118.28528352,36.9,,99.7,,,,,,0.200,"1,898",0.898,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.217,0.217,"24,153.72","20,228.34",4.096,4.096,2.790,0.219
InVista,811,4.580,201+98,"24,184.27",GW8040,Weld; Begin 0.322 in wall. API 5L (A) Seamless,D1.50,30.55,1.50,U455.69,455.69,"3,565.25",0.300,0.300,,,,,,,1.50,,Seamless,,,,,,,33.81889542,-118.28538481,37.0,,27.2,,,,,,0.269,"1,527",0.852,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.300,0.305,"24,184.27","20,197.59",3.992,3.992,2.758,0.322
InVista,811,4.580,201+97,"24,185.03",BD,Bend,D0.74,0.75,0.74,U456.44,456.44,"3,564.49",,,,,,,,,,,Seamless,,,,,,,33.81889543,-118.28538724,37.0,"3.0D - 45° - 6:00; Station Fixed 201+96.83",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"24,185.03","20,196.83",,,,0.322
InVista,812,4.581,201+96,"24,185.77",GW8050,Weld,U1.50,1.50,1.54,U457.19,457.19,"3,563.75",0.306,0.306,,,,,,,1.54,,Seamless,,,,,,,33.81889544,-118.28538967,37.0,,37.7,,,,,,0.273,"1,534",0.856,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.306,0.310,"24,185.77","20,196.06",3.992,3.992,2.534,0.322
InVista,812,4.581,201+95,"24,186.57",BD,Bend,D0.73,0.80,0.73,U457.99,457.99,"3,562.95",,,,,,,,,,,Seamless,,,,,,,33.81889545,-118.28539237,37.0,"3.0D - 45° - 12:00; Station Fixed 201+95.23",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"24,186.57","20,195.23",,,,0.322
InVista,813,4.581,201+94,"24,187.31",GW8060,Weld; Begin 0.219 in wall. API 5L (X-52) LongSeam,D0.84,1.54,0.84,U458.72,458.72,"3,562.21",0.216,0.216,,,,,,,0.84,243,Long Seam,,,,,,,33.81889545,-118.28539480,37.0,,90.7,,,,,,0.192,"1,901",0.902,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.216,0.218,"24,187.31","20,194.49",4.099,4.096,3.939,0.219
InVista,814,4.581,201+94,"24,188.14",GW8070,Weld,U0.84,0.84,60.19,U459.56,459.56,"3,561.38",0.221,0.221,,,,,,,60.19,319,Long Seam,,,,,,,33.81889546,-118.28539750,37.0,,99.9,,,,,,0.180,"1,901",0.923,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.221,0.221,"24,188.14","20,193.65",4.091,4.091,2.784,0.219
InVista,814,4.581,201+93,"24,188.44",EML-8070-01,External Metal Loss,U0.30,0.30,59.90,U459.86,459.86,"3,561.08",0.211,0.221,19,30,,1.79,1.53,175,,,Long Seam,"2,165","2,075","2,209","2,110","3,069","2,931",33.81889547,-118.28539858,37.0,,89.3,External,0.041,0.025,0.066,0.155,0.180,"1,901",0.960,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.211,0.225,"24,188.44","20,193.35",4.06,4.059,4.042,0.219
InVista,814,4.592,201+34,"24,247.80",EML-8070-02,External Metal Loss,D0.53,59.66,0.53,U519.22,519.22,"3,501.72",0.204,0.221,15,27,,0.51,0.89,277,,,Long Seam,"2,274","2,260","2,276","2,261","3,161","3,140",33.81889613,-118.28559517,37.1,,87.5,External,0.034,0.025,0.059,0.162,0.187,"1,901",0.976,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.204,0.217,"24,247.80","20,133.69",4.096,4.096,4.093,0.219
InVista,815,4.592,201+33,"24,248.34",GW8080,Weld,D46.32,60.19,46.32,U519.75,519.75,"3,501.19",0.219,0.219,,,,,,,46.32,40,Long Seam,,,,,,,33.81889614,-118.28559707,37.1,,99.8,,,,,,0.208,"1,901",0.975,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.219,0.219,"24,248.34","20,133.15",4.094,4.094,2.747,0.219
InVista,816,4.601,200+87,"24,294.66",GW8090,Weld,D36.68,46.32,36.68,U566.07,566.07,"3,454.86",0.221,0.221,,,,,,,36.68,97,Long Seam,,,,,,,33.81889673,-118.28575046,36.4,,99.8,,,,,,0.209,"1,901",0.985,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.221,0.222,"24,294.66","20,086.60",4.092,4.092,3.984,0.219
InVista,816,4.603,200+80,"24,301.32",CB,Casing (Begin),U6.66,6.66,30.02,U572.73,572.73,"3,448.20",,,,,,,,,,,Long Seam,,,,,,,33.81889681,-118.28577250,36.4,"M-44: 12"" Casing Begins Station 200+79.9",,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"24,301.32","20,079.90",,,,0.219
InVista,817,4.608,200+50,"24,331.33",GW8100,Weld,U36.68,36.68,37.92,U602.75,602.75,"3,418.19",0.218,0.218,,,,,,,37.92,216,Long Seam,,,,,,,33.81889716,-118.28587188,36.9,,99.8,,,,,,0.208,"1,901",0.965,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.218,0.219,"24,331.33","20,049.73",4.095,4.095,2.809,0.219
InVista,818,4.615,200+12,"24,369.26",GW8110,Weld,D37.31,37.92,37.31,U640.68,640.68,"3,380.26",0.218,0.218,,,,,,,37.31,75,Long Seam,,,,,,,33.81889761,-118.28599746,37.4,,99.8,,,,,,0.201,"1,901",0.952,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.218,0.219,"24,369.26","20,011.61",4.096,4.095,2.765,0.219
InVista,818,4.617,200+01,"24,379.42",Figueroa Street (100' W) 200+01.40,Road Crossings,U10.16,10.16,27.15,U650.84,650.84,"3,370.10",,,,,,0.06,0.08,226,,,Long Seam,,,,,,,33.81889773,-118.28603122,37.6,M-44: Figueroa Street (100' W) Station 200+01.40,100.0,Not Applicable,,,,,0.218,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,8.625,0.218,0.218,"24,379.42","20,001.40",,,,0.219
InVista,818,4.618,200+00,"24,380.81","6"" M-48 (Idle) Heavy Fuel Oil LIne 200+00",Foreign Line Crossing,U11.55,11.55,25.76,U652.23,652.23,"3,368.71",,,,,,0.07,0.08,323,,,Long Seam,,,,,,,33.81889774,-118.28603580,37.6,"M-44  /  4A-407C  &  Name :M-48 (idle) Type: Foreign PL Subtype: Heavy Fuel Oil Below Grnd: Yes Abv PBF Line: Unk Crossing: No Oprtd by PBF: Yes Depth: Unk Diam: 6 Gap: Unk",100.0,Not Applicable,,,,,0.216,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,8.625,0.216,0.216,"24,380.81","20,000.00",,,,0.219
InVista,818,4.618,200+00,"24,380.81","8"" M-44 (abnd) Heavy Fuel Oil Line 200+00",Foreign Line Crossing,U11.55,11.55,25.76,U652.23,652.23,"3,368.71",,,,,,0.07,0.08,269,,,Long Seam,,,,,,,33.81889774,-118.28603580,37.6,"M-44  /  4A-407C  &  Name :M-44 (abnd) Type: Foreign PL Subtype: Heavy Fuel Oil Below Grnd: Yes Abv PBF Line: Unk Crossing: No Oprtd by PBF: Yes Depth: Unk Diam: 8 Gap: Unk",100.0,Not Applicable,,,,,0.220,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,8.625,0.220,0.220,"24,380.81","20,000.00",,,,0.219
InVista,818,4.620,199+85,"24,395.74","4"" Utility Electrical Line 199+85",Foreign Line Crossing,D10.83,26.48,10.83,U667.15,667.15,"3,353.78",,,,,,0.06,0.08,191,,,Long Seam,,,,,,,33.81889809,-118.28608527,37.8,"M-44  /  4A-407C  &  Name :Unk Type: Utility Subtype: Electrical Below Grnd: Yes Abv PBF Line: No Crossing: Yes Oprtd by PBF: No Depth: 106 Diam: 4 Gap: 65",100.0,Not Applicable,,,,,0.221,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,8.625,0.221,0.221,"24,395.74","19,985.00",,,,0.219
InVista,818,4.621,199+80,"24,400.80",Test Lead Wire 199+79.90,Corrosion Controls,D5.76,31.55,5.76,U672.22,672.22,"3,348.72",,,,,,0.07,0.08,203,,,Long Seam,,,,,,,33.81889833,-118.28610202,37.9,M-44: Test Lead Wire Station 199+79.90,100.0,Not Applicable,,,,,0.223,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,8.625,0.223,0.223,"24,400.80","19,979.90",,,,0.219
InVista,818,4.621,199+80,"24,400.81",CE,Casing (End),D5.76,31.55,5.76,U672.23,672.22,"3,348.71",,,,,,,,,,,Long Seam,,,,,,,33.81889833,-118.28610202,37.9,"M-44: 12"" Casing Ends Station 199+79.90",,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"24,400.81","19,979.90",,,,0.219
InVista,819,4.622,199+74,"24,406.57",GW8120,Weld,U37.31,37.31,60.97,U677.99,677.99,"3,342.95",0.216,0.216,,,,,,,60.97,275,Long Seam,,,,,,,33.81889862,-118.28612120,37.9,,99.8,,,,,,0.197,"1,901",0.940,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.216,0.216,"24,406.57","19,974.11",4.098,4.098,2.769,0.219
InVista,820,4.634,199+13,"24,467.54",GW8130,Weld,D46.06,60.97,46.06,U738.96,738.96,"3,281.98",0.221,0.221,,,,,,,46.06,323,Long Seam,,,,,,,33.81890166,-118.28632319,38.4,,99.9,,,,,,0.199,"1,901",0.971,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.221,0.222,"24,467.54","19,912.83",4.093,4.093,2.836,0.219
