Tool,Weld Number,Approx. Milepost (miles),"Approx. Map Station(ft)",Odometer (ft),Feature Number,Feature Description,"Distance to Nearest Weld (ft)","Distance to Upstream Weld (ft)","Distance to Downstream Weld (ft)","Distance to Nearest AGM (ft)","Distance to Upstream AGM (ft)","Distance to Downstream AGM  (ft)","Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median) (in)","Wall Thickness of Joint Only (Median) (in)",Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),"Dent Depth (%)",Length (in),"Width (in)",Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),"B31G mod Using Median Thickness Psafe (psi)","B31G mod Using Median Thickness Psafe (psi)","B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi)","B31G Eff. Area Using Median Thickness Psafe (psi)","B31G Eff. Area Using Median Thickness +Tool TolerancePsafe (psi)","B31G Eff. Area Using Median Thickness Pfailure (psi)","B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi)",Lattitude NAD83,Longitude NAD83,"Elevation Above Mean Sea Level NAVD88 (ft)",Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),"Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in)","Thickness Minimum Measured (Tmm) (in)",API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),"Nominal Pipe Diameter OD (in)",T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),"Radius Inside (Median) (in)","Radius Inside (Mean) (in)","Radius Inside (Min) (in)",T Nominal (in)
InVista,821,4.643,198+67,"24,513.60",GW8140,Weld,U46.06,46.06,49.41,U785.02,785.02,"3,235.92",0.221,0.221,,,,,,,49.41,146,Long Seam,,,,,,,33.81890396,-118.28647577,38.7,,99.9,,,,,,0.203,"1,901",0.980,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.221,0.221,"24,513.60","19,866.53",4.092,4.092,2.783,0.219
InVista,822,4.652,198+17,"24,563.01",GW8150,Weld,U49.41,49.41,59.91,U834.43,834.42,"3,186.51",0.222,0.222,,,,,,,59.91,23,Long Seam,,,,,,,33.81890642,-118.28663941,39.1,,99.9,,,,,,0.211,"1,901",0.933,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.222,0.223,"24,563.01","19,816.87",4.092,4.092,2.789,0.219
InVista,823,4.663,197+57,"24,622.92",GW8160,Weld,D0.95,59.91,0.95,U894.34,894.34,"3,126.60",0.220,0.220,,,,,,,0.95,312,Long Seam,,,,,,,33.81890939,-118.28683762,39.5,,95.1,,,,,,0.202,"1,885",0.892,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.220,0.221,"24,622.92","19,756.65",4.093,4.093,2.815,0.219
InVista,824,4.664,197+56,"24,623.87",GW8170,Weld; Begin 0.322 in wall. API 5L (A) Seamless,U0.95,0.95,1.51,U895.29,895.29,"3,125.65",0.321,0.321,,,,,,,1.51,,Seamless,,,,,,,33.81890945,-118.28684086,39.5,,32.1,,,,,,0.261,"1,505",0.840,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.321,0.321,"24,623.87","19,755.70",3.991,3.991,3.121,0.322
InVista,824,4.664,197+55,"24,624.69",BD,Bend,D0.70,0.81,0.70,U896.11,896.10,"3,124.83",,,,,,,,,,,Seamless,,,,,,,33.81890948,-118.28684361,39.5,"3.0D - 45° - 3:00; Station Fixed 197+54.88",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"24,624.69","19,754.88",,,,0.322
InVista,825,4.664,197+54,"24,625.38",GW8180,Weld; Begin 0.219 in wall. API 5L (X-52) LongSeam,U1.51,1.51,5.32,U896.80,896.80,"3,124.14",0.221,0.221,,,,,,,5.32,323,Long Seam,,,,,,,33.81890954,-118.28684603,39.5,,98.5,,,,,,0.213,"1,896",0.898,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.221,0.221,"24,625.38","19,754.07",4.092,4.092,2.818,0.219
InVista,825,4.664,197+53,"24,626.30","6"" M-48 (Idle) Heavy Fuel Oil Line 197+53",Foreign Line Crossing,U0.92,0.92,4.40,U897.72,897.72,"3,123.22",,,,,,0.06,0.08,248,,,Long Seam,,,,,,,33.81890961,-118.28684927,39.5,"M-44  /  4A-407C  &  Name :M-48 (idle) Type: Foreign PL Subtype: Heavy Fuel Oil Below Grnd: Yes Abv PBF Line: Unk Crossing: Yes Oprtd by PBF: Yes Depth: Unk Diam: 6 Gap: Unk",100.0,Not Applicable,,,,,0.219,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,8.625,0.219,0.219,"24,626.30","19,753.01",,,,0.219
InVista,826,4.665,197+48,"24,630.70",GW8190,Weld; Begin 0.322 in wall. API 5L (A) Seamless,D1.52,5.32,1.52,U902.12,902.12,"3,118.82",0.321,0.321,,,,,,,1.52,,Seamless,,,,,,,33.81891295,-118.28686396,39.6,,33.0,,,,,,0.262,"1,514",0.845,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.321,0.321,"24,630.70","19,747.89",3.995,3.993,3.136,0.322
InVista,826,4.665,197+47,"24,631.57",BD,Bend,D0.66,0.87,0.66,U902.99,902.99,"3,117.95",,,,,,,,,,,Seamless,,,,,,,33.81891336,-118.28686701,39.6,3.0D - 45° - 9:00; Station Fixed 197+46.88,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"24,631.57","19,746.88",,,,0.322
InVista,827,4.665,197+46,"24,632.23",GW8200,Weld; Begin 0.219 in wall. API 5L (X-52) LongSeam,D0.83,1.52,0.83,U903.65,903.65,"3,117.29",0.218,0.218,,,,,,,0.83,317,Long Seam,,,,,,,33.81891350,-118.28686916,39.7,,90.9,,,,,,0.211,"1,885",0.892,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.218,0.219,"24,632.23","19,746.23",4.094,4.096,3.971,0.219
InVista,828,4.665,197+45,"24,633.05",GW8210,Weld; Begin 0.277 in wall. API 5L (X-52) LongSeam,U0.83,0.83,8.36,U904.47,904.47,"3,116.47",0.273,0.273,,,,,,,8.36,148,Long Seam,,,,,,,33.81891367,-118.28687185,39.7,Metal Loss (<15.0%) in Joint,99.2,,,,,,0.246,"2,405",0.914,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"2,405",8.625,0.273,0.275,"24,633.05","19,745.41",4.027,4.026,2.982,0.277
InVista,829,4.667,197+37,"24,641.41",GW8220,Weld,D3.88,8.36,3.88,U912.83,912.83,"3,108.11",0.283,0.283,,,,,,,3.88,,Seamless,,,,,,,33.81891547,-118.28689958,39.8,,98.9,,,,,,0.257,"1,387",0.959,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.283,0.283,"24,641.41","19,737.16",4.029,4.029,2.958,0.277
InVista,830,4.668,197+33,"24,645.29",GW8230,Weld,U3.88,3.88,10.35,U916.71,916.71,"3,104.23",0.283,0.283,,,,,,,10.35,,Seamless,,,,,,,33.81891631,-118.28691250,39.9,Metal Loss (<15.0%) in Joint,99.3,,,,,,0.240,"1,387",0.920,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.283,0.283,"24,645.29","19,733.32",4.028,4.027,2.800,0.277
InVista,830,4.669,197+25,"24,653.90",EML-8230-01,External Metal Loss,D1.74,8.61,1.74,U925.32,925.32,"3,095.62",0.271,0.283,15,24,,5.33,3.31,164,,,Seamless,"1,725","1,622","1,790","1,673","2,486","2,323",33.81891817,-118.28694105,40.1,,93.2,External,0.043,0.025,0.068,0.215,0.240,"1,387",0.929,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.271,0.270,"24,653.90","19,724.82",4.029,4.028,4.021,0.277
InVista,831,4.670,197+23,"24,655.64",GW8240,Weld; Begin 0.322 in wall. API 5L (A) Seamless,D2.44,10.35,2.44,U927.06,927.06,"3,093.88",0.325,0.325,,,,,,,2.44,,Seamless,,,,,,,33.81891853,-118.28694670,40.1,,89.6,,,,,,0.295,"1,613",0.920,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.325,0.322,"24,655.64","19,723.10",3.995,3.995,3.876,0.322
InVista,831,4.670,197+22,"24,656.87",BD,Bend,D1.21,1.23,1.21,U928.29,928.29,"3,092.65",,,,,,,,,,,Seamless,,,,,,,33.81891880,-118.28695074,40.1,"3.0D - 60° - 12:30; Station Fixed 197+21.88",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"24,656.87","19,721.88",,,,0.322
InVista,832,4.670,197+21,"24,658.08",GW8250,Weld; Begin 0.277 in wall. API 5L (A) Seamless,U2.44,2.44,3.73,U929.50,929.50,"3,091.44",0.288,0.288,,,,,,,3.73,,Seamless,,,,,,,33.81891906,-118.28695477,40.1,,99.0,,,,,,0.242,"1,387",0.912,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.288,0.286,"24,658.08","19,720.82",4.03,4.029,2.813,0.277
InVista,833,4.671,197+18,"24,661.81",GW8260,Weld; Begin 0.322 in wall. API 5L (A) Seamless,D2.67,3.73,2.67,U933.23,933.23,"3,087.71",0.321,0.321,,,,,,,2.67,,Seamless,,,,,,,33.81891987,-118.28696717,40.2,,90.5,,,,,,0.286,"1,613",0.910,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.321,0.320,"24,661.81","19,717.54",3.992,3.994,2.886,0.322
InVista,833,4.671,197+16,"24,663.21",BD,Bend,D1.27,1.40,1.27,U934.63,934.63,"3,086.31",,,,,,,,,,,Seamless,,,,,,,33.81892017,-118.28697174,40.2,"3.0D - 60° - 6:30; Station Fixed 197+16.31",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"24,663.21","19,716.31",,,,0.322
InVista,834,4.671,197+15,"24,664.48",GW8270,Weld; Begin 0.277 in wall. API 5L (A) Seamless,U2.67,2.67,28.92,U935.90,935.90,"3,085.04",0.286,0.286,,,,,,,28.92,,Seamless,,,,,,,33.81892045,-118.28697604,40.3,,99.7,,,,,,0.255,"1,387",0.935,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.286,0.285,"24,664.48","19,714.90",4.028,4.028,2.813,0.277
InVista,834,4.672,197+14,"24,665.58",Test Lead Wire 197+13.67,Corrosion Controls,U1.10,1.10,27.82,U937.00,937.00,"3,083.94",,,,,,0.07,0.08,238,,,Seamless,,,,,,,33.81892067,-118.28697955,40.3,M-44: Test Lead Wire Station 197+13.67,100.0,Not Applicable,,,,,0.292,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.292,0.292,"24,665.58","19,713.67",,,,0.277
InVista,834,4.672,197+14,"24,665.59",CE,Casing (End),U1.11,1.11,27.82,U937.01,937.01,"3,083.93",,,,,,,,,,,Seamless,,,,,,,33.81892067,-118.28697955,40.3,"M-44: 12"" Casing Ends Station 197+13.67",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"24,665.59","19,713.67",,,,0.277
InVista,835,4.677,196+83,"24,693.40",GW8280,Weld,U28.92,28.92,47.57,U964.82,964.82,"3,056.12",0.279,0.279,,,,,,,47.57,,Seamless,,,,,,,33.81892270,-118.28707202,41.1,,99.7,,,,,,0.241,"1,387",0.923,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.279,0.279,"24,693.40","19,682.72",4.039,4.039,2.798,0.277
InVista,836,4.686,196+30,"24,740.98",GW8290,Weld,U47.57,47.57,47.89,U1012.39,"1,012.39","3,008.54",0.278,0.278,,,,,,,47.89,,Seamless,,,,,,,33.81892525,-118.28722993,42.6,,99.9,,,,,,0.246,"1,387",0.923,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.278,0.278,"24,740.98","19,629.81",4.039,4.038,2.816,0.277
InVista,836,4.693,195+85,"24,780.99",Harbor Freeway (~120' W) 195+85.29,Road Crossings,D7.87,40.02,7.87,U1052.41,"1,052.41","2,968.53",,,,,,0.07,0.08,237,,,Seamless,,,,,,,33.81892740,-118.28736273,43.8,M-44: Harbor Freeway (~120' W) 195+85.29,100.0,Not Applicable,,,,,0.284,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.284,0.284,"24,780.99","19,585.29",,,,0.277
InVista,837,4.695,195+77,"24,788.87",GW8300,Weld,D46.66,47.89,46.66,U1060.29,"1,060.29","2,960.65",0.285,0.285,,,,,,,46.66,,Seamless,,,,,,,33.81892748,-118.28738875,43.6,,99.9,,,,,,0.242,"1,387",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.285,0.285,"24,788.87","19,576.53",4.024,4.024,2.839,0.277
InVista,838,4.704,195+25,"24,835.53",GW8310,Weld,D46.51,46.66,46.51,U1106.95,"1,106.95","2,913.99",0.279,0.279,,,,,,,46.51,,Seamless,,,,,,,33.81892744,-118.28754366,41.6,,99.9,,,,,,0.245,"1,387",0.932,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.279,0.280,"24,835.53","19,524.62",4.034,4.033,2.814,0.277
InVista,839,4.713,194+73,"24,882.04",GW8320,Weld,D15.34,46.51,15.34,U1153.46,"1,153.46","2,867.48",0.283,0.283,,,,,,,15.34,,Seamless,,,,,,,33.81892740,-118.28769801,39.6,,99.6,,,,,,0.255,"1,387",0.907,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.283,0.283,"24,882.04","19,472.89",4.022,4.022,2.816,0.277
InVista,839,4.715,194+57,"24,896.49",CB,Casing (Begin),D0.90,14.44,0.90,U1167.90,"1,167.90","2,853.03",,,,,,,,,,,Seamless,,,,,,,33.81892741,-118.28774606,39.1,"M-44: 12"" Casing Begins Station 194+56.82",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"24,896.49","19,456.82",,,,0.277
InVista,840,4.715,194+56,"24,897.38",GW8330,Weld,D2.23,15.34,2.23,U1168.80,"1,168.80","2,852.14",0.259,0.259,,,,,,,2.23,,Seamless,,,,,,,33.81892742,-118.28774903,39.1,,83.6,,,,,,0.226,"1,305",0.847,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.259,0.260,"24,897.38","19,455.83",4.058,4.062,3.929,0.277
InVista,840,4.716,194+55,"24,898.46",BD,Bend,U1.08,1.08,1.14,U1169.88,"1,169.88","2,851.06",,,,,,,,,,,Seamless,,,,,,,33.81892743,-118.28775254,39.1,"3.0D - 60° - 6:30; Station Fixed 194+54.62",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"24,898.46","19,454.62",,,,0.277
InVista,841,4.716,194+54,"24,899.61",GW8340,Weld,U2.23,2.23,4.42,U1171.03,"1,171.03","2,849.91",0.288,0.288,,,,,,,4.42,,Seamless,,,,,,,33.81892743,-118.28775632,39.1,,98.8,,,,,,0.238,"1,360",0.882,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.288,0.286,"24,899.61","19,453.57",4.028,4.028,3.878,0.277
InVista,842,4.717,194+50,"24,904.02",GW8350,Weld,D2.04,4.42,2.04,U1175.44,"1,175.44","2,845.50",0.258,0.258,,,,,,,2.04,,Seamless,,,,,,,33.81892744,-118.28777090,39.0,,75.7,,,,,,0.218,"1,279",0.830,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.258,0.260,"24,904.02","19,449.50",4.064,4.058,3.820,0.277
InVista,842,4.717,194+48,"24,905.19",BD,Bend,D0.88,1.16,0.88,U1176.61,"1,176.60","2,844.33",,,,,,,,,,,Seamless,,,,,,,33.81892745,-118.28777495,38.9,"3.0D - 60° - 12:30; Station Fixed 194+48.43",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"24,905.19","19,448.43",,,,0.277
InVista,843,4.717,194+48,"24,906.07",GW8360,Weld,U2.04,2.04,11.10,U1177.48,"1,177.48","2,843.45",0.288,0.288,,,,,,,11.10,,Seamless,,,,,,,33.81892745,-118.28777765,38.9,,99.5,,,,,,0.255,"1,387",0.907,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.288,0.287,"24,906.07","19,447.55",4.027,4.027,3.043,0.277
InVista,844,4.719,194+36,"24,917.17",GW8370,Weld,D5.24,11.10,5.24,U1188.59,"1,188.59","2,832.35",0.280,0.280,,,,,,,5.24,,Seamless,,,,,,,33.81892749,-118.28781465,38.7,,99.2,,,,,,0.262,"1,387",0.963,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.280,0.281,"24,917.17","19,436.39",4.026,4.026,2.910,0.277
InVista,845,4.720,194+31,"24,922.41",GW8380,Weld,U5.24,5.24,11.86,U1193.83,"1,193.83","2,827.11",0.271,0.271,,,,,,,11.86,174,Long Seam,,,,,,,33.81892752,-118.28783221,38.6,,99.5,,,,,,0.261,"1,387",0.958,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.271,0.272,"24,922.41","19,431.13",4.026,4.026,2.823,0.277
InVista,846,4.722,194+19,"24,934.27",GW8390,Weld; Begin 0.375 in wall. API 5L (A) Seamless,D0.18,11.86,0.18,U1205.69,"1,205.69","2,815.25",0.389,0.389,,,,,,,0.18,,Seamless,,,,,,,33.81892756,-118.28787136,38.4,"End 8.625"" Pipe",18.9,,,,,,0.353,"1,878",0.987,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,878",8.625,0.389,0.455,"24,934.27","19,419.21",3.964,3.964,3.752,0.375
InVista,846,4.722,194+19,"24,934.45",EQ 31 BK,Equation,D0.00,0.18,0.00,U1205.87,"1,205.87","2,815.07",,,,,,,,,,,Seamless,,,,,,,33.81892756,-118.28787217,38.4,"Equation EQ 31: 194+19.03 Bk Station Fixed; End 8.625"" Pipe M-44 Section",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"24,934.45","19,419.03",,,,0.375
InVista,847,4.722,194+71,"24,934.46",EQ 31 AH,Equation,U0.00,0.00,0.19,U1205.88,"1,205.88","2,815.06",,,,,,,,,,,Seamless,,,,,,,33.81892756,-118.28787217,38.4,"8.625"" x 10.750"" Reducer",,,,,,,,"1,467",,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.381,0.514,"24,934.46","19,471.11",5.039,5.039,4.899,0.365
InVista,847,4.722,194+71,"24,934.46",PT,Pipe Transition,U0.18,0.18,0.19,U1205.88,"1,205.88","2,815.06",0.381,0.381,,,,,,,,,Seamless,,,,,,,33.81892756,-118.28787217,38.4,"Equation EQ 31: 194+71.11 AH Station Fixed; Start 10.750"" Pipe M-44 Section",5.7,,,,,,0.373,,1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"24,934.46","19,471.11",,,,0.365
InVista,848,4.722,194+71,"24,934.65",GW8400,Weld; Begin 0.25 in wall. API 5L (X-52) LongSeam,U0.19,0.19,33.24,U1206.07,"1,206.07","2,814.87",0.244,0.244,,,,,,,33.24,303,Long Seam,,,,,,,33.81892756,-118.28787271,38.4,"Begin 10.750"" Pipe ",96.9,,,,,,0.239,"1,741",0.958,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.244,0.247,"24,934.65","19,470.92",5.132,5.132,2.805,0.250
InVista,849,4.729,194+37,"24,967.89",GW8410,Weld,U33.24,33.24,41.84,U1239.31,"1,239.31","2,781.63",0.251,0.251,,,,,,,41.84,315,Long Seam,,,,,,,33.81892768,-118.28798316,37.7,,97.4,,,,,,0.245,"1,741",0.975,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.251,0.252,"24,967.89","19,437.40",5.131,5.131,3.401,0.250
InVista,850,4.737,193+95,"25,009.74",GW8420,Weld,D34.47,41.84,34.47,U1281.15,"1,281.15","2,739.78",0.246,0.246,,,,,,,34.47,11,Long Seam,,,,,,,33.81892783,-118.28812196,36.9,,97.0,,,,,,0.238,"1,741",0.968,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.246,0.247,"25,009.74","19,395.20",5.135,5.135,5.039,0.250
InVista,850,4.739,193+83,"25,022.13",BF,Bend - Field,U12.39,12.39,22.07,U1293.55,"1,293.55","2,727.39",,,,,,,,,,,Long Seam,,,,,,,33.81892788,-118.28816328,36.7,Field Bend,,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,,,"25,022.13","19,382.71",,,,0.250
InVista,850,4.742,193+69,"25,035.23",Menlo Ave (60' W) 193+69.50,Road Crossings,D8.97,25.49,8.97,U1306.65,"1,306.65","2,714.29",,,,,,0.04,0.10,249,,,Long Seam,,,,,,,33.81892792,-118.28820676,36.4,M-44: Menlo Ave (60' W) Station 193+69.50,100.0,Not Applicable,,,,,0.247,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.247,0.247,"25,035.23","19,369.50",,,,0.250
InVista,850,4.743,193+62,"25,042.72",TP,Tap,D1.48,32.98,1.48,U1314.14,"1,314.14","2,706.80",,,,,,1.34,1.41,348,,,Long Seam,,,,,,,33.81892795,-118.28823160,36.3,12:00,,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"25,042.72","19,361.95",5.118,5.301,5.115,0.250
InVista,851,4.743,193+60,"25,044.20",GW8430,Weld; Begin 0.365 in wall. API 5L (X-52) LongSeam,D5.82,34.47,5.82,U1315.62,"1,315.62","2,705.32",0.361,0.361,,,,,,,5.82,149,Long Seam,,,,,,,33.81892796,-118.28823646,36.3,,96.9,,,,,,0.352,"2,542",0.975,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"2,542",10.750,0.361,0.363,"25,044.20","19,360.45",5.011,5.012,4.683,0.365
InVista,851,4.744,193+57,"25,047.63",Test Lead Wire 193+57,Corrosion Controls,D2.40,3.43,2.40,U1319.04,"1,319.04","2,701.89",,,,,,0.04,0.10,252,,,Long Seam,,,,,,,33.81892797,-118.28824781,36.2,M-44: Test Lead Wire Station 193+57,100.0,Not Applicable,,,,,0.359,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.359,0.359,"25,047.63","19,357.00",,,,0.365
InVista,852,4.744,193+55,"25,050.02",GW8440,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,D1.32,5.82,1.32,U1321.44,"1,321.44","2,699.50",0.247,0.247,,,,,,,1.32,11,Long Seam,,,,,,,33.81892798,-118.28825591,36.2,,94.3,,,,,,0.242,"1,005",0.968,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.247,0.252,"25,050.02","19,354.58",5.132,5.132,5.027,0.250
InVista,853,4.745,193+53,"25,051.34",GW8450,Weld; Begin 0.365 in wall. API 5L (X-52) LongSeam,D1.23,1.32,1.23,U1322.76,"1,322.76","2,698.18",0.355,0.355,,,,,,,1.23,242,Long Seam,,,,,,,33.81892828,-118.28826023,36.1,,88.4,,,,,,0.351,"2,542",0.968,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"2,542",10.750,0.355,0.356,"25,051.34","19,353.25",5.027,5.027,4.887,0.365
InVista,853,4.745,193+53,"25,051.71",TP,Tap,U0.37,0.37,0.86,U1323.13,"1,323.13","2,697.81",,,,,,0.78,0.80,352,,,Long Seam,,,,,,,33.81892885,-118.28826106,36.1,12:00,,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"25,051.71","19,352.88",5.013,5.100,5.004,0.365
InVista,854,4.745,193+52,"25,052.57",GW8460,Weld,U1.23,1.23,3.78,U1323.99,"1,323.99","2,696.95",0.403,0.403,,,,,,,3.78,,Seamless,,,,,,,33.81893043,-118.28826334,36.1,,28.9,,,,,,0.368,"1,467",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.403,0.403,"25,052.57","19,352.01",5.04,5.030,4.042,0.365
InVista,854,4.745,193+50,"25,054.54",BD,Bend,D1.81,1.97,1.81,U1325.95,"1,325.95","2,694.98",,,,,,,,,,,Seamless,,,,,,,33.81893388,-118.28826830,36.2,"3.0D - 90° - 3:00; Station Fixed 193+50.03",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"25,054.54","19,350.03",,,,0.365
InVista,855,4.746,193+48,"25,056.35",GW8470,Weld,D1.26,3.78,1.26,U1327.76,"1,327.76","2,693.17",0.353,0.353,,,,,,,1.26,56,Long Seam,,,,,,,33.81893846,-118.28827061,36.2,,89.1,,,,,,0.348,"1,467",0.964,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.353,0.354,"25,056.35","19,348.20",5.029,5.030,4.816,0.365
InVista,856,4.746,193+47,"25,057.60",GW8480,Weld; Begin 0.25 in wall. API 5L (X-52) LongSeam,U1.26,1.26,61.48,U1329.02,"1,329.02","2,691.92",0.256,0.256,,,,,,,61.48,345,Long Seam,,,,,,,33.81894176,-118.28827168,36.2,,98.7,,,,,,0.251,"1,741",0.997,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.256,0.258,"25,057.60","19,346.93",5.117,5.117,3.060,0.250
InVista,856,4.747,193+40,"25,064.46",228th Street (60' W) 193+40.03,Road Crossings,U6.86,6.86,54.62,U1335.88,"1,335.88","2,685.06",,,,,,0.04,0.10,238,,,Long Seam,,,,,,,33.81896068,-118.28827116,36.0,M-44: 228th Street (60' W) Station 193+40.03,100.0,Not Applicable,,,,,0.256,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.256,0.256,"25,064.46","19,340.00",,,,0.250
InVista,856,4.749,193+29,"25,075.34","4"" (GE) Utility Line 193+29",Foreign Line Crossing,U17.74,17.74,43.74,U1346.76,"1,346.76","2,674.18",,,,,,0.04,0.10,252,,,Long Seam,,,,,,,33.81899065,-118.28827034,35.8,"M-44  /  4A-407C  &  Name :Unk (GE) Type: Utility Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF:  Depth: 30 Diam: 4 Gap: 27",100.0,Not Applicable,,,,,0.256,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.256,0.256,"25,075.34","19,329.00",,,,0.250
InVista,856,4.757,192+89,"25,114.91",Test Lead Wire 192+89,Corrosion Controls,D4.17,57.30,4.17,U1386.33,"1,386.33","2,634.61",,,,,,0.04,0.10,245,,,Long Seam,,,,,,,33.81909985,-118.28826978,35.8,M-44: Test Lead Wire Station 192+89,100.0,Not Applicable,,,,,0.255,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.255,0.255,"25,114.91","19,289.00",,,,0.250
InVista,857,4.757,192+85,"25,119.08",GW8490,Weld,D38.32,61.48,38.32,U1390.50,"1,390.50","2,630.44",0.247,0.247,,,,,,,38.32,56,Long Seam,,,,,,,33.81911135,-118.28826977,35.8,,96.9,,,,,,0.224,"1,741",0.953,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.247,0.249,"25,119.08","19,284.78",5.13,5.130,3.080,0.250
InVista,857,4.763,192+54,"25,149.52","0.75"" Utility Gas Line 192+54",Foreign Line Crossing,D7.88,30.44,7.88,U1420.94,"1,420.94","2,600.00",,,,,,0.04,0.10,209,,,Long Seam,,,,,,,33.81919521,-118.28826965,35.9,"M-44  /  4A-407C  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 31.92 Diam: 0.75 Gap: 16.2",100.0,Not Applicable,,,,,0.248,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.248,0.248,"25,149.52","19,254.00",,,,0.250
InVista,858,4.765,192+46,"25,157.40",GW8500,Weld,U38.32,38.32,41.68,U1428.81,"1,428.81","2,592.13",0.252,0.252,,,,,,,41.68,344,Long Seam,,,,,,,33.81921685,-118.28826962,36.0,Metal Loss (<15.0%) in Joint,97.9,,,,,,0.218,"1,741",0.945,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.252,0.254,"25,157.40","19,246.04",5.127,5.126,2.937,0.250
InVista,859,4.773,192+04,"25,199.08",GW8510,Weld,D41.58,41.68,41.58,U1470.49,"1,470.49","2,550.44",0.242,0.242,,,,,,,41.58,27,Long Seam,,,,,,,33.81933183,-118.28826946,36.1,,98.0,,,,,,0.236,"1,741",0.954,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.242,0.244,"25,199.08","19,203.90",5.134,5.134,5.060,0.250
InVista,859,4.774,191+96,"25,206.90","0.75"" Utility Gas Line 191+96",Foreign Line Crossing,U7.82,7.82,33.76,U1478.32,"1,478.31","2,542.62",,,,,,0.04,0.10,179,,,Long Seam,,,,,,,33.81935347,-118.28826943,36.2,"M-44  /  4A-407C  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 29.64 Diam: 0.75 Gap: 16.44",100.0,Not Applicable,,,,,0.244,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.244,0.244,"25,206.90","19,196.00",,,,0.250
InVista,860,4.780,191+62,"25,240.65",GW8520,Weld,D40.95,41.58,40.95,U1512.07,"1,512.07","2,508.87",0.254,0.254,,,,,,,40.95,2,Long Seam,,,,,,,33.81944657,-118.28826930,36.3,,98.5,,,,,,0.242,"1,741",0.969,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.254,0.256,"25,240.65","19,161.87",5.123,5.123,2.888,0.250
InVista,860,4.786,191+33,"25,269.20","1"" Utility Gas Line 191+33",Foreign Line Crossing,D12.40,28.55,12.40,U1540.62,"1,540.62","2,480.32",,,,,,0.04,0.10,126,,,Long Seam,,,,,,,33.81952526,-118.28826920,36.4,"M-44  /  4A-407C  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 42.24 Diam: 1 Gap: 12",100.0,Not Applicable,,,,,0.251,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.251,0.251,"25,269.20","19,133.01",,,,0.250
InVista,861,4.788,191+20,"25,281.60",GW8530,Weld,U40.95,40.95,41.57,U1553.02,"1,553.02","2,467.92",0.239,0.239,,,,,,,41.57,11,Long Seam,,,,,,,33.81955952,-118.28826915,36.5,,97.6,,,,,,0.235,"1,741",0.946,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.239,0.241,"25,281.60","19,120.47",5.136,5.136,5.063,0.250
InVista,861,4.791,191+08,"25,293.89",227th Place (58' W) 191+08.05,Road Crossings,U12.29,12.29,29.28,U1565.31,"1,565.31","2,455.63",,,,,,0.04,0.10,180,,,Long Seam,,,,,,,33.81959334,-118.28826911,36.5,M-44: 227th Place (58' W) Station 191+08.05,100.0,Not Applicable,,,,,0.241,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.241,0.241,"25,293.89","19,108.05",,,,0.250
InVista,862,4.796,190+78,"25,323.17",GW8540,Weld,U41.57,41.57,41.67,U1594.59,"1,594.59","2,426.35",0.243,0.243,,,,,,,41.67,289,Long Seam,,,,,,,33.81967414,-118.28826883,36.6,,98.8,,,,,,0.232,"1,741",0.954,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.243,0.245,"25,323.17","19,078.44",5.131,5.131,3.252,0.250
InVista,863,4.804,190+36,"25,364.84",GW8550,Weld,D37.53,41.67,37.53,U1636.26,"1,636.26","2,384.68",0.243,0.243,,,,,,,37.53,356,Long Seam,,,,,,,33.81978890,-118.28826844,36.7,,98.2,,,,,,0.237,"1,741",0.960,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.243,0.245,"25,364.84","19,036.31",5.133,5.132,5.032,0.250
InVista,864,4.811,189+98,"25,402.37",GW8560,Weld,U37.53,37.53,41.66,U1673.79,"1,673.79","2,347.15",0.252,0.252,,,,,,,41.66,277,Long Seam,,,,,,,33.81989237,-118.28826809,36.8,,98.1,,,,,,0.246,"1,741",0.980,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.252,0.254,"25,402.37","18,998.37",5.124,5.124,2.909,0.250
InVista,865,4.819,189+56,"25,444.03",GW8570,Weld,U41.66,41.66,41.72,U1715.45,"1,715.45","2,305.49",0.259,0.259,,,,,,,41.72,331,Long Seam,,,,,,,33.82000735,-118.28826771,36.9,,98.0,,,,,,0.253,"1,741",1.000,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.259,0.261,"25,444.03","18,956.26",5.116,5.116,3.269,0.250
InVista,865,4.824,189+27,"25,472.97","0.75"" Utility Gas Line 189+27",Foreign Line Crossing,D12.78,28.94,12.78,U1744.39,"1,744.39","2,276.55",,,,,,0.04,0.10,97,,,Long Seam,,,,,,,33.82008715,-118.28826744,36.9,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 40 Diam: 0.75 Gap: 7",100.0,Not Applicable,,,,,0.260,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.260,0.260,"25,472.97","18,927.00",,,,0.250
InVista,866,4.827,189+14,"25,485.75",GW8580,Weld,U41.72,41.72,47.75,U1757.16,"1,757.16","2,263.77",0.245,0.245,,,,,,,47.75,65,Long Seam,,,,,,,33.82012232,-118.28826732,37.0,,98.9,,,,,,0.241,"1,741",0.966,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.245,0.248,"25,485.75","18,914.09",5.125,5.125,5.011,0.250
InVista,866,4.829,189+04,"25,495.67",227th Street (34' W) 189+04.06,Road Crossings,U9.92,9.92,37.83,U1767.08,"1,767.08","2,253.85",,,,,,0.04,0.10,140,,,Long Seam,,,,,,,33.82014982,-118.28826722,37.0,M-44: 227th Street (34' W) Station 189+04.06,100.0,Not Applicable,,,,,0.243,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.243,0.243,"25,495.67","18,904.06",,,,0.250
InVista,866,4.829,189+00,"25,499.68","8"" Heavy Fuel Oil Line 189+00",Foreign Line Crossing,U13.94,13.94,33.81,U1771.10,"1,771.10","2,249.84",,,,,,0.04,0.10,161,,,Long Seam,,,,,,,33.82016073,-118.28826728,37.0,"""M-44  /  4A-407BUnconfirmed  &  Name : Type: Foreign PL Subtype: Heavy Fuel Oil Below Grnd: Yes Abv PBF Line: No Crossing: Yes Oprtd by PBF:  Depth: 0 Diam: 8 Gap: 0""",100.0,Not Applicable,,,,,0.244,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.244,0.244,"25,499.68","18,900.00",,,,0.250
InVista,867,4.836,188+66,"25,533.49",GW8590,Weld,D41.52,47.75,41.52,U1804.91,"1,804.91","2,216.03",0.257,0.257,,,,,,,41.52,288,Long Seam,,,,,,,33.82025405,-118.28826849,37.1,,98.0,,,,,,0.248,"1,741",0.986,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.257,0.260,"25,533.49","18,865.81",5.117,5.117,5.015,0.250
InVista,867,4.842,188+33,"25,565.95","0.75"" Utility Gas Line 188+33",Foreign Line Crossing,D9.07,32.45,9.07,U1837.36,"1,837.36","2,183.57",,,,,,0.04,0.10,101,,,Long Seam,,,,,,,33.82034355,-118.28826967,37.1,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 29.64 Diam: 0.75 Gap: 15.6",100.0,Not Applicable,,,,,0.260,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.260,0.260,"25,565.95","18,833.00",,,,0.250
InVista,868,4.844,188+24,"25,575.01",GW8600,Weld,U41.52,41.52,41.70,U1846.43,"1,846.43","2,174.51",0.241,0.241,,,,,,,41.70,5,Long Seam,,,,,,,33.82036857,-118.28826999,37.1,"",98.1,,,,,,0.237,"1,741",0.954,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.241,0.245,"25,575.01","18,823.84",5.135,5.134,5.025,0.250
InVista,869,4.852,187+82,"25,616.71",GW8610,Weld,U41.70,41.70,47.35,U1888.13,"1,888.13","2,132.81",0.249,0.249,,,,,,,47.35,334,Long Seam,,,,,,,33.82048354,-118.28827150,37.2,,98.9,,,,,,0.242,"1,741",0.964,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.249,0.251,"25,616.71","18,781.68",5.122,5.122,5.053,0.250
InVista,870,4.861,187+34,"25,664.07",GW8620,Weld,D45.19,47.35,45.19,U1935.48,"1,935.48","2,085.46",0.245,0.245,,,,,,,45.19,45,Long Seam,,,,,,,33.82061406,-118.28827321,37.3,,99.2,,,,,,0.241,"1,741",0.965,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.245,0.246,"25,664.07","18,733.81",5.128,5.128,2.850,0.250
InVista,870,4.863,187+22,"25,675.75","0.75"" Utility Gas Line 187+22",Foreign Line Crossing,U11.68,11.68,33.50,U1947.17,"1,947.17","2,073.77",,,,,,0.05,0.10,155,,,Long Seam,,,,,,,33.82064629,-118.28827363,37.3,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 31.92 Diam: 0.75 Gap: 9.6",100.0,Not Applicable,,,,,0.244,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.244,0.244,"25,675.75","18,722.00",,,,0.250
InVista,870,4.868,186+94,"25,703.38",BF,Bend - Field,D5.87,39.32,5.87,U1974.80,"1,974.80","2,046.14",,,,,,,,,,,Long Seam,,,,,,,33.82072249,-118.28827462,37.3,Field Bend,,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,,,"25,703.38","18,694.06",,,,0.250
InVista,871,4.869,186+88,"25,709.25",GW8630,Weld,D41.72,45.19,41.72,U1980.67,"1,980.67","2,040.27",0.243,0.243,,,,,,,41.72,33,Long Seam,,,,,,,33.82073872,-118.28827483,37.3,,98.8,,,,,,0.233,"1,741",0.957,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.243,0.245,"25,709.25","18,688.13",5.133,5.133,5.022,0.250
InVista,871,4.873,186+66,"25,731.13",Utility Telephone Line 186+66,Foreign Line Crossing,D19.83,21.88,19.83,U2002.55,"2,002.55","2,018.39",,,,,,0.04,0.10,158,,,Long Seam,,,,,,,33.82079891,-118.28827563,37.3,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Telephone Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 27.84 Diam: Unk Gap: 14.4",100.0,Not Applicable,,,,,0.241,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.241,0.241,"25,731.13","18,666.00",,,,0.250
InVista,871,4.876,186+54,"25,743.00","4"" Utility Water Line 186+54",Foreign Line Crossing,D7.96,33.75,7.96,D2006.52,"2,014.42","2,006.52",,,,,,0.04,0.10,143,,,Long Seam,,,,,,,33.82083182,-118.28827605,37.4,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 36.12 Diam: 4 Gap: 10.8",100.0,Not Applicable,,,,,0.242,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.242,0.242,"25,743.00","18,654.00",,,,0.250
InVista,872,4.877,186+46,"25,750.97",GW8640,Weld,D38.95,41.72,38.95,D1998.55,"2,022.39","1,998.55",0.249,0.249,,,,,,,38.95,49,Long Seam,,,,,,,33.82085369,-118.28827634,37.4,,98.3,,,,,,0.245,"1,741",0.975,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.249,0.252,"25,750.97","18,645.95",5.126,5.125,2.896,0.250
InVista,872,4.881,186+23,"25,773.67",U4,Foreign Line Crossing,D16.25,22.70,16.25,D1975.85,"2,045.09","1,975.85",,,,,,0.04,0.10,201,,,Long Seam,,,,,,,33.82091636,-118.28827716,37.4,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 27.84 Diam: 0.75 Gap: 14.4",100.0,Not Applicable,,,,,0.252,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.252,0.252,"25,773.67","18,623.00",,,,0.250
InVista,872,4.883,186+13,"25,783.56","1"" Utility Water line 186+13",Foreign Line Crossing,D6.36,32.59,6.36,D1965.96,"2,054.98","1,965.96",,,,,,0.04,0.10,190,,,Long Seam,,,,,,,33.82094363,-118.28827751,37.4,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 37.92 Diam: 1 Gap: 2.4",100.0,Not Applicable,,,,,0.251,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.251,0.251,"25,783.56","18,613.00",,,,0.250
InVista,873,4.884,186+07,"25,789.92",GW8650,Weld,U38.95,38.95,41.54,D1959.60,"2,061.34","1,959.60",0.263,0.263,,,,,,,41.54,281,Long Seam,,,,,,,33.82096122,-118.28827775,37.4,,96.9,,,,,,0.257,"1,741",0.998,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.263,0.265,"25,789.92","18,606.57",5.11,5.110,5.041,0.250
InVista,874,4.892,185+65,"25,831.46",GW8660,Weld,D41.48,41.54,41.48,D1918.06,"2,102.88","1,918.06",0.251,0.251,,,,,,,41.48,90,Long Seam,,,,,,,33.82107573,-118.28827925,37.5,Metal Loss (<15.0%) in Joint,98.5,,,,,,0.150,"1,507",0.779,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.251,0.254,"25,831.46","18,564.58",5.125,5.125,2.902,0.250
InVista,874,4.893,185+61,"25,834.99","0.75"" Utility Gas line 185+61",Foreign Line Crossing,U3.53,3.53,37.94,D1914.53,"2,106.41","1,914.53",,,,,,0.04,0.10,186,,,Long Seam,,,,,,,33.82108543,-118.28827937,37.5,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 32.28 Diam: 0.75 Gap: 18",100.0,Not Applicable,,,,,0.250,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.250,0.250,"25,834.99","18,561.00",,,,0.250
InVista,874,4.899,185+30,"25,865.66",Recoat (Canusa) Start 185+30,Reinforcement - Recoat,D7.28,34.20,7.28,D1883.86,"2,137.07","1,883.86",,,,,,0.04,0.10,151,,,Long Seam,,,,,,,33.82116996,-118.28828048,37.5,"M-44  &  Recoat (Canusa)  &  PL-0751 - 185+19 - 185+29 (02/14/12) - EML-16600.1 - Algnmnt Sht 4A-407B",100.0,Not Applicable,,,,,0.250,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.250,0.250,"25,865.66","18,530.00",,,,0.250
InVista,874,4.900,185+24,"25,872.09",Armor Wrap W/MBs Start 185+23.5,Reinforcement - Recoat,D0.85,40.63,0.85,D1877.43,"2,143.50","1,877.43",,,,,,0.04,0.10,155,,,Long Seam,,,,,,,33.82118777,-118.28828071,37.6,"M-44  &  Armor Wrap W/MBs  &  PL-0751 - 185+19 - 185+29 (02/14/12) - EML-16600.1 - Algnmnt Sht 4A-407B",100.0,Not Applicable,,,,,0.250,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.250,0.250,"25,872.09","18,523.50",,,,0.250
InVista,874,4.900,185+23,"25,872.34",EML-8660-04,External Metal Loss,D0.59,40.89,0.59,D1877.18,"2,143.76","1,877.18",0.234,0.251,40,50,,7.83,17.59,100,,,Long Seam,"1,512","1,352","1,673","1,493","2,323","2,074",33.82118845,-118.28828072,37.6,Adjacent Long Seam; Crosses Girth Weld; Under Recoat (Canusa) and Under Partial Armor Wrap W/MBs,75.2,External,0.101,0.025,0.126,0.125,0.150,"1,507",0.779,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.234,0.236,"25,872.34","18,523.24",5.122,5.120,5.052,0.250
InVista,875,4.900,185+23,"25,872.93",GW8670,Weld,U41.48,41.48,41.60,D1876.59,"2,144.35","1,876.59",0.246,0.246,,,,,,,41.60,16,Long Seam,,,,,,,33.82119002,-118.28828073,37.6,,98.8,,,,,,0.227,"1,680",0.868,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.246,0.248,"25,872.93","18,522.65",5.13,5.130,3.427,0.250
InVista,875,4.900,185+22,"25,873.08",Armor Wrap W/MBs End 185+22.5,Reinforcement - Recoat,U0.15,0.15,41.45,D1876.44,"2,144.50","1,876.44",,,,,,0.04,0.10,122,,,Long Seam,,,,,,,33.82119048,-118.28828074,37.6,"M-44  &  Armor Wrap W/MBs  &  PL-0751 - 185+19 - 185+29 (02/14/12) - EML-16600.1 - Algnmnt Sht 4A-407B",100.0,Not Applicable,,,,,0.245,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.245,0.245,"25,873.08","18,522.50",,,,0.250
InVista,875,4.901,185+20,"25,875.54",Recoat (Canusa) End 185+20,Reinforcement - Recoat,U2.61,2.61,38.99,D1873.98,"2,146.96","1,873.97",,,,,,0.04,0.10,170,,,Long Seam,,,,,,,33.82119724,-118.28828083,37.6,"M-44  &  Recoat (Canusa)  &  PL-0751 - 185+19 - 185+29 (02/14/12) - EML-16600.1 - Algnmnt Sht 4A-407B",100.0,Not Applicable,,,,,0.248,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.248,0.248,"25,875.54","18,520.00",,,,0.250
InVista,875,4.902,185+11,"25,884.45","1"" Utility Water Line 185+11",Foreign Line Crossing,U11.52,11.52,30.08,D1865.07,"2,155.87","1,865.07",,,,,,0.05,0.10,193,,,Long Seam,,,,,,,33.82122181,-118.28828116,37.6,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 39.96 Diam: 1 Gap: 14.4",100.0,Not Applicable,,,,,0.250,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.250,0.250,"25,884.45","18,511.00",,,,0.250
InVista,876,4.908,184+81,"25,914.53",GW8680,Weld; Begin 0.365 in wall. API 5L (X-52) LongSeam,D1.16,41.60,1.16,D1834.99,"2,185.95","1,834.99",0.355,0.355,,,,,,,1.16,137,Long Seam,,,,,,,33.82130452,-118.28828287,36.9,,91.1,,,,,,0.345,"2,542",0.960,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"2,542",10.750,0.355,0.356,"25,914.53","18,480.59",5.024,5.023,4.865,0.365
InVista,877,4.908,184+79,"25,915.69",GW8690,Weld,U1.16,1.16,1.87,D1833.83,"2,187.11","1,833.83",0.374,0.374,,,,,,,1.87,,Seamless,,,,,,,33.82130762,-118.28828311,36.7,,25.8,,,,,,0.348,"1,467",0.961,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.374,0.372,"25,915.69","18,479.42",5.03,5.010,4.703,0.365
InVista,877,4.908,184+79,"25,916.58",BD,Bend,U0.89,0.89,0.98,D1832.94,"2,188.00","1,832.94",,,,,,,,,,,Seamless,,,,,,,33.82131007,-118.28828330,36.6,"3.0D - 45° - 9:00; Station Fixed 184+78.52",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"25,916.58","18,478.52",,,,0.365
InVista,878,4.909,184+78,"25,917.56",GW8700,Weld,D1.26,1.87,1.26,D1831.96,"2,188.98","1,831.96",0.355,0.355,,,,,,,1.26,331,Long Seam,,,,,,,33.82131286,-118.28828411,36.8,,88.0,,,,,,0.352,"1,467",0.967,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.355,0.356,"25,917.56","18,477.53",5.025,5.023,4.818,0.365
InVista,879,4.909,184+76,"25,918.82",GW8710,Weld; Begin 0.25 in wall. API 5L (X-52) LongSeam,U1.26,1.26,23.62,D1830.70,"2,190.24","1,830.70",0.248,0.248,,,,,,,23.62,346,Long Seam,,,,,,,33.82131652,-118.28828516,37.0,,97.9,,,,,,0.235,"1,741",0.956,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.248,0.251,"25,918.82","18,476.25",5.127,5.126,5.039,0.250
InVista,879,4.910,184+69,"25,925.97","1"" Utility Water Line 184+69",Foreign Line Crossing,U7.15,7.15,16.48,D1823.56,"2,197.38","1,823.56",,,,,,0.04,0.10,107,,,Long Seam,,,,,,,33.82133535,-118.28829614,36.4,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 44.04 Diam: 1 Gap: 7.2",100.0,Not Applicable,,,,,0.245,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.245,0.245,"25,925.97","18,469.00",,,,0.250
InVista,880,4.913,184+52,"25,942.44",GW8720,Weld; Begin 0.365 in wall. API 5L (A) LongSeam,D1.26,23.62,1.26,D1807.08,"2,213.86","1,807.08",0.355,0.355,,,,,,,1.26,224,Long Seam,,,,,,,33.82137011,-118.28833877,36.3,,90.5,,,,,,0.342,"1,467",0.940,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.355,0.356,"25,942.44","18,452.30",5.022,5.022,4.867,0.365
InVista,881,4.914,184+51,"25,943.70",GW8730,Weld,U1.26,1.26,1.89,D1805.82,"2,215.12","1,805.82",0.376,0.376,,,,,,,1.89,,Seamless,,,,,,,33.82137232,-118.28834253,36.3,,26.6,,,,,,0.329,"1,467",0.927,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.376,0.376,"25,943.70","18,451.02",5.016,5.009,4.745,0.365
InVista,881,4.914,184+50,"25,944.67",BD,Bend,D0.92,0.97,0.92,D1804.85,"2,216.09","1,804.85",,,,,,,,,,,Seamless,,,,,,,33.82137395,-118.28834531,36.3,"3.0D - 45° - 9:00; Station Fixed 184+50.04",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"25,944.67","18,450.04",,,,0.365
InVista,882,4.914,184+49,"25,945.59",GW8740,Weld,D1.24,1.89,1.24,D1803.93,"2,217.01","1,803.93",0.354,0.354,,,,,,,1.24,11,Long Seam,,,,,,,33.82137458,-118.28834818,36.3,,87.4,,,,,,0.347,"1,467",0.939,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.354,0.355,"25,945.59","18,449.11",5.025,5.025,4.802,0.365
InVista,883,4.914,184+48,"25,946.83",GW8750,Weld; Begin 0.25 in wall. API 5L (X-52) LongSeam,U1.24,1.24,49.60,D1802.69,"2,218.25","1,802.69",0.242,0.242,,,,,,,49.60,263,Long Seam,,,,,,,33.82137550,-118.28835235,36.2,Metal Loss (<15.0%) in Joint,98.9,,,,,,0.219,"1,741",0.940,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.242,0.244,"25,946.83","18,447.86",5.129,5.129,2.750,0.250
InVista,883,4.916,184+40,"25,954.62","1"" Utility Water line 184+40",Foreign Line Crossing,U7.79,7.79,41.81,D1794.90,"2,226.04","1,794.90",,,,,,0.04,0.10,147,,,Long Seam,,,,,,,33.82138046,-118.28837751,36.2,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 46.92 Diam: 1 Gap: 4.8",100.0,Not Applicable,,,,,0.242,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.242,0.242,"25,954.62","18,440.00",,,,0.250
InVista,883,4.921,184+09,"25,985.35","0.75"" Utility Telephone Line 184+09",Foreign Line Crossing,D11.09,38.51,11.09,D1764.17,"2,256.76","1,764.17",,,,,,0.04,0.10,123,,,Long Seam,,,,,,,33.82138059,-118.28847961,36.1,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Telephone Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 39.36 Diam: 0.75 Gap: 14.4",100.0,Not Applicable,,,,,0.241,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.241,0.241,"25,985.35","18,409.00",,,,0.250
InVista,883,4.921,184+09,"25,985.35","0.75"" Utility Gas Line 184+09",Foreign Line Crossing,D11.08,38.52,11.08,D1764.17,"2,256.77","1,764.17",,,,,,0.05,0.10,213,,,Long Seam,,,,,,,33.82138059,-118.28847961,36.1,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 39.36 Diam: 0.75 Gap: 14.4",100.0,Not Applicable,,,,,0.242,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.242,0.242,"25,985.35","18,409.00",,,,0.250
InVista,884,4.924,183+98,"25,996.44",GW8760,Weld,D39.03,49.60,39.03,D1753.09,"2,267.85","1,753.08",0.248,0.248,,,,,,,39.03,341,Long Seam,,,,,,,33.82138063,-118.28851661,36.1,,97.5,,,,,,0.231,"1,741",0.968,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.248,0.251,"25,996.44","18,397.82",5.128,5.127,2.829,0.250
InVista,885,4.931,183+58,"26,035.47",GW8770,Weld,U39.03,39.03,41.67,D1714.05,"2,306.88","1,714.05",0.247,0.247,,,,,,,41.67,42,Long Seam,,,,,,,33.82138080,-118.28864652,36.0,,98.2,,,,,,0.244,"1,741",0.971,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.247,0.250,"26,035.47","18,358.44",5.128,5.127,2.842,0.250
InVista,885,4.933,183+49,"26,044.83","0.75"" Utility Gas Line 183+49",Foreign Line Crossing,U9.36,9.36,32.31,D1704.69,"2,316.25","1,704.69",,,,,,0.05,0.10,150,,,Long Seam,,,,,,,33.82138083,-118.28867786,36.0,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 42.48 Diam: 0.75 Gap: 3.6",100.0,Not Applicable,,,,,0.247,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.247,0.247,"26,044.83","18,349.00",,,,0.250
InVista,885,4.938,183+20,"26,073.57","1"" Utility Water Line 183+20",Foreign Line Crossing,D3.56,38.11,3.56,D1675.95,"2,344.99","1,675.95",,,,,,0.04,0.10,138,,,Long Seam,,,,,,,33.82138096,-118.28877348,35.9,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 44.88 Diam: 1 Gap: 3.6",100.0,Not Applicable,,,,,0.246,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.246,0.246,"26,073.57","18,320.00",,,,0.250
InVista,886,4.939,183+16,"26,077.13",GW8780,Weld,D38.55,41.67,38.55,D1672.39,"2,348.55","1,672.39",0.244,0.244,,,,,,,38.55,356,Long Seam,,,,,,,33.82138097,-118.28878536,35.9,,97.6,,,,,,0.240,"1,741",0.962,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.244,0.246,"26,077.13","18,316.41",5.131,5.131,5.045,0.250
InVista,887,4.946,182+78,"26,115.68",GW8790,Weld,U38.55,38.55,41.71,D1633.84,"2,387.10","1,633.84",0.242,0.242,,,,,,,41.71,332,Long Seam,,,,,,,33.82138113,-118.28891366,35.9,,98.5,,,,,,0.236,"1,741",0.952,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.242,0.244,"26,115.68","18,277.52",5.134,5.133,5.049,0.250
InVista,887,4.954,182+38,"26,154.85","0.75"" Utility Telephone line 182+38",Foreign Line Crossing,D2.53,39.17,2.53,D1594.67,"2,426.27","1,594.67",,,,,,0.04,0.10,146,,,Long Seam,,,,,,,33.82138130,-118.28904412,35.8,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Telephone Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 45.96 Diam: 0.75 Gap: 9.6",100.0,Not Applicable,,,,,0.244,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.244,0.244,"26,154.85","18,238.00",,,,0.250
InVista,887,4.954,182+38,"26,154.86","0.75"" Utility Gas Line 182+38",Foreign Line Crossing,D2.53,39.17,2.53,D1594.66,"2,426.27","1,594.66",,,,,,0.04,0.10,278,,,Long Seam,,,,,,,33.82138130,-118.28904412,35.8,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 45.96 Diam: 0.75 Gap: 9.6",100.0,Not Applicable,,,,,0.240,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.240,0.240,"26,154.86","18,238.00",,,,0.250
InVista,888,4.954,182+35,"26,157.39",GW8800,Weld,D41.60,41.71,41.60,D1592.13,"2,428.81","1,592.13",0.250,0.250,,,,,,,41.60,5,Long Seam,,,,,,,33.82138131,-118.28905250,35.8,,97.5,,,,,,0.236,"1,741",0.973,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.250,0.252,"26,157.39","18,235.45",5.123,5.123,5.017,0.250
InVista,888,4.959,182+07,"26,185.59","1"" Utility Water Line 182+07",Foreign Line Crossing,D13.40,28.20,13.40,D1563.93,"2,457.01","1,563.93",,,,,,0.04,0.10,100,,,Long Seam,,,,,,,33.82138142,-118.28914622,35.7,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 47.64 Diam: 1 Gap: 8.4",100.0,Not Applicable,,,,,0.248,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.248,0.248,"26,185.59","18,207.00",,,,0.250
InVista,889,4.962,181+93,"26,198.99",GW8810,Weld,U41.60,41.60,41.66,D1550.53,"2,470.41","1,550.53",0.246,0.246,,,,,,,41.66,353,Long Seam,,,,,,,33.82138148,-118.28919105,35.7,,98.6,,,,,,0.242,"1,741",0.970,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.246,0.249,"26,198.99","18,193.48",5.128,5.128,5.032,0.250
InVista,890,4.970,181+51,"26,240.65",GW8820,Weld,U41.66,41.66,45.18,D1508.87,"2,512.07","1,508.87",0.246,0.246,,,,,,,45.18,83,Long Seam,,,,,,,33.82138165,-118.28932962,35.6,,99.0,,,,,,0.238,"1,741",0.965,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.246,0.248,"26,240.65","18,151.45",5.125,5.125,3.151,0.250
InVista,890,4.974,181+31,"26,260.92","0.75"" Utility Gas Line 181+31",Foreign Line Crossing,U20.27,20.27,24.90,D1488.60,"2,532.34","1,488.60",,,,,,0.04,0.10,283,,,Long Seam,,,,,,,33.82138174,-118.28939714,35.6,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 38.88 Diam: 0.75 Gap: 12",100.0,Not Applicable,,,,,0.249,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.249,0.249,"26,260.92","18,131.00",,,,0.250
InVista,890,4.974,181+31,"26,260.92","0.75"" Utility Telephone Line 181+31",Foreign Line Crossing,U20.27,20.27,24.90,D1488.60,"2,532.34","1,488.60",,,,,,0.04,0.10,160,,,Long Seam,,,,,,,33.82138174,-118.28939714,35.6,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Telephone Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 38.88 Diam: 0.75 Gap: 12",100.0,Not Applicable,,,,,0.244,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.244,0.244,"26,260.92","18,131.00",,,,0.250
InVista,891,4.978,181+06,"26,285.83",GW8830,Weld,D41.69,45.18,41.69,D1463.69,"2,557.24","1,463.69",0.248,0.248,,,,,,,41.69,303,Long Seam,,,,,,,33.82138184,-118.28948007,35.6,,98.7,,,,,,0.244,"1,741",0.977,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.248,0.251,"26,285.83","18,105.88",5.126,5.126,5.047,0.250
