Tool,Weld Number,Approx. Milepost (miles),"Approx. Map Station(ft)",Odometer (ft),Feature Number,Feature Description,"Distance to Nearest Weld (ft)","Distance to Upstream Weld (ft)","Distance to Downstream Weld (ft)","Distance to Nearest AGM (ft)","Distance to Upstream AGM (ft)","Distance to Downstream AGM  (ft)","Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median) (in)","Wall Thickness of Joint Only (Median) (in)",Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),"Dent Depth (%)",Length (in),"Width (in)",Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),"B31G mod Using Median Thickness Psafe (psi)","B31G mod Using Median Thickness Psafe (psi)","B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi)","B31G Eff. Area Using Median Thickness Psafe (psi)","B31G Eff. Area Using Median Thickness +Tool TolerancePsafe (psi)","B31G Eff. Area Using Median Thickness Pfailure (psi)","B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi)",Lattitude NAD83,Longitude NAD83,"Elevation Above Mean Sea Level NAVD88 (ft)",Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),"Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in)","Thickness Minimum Measured (Tmm) (in)",API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),"Nominal Pipe Diameter OD (in)",T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),"Radius Inside (Median) (in)","Radius Inside (Mean) (in)","Radius Inside (Min) (in)",T Nominal (in)
InVista,"1,034",5.723,141+77,"30,217.45",GW10230,Weld,U1.09,1.09,3.04,D459.41,"2,467.93",459.41,0.325,0.325,,,,,,,3.04,,Seamless,,,,,,,33.83133773,-118.29039233,30.3,,23.9,,,,,,0.300,"1,613",0.938,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.325,0.332,"30,217.45","14,177.00",3.989,3.981,3.400,0.322
InVista,"1,034",5.723,141+76,"30,219.01",BD,Bend,D1.48,1.56,1.48,D457.85,"2,469.49",457.85,,,,,,,,,,,Seamless,,,,,,,33.83134126,-118.29039472,30.8,3.0D - 90° - 1:30; Station Fixed 141+75.69,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"30,219.01","14,175.69",,,,0.322
InVista,"1,035",5.724,141+74,"30,220.49",GW10240,Weld,D1.04,3.04,1.04,D456.37,"2,470.97",456.37,0.316,0.316,,,,,,,1.04,29,Long Seam,,,,,,,33.83134481,-118.29039644,30.7,Internal Metal Loss (<15.0%) in Joint,83.5,,,,,,0.293,"1,613",0.941,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.316,0.316,"30,220.49","14,174.18",3.976,3.976,3.849,0.322
InVista,"1,036",5.724,141+73,"30,221.53",GW10250,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,U1.04,1.04,39.15,D455.33,"2,472.01",455.33,0.260,0.260,,,,,,,39.15,122,Long Seam,,,,,,,33.83134748,-118.29039736,30.6,,99.8,,,,,,0.248,"1,252",0.978,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,252",8.625,0.260,0.262,"30,221.53","14,173.11",4.035,4.035,2.865,0.250
InVista,"1,037",5.731,141+33,"30,260.68",GW10260,Weld,D14.26,39.15,14.26,D416.18,"2,511.16",416.18,0.254,0.254,,,,,,,14.26,201,Long Seam,,,,,,,33.83145128,-118.29040371,28.3,,99.6,,,,,,0.247,"1,252",0.994,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,252",8.625,0.254,0.255,"30,260.68","14,133.02",4.043,4.043,2.817,0.250
InVista,"1,038",5.734,141+18,"30,274.94",GW10270,Weld,D9.98,14.26,9.98,D401.92,"2,525.42",401.92,0.254,0.254,,,,,,,9.98,65,Long Seam,,,,,,,33.83148915,-118.29040380,28.7,,99.1,,,,,,0.236,"1,252",0.902,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,252",8.625,0.254,0.254,"30,274.94","14,118.41",4.042,4.042,2.878,0.250
InVista,"1,039",5.736,141+08,"30,284.92",GW10280,Weld; Begin 0.5 in wall. API 5L (A) Seamless,D1.50,9.98,1.50,D391.94,"2,535.40",391.94,0.464,0.464,,,,,,,1.50,,Seamless,,,,,,,33.83151551,-118.29040386,29.0,,32.0,,,,,,0.422,"2,411",0.866,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,504",8.625,0.464,0.477,"30,284.92","14,108.19",3.805,3.807,3.677,0.500
InVista,"1,039",5.736,141+07,"30,285.71",BD,Bend,D0.71,0.79,0.71,D391.15,"2,536.19",391.15,,,,,,,,,,,Seamless,,,,,,,33.83151777,-118.29040386,29.0,"3.0D - 45° - 4:30; Station Fixed 141+07.38",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"30,285.71","14,107.38",,,,0.500
InVista,"1,040",5.736,141+07,"30,286.42",GW10290,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,U1.50,1.50,2.18,D390.44,"2,536.90",390.44,0.254,0.254,,,,,,,2.18,317,Long Seam,,,,,,,33.83151957,-118.29040387,29.0,,95.5,,,,,,0.249,"1,252",0.906,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,252",8.625,0.254,0.254,"30,286.42","14,106.70",4.04,4.041,3.153,0.250
InVista,"1,041",5.736,141+05,"30,288.60",GW10300,Weld; Begin 0.5 in wall. API 5L (A) Seamless,D1.50,2.18,1.50,D388.26,"2,539.08",388.26,0.502,0.502,,,,,,,1.50,,Seamless,,,,,,,33.83152543,-118.29040388,29.0,,26.8,,,,,,0.446,"2,504",0.909,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,504",8.625,0.502,0.491,"30,288.60","14,104.60",3.806,3.807,2.527,0.500
InVista,"1,041",5.737,141+04,"30,289.55",BD,Bend,D0.55,0.95,0.55,D387.31,"2,540.03",387.31,,,,,,,,,,,Seamless,,,,,,,33.83152791,-118.29040389,29.1,"3.0D - 45° - 10:30; Station Fixed 141+03.68",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"30,289.55","14,103.68",,,,0.500
InVista,"1,042",5.737,141+03,"30,290.10",GW10310,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,U1.50,1.50,20.89,D386.76,"2,540.58",386.76,0.253,0.253,,,,,,,20.89,127,Long Seam,,,,,,,33.83152926,-118.29040389,29.1,,99.5,,,,,,0.236,"1,252",0.931,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,252",8.625,0.253,0.254,"30,290.10","14,103.13",4.043,4.042,2.769,0.250
InVista,"1,042",5.737,141+03,"30,290.72",CB,Casing (Begin),U0.62,0.62,20.27,D386.14,"2,541.20",386.14,,,,,,,,,,,Long Seam,,,,,,,33.83153107,-118.29040390,29.1,"M-44: 12"" Casing Begins Station 141+02.50",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"30,290.72","14,102.50",,,,0.250
InVista,"1,043",5.741,140+82,"30,310.99",GW10320,Weld,D20.81,20.89,20.81,D365.87,"2,561.47",365.87,0.253,0.253,,,,,,,20.81,177,Long Seam,,,,,,,33.83158492,-118.29040403,29.6,,99.7,,,,,,0.245,"1,252",0.996,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,252",8.625,0.253,0.254,"30,310.99","14,082.10",4.043,4.042,2.833,0.250
InVista,"1,043",5.742,140+76,"30,317.46",Carson Street (100' W) 140+75.58,Road Crossings,U6.48,6.48,14.33,D359.40,"2,567.94",359.40,,,,,,0.07,0.08,88,,,Long Seam,,,,,,,33.83160206,-118.29040407,29.8,M-44: Carson Street (100' W) Station 140+75.58,100.0,Not Applicable,,,,,0.251,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.251,0.251,"30,317.46","14,075.58",,,,0.250
InVista,"1,044",5.745,140+61,"30,331.80",GW10330,Weld,U20.81,20.81,20.83,D345.06,"2,582.28",345.06,0.252,0.252,,,,,,,20.83,161,Long Seam,,,,,,,33.83164014,-118.29040416,30.1,,99.7,,,,,,0.243,"1,252",0.993,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,252",8.625,0.252,0.253,"30,331.80","14,061.15",4.044,4.044,3.041,0.250
InVista,"1,045",5.749,140+40,"30,352.63",GW10340,Weld,D11.93,20.83,11.93,D324.23,"2,603.11",324.23,0.253,0.253,,,,,,,11.93,253,Long Seam,,,,,,,33.83169536,-118.29040428,30.7,,99.6,,,,,,0.245,"1,252",0.994,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,252",8.625,0.253,0.255,"30,352.63","14,040.18",4.043,4.042,2.825,0.250
InVista,"1,046",5.751,140+28,"30,364.56",GW10350,Weld,D4.88,11.93,4.88,D312.30,"2,615.04",312.30,0.252,0.252,,,,,,,4.88,254,Long Seam,,,,,,,33.83172713,-118.29040436,31.0,,99.4,,,,,,0.238,"1,252",0.983,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,252",8.625,0.252,0.254,"30,364.56","14,028.17",4.044,4.043,2.878,0.250
InVista,"1,046",5.751,140+26,"30,367.06",CE,Casing (End),D2.37,2.51,2.37,D309.80,"2,617.54",309.80,,,,,,,,,,,Long Seam,,,,,,,33.83173389,-118.29040438,31.0,"M-44: 12"" Casing Ends Station 140+25.65",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"30,367.06","14,025.65",,,,0.250
InVista,"1,046",5.751,140+26,"30,367.07",Test Lead Wire 140+25.65,Corrosion Controls,D2.37,2.51,2.37,D309.79,"2,617.55",309.79,,,,,,0.07,0.08,103,,,Long Seam,,,,,,,33.83173389,-118.29040438,31.0,M-44: Test Lead Wire Station 140+25.65,100.0,Not Applicable,,,,,0.254,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.254,0.254,"30,367.07","14,025.65",,,,0.250
InVista,"1,046",5.751,140+25,"30,367.70",Recoat (Canusa) Start 140+26,Reinforcement - Recoat,D1.73,3.15,1.73,D309.16,"2,618.18",309.16,,,,,,0.06,0.08,165,,,Long Seam,,,,,,,33.83173547,-118.29040438,31.0,"M-44  &  Recoat (Canusa)  &  PL-0751 - 140+16 - 140+26 (11/11/15) - Dig-18-180 - Algnmnt Sht 4A-407",100.0,Not Applicable,,,,,0.249,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.249,0.249,"30,367.70","14,025.00",,,,0.250
InVista,"1,047",5.752,140+23,"30,369.44",GW10360,Weld,D1.16,4.88,1.16,D307.43,"2,619.92",307.42,0.253,0.253,,,,,,,1.16,251,Long Seam,,,,,,,33.83174020,-118.29040440,31.1,Long Seam Axially Aligned Across Girth Weld,98.3,,,,,,0.243,"1,252",0.964,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,252",8.625,0.253,0.258,"30,369.44","14,023.26",4.043,4.043,2.845,0.250
InVista,"1,048",5.752,140+22,"30,370.60",GW10370,Weld; Begin 0.344 in wall. API 5L (A) Seamless,D0.19,1.16,0.19,D306.26,"2,621.08",306.26,0.343,0.343,,,,,,,0.19,,Seamless,,,,,,,33.83174313,-118.29040440,31.1,"End 8.625"" Pipe",24.6,,,,,,0.331,"1,723",0.964,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.343,0.348,"30,370.60","14,022.09",3.955,3.955,3.867,0.344
InVista,"1,048",5.752,140+22,"30,370.60",Full Sole (Bridges Red) Start 140+22 (Don't See Here),Reinforcement - Recoat,U0.00,0.00,0.19,D306.26,"2,621.08",306.26,,,,,,0.04,0.08,97,,,Seamless,,,,,,,33.83174313,-118.29040440,31.1,"M-44  &  Full Sole (Bridges Red)  &  PL-0751 - 140+16 - 140+26 (11/11/15) - Dig-18-180 - Algnmnt Sht 4A-407",0.0,Not Applicable,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"30,370.60","14,022.09",,,,0.344
InVista,"1,048",5.752,140+22,"30,370.79",EQ 35 BK,Equation,D0.00,0.19,0.00,D306.07,"2,621.27",306.07,,,,,,,,,,,Seamless,,,,,,,33.83174380,-118.29040441,31.1,Equation EQ 35: 140+21.90 BK Station Fixed,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"30,370.79","14,021.90",,,,0.344
InVista,"1,049",5.752,140+19,"30,370.79",EQ 35 AH,Equation,U0.00,0.00,0.20,D306.07,"2,621.27",306.07,,,,,,,,,,,Seamless,,,,,,,33.83174380,-118.29040441,31.1,"8.625"" x 10.750"" Reducer",,,,,,,,"1,467",,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.364,0.361,"30,370.79","14,019.47",5.015,5.018,4.946,0.365
InVista,"1,049",5.752,140+19,"30,370.79",PT,Pipe Transition,U0.19,0.19,0.20,D306.07,"2,621.27",306.07,0.364,0.364,,,,,,,,,Seamless,,,,,,,33.83174380,-118.29040441,31.1,Equation EQ 35: 140+19.47 AH Station Fixed,39.7,,,,,,0.255,,0.940,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"30,370.79","14,019.47",,,,0.365
InVista,"1,049",5.752,140+19,"30,370.87",IML-10370-05,Internal Metal Loss,U0.09,0.09,0.12,D305.99,"2,621.35",305.98,0.358,0.343,30,37,,4.67,8.14,116,,,Seamless,"1,655","1,575","1,846","1,766","2,564","2,453",33.83174403,-118.29040440,31.1,Associated with Deposits; Echo Loss in IR; WT Inferred from IR,53.1,Internal,0.109,0.025,0.134,0.230,0.255,"1,467",0.934,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.358,0.358,"30,370.87","14,019.34",5.028,5.027,4.986,0.365
InVista,"1,050",5.752,140+19,"30,370.99",GW10380,Weld,U0.20,0.20,0.84,D305.87,"2,621.47",305.87,0.354,0.354,,,,,,,0.84,95,Long Seam,,,,,,,33.83174425,-118.29040440,31.1,"Begin 10.750"" Pipe",76.5,,,,,,0.288,"1,467",0.934,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.354,0.356,"30,370.99","14,019.15",5.022,5.021,3.732,0.365
InVista,"1,050",5.752,140+19,"30,371.09",Full Sole (Bridges Red) End 140+19 (Don't See Here),Reinforcement - Recoat,U0.10,0.10,0.74,D305.77,"2,621.57",305.77,,,,,,0.04,0.10,84,,,Long Seam,,,,,,,33.83174448,-118.29040441,31.1,"M-44  &  Full Sole (Bridges Red)  &  PL-0751 - 140+16 - 140+26 (11/11/15) - Dig-18-180 - Algnmnt Sht 4A-407",100.0,Not Applicable,,,,,0.354,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.354,0.354,"30,371.09","14,019.00",,,,0.365
InVista,"1,051",5.752,140+18,"30,371.83",GW10390,Weld,U0.84,0.84,1.22,D305.03,"2,622.31",305.03,0.377,0.377,,,,,,,1.22,,Seamless,,,,,,,33.83174647,-118.29040443,31.1,,48.4,,,,,,0.356,"1,467",0.958,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.377,0.380,"30,371.83","14,017.85",4.99,4.992,2.948,0.365
InVista,"1,051",5.752,140+17,"30,372.38",BD,Bend,U0.55,0.55,0.67,D304.48,"2,622.86",304.48,,,,,,,,,,,Seamless,,,,,,,33.83174782,-118.29040445,31.1,"3.0D - 30° - 12:00; Station Fixed 140+17.00",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"30,372.38","14,017.00",,,,0.365
InVista,"1,052",5.752,140+16,"30,373.05",GW10400,Weld,U1.22,1.22,1.25,D303.81,"2,623.53",303.81,0.352,0.352,,,,,,,1.25,168,Long Seam,,,,,,,33.83174963,-118.29040447,31.1,,89.4,,,,,,0.349,"1,467",0.965,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.352,0.354,"30,373.05","14,016.32",5.024,5.023,2.826,0.365
InVista,"1,052",5.753,140+16,"30,373.36",Recoat (Canusa) End 148+16,Reinforcement - Recoat,U0.31,0.31,0.95,D303.50,"2,623.84",303.50,,,,,,0.04,0.10,132,,,Long Seam,,,,,,,33.83175053,-118.29040449,31.1,"M-44  &  Recoat (Canusa)  &  PL-0751 - 140+16 - 140+26 (11/11/15) - Dig-18-180 - Algnmnt Sht 4A-407",100.0,Not Applicable,,,,,0.353,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.353,0.353,"30,373.36","14,016.00",,,,0.365
InVista,"1,053",5.753,140+15,"30,374.30",GW10410,Weld; Begin 0.25 in wall. API 5L (X-52) LongSeam,U1.25,1.25,12.04,D302.56,"2,624.78",302.56,0.253,0.253,,,,,,,12.04,9,Long Seam,,,,,,,33.83175301,-118.29040452,31.1,,97.8,,,,,,0.245,"1,741",0.976,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.253,0.256,"30,374.30","14,015.04",5.125,5.125,5.029,0.250
InVista,"1,054",5.755,140+03,"30,386.35",GW10420,Weld; Begin 0.365 in wall. API 5L (A) LongSeam,D1.12,12.04,1.12,D290.51,"2,636.83",290.51,0.355,0.355,,,,,,,1.12,256,Long Seam,,,,,,,33.83178488,-118.29040563,31.0,,91.7,,,,,,0.351,"1,467",0.971,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.355,0.356,"30,386.35","14,002.79",5.021,5.021,4.783,0.365
InVista,"1,055",5.755,140+02,"30,387.47",GW10430,Weld,U1.12,1.12,2.07,D289.39,"2,637.95",289.39,0.390,0.390,,,,,,,2.07,,Seamless,,,,,,,33.83178798,-118.29040616,30.8,,9.6,,,,,,0.384,"1,467",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.390,0.392,"30,387.47","14,001.65",4.99,4.990,4.833,0.365
InVista,"1,055",5.755,140+01,"30,388.49",BD,Bend,U1.02,1.02,1.05,D288.37,"2,638.97",288.37,,,,,,,,,,,Seamless,,,,,,,33.83179057,-118.29040660,30.7,"3.0D - 50° - 8:00; Station Fixed 140+00.61",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"30,388.49","14,000.61",,,,0.365
InVista,"1,056",5.756,140+00,"30,389.54",GW10440,Weld,D1.26,2.07,1.26,D287.32,"2,640.02",287.32,0.353,0.353,,,,,,,1.26,186,Long Seam,,,,,,,33.83179322,-118.29040865,30.7,,86.7,,,,,,0.350,"1,467",0.967,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.353,0.355,"30,389.54","13,999.53",5.023,5.022,3.175,0.365
InVista,"1,057",5.756,139+98,"30,390.79",GW10450,Weld; Begin 0.25 in wall. API 5L (X-52) LongSeam,U1.26,1.26,11.07,D286.07,"2,641.27",286.07,0.253,0.253,,,,,,,11.07,345,Long Seam,,,,,,,33.83179626,-118.29041099,30.7,,97.4,,,,,,0.246,"1,741",0.975,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.253,0.258,"30,390.79","13,998.24",5.125,5.125,5.007,0.250
InVista,"1,058",5.758,139+87,"30,401.86",GW10460,Weld; Begin 0.365 in wall. API 5L (A) LongSeam,D1.24,11.07,1.24,D275.00,"2,652.34",275.00,0.356,0.356,,,,,,,1.24,321,Long Seam,,,,,,,33.83182378,-118.29043161,30.9,,93.5,,,,,,0.352,"1,467",0.971,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.356,0.357,"30,401.86","13,986.88",5.018,5.020,4.899,0.365
InVista,"1,059",5.758,139+86,"30,403.10",GW10470,Weld,U1.24,1.24,1.91,D273.76,"2,653.58",273.76,0.365,0.365,,,,,,,1.91,,Seamless,,,,,,,33.83182708,-118.29043334,30.9,,27.6,,,,,,0.355,"1,467",0.970,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.365,0.371,"30,403.10","13,985.60",5.003,5.002,4.818,0.365
InVista,"1,059",5.758,139+85,"30,404.05",BD,Bend,U0.95,0.95,0.96,D272.81,"2,654.53",272.81,,,,,,,,,,,Seamless,,,,,,,33.83182966,-118.29043470,30.9,"3.0D - 45° - 3:00; Station Fixed 139+84.63",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"30,404.05","13,984.63",,,,0.365
InVista,"1,060",5.759,139+84,"30,405.01",GW10480,Weld,D1.25,1.91,1.25,D271.85,"2,655.49",271.85,0.355,0.355,,,,,,,1.25,159,Long Seam,,,,,,,33.83183236,-118.29043501,30.9,,91.0,,,,,,0.351,"1,467",0.970,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.355,0.356,"30,405.01","13,983.65",5.02,5.021,4.859,0.365
InVista,"1,061",5.759,139+82,"30,406.26",GW10490,Weld; Begin 0.25 in wall. API 5L (X-52) LongSeam,U1.25,1.25,6.45,D270.60,"2,656.74",270.60,0.246,0.246,,,,,,,6.45,353,Long Seam,,,,,,,33.83183573,-118.29043541,30.9,,98.3,,,,,,0.240,"1,741",0.970,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.246,0.250,"30,406.26","13,982.39",5.12,5.120,2.869,0.250
InVista,"1,062",5.760,139+76,"30,412.71",GW10500,Weld,U6.45,6.45,57.76,D264.15,"2,663.19",264.15,0.250,0.250,,,,,,,57.76,336,Long Seam,,,,,,,33.83185360,-118.29043589,30.8,,97.6,,,,,,0.242,"1,741",0.970,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.250,0.255,"30,412.71","13,975.83",5.121,5.121,5.021,0.250
InVista,"1,063",5.771,139+17,"30,470.46",GW10510,Weld,D54.63,57.76,54.63,D206.40,"2,720.94",206.40,0.246,0.246,,,,,,,54.63,9,Long Seam,,,,,,,33.83201274,-118.29043679,30.0,,96.6,,,,,,0.239,"1,741",0.959,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.246,0.251,"30,470.46","13,917.17",5.124,5.126,2.731,0.250
InVista,"1,064",5.781,138+62,"30,525.09",GW10520,Weld,D41.41,54.63,41.41,D151.77,"2,775.57",151.77,0.254,0.254,,,,,,,41.41,296,Long Seam,,,,,,,33.83216354,-118.29043765,29.2,Metal Loss (<15.0%) in Joint,98.3,,,,,,0.216,"1,741",0.960,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.254,0.257,"30,525.09","13,861.68",5.114,5.115,4.986,0.250
InVista,"1,064",5.785,138+42,"30,544.47","0.75"" Utility Gas Line 138+42",Foreign Line Crossing,U19.38,19.38,22.04,D132.39,"2,794.95",132.39,,,,,,0.04,0.10,185,,,Long Seam,,,,,,,33.83221698,-118.29043796,29.0,"M-44  /  4A-407  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 31 Diam: 0.75 Gap: 7",100.0,Not Applicable,,,,,0.253,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.253,0.253,"30,544.47","13,842.00",,,,0.250
InVista,"1,065",5.789,138+20,"30,566.51",GW10530,Weld,D38.16,41.41,38.16,D110.35,"2,816.99",110.35,0.245,0.245,,,,,,,38.16,300,Long Seam,,,,,,,33.83227761,-118.29043831,28.7,Metal Loss (<15.0%) in Joint; Long Seam Axially Aligned Across Girth Weld,97.3,,,,,,0.209,"1,741",0.940,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.245,0.247,"30,566.51","13,819.62",5.124,5.124,3.085,0.250
InVista,"1,065",5.792,138+05,"30,581.33",ANS-10530-01,Seam weld anomaly,U14.82,14.82,23.34,D95.53,"2,831.81",95.53,,,,,,1.56,0.50,299,,,Long Seam,,,,,,,33.83231863,-118.29043854,28.4,,,Not Applicable,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"30,581.33","13,804.56",5.102,5.103,5.097,0.250
InVista,"1,065",5.795,137+87,"30,598.62","1.5"" Utility Water line 137+87",Foreign Line Crossing,D6.04,32.12,6.04,D78.24,"2,849.10",78.24,,,,,,0.04,0.10,117,,,Long Seam,,,,,,,33.83236620,-118.29043881,28.2,"M-44  /  4A-407  &  Name :Unk Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 12 Diam: 1.5 Gap: 14",100.0,Not Applicable,,,,,0.249,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.249,0.249,"30,598.62","13,787.00",,,,0.250
InVista,"1,066",5.796,137+81,"30,604.67",GW10540,Weld,U38.16,38.16,63.72,D72.20,"2,855.15",72.19,0.245,0.245,,,,,,,63.72,346,Long Seam,,,,,,,33.83238287,-118.29043891,28.1,,97.6,,,,,,0.241,"1,741",0.955,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.245,0.249,"30,604.67","13,780.86",5.125,5.125,5.029,0.250
InVista,"1,066",5.802,137+51,"30,633.80",BF,Bend - Field,U29.13,29.13,34.58,D43.06,"2,884.28",43.06,,,,,,,,,,,Long Seam,,,,,,,33.83246335,-118.29043936,27.7,Field Bend,,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,,,"30,633.80","13,751.27",,,,0.250
InVista,"1,067",5.808,137+16,"30,668.38",GW10550,Weld; Begin 0.365 in wall. API 5L (A) LongSeam,D1.24,63.72,1.24,D8.48,"2,918.86",8.48,0.354,0.354,,,,,,,1.24,276,Long Seam,,,,,,,33.83255849,-118.29043969,27.2,,89.0,,,,,,0.350,"1,467",0.965,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.354,0.355,"30,668.38","13,716.14",5.02,5.020,4.879,0.365
InVista,"1,067",5.809,137+15,"30,669.50","1.5"" Utility Water line 137+15",Foreign Line Crossing,D0.11,1.12,0.11,D7.36,"2,919.99",7.36,,,,,,0.03,0.10,136,,,Long Seam,,,,,,,33.83256137,-118.29043817,27.2,"M-44  /  4A-407  &  Name :Unk Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 9 Diam: 1.5 Gap: 24",100.0,Not Applicable,,,,,0.352,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.352,0.352,"30,669.50","13,715.00",,,,0.365
InVista,"1,068",5.809,137+15,"30,669.62",GW10560,Weld,U1.24,1.24,3.51,D7.24,"2,920.10",7.24,0.385,0.385,,,,,,,3.51,,Seamless,,,,,,,33.83256179,-118.29043796,27.2,,25.4,,,,,,0.363,"1,467",0.985,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.385,0.385,"30,669.62","13,714.88",5.006,5.006,3.055,0.365
InVista,"1,068",5.809,137+13,"30,671.35",BD,Bend,U1.73,1.73,1.78,D5.51,"2,921.83",5.51,,,,,,,,,,,Seamless,,,,,,,33.83256605,-118.29043571,27.1,"3.0D - 90° - 4:00; Station Fixed 137+13.13",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"30,671.35","13,713.13",,,,0.365
InVista,"1,068",5.809,137+13,"30,671.48",Test Lead Wire 137+13,Corrosion Controls,D1.65,1.86,1.65,D5.38,"2,921.96",5.38,,,,,,0.04,0.10,152,,,Seamless,,,,,,,33.83256634,-118.29043529,27.1,M-44: Test Lead Wire Station 137+13,0.0,Not Applicable,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"30,671.48","13,713.00",,,,0.365
InVista,"1,069",5.809,137+11,"30,673.13",GW10570,Weld,D1.27,3.51,1.27,D3.73,"2,923.61",3.73,0.355,0.355,,,,,,,1.27,353,Long Seam,,,,,,,33.83256924,-118.29043118,27.0,,82.1,,,,,,0.353,"1,467",0.973,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.355,0.357,"30,673.13","13,711.40",5.018,5.018,4.828,0.365
InVista,"1,070",5.810,137+10,"30,674.40",GW10580,Weld; Begin 0.25 in wall. API 5L (X-52) LongSeam,U1.27,1.27,11.63,D2.46,"2,924.88",2.46,0.253,0.253,,,,,,,11.63,44,Long Seam,,,,,,,33.83257025,-118.29042751,26.8,,97.1,,,,,,0.245,"1,741",0.969,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.253,0.256,"30,674.40","13,710.18",5.122,5.122,2.766,0.250
InVista,"1,070",5.810,137+08,"30,676.86",AGM 0240,AGM 0240,U2.46,2.46,9.17,U2927.34,"2,927.34","3,407.75",,,,,,,,,,,Long Seam,,,,,,,33.83257061,-118.29041952,26.4,AGM 0240; Survey - Lat 33.832570620 Long -118.290419500; 36 ft. West of S. Vermont Ave. C/L,,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"30,676.86","13,707.80",,,,0.250
InVista,"1,071",5.812,136+99,"30,686.03",GW10590,Weld; Begin 0.365 in wall. API 5L (A) LongSeam,D1.15,11.63,1.15,U9.17,9.17,"3,398.58",0.352,0.352,,,,,,,1.15,301,Long Seam,,,,,,,33.83257069,-118.29038936,26.7,,87.7,,,,,,0.349,"1,467",0.954,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.352,0.353,"30,686.03","13,698.94",5.021,5.020,2.806,0.365
InVista,"1,072",5.812,136+98,"30,687.18",GW10600,Weld,U1.15,1.15,3.52,U10.32,10.32,"3,397.43",0.362,0.362,,,,,,,3.52,,Seamless,,,,,,,33.83257106,-118.29038560,26.7,,19.1,,,,,,0.338,"1,467",0.943,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.362,0.363,"30,687.18","13,697.83",5.011,5.009,4.676,0.365
InVista,"1,072",5.812,136+96,"30,688.94",BD,Bend,U1.76,1.76,1.76,U12.08,12.07,"3,395.68",,,,,,,,,,,Seamless,,,,,,,33.83257160,-118.29037991,26.7,"3.0D - 90° - 8:00; Station Fixed 136+96.13",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"30,688.94","13,696.13",,,,0.365
InVista,"1,073",5.813,136+94,"30,690.69",GW10610,Weld,D1.27,3.52,1.27,U13.83,13.83,"3,393.92",0.353,0.353,,,,,,,1.27,11,Long Seam,,,,,,,33.83257597,-118.29037709,26.8,,86.2,,,,,,0.341,"1,467",0.949,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.353,0.354,"30,690.69","13,694.35",5.021,5.021,4.773,0.365
InVista,"1,074",5.813,136+93,"30,691.96",GW10620,Weld; Begin 0.25 in wall. API 5L (X-52) LongSeam,U1.27,1.27,43.75,U15.10,15.10,"3,392.65",0.246,0.246,,,,,,,43.75,39,Long Seam,,,,,,,33.83257895,-118.29037517,26.8,,97.9,,,,,,0.231,"1,741",0.955,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.246,0.250,"30,691.96","13,693.07",5.119,5.119,3.373,0.250
InVista,"1,074",5.815,136+82,"30,702.93","4"" Utility Water line 136+82",Foreign Line Crossing,U10.97,10.97,32.79,U26.07,26.07,"3,381.68",,,,,,0.04,0.10,139,,,Long Seam,,,,,,,33.83260920,-118.29037482,26.7,"M-44  /  4A-407  &  Name :Unk Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: No Crossing: Yes Oprtd by PBF:  Depth: 0 Diam: 4 Gap: 0",100.0,Not Applicable,,,,,0.245,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.245,0.245,"30,702.93","13,682.00",,,,0.250
InVista,"1,075",5.821,136+49,"30,735.72",GW10630,Weld,D39.87,43.75,39.87,U58.86,58.85,"3,348.90",0.240,0.240,,,,,,,39.87,26,Long Seam,,,,,,,33.83270005,-118.29037519,26.2,Metal Loss (<15.0%) in Joint,97.7,,,,,,0.205,"1,741",0.929,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.240,0.244,"30,735.72","13,648.87",5.128,5.127,2.812,0.250
InVista,"1,076",5.829,136+09,"30,775.59",GW10640,Weld,U39.87,39.87,40.60,U98.73,98.73,"3,309.02",0.247,0.247,,,,,,,40.60,52,Long Seam,,,,,,,33.83281051,-118.29037566,25.7,,97.3,,,,,,0.232,"1,741",0.940,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.247,0.252,"30,775.59","13,608.60",5.121,5.121,5.041,0.250
InVista,"1,077",5.836,135+68,"30,816.19",GW10650,Weld,U40.60,40.60,43.85,U139.33,139.33,"3,268.42",0.240,0.240,,,,,,,43.85,6,Long Seam,,,,,,,33.83292299,-118.29037611,25.2,,97.0,,,,,,0.235,"1,741",0.944,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.240,0.244,"30,816.19","13,567.59",5.127,5.127,5.006,0.250
InVista,"1,077",5.843,135+32,"30,851.42",Utility Telephone Line 135+32,Foreign Line Crossing,D8.62,35.23,8.62,U174.56,174.56,"3,233.19",,,,,,0.04,0.10,154,,,Long Seam,,,,,,,33.83302060,-118.29037651,24.7,"M-44  /  4A-407  &  Name :Unk Type: Utility Subtype: Telephone Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF:  Depth: 34 Diam: 0 Gap: 0",100.0,Not Applicable,,,,,0.244,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.244,0.244,"30,851.42","13,532.00",,,,0.250
InVista,"1,078",5.845,135+23,"30,860.04",GW10660,Weld,U43.85,43.85,58.32,U183.18,183.18,"3,224.57",0.253,0.253,,,,,,,58.32,29,Long Seam,,,,,,,33.83304450,-118.29037661,24.6,,97.2,,,,,,0.242,"1,741",0.969,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.253,0.258,"30,860.04","13,523.29",5.122,5.122,5.039,0.250
InVista,"1,079",5.856,134+64,"30,918.36",GW10670,Weld,D58.03,58.32,58.03,U241.50,241.50,"3,166.25",0.254,0.254,,,,,,,58.03,340,Long Seam,,,,,,,33.83320611,-118.29037727,23.9,,88.0,,,,,,0.249,"1,741",0.987,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.254,0.256,"30,918.36","13,464.38",5.113,5.113,5.018,0.250
InVista,"1,079",5.857,134+57,"30,926.09",LAM-10670-01,Lamination,U7.73,7.73,50.30,U249.23,249.23,"3,158.52",,,,,,603.38,3.82,138,,,Long Seam,,,,,,,33.83322753,-118.29037736,23.8,Adjacent Girth Weld,,Midwall,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"30,926.09","13,456.57",5.113,5.115,5.078,0.250
InVista,"1,079",5.863,134+24,"30,958.32","4"" Utility Water line 134+24",Foreign Line Crossing,D18.06,39.97,18.06,U281.47,281.46,"3,126.28",,,,,,0.04,0.10,130,,,Long Seam,,,,,,,33.83331680,-118.29037772,23.4,"M-44  /  4A-407  &  Name :Unk Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 44 Diam: 4 Gap: 8",100.0,Not Applicable,,,,,0.254,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.254,0.254,"30,958.32","13,424.00",,,,0.250
InVista,"1,080",5.867,134+06,"30,976.38",GW10680,Weld,U58.03,58.03,58.18,U299.52,299.52,"3,108.23",0.250,0.250,,,,,,,58.18,349,Long Seam,,,,,,,33.83336684,-118.29037793,23.1,,97.0,,,,,,0.234,"1,741",0.978,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.250,0.254,"30,976.38","13,405.76",5.129,5.129,3.450,0.250
InVista,"1,080",5.872,133+80,"31,001.89","18"" (RCP) Utility Storm Drain 133+80",Foreign Line Crossing,U25.50,25.50,32.67,U325.03,325.03,"3,082.72",,,,,,0.05,0.10,82,,,Long Seam,,,,,,,33.83343740,-118.29037821,22.8,"M-44  /  4A-407  &  Name :Unk (RCP) Type: Utility Subtype: Storm Drain Below Grnd: Yes Abv PBF Line: No Crossing: Yes Oprtd by PBF: No Depth: 0 Diam: 18 Gap: 0",100.0,Not Applicable,,,,,0.249,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.249,0.249,"31,001.89","13,380.00",,,,0.250
InVista,"1,081",5.878,133+47,"31,034.56",GW10690,Weld,U58.18,58.18,58.77,U357.70,357.70,"3,050.05",0.244,0.244,,,,,,,58.77,24,Long Seam,,,,,,,33.83352802,-118.29037859,22.4,,96.0,,,,,,0.241,"1,741",0.965,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.244,0.248,"31,034.56","13,346.99",5.133,5.133,5.017,0.250
InVista,"1,082",5.889,132+88,"31,093.33",GW10700,Weld,D58.39,58.77,58.39,U416.47,416.47,"2,991.28",0.247,0.247,,,,,,,58.39,298,Long Seam,,,,,,,33.83369077,-118.29037926,21.6,,97.8,,,,,,0.242,"1,741",0.966,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.247,0.250,"31,093.33","13,287.62",5.13,5.130,5.014,0.250
InVista,"1,082",5.900,132+30,"31,150.37","3.5"" Utility Telephone Line 132+30",Foreign Line Crossing,D1.35,57.04,1.35,U473.51,473.51,"2,934.24",,,,,,0.04,0.10,245,,,Long Seam,,,,,,,33.83384874,-118.29037938,20.9,"M-44  /  4A-407  &  Name :Unk Type: Utility Subtype: Telephone Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 0 Diam: 3.5 Gap: 0",100.0,Not Applicable,,,,,0.247,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.247,0.247,"31,150.37","13,230.00",,,,0.250
InVista,"1,082",5.900,132+30,"31,150.37","3.5"" Utility Telephone Line 132+30",Foreign Line Crossing,D1.35,57.04,1.35,U473.51,473.51,"2,934.24",,,,,,0.04,0.10,157,,,Long Seam,,,,,,,33.83384874,-118.29037938,20.9,"M-44  /  4A-407  &  Name :Unk Type: Utility Subtype: Telephone Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 0 Diam: 3.5 Gap: 0",100.0,Not Applicable,,,,,0.246,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.246,0.246,"31,150.37","13,230.00",,,,0.250
InVista,"1,083",5.900,132+29,"31,151.72",GW10710,Weld,D41.67,58.39,41.67,U474.86,474.86,"2,932.89",0.242,0.242,,,,,,,41.67,42,Long Seam,,,,,,,33.83385257,-118.29037937,20.9,,97.1,,,,,,0.238,"1,741",0.954,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.242,0.247,"31,151.72","13,228.64",5.123,5.123,5.035,0.250
InVista,"1,084",5.908,131+87,"31,193.39",GW10720,Weld,D39.01,41.67,39.01,U516.53,516.53,"2,891.22",0.259,0.259,,,,,,,39.01,13,Long Seam,,,,,,,33.83396799,-118.29037923,20.4,,97.4,,,,,,0.242,"1,741",0.982,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.259,0.263,"31,193.39","13,186.55",5.109,5.110,2.768,0.250
InVista,"1,085",5.915,131+47,"31,232.40",GW10730,Weld,D37.71,39.01,37.71,U555.54,555.54,"2,852.21",0.245,0.245,,,,,,,37.71,290,Long Seam,,,,,,,33.83407596,-118.29037909,20.0,,98.1,,,,,,0.234,"1,741",0.959,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.245,0.249,"31,232.40","13,147.14",5.12,5.120,5.042,0.250
InVista,"1,085",5.920,131+20,"31,259.27","18"" Utility Storm Drain 131+20",Foreign Line Crossing,D10.84,26.87,10.84,U582.41,582.41,"2,825.34",,,,,,0.04,0.10,107,,,Long Seam,,,,,,,33.83415035,-118.29037899,19.6,"M-44  /  4A-407  &  Name :Unk (RCP) Type: Utility Subtype: Storm Drain Below Grnd: Yes Abv PBF Line: No Crossing: Yes Oprtd by PBF: No Depth: 0 Diam: 18 Gap: 0",100.0,Not Applicable,,,,,0.249,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.249,0.249,"31,259.27","13,120.00",,,,0.250
InVista,"1,086",5.922,131+09,"31,270.11",GW10740,Weld,U37.71,37.71,38.45,U593.25,593.25,"2,814.50",0.252,0.252,,,,,,,38.45,70,Long Seam,,,,,,,33.83418056,-118.29037894,19.5,,96.0,,,,,,0.248,"1,741",0.984,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.252,0.258,"31,270.11","13,109.04",5.116,5.116,5.011,0.250
InVista,"1,087",5.930,130+70,"31,308.56",GW10750,Weld,U38.45,38.45,41.65,U631.70,631.70,"2,776.05",0.250,0.250,,,,,,,41.65,50,Long Seam,,,,,,,33.83428696,-118.29037881,19.1,,96.8,,,,,,0.246,"1,741",0.982,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.250,0.257,"31,308.56","13,070.21",5.114,5.114,5.011,0.250
InVista,"1,087",5.930,130+70,"31,308.76","20"" Culvert 130+70",Foreign Line Crossing,U0.20,0.20,41.45,U631.90,631.90,"2,775.85",,,,,,0.04,0.10,206,,,Long Seam,,,,,,,33.83428741,-118.29037881,19.1,"M-44  /  4A-407  &  Name :Unk Type: Culvert Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 49 Diam: 20 Gap: 7",100.0,Not Applicable,,,,,0.254,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.254,0.254,"31,308.76","13,070.00",,,,0.250
InVista,"1,087",5.930,130+67,"31,311.98",214th Street (60' W) 130+66.76,Road Crossings,U3.42,3.41,38.24,U635.12,635.12,"2,772.63",,,,,,0.04,0.10,193,,,Long Seam,,,,,,,33.83429653,-118.29037881,19.1,M-44: 214th Street (60' W) Station 130+66.76,100.0,Not Applicable,,,,,0.254,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.254,0.254,"31,311.98","13,066.76",,,,0.250
InVista,"1,087",5.933,130+55,"31,323.61","2"" SCG Utility Gas Line 130+55",Foreign Line Crossing,U15.05,15.05,26.60,U646.75,646.75,"2,761.00",,,,,,0.04,0.10,188,,,Long Seam,,,,,,,33.83432877,-118.29037880,19.1,"M-44  /  4A-407  &  Name :SCG Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 0 Diam: 2 Gap: 0",100.0,Not Applicable,,,,,0.253,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.253,0.253,"31,323.61","13,055.00",,,,0.250
InVista,"1,087",5.937,130+31,"31,347.37","24"" (RCP) Utility Sotrm Drain 130+31",Foreign Line Crossing,D2.84,38.81,2.84,U670.51,670.51,"2,737.24",,,,,,0.04,0.10,125,,,Long Seam,,,,,,,33.83439459,-118.29037879,19.3,"M-44  /  4A-407  &  Name :Unk (RCP) Type: Utility Subtype: Storm Drain Below Grnd: Yes Abv PBF Line: No Crossing: Yes Oprtd by PBF: No Depth: 0 Diam: 24 Gap: 0",100.0,Not Applicable,,,,,0.250,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.250,0.250,"31,347.37","13,031.00",,,,0.250
InVista,"1,088",5.938,130+28,"31,350.21",GW10760,Weld,D41.53,41.65,41.53,U673.35,673.35,"2,734.40",0.247,0.247,,,,,,,41.53,61,Long Seam,,,,,,,33.83440226,-118.29037880,19.3,,95.8,,,,,,0.244,"1,741",0.976,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.247,0.252,"31,350.21","13,028.13",5.118,5.118,5.005,0.250
InVista,"1,089",5.945,129+86,"31,391.74",GW10770,Weld,U41.53,41.53,63.97,U714.88,714.88,"2,692.87",0.252,0.252,,,,,,,63.97,281,Long Seam,,,,,,,33.83451746,-118.29037878,19.5,,97.2,,,,,,0.243,"1,741",0.974,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.252,0.256,"31,391.74","12,986.18",5.113,5.113,3.585,0.250
InVista,"1,090",5.958,129+22,"31,455.71",GW10780,Weld,D46.91,63.97,46.91,U778.85,778.85,"2,628.90",0.255,0.255,,,,,,,46.91,279,Long Seam,,,,,,,33.83469465,-118.29037875,19.9,Long Seam Axially Aligned Across Girth Weld,97.5,,,,,,0.250,"1,741",1.000,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.255,0.259,"31,455.71","12,921.56",5.11,5.110,5.053,0.250
InVista,"1,091",5.966,128+74,"31,502.62",GW10790,Weld,U46.91,46.91,63.95,U825.76,825.76,"2,581.99",0.256,0.256,,,,,,,63.95,290,Long Seam,,,,,,,33.83482450,-118.29037873,20.2,,97.2,,,,,,0.251,"1,741",1.000,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.256,0.260,"31,502.62","12,874.17",5.108,5.108,4.976,0.250
InVista,"1,092",5.979,128+10,"31,566.57",GW10800,Weld,D53.05,63.95,53.05,U889.71,889.71,"2,518.04",0.244,0.244,,,,,,,53.05,16,Long Seam,,,,,,,33.83500169,-118.29037872,20.6,,96.4,,,,,,0.241,"1,741",0.965,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.244,0.250,"31,566.57","12,809.57",5.119,5.120,5.015,0.250
InVista,"1,092",5.980,128+04,"31,572.09","18"" (RCP) Utility Storm Drain 128+04",Foreign Line Crossing,U5.52,5.52,47.54,U895.23,895.23,"2,512.52",,,,,,0.04,0.10,164,,,Long Seam,,,,,,,33.83501703,-118.29037871,20.6,"M-44  /  4A-407  &  Name :Unk (RCP) Type: Utility Subtype: Storm Drain Below Grnd: Yes Abv PBF Line: No Crossing: Yes Oprtd by PBF: No Depth: 0 Diam: 18 Gap: 0",100.0,Not Applicable,,,,,0.247,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.247,0.247,"31,572.09","12,804.00",,,,0.250
InVista,"1,093",5.989,127+56,"31,619.63",GW10810,Weld,U53.05,53.05,60.35,U942.77,942.77,"2,464.98",0.252,0.252,,,,,,,60.35,172,Long Seam,,,,,,,33.83514875,-118.29037881,21.0,,95.9,,,,,,0.246,"1,741",0.981,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.252,0.258,"31,619.63","12,755.98",5.112,5.112,5.012,0.250
InVista,"1,094",6.000,126+95,"31,679.98",GW10820,Weld,D49.30,60.35,49.30,U1003.12,"1,003.12","2,404.63",0.248,0.248,,,,,,,49.30,294,Long Seam,,,,,,,33.83531601,-118.29037899,21.7,,96.5,,,,,,0.242,"1,741",0.970,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.248,0.255,"31,679.98","12,695.01",5.114,5.115,4.149,0.250
InVista,"1,095",6.009,126+45,"31,729.28",GW10830,Weld,D46.99,49.30,46.99,U1052.42,"1,052.42","2,355.33",0.253,0.253,,,,,,,46.99,19,Long Seam,,,,,,,33.83545240,-118.29037914,22.2,,95.3,,,,,,0.248,"1,741",0.985,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.253,0.261,"31,729.28","12,645.21",5.111,5.111,3.307,0.250
InVista,"1,096",6.018,125+98,"31,776.27",GW10840,Weld,D39.34,46.99,39.34,U1099.41,"1,099.41","2,308.34",0.246,0.246,,,,,,,39.34,304,Long Seam,,,,,,,33.83558269,-118.29037928,22.7,,96.4,,,,,,0.242,"1,741",0.969,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.246,0.252,"31,776.27","12,597.74",5.114,5.115,2.931,0.250
InVista,"1,097",6.026,125+58,"31,815.61",GW10850,Weld,U39.34,39.34,41.63,U1138.75,"1,138.75","2,269.00",0.248,0.248,,,,,,,41.63,18,Long Seam,,,,,,,33.83569158,-118.29037940,23.1,,96.8,,,,,,0.239,"1,741",0.968,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.248,0.255,"31,815.61","12,558.00",5.116,5.116,5.032,0.250
InVista,"1,098",6.034,125+16,"31,857.24",GW10860,Weld,U41.63,41.63,63.97,U1180.38,"1,180.38","2,227.37",0.246,0.246,,,,,,,63.97,47,Long Seam,,,,,,,33.83580696,-118.29037949,23.8,,96.2,,,,,,0.241,"1,741",0.957,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.246,0.253,"31,857.24","12,515.95",5.118,5.118,5.031,0.250
InVista,"1,098",6.046,124+52,"31,920.79",Recoat (Canusa) Start 124+51.75,Reinforcement - Recoat,D1.40,62.56,1.40,U1243.93,"1,243.93","2,163.82",,,,,,0.04,0.10,172,,,Long Seam,,,,,,,33.83598018,-118.29037941,26.3,"M-44  &  Recoat (Canusa)  &  PL-0751 - 124+78.83 - 124+83.50 (06/17/16) - Dig-02-365 - Algnmnt Sht 4A-407; Discrepancy in Sleeve Stationing So Shifted Recoat Also",100.0,Not Applicable,,,,,0.520,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.520,0.520,"31,920.79","12,451.75",,,,0.250
InVista,"1,098",6.046,124+52,"31,920.81",SS,Sleeve Start,D0.41,63.56,0.41,U1243.95,"1,243.95","2,163.80",,,,,,,,,,,Long Seam,,,,,,,33.83598285,-118.29037894,26.3,,,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"31,920.81","12,451.74",,,,0.250
InVista,"1,098",6.046,124+52,"31,920.81",Full Sole Start 124+83 (124+51.74),Reinforcement - Recoat,D0.40,63.57,0.40,U1243.95,"1,243.95","2,163.80",,,,,,0.04,0.10,147,,,Long Seam,,,,,,,33.83598285,-118.29037894,26.3,"M-44  &  Full Sole  &  PL-0751 - 124+78.83 - 124+83.50 (06/17/16) - Dig-02-365 - Algnmnt Sht 4A-407; Discrepancy in Sleeve Stationing 124+51.74 Actual vs. 124+83 EDV Excel ",0.0,Not Applicable,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,,,"31,920.81","12,451.73",,,,0.250
InVista,"1,099",6.046,124+51,"31,921.21",GW10870,Weld; Begin 0.365 in wall. API 5L (A) LongSeam,D1.16,63.97,1.15,U1244.35,"1,244.35","2,163.40",0.352,0.352,,,,,,,1.15,349,Long Seam,,,,,,,33.83598397,-118.29037870,26.3,Coupling,80.5,,,,,,0.282,"1,467",0.951,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.352,0.354,"31,921.21","12,451.33",5.015,5.015,4.763,0.365
InVista,"1,099",6.046,124+51,"31,921.22",IML-10870-01,Internal Metal Loss,U0.01,0.01,1.15,U1244.36,"1,244.36","2,163.39",0.350,0.352,20,27,,4.17,4.32,82,,,Long Seam,"1,716","1,647","1,797","1,722","2,496","2,392",33.83598397,-118.29037870,26.3,Under Sleeve; Associated with Deposits; Echo Loss in IR; Adjacent Girth Weld,41.1,Internal,0.070,0.025,0.095,0.257,0.282,"1,467",0.951,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.350,0.349,"31,921.22","12,451.32",5.024,5.024,5.009,0.365
InVista,"1,099",6.046,124+50,"31,922.05",Full Sole End 124+82 (124+50.48),Reinforcement - Recoat,D0.32,0.84,0.32,U1245.19,"1,245.19","2,162.56",,,,,,0.04,0.10,167,,,Long Seam,,,,,,,33.83598619,-118.29037823,26.3,M-44  &  Full Sole  &  PL-0751 - 124+78.83 - 124+83.50 (06/17/16) - Dig-02-365 - Algnmnt Sht 4A-407; Discrepancy in Sleeve Stationing 124+50.48 Actual vs. 124+82 EDV Excel ,0.0,Not Applicable,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"31,922.05","12,450.48",,,,0.365
InVista,"1,099",6.046,124+50,"31,922.05",SE,Sleeve End,D0.31,0.84,0.31,U1245.19,"1,245.19","2,162.56",,,,,,,,,,,Long Seam,,,,,,,33.83598619,-118.29037823,26.3,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"31,922.05","12,450.48",,,,0.365
InVista,"1,100",6.046,124+50,"31,922.37",GW10880,Weld,U1.16,1.15,1.88,U1245.51,"1,245.51","2,162.24",0.375,0.375,,,,,,,1.88,,Seamless,,,,,,,33.83598708,-118.29037804,26.3,,39.9,,,,,,0.359,"1,467",0.965,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.375,0.375,"31,922.37","12,450.16",5.012,5.021,3.389,0.365
InVista,"1,100",6.046,124+49,"31,923.28",BD,Bend,U0.91,0.91,0.97,U1246.42,"1,246.42","2,161.33",,,,,,,,,,,Seamless,,,,,,,33.83598961,-118.29037751,26.3,"3.0D - 45° - 3:00; Station Fixed 124+49.24",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"31,923.28","12,449.24",,,,0.365
InVista,"1,101",6.046,124+48,"31,924.25",GW10890,Weld,D1.27,1.88,1.27,U1247.39,"1,247.39","2,160.36",0.355,0.355,,,,,,,1.27,150,Long Seam,,,,,,,33.83599200,-118.29037597,26.3,,87.0,,,,,,0.349,"1,467",0.968,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.355,0.357,"31,924.25","12,448.12",5.012,5.011,4.782,0.365
InVista,"1,100",6.046,124+47,"31,925.44",Recoat (Canusa) End 124+46.75,Reinforcement - Recoat,D0.20,1.68,0.20,U1248.58,"1,248.58","2,159.17",,,,,,0.04,0.10,183,,,Seamless,,,,,,,33.83599260,-118.29037559,26.3,"M-44  &  Recoat (Canusa)  &  PL-0751 - 124+78.83 - 124+83.50 (06/17/16) - Dig-02-365 - Algnmnt Sht 4A-407; Discrepancy in Sleeve Stationing So Recoat Shifted Also",100.0,Not Applicable,,,,,0.356,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.356,0.356,"31,925.44","12,446.75",,,,0.365
InVista,"1,102",6.047,124+47,"31,925.52",GW10900,Weld; Begin 0.25 in wall. API 5L (X-52) LongSeam,U1.27,1.27,2.55,U1248.66,"1,248.66","2,159.09",0.258,0.258,,,,,,,2.55,6,Long Seam,,,,,,,33.83599626,-118.29037285,26.4,,92.5,,,,,,0.256,"1,741",1.000,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.258,0.263,"31,925.52","12,446.65",5.104,5.105,5.034,0.250
InVista,"1,103",6.047,124+44,"31,928.07",GW10910,Weld,D0.99,2.55,0.99,U1251.21,"1,251.21","2,156.54",0.247,0.247,,,,,,,0.99,60,Long Seam,,,,,,,33.83600292,-118.29036596,26.4,,92.2,,,,,,0.244,"1,741",0.970,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.247,0.256,"31,928.07","12,443.71",5.111,5.110,5.006,0.250
InVista,"1,104",6.047,124+43,"31,929.07",GW10920,Weld; Begin 0.365 in wall. API 5L (A) LongSeam,U0.99,0.99,1.15,U1252.21,"1,252.20","2,155.54",0.354,0.354,,,,,,,1.15,72,Long Seam,,,,,,,33.83600556,-118.29036329,26.5,,85.8,,,,,,0.351,"1,467",0.961,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.354,0.355,"31,929.07","12,442.56",5.014,5.014,4.803,0.365
InVista,"1,105",6.047,124+41,"31,930.22",GW10930,Weld,U1.15,1.15,1.80,U1253.36,"1,253.36","2,154.39",0.371,0.371,,,,,,,1.80,,Seamless,,,,,,,33.83600883,-118.29036040,26.5,,13.3,,,,,,0.347,"1,467",0.958,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.371,0.370,"31,930.22","12,441.23",4.986,4.957,2.816,0.365
InVista,"1,105",6.048,124+40,"31,930.93",BD,Bend,U0.72,0.72,1.08,U1254.07,"1,254.07","2,153.68",,,,,,,,,,,Seamless,,,,,,,33.83601082,-118.29035863,26.5,"3.0D - 45° - 9:00; Station Fixed 124+40.40",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"31,930.93","12,440.40",,,,0.365
InVista,"1,106",6.048,124+39,"31,932.02",GW10940,Weld,D1.24,1.80,1.24,U1255.16,"1,255.16","2,152.59",0.355,0.355,,,,,,,1.24,161,Long Seam,,,,,,,33.83601373,-118.29035796,26.5,,74.4,,,,,,0.353,"1,467",0.952,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.355,0.357,"31,932.02","12,439.21",5.01,5.011,4.644,0.365
InVista,"1,107",6.048,124+38,"31,933.25",GW10950,Weld,D0.32,1.24,0.32,U1256.39,"1,256.39","2,151.36",0.352,0.352,,,,,,,0.32,,Seamless,,,,,,,33.83601704,-118.29035721,26.5,"Begin 10.750"" Pipe",38.0,,,,,,0.334,"1,467",0.941,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.352,0.353,"31,933.25","12,437.85",5.03,5.029,4.874,0.365
InVista,"1,108",6.048,124+38,"31,933.57",PT,Pipe Transition,D0.28,0.32,0.28,U1256.71,"1,256.71","2,151.04",0.327,0.327,,,,,,,,,Seamless,,,,,,,33.83601797,-118.29035701,26.5,"10.750"" x 8.625"" Reducer; Station Fixed 124+37.50",23.2,,,,,,0.286,"1,723",0.938,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.327,0.333,"31,933.57","12,437.50",3.946,3.946,3.848,0.344
InVista,"1,109",6.048,124+37,"31,933.85",GW10960,Weld; Begin 0.277 in wall. API 5L (A) LongSeam,U0.28,0.28,8.52,U1256.99,"1,256.99","2,150.76",0.278,0.278,,,,,,,8.52,325,Long Seam,,,,,,,33.83601887,-118.29035699,26.5,"Begin 8.625"" Pipe",99.6,,,,,,0.264,"1,387",0.950,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.278,0.280,"31,933.85","12,437.22",4.031,4.031,3.945,0.277
InVista,"1,110",6.050,124+29,"31,942.37",GW10970,Weld; Begin 0.277 in wall. API 5L (A) LongSeam,U8.52,8.52,43.32,U1265.51,"1,265.51","2,142.24",0.281,0.281,,,,,,,43.32,148,Long Seam,,,,,,,33.83604231,-118.29035674,26.6,Start Pre 1959 ERW so Weld Factor is 0.85 from GW10970 - GW11220,99.7,,,,,,0.241,"1,387",0.900,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.281,0.283,"31,942.37","12,428.66",4.029,4.029,3.231,0.277
InVista,"1,111",6.058,123+85,"31,985.69",GW10980,Weld,D42.59,43.32,42.59,U1308.83,"1,308.83","2,098.92",0.278,0.278,,,,,,,42.59,225,Long Seam,,,,,,,33.83616178,-118.29035542,27.2,,99.8,,,,,,0.242,"1,387",0.916,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.278,0.280,"31,985.69","12,385.15",4.032,4.032,2.984,0.277
InVista,"1,112",6.066,123+42,"32,028.28",GW10990,Weld,D41.39,42.59,41.39,U1351.42,"1,351.42","2,056.33",0.279,0.279,,,,,,,41.39,207,Long Seam,,,,,,,33.83627904,-118.29035470,27.6,,99.6,,,,,,0.256,"1,387",0.947,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.279,0.281,"32,028.28","12,342.37",4.034,4.033,3.916,0.277
InVista,"1,113",6.074,123+01,"32,069.66",GW11000,Weld,D39.59,41.39,39.59,U1392.80,"1,392.80","2,014.95",0.279,0.279,,,,,,,39.59,90,Long Seam,,,,,,,33.83639334,-118.29035495,27.8,,99.8,,,,,,0.242,"1,387",0.920,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.279,0.281,"32,069.66","12,300.80",4.032,4.032,2.798,0.277
InVista,"1,114",6.081,122+61,"32,109.25",GW11010,Weld,D38.44,39.59,38.44,U1432.39,"1,432.39","1,975.36",0.280,0.280,,,,,,,38.44,165,Long Seam,,,,,,,33.83650246,-118.29035518,27.9,,99.8,,,,,,0.250,"1,387",0.925,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.280,0.283,"32,109.25","12,261.03",4.033,4.032,2.835,0.277
InVista,"1,115",6.089,122+22,"32,147.69",GW11020,Weld,D37.49,38.44,37.49,U1470.83,"1,470.83","1,936.92",0.282,0.282,,,,,,,37.49,13,Long Seam,,,,,,,33.83660851,-118.29035488,27.9,,99.8,,,,,,0.267,"1,387",0.972,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.282,0.283,"32,147.69","12,222.42",4.028,4.028,2.991,0.277
InVista,"1,116",6.096,121+85,"32,185.18",GW11030,Weld,D35.18,37.49,35.18,U1508.32,"1,508.32","1,899.43",0.282,0.282,,,,,,,35.18,279,Long Seam,,,,,,,33.83671176,-118.29035397,27.9,,99.7,,,,,,0.257,"1,387",0.952,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.282,0.283,"32,185.18","12,184.77",4.03,4.029,3.937,0.277
