Tool,Weld Number,Approx. Milepost (miles),"Approx. Map Station(ft)",Odometer (ft),Feature Number,Feature Description,"Distance to Nearest Weld (ft)","Distance to Upstream Weld (ft)","Distance to Downstream Weld (ft)","Distance to Nearest AGM (ft)","Distance to Upstream AGM (ft)","Distance to Downstream AGM  (ft)","Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median) (in)","Wall Thickness of Joint Only (Median) (in)",Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),"Dent Depth (%)",Length (in),"Width (in)",Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),"B31G mod Using Median Thickness Psafe (psi)","B31G mod Using Median Thickness Psafe (psi)","B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi)","B31G Eff. Area Using Median Thickness Psafe (psi)","B31G Eff. Area Using Median Thickness +Tool TolerancePsafe (psi)","B31G Eff. Area Using Median Thickness Pfailure (psi)","B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi)",Lattitude NAD83,Longitude NAD83,"Elevation Above Mean Sea Level NAVD88 (ft)",Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),"Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in)","Thickness Minimum Measured (Tmm) (in)",API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),"Nominal Pipe Diameter OD (in)",T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),"Radius Inside (Median) (in)","Radius Inside (Mean) (in)","Radius Inside (Min) (in)",T Nominal (in)
InVista,"1,210",6.587,121+45,"34,781.80",GW11960,Weld,D40.53,42.02,40.53,U697.19,697.19,"1,983.38",0.316,0.316,,,,,,,40.53,,Seamless,,,,,,,33.84370098,-118.29049882,15.9,,98.7,,,,,,0.273,"1,234",0.928,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.316,0.318,"34,781.80","12,145.39",5.061,5.061,3.133,0.307
InVista,"1,211",6.595,121+05,"34,822.33",GW11970,Weld,U40.53,40.53,41.94,U737.72,737.72,"1,942.85",0.311,0.311,,,,,,,41.94,,Seamless,,,,,,,33.84381521,-118.29051186,15.5,,99.6,,,,,,0.281,"1,234",0.934,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.311,0.313,"34,822.33","12,104.57",5.065,5.065,4.981,0.307
InVista,"1,212",6.603,120+62,"34,864.27",GW11980,Weld,D2.62,41.94,2.62,U779.66,779.66,"1,900.91",0.304,0.304,,,,,,,2.62,,Seamless,,,,,,,33.84393384,-118.29051793,15.8,,83.8,,,,,,0.278,"1,226",0.895,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.304,0.305,"34,864.27","12,062.33",5.065,5.066,4.647,0.307
InVista,"1,213",6.604,120+60,"34,866.89",GW11990,Weld; Begin 0.365 in wall. API 5L (A) LongSeam,U2.62,2.62,8.77,U782.28,782.28,"1,898.30",0.337,0.337,,,,,,,8.77,264,Long Seam,,,,,,,33.84394127,-118.29051810,15.9,"Start Pre 1959 ERW so Joint Factor is 0.85 from GW11990 - GW12000",66.3,,,,,,0.309,"1,400",0.859,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,247",10.750,0.337,0.341,"34,866.89","12,059.70",5.036,5.036,3.484,0.365
InVista,"1,213",6.604,120+56,"34,870.25",BD,Bend,U3.36,3.36,5.41,U785.64,785.64,"1,894.94",,,,,,,,,,,Long Seam,,,,,,,33.84395054,-118.29052031,15.7,Induction - 9:00; Station Fixed 120+56.31,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,870.25","12,056.31",,,,0.365
InVista,"1,214",6.605,120+51,"34,875.65",GW12000,Weld; Begin 0.365 in wall. API 5L (A) Seamless,D1.08,8.77,1.08,U791.04,791.04,"1,889.53",0.358,0.358,,,,,,,1.08,,Seamless,,,,,,,33.84396091,-118.29053300,15.9,End Pre 1959 ERW,84.8,,,,,,0.331,"1,467",0.903,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.358,0.358,"34,875.65","12,050.74",5.015,5.015,4.922,0.365
InVista,"1,215",6.605,120+50,"34,876.73",GW12010,Weld; Begin 0.307 in wall. API 5L (A) Seamless,U1.08,1.08,36.24,U792.12,792.12,"1,888.45",0.309,0.309,,,,,,,36.24,,Seamless,,,,,,,33.84396299,-118.29053583,15.9,,98.0,,,,,,0.281,"1,223",0.892,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.309,0.309,"34,876.73","12,049.62",5.066,5.067,4.485,0.307
InVista,"1,215",6.610,120+27,"34,898.67",HBE-95/Canusa Recoat Start 120+27,Reinforcement - Recoat,D14.20,22.04,14.20,U814.06,814.06,"1,866.51",,,,,,0.04,0.10,134,,,Seamless,,,,,,,33.84400316,-118.29059061,16.6,"M-131  &  HBE-95/Canusa Recoat  &  PL-0751 Dent-Gouge (120+25 - 120+11) 09/29/11 / Reworked stationing based on 2014 ILI report with adjusted-stationing / Dig 7 = Sta 120+51 - Algnmnt Sht 4A-1821; Discrepancy at Sleeve So Recoat Shifted Also",100.0,Not Applicable,,,,,0.292,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.292,0.292,"34,898.67","12,027.00",,,,0.307
InVista,"1,215",6.610,120+23,"34,902.78",Full Encirclement Start 120+55 (120+22.77),Reinforcement - Recoat,D10.20,26.04,10.20,U818.17,818.17,"1,862.41",,,,,,0.04,0.10,118,,,Seamless,,,,,,,33.84401044,-118.29060055,16.8,"M-131  &  Full Encirclement  &  PL-0751 Dent-Gouge (120+25 - 120+11) 09/29/11 / Reworked stationing based on 2014 ILI report with adjusted-stationing / Dig 7 = Sta 120+51 - Algnmnt Sht 4A-1821; Discrepancy at Sleeve Actual 120+22.77 vs. 120+51",0.0,Not Applicable,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"34,902.78","12,022.77",,,,0.307
InVista,"1,215",6.610,120+23,"34,902.78",SS,Sleeve Start,D10.20,26.05,10.20,U818.17,818.17,"1,862.40",,,,,,,,,,,Seamless,,,,,,,33.84401044,-118.29060055,16.8,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,902.78","12,022.77",,,,0.307
InVista,"1,215",6.610,120+22,"34,903.27",DNT-12010-04,Dent,D9.71,26.53,9.71,U818.66,818.66,"1,861.92",,,,,5.42,5,5,6,,,Seamless,,,,,,,33.84401134,-118.29060176,16.8,Under Sleeve; Global GW 20410,14.7,,,0.025,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"34,903.27","12,022.26",5.065,5.053,4.485,0.307
InVista,"1,215",6.611,120+21,"34,904.07",DNT-12010-05,Dent,D8.90,27.34,8.90,U819.46,819.46,"1,861.11",,,,,5.27,5,5,359,,,Seamless,,,,,,,33.84401283,-118.29060381,16.9,Under Sleeve; Global GW 20410,12.4,,,0.025,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"34,904.07","12,021.43",5.06,5.057,4.502,0.307
InVista,"1,215",6.611,120+21,"34,904.95",DNT-12010-06,Dent,D8.02,28.22,8.02,U820.34,820.34,"1,860.23",,,,,4.83,5,5,355,,,Seamless,,,,,,,33.84401445,-118.29060602,17.0,Under Sleeve,18.9,,,0.025,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"34,904.95","12,020.52",5.071,5.063,4.549,0.307
InVista,"1,215",6.612,120+17,"34,908.77",Full Encirclement End 120+45 (120+16.59),Reinforcement - Recoat,D4.21,32.04,4.21,U824.16,824.16,"1,856.41",,,,,,0.04,0.10,355,,,Seamless,,,,,,,33.84402136,-118.29061545,17.6,M-131  &  Full Encirclement  &  PL-0751 Dent-Gouge (120+25 - 120+11) 09/29/11 / Reworked stationing based on 2014 ILI report with adjusted-stationing / Dig 7 = Sta 120+51 - Algnmnt Sht 4A-1821; Discrepancy at Sleeve Actual 120+16.59 vs. 120+45,0.0,Not Applicable,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"34,908.77","12,016.59",,,,0.307
InVista,"1,215",6.612,120+17,"34,908.77",SE,Sleeve End,D4.20,32.04,4.20,U824.16,824.16,"1,856.41",,,,,,,,,,,Seamless,,,,,,,33.84402136,-118.29061545,17.6,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,908.77","12,016.59",,,,0.307
InVista,"1,215",6.612,120+13,"34,912.26",HBE-95/Canusa Recoat End 120+13,Reinforcement - Recoat,D0.21,36.04,0.21,U827.65,827.65,"1,852.93",,,,,,0.05,0.10,90,,,Seamless,,,,,,,33.84402858,-118.29062527,18.2,"M-131  &  HBE-95/Canusa Recoat  &  PL-0751 Dent-Gouge (120+25 - 120+11) 09/29/11 / Reworked stationing based on 2014 ILI report with adjusted-stationing / Dig 7 = Sta 120+51 - Algnmnt Sht 4A-1821; Discrepancy at Sleeve so Recoat Shifted Also",100.0,Not Applicable,,,,,0.306,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.306,0.306,"34,912.26","12,013.00",,,,0.307
InVista,"1,216",6.612,120+12,"34,912.97",GW12020,Weld; Begin 0.365 in wall. API 5L (A) Seamless,D3.02,36.24,3.02,U828.36,828.36,"1,852.21",0.351,0.351,,,,,,,3.02,,Seamless,,,,,,,33.84402888,-118.29062568,18.2,,86.4,,,,,,0.264,"1,350",0.828,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.351,0.361,"34,912.97","12,012.25",4.943,4.942,4.814,0.365
InVista,"1,216",6.612,120+12,"34,913.55",EML-12020-01,External Metal Loss,U0.58,0.58,2.44,U828.94,828.94,"1,851.63",0.333,0.351,25,32,,22.24,13.27,105,,,Seamless,"1,527","1,422","1,558","1,435","2,165","1,993",33.84403005,-118.29062728,18.3,Intermittent; In Bend,77.0,External,0.087,0.025,0.112,0.239,0.264,"1,350",0.828,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.333,0.340,"34,913.55","12,011.66",4.945,4.945,4.896,0.365
InVista,"1,216",6.613,120+11,"34,914.53",BD,Bend,D1.46,1.56,1.46,U829.92,829.92,"1,850.65",,,,,,,,,,,Seamless,,,,,,,33.84403182,-118.29062969,18.4,Induction - 3:00; Station Fixed 120+10.65,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,914.53","12,010.65",,,,0.365
InVista,"1,217",6.613,120+09,"34,915.99",GW12030,Weld; Begin 0.307 in wall. API 5L (A) Seamless,U3.02,3.02,25.85,U831.38,831.38,"1,849.19",0.305,0.305,,,,,,,25.85,,Seamless,,,,,,,33.84403447,-118.29063329,18.7,,98.5,,,,,,0.278,"1,220",0.890,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.305,0.306,"34,915.99","12,009.26",5.062,5.062,4.065,0.307
InVista,"1,218",6.618,119+85,"34,941.85",GW12040,Weld; Begin 0.365 in wall. API 5L (A) Seamless,D2.07,25.85,2.07,U857.24,857.24,"1,823.33",0.347,0.347,,,,,,,2.07,,Seamless,,,,,,,33.84408112,-118.29069689,22.6,,64.5,,,,,,0.326,"1,456",0.893,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.347,0.349,"34,941.85","11,984.67",4.937,4.937,4.777,0.365
InVista,"1,218",6.618,119+84,"34,942.98",BD,Bend,D0.93,1.14,0.93,U858.37,858.37,"1,822.20",,,,,,,,,,,Seamless,,,,,,,33.84408319,-118.29069969,22.7,Induction - 9:00,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,942.98","11,983.59",,,,0.365
InVista,"1,219",6.618,119+83,"34,943.92",GW12050,Weld; Begin 0.365 in wall. API 5L (A) LongSeam,U2.07,2.07,8.14,U859.31,859.31,"1,821.26",0.346,0.346,,,,,,,8.14,281,Long Seam,,,,,,,33.84408480,-118.29070190,22.9,"Dent (<1.0%) in Bend; Start Pre 1959 ERW so Joint Factor is 0.85 from GW12050 - GW12060",77.4,,,,,,0.279,"1,340",0.822,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,247",10.750,0.346,0.345,"34,943.92","11,982.71",5.024,5.024,4.853,0.365
InVista,"1,219",6.619,119+80,"34,946.48",BD,Bend,U2.56,2.56,5.58,U861.87,861.87,"1,818.70",,,,,,,,,,,Long Seam,,,,,,,33.84408946,-118.29070825,23.3,Induction - 9:00; Station Fixed 119+80.27,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,946.48","11,980.27",,,,0.365
InVista,"1,219",6.619,119+77,"34,949.29",EML-12050-02,External Metal Loss,D2.77,5.37,2.77,U864.68,864.68,"1,815.89",0.355,0.346,19,27,,36.21,10.55,136,,,Long Seam,"1,566","1,457","1,530","1,401","2,125","1,946",33.84408979,-118.29071743,23.3,In Bend; Crosses Girth Weld,59.8,External,0.067,0.025,0.092,0.254,0.279,"1,191",0.822,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,247",10.750,0.355,0.344,"34,949.29","11,977.41",5.016,5.017,4.918,0.365
InVista,"1,220",6.620,119+75,"34,952.06",GW12060,Weld; Begin 0.307 in wall. API 5L (A) Seamless,U8.14,8.14,41.67,U867.45,867.45,"1,813.12",0.305,0.305,,,,,,,41.67,,Seamless,,,,,,,33.84409010,-118.29072634,23.3,,99.1,,,,,,0.271,"1,191",0.869,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.305,0.305,"34,952.06","11,974.59",5.06,5.060,3.311,0.307
InVista,"1,221",6.628,119+32,"34,993.73",GW12070,Weld,U41.67,41.67,41.91,U909.12,909.12,"1,771.45",0.311,0.311,,,,,,,41.91,,Seamless,,,,,,,33.84409480,-118.29086050,23.3,End Pre 1959 ERW,99.7,,,,,,0.279,"1,234",0.933,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.311,0.312,"34,993.73","11,932.16",5.054,5.054,4.969,0.307
InVista,"1,222",6.636,118+89,"35,035.64",GW12080,Weld,D40.89,41.91,40.89,U951.03,951.03,"1,729.54",0.306,0.306,,,,,,,40.89,,Seamless,,,,,,,33.84409954,-118.29099547,23.3,,99.4,,,,,,0.275,"1,234",0.918,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.306,0.306,"35,035.64","11,889.48",5.07,5.071,4.993,0.307
InVista,"1,222",6.641,118+58,"35,066.27",DPT-12080-01,Deposit,D10.26,30.63,10.26,U981.66,981.66,"1,698.91",,,,,,40.67,18.90,176,,,Seamless,,,,,,,33.84410299,-118.29109399,23.3,Intermittent,,Not Applicable,,0.025,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"35,066.27","11,858.30",5.069,5.069,5.037,0.307
InVista,"1,222",6.643,118+51,"35,073.44",Utility Line 118+51,Foreign Line Crossing,D3.10,37.79,3.10,U988.83,988.83,"1,691.74",,,,,,0.04,0.10,124,,,Seamless,,,,,,,33.84410380,-118.29111694,23.3,"M-131  /  4A-1821  &  Name :Unk Type: Utility Subtype: Power Line Below Grnd: No Abv PBF Line: Yes Crossing: ? Oprtd by PBF: No Depth: 0 Diam: ? Gap: ?",100.0,Not Applicable,,,,,0.297,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.297,0.297,"35,073.44","11,851.00",,,,0.307
InVista,"1,223",6.643,118+48,"35,076.53",GW12090,Weld,U40.89,40.89,41.61,U991.92,991.92,"1,688.65",0.309,0.309,,,,,,,41.61,,Seamless,,,,,,,33.84410414,-118.29112693,23.3,,99.7,,,,,,0.267,"1,234",0.901,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.309,0.309,"35,076.53","11,847.85",5.069,5.070,3.627,0.307
InVista,"1,224",6.651,118+05,"35,118.14",GW12100,Weld,U41.61,41.61,42.70,U1033.53,"1,033.53","1,647.04",0.307,0.307,,,,,,,42.70,,Seamless,,,,,,,33.84410885,-118.29126108,23.3,,99.7,,,,,,0.270,"1,234",0.903,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.307,0.307,"35,118.14","11,805.48",5.07,5.070,4.747,0.307
InVista,"1,225",6.659,117+62,"35,160.84",GW12110,Weld,D39.70,42.70,39.70,U1076.23,"1,076.23","1,604.34",0.306,0.306,,,,,,,39.70,,Seamless,,,,,,,33.84411367,-118.29139848,23.3,,99.5,,,,,,0.275,"1,234",0.909,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.306,0.308,"35,160.84","11,762.01",5.068,5.068,2.842,0.307
InVista,"1,226",6.667,117+22,"35,200.54",GW12120,Weld,D3.78,39.70,3.78,U1115.93,"1,115.93","1,564.64",0.311,0.311,,,,,,,3.78,,Seamless,,,,,,,33.84411815,-118.29152617,23.3,,97.7,,,,,,0.287,"1,198",0.874,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.311,0.311,"35,200.54","11,721.59",5.055,5.056,4.956,0.307
InVista,"1,227",6.667,117+18,"35,204.32",GW12130,Weld; Begin 0.365 in wall. API 5L (A) Seamless,U3.78,3.78,15.82,U1119.71,"1,119.71","1,560.86",0.343,0.343,,,,,,,15.82,,Seamless,,,,,,,33.84411857,-118.29153831,23.3,,86.7,,,,,,0.262,"1,209",0.742,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.343,0.337,"35,204.32","11,717.74",5.032,5.034,4.731,0.365
InVista,"1,227",6.669,117+10,"35,211.92",BD,Bend,U7.60,7.60,8.22,U1127.31,"1,127.31","1,553.27",,,,,,,,,,,Seamless,,,,,,,33.84411944,-118.29156289,23.3,Induction - 3:00; Station Fixed 117+10.00,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,211.92","11,710.00",,,,0.365
InVista,"1,228",6.670,117+02,"35,220.14",GW12140,Weld; Begin 0.307 in wall. API 5L (A) Seamless,U15.82,15.82,40.31,U1135.53,"1,135.53","1,545.04",0.309,0.309,,,,,,,40.31,,Seamless,,,,,,,33.84414197,-118.29156218,23.3,,99.4,,,,,,0.274,"1,232",0.899,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.309,0.310,"35,220.14","11,701.68",5.059,5.059,4.849,0.307
InVista,"1,228",6.674,116+85,"35,236.61",Baron St. (25' W) 116+85.01,Road Crossings,U16.48,16.48,23.83,U1152.00,"1,152.00","1,528.57",,,,,,0.04,0.10,141,,,Seamless,,,,,,,33.84418727,-118.29156076,23.3,M-131: Baron St. (25' W) Station 116+85.01,100.0,Not Applicable,,,,,0.305,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.305,0.305,"35,236.61","11,685.01",,,,0.307
InVista,"1,229",6.678,116+61,"35,260.44",GW12150,Weld,U40.31,40.31,42.88,U1175.83,"1,175.83","1,504.74",0.308,0.308,,,,,,,42.88,,Seamless,,,,,,,33.84425262,-118.29155869,23.3,,98.7,,,,,,0.269,"1,234",0.908,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.308,0.310,"35,260.44","11,660.90",5.058,5.057,4.927,0.307
InVista,"1,229",6.681,116+46,"35,275.10",DNT-12150-01,Dent,U14.66,14.66,28.23,U1190.49,"1,190.49","1,490.08",,,,,1.31,11,4,155,,,Seamless,,,,,,,33.84429296,-118.29155742,23.3,Field Bend Related,52.4,,,0.025,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"35,275.10","11,646.07",4.986,4.984,4.927,0.307
InVista,"1,229",6.681,116+46,"35,275.46",BF,Bend - Field,U15.02,15.02,27.87,U1190.85,"1,190.85","1,489.72",,,,,,,,,,,Seamless,,,,,,,33.84429399,-118.29155739,23.3,Field Bend,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"35,275.46","11,645.70",,,,0.307
InVista,"1,230",6.686,116+18,"35,303.33",GW12160,Weld,D41.67,42.88,41.67,U1218.72,"1,218.72","1,461.85",0.311,0.311,,,,,,,41.67,,Seamless,,,,,,,33.84437059,-118.29156052,23.3,,99.2,,,,,,0.274,"1,234",0.929,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.311,0.312,"35,303.33","11,617.50",5.065,5.063,4.636,0.307
InVista,"1,231",6.694,115+75,"35,345.00",GW12170,Weld,U41.67,41.67,42.22,U1260.39,"1,260.39","1,420.19",0.301,0.301,,,,,,,42.22,,Seamless,,,,,,,33.84448482,-118.29156520,23.3,,99.2,,,,,,0.259,"1,230",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.301,0.302,"35,345.00","11,575.34",5.086,5.086,2.782,0.307
InVista,"1,232",6.702,115+33,"35,387.21",GW12180,Weld,D42.00,42.22,42.00,U1302.60,"1,302.60","1,377.97",0.307,0.307,,,,,,,42.00,,Seamless,,,,,,,33.84460086,-118.29156995,23.3,,99.6,,,,,,0.278,"1,234",0.920,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.307,0.307,"35,387.21","11,532.63",5.059,5.059,2.836,0.307
InVista,"1,233",6.710,114+90,"35,429.21",GW12190,Weld,D40.40,42.00,40.40,D1335.97,"1,344.60","1,335.97",0.305,0.305,,,,,,,40.40,,Seamless,,,,,,,33.84471621,-118.29157468,23.3,,98.4,,,,,,0.267,"1,234",0.907,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.305,0.313,"35,429.21","11,490.13",5.072,5.071,2.759,0.307
InVista,"1,234",6.718,114+49,"35,469.61",GW12200,Weld,U40.40,40.40,42.49,D1295.57,"1,385.00","1,295.57",0.307,0.307,,,,,,,42.49,,Seamless,,,,,,,33.84482706,-118.29157922,23.3,,99.5,,,,,,0.257,"1,234",0.901,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.307,0.308,"35,469.61","11,449.25",5.068,5.067,4.706,0.307
InVista,"1,235",6.726,114+06,"35,512.11",GW12210,Weld,U42.49,42.49,42.78,D1253.08,"1,427.49","1,253.08",0.304,0.304,,,,,,,42.78,,Seamless,,,,,,,33.84494377,-118.29158401,23.3,,99.6,,,,,,0.270,"1,234",0.914,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.304,0.305,"35,512.11","11,406.25",5.067,5.067,4.584,0.307
InVista,"1,236",6.734,113+63,"35,554.89",GW12220,Weld,D40.79,42.78,40.79,D1210.30,"1,470.28","1,210.30",0.313,0.313,,,,,,,40.79,,Seamless,,,,,,,33.84506138,-118.29158883,23.3,,99.0,,,,,,0.271,"1,234",0.927,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.313,0.315,"35,554.89","11,362.96",5.064,5.064,4.761,0.307
InVista,"1,237",6.742,113+22,"35,595.67",GW12230,Weld,U40.79,40.79,41.78,D1169.51,"1,511.06","1,169.51",0.309,0.309,,,,,,,41.78,,Seamless,,,,,,,33.84517336,-118.29159341,23.3,,99.5,,,,,,0.279,"1,234",0.949,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.309,0.310,"35,595.67","11,321.69",5.059,5.059,4.766,0.307
InVista,"1,238",6.750,112+79,"35,637.46",GW12240,Weld,D40.46,41.78,40.46,D1127.73,"1,552.84","1,127.73",0.310,0.310,,,,,,,40.46,,Seamless,,,,,,,33.84528804,-118.29159812,23.3,,99.6,,,,,,0.275,"1,234",0.928,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.310,0.311,"35,637.46","11,279.41",5.057,5.057,4.989,0.307
InVista,"1,239",6.757,112+38,"35,677.92",GW12250,Weld,U40.46,40.46,42.26,D1087.27,"1,593.31","1,087.27",0.307,0.307,,,,,,,42.26,,Seamless,,,,,,,33.84539912,-118.29160266,23.3,,99.6,,,,,,0.261,"1,234",0.904,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.307,0.308,"35,677.92","11,238.47",5.059,5.060,4.769,0.307
InVista,"1,240",6.765,111+96,"35,720.17",GW12260,Weld,D37.51,42.26,37.51,D1045.01,"1,635.56","1,045.01",0.306,0.306,,,,,,,37.51,,Seamless,,,,,,,33.84551515,-118.29160741,23.3,,99.3,,,,,,0.237,"1,234",0.908,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.306,0.307,"35,720.17","11,195.71",5.061,5.061,4.964,0.307
InVista,"1,240",6.767,111+85,"35,730.72",EML-12260-01,External Metal Loss,U10.55,10.55,26.96,D1034.46,"1,646.11","1,034.46",0.256,0.306,23,31,,1.72,1.41,141,,,Seamless,"1,565","1,531","1,560","1,518","2,166","2,108",33.84554421,-118.29160861,23.3,,81.0,External,0.069,0.025,0.094,0.212,0.237,"1,234",0.916,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.256,0.291,"35,730.72","11,185.04",5.071,5.067,5.054,0.307
InVista,"1,240",6.772,111+59,"35,756.85",INC-12260-01,Inclusion,D0.83,36.67,0.83,D1008.34,"1,672.23","1,008.34",,,,,,2.13,1.81,129,,,Seamless,,,,,,,33.84561587,-118.29161154,23.3,,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,756.85","11,158.61",5.055,5.054,5.047,0.307
InVista,"1,241",6.772,111+58,"35,757.68",GW12270,Weld; Begin 0.365 in wall. API 5L (A) Seamless,D13.92,37.51,13.92,D1007.50,"1,673.07","1,007.50",0.354,0.354,,,,,,,13.92,,Seamless,,,,,,,33.84561811,-118.29161163,23.3,,82.6,,,,,,0.316,"1,446",0.888,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.354,0.352,"35,757.68","11,157.76",5.033,5.033,4.841,0.365
InVista,"1,241",6.774,111+51,"35,764.53",BD,Bend,U6.85,6.85,7.07,D1000.65,"1,679.92","1,000.65",,,,,,,,,,,Seamless,,,,,,,33.84563694,-118.29161240,23.3,Induction - 9:00; Station Fixed 111+50.83,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,764.53","11,150.83",,,,0.365
InVista,"1,242",6.775,111+44,"35,771.60",GW12280,Weld; Begin 0.307 in wall. API 5L (A) Seamless,U13.92,13.92,37.03,D993.58,"1,686.99",993.58,0.301,0.301,,,,,,,37.03,,Seamless,,,,,,,33.84563529,-118.29163582,23.5,,99.3,,,,,,0.269,"1,234",0.915,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.301,0.301,"35,771.60","11,143.70",5.084,5.084,4.821,0.307
InVista,"1,242",6.778,111+30,"35,785.61",New Hampshire Ave (60' W) 111+27.56,Road Crossings,U14.02,14.02,23.01,D979.57,"1,701.01",979.57,,,,,,0.04,0.10,132,,,Seamless,,,,,,,33.84563222,-118.29168227,23.9,M-131: New Hampshire Ave (60' W) Station 111+27.56,100.0,Not Applicable,,,,,0.281,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.281,0.281,"35,785.61","11,129.56",,,,0.307
InVista,"1,243",6.782,111+06,"35,808.62",GW12290,Weld,U37.03,37.03,42.23,D956.56,"1,724.01",956.56,0.308,0.308,,,,,,,42.23,,Seamless,,,,,,,33.84563014,-118.29175868,23.8,,99.6,,,,,,0.282,"1,234",0.951,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.308,0.310,"35,808.62","11,106.34",5.058,5.058,4.315,0.307
InVista,"1,243",6.783,111+02,"35,813.03",Utility Telephone Line 111+03,Foreign Line Crossing,U4.41,4.41,37.83,D952.15,"1,728.42",952.15,,,,,,0.04,0.10,131,,,Seamless,,,,,,,33.84562985,-118.29177316,23.8,"M-131  /  4A-1820  &  Name :Unk Type: Utility Subtype: Telephone Line Below Grnd: No Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 0 Diam: 0 Gap: 0",100.0,Not Applicable,,,,,0.315,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.315,0.315,"35,813.03","11,101.89",,,,0.307
InVista,"1,244",6.790,110+64,"35,850.86",GW12300,Weld,D41.97,42.23,41.97,D914.33,"1,766.25",914.33,0.306,0.306,,,,,,,41.97,,Seamless,,,,,,,33.84562920,-118.29189879,23.9,,99.5,,,,,,0.274,"1,234",0.911,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.306,0.307,"35,850.86","11,063.73",5.062,5.062,5.001,0.307
InVista,"1,245",6.798,110+21,"35,892.82",GW12310,Weld,U41.97,41.97,42.28,D872.36,"1,808.21",872.36,0.308,0.308,,,,,,,42.28,,Seamless,,,,,,,33.84562849,-118.29203820,24.0,,99.7,,,,,,0.271,"1,234",0.910,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.308,0.308,"35,892.82","11,021.38",5.06,5.061,3.700,0.307
InVista,"1,246",6.806,109+79,"35,935.11",GW12320,Weld,D41.72,42.28,41.72,D830.07,"1,850.50",830.07,0.308,0.308,,,,,,,41.72,,Seamless,,,,,,,33.84562776,-118.29217869,24.2,,99.6,,,,,,0.280,"1,234",0.935,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.308,0.308,"35,935.11","10,978.72",5.06,5.060,4.961,0.307
InVista,"1,247",6.814,109+37,"35,976.82",GW12330,Weld,U41.72,41.72,42.17,D788.36,"1,892.21",788.36,0.307,0.307,,,,,,,42.17,,Seamless,,,,,,,33.84562705,-118.29231728,24.3,,99.6,,,,,,0.232,"1,210",0.883,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.307,0.308,"35,976.82","10,936.63",5.061,5.061,4.850,0.307
InVista,"1,247",6.822,108+95,"36,018.10",EML-12330-01,External Metal Loss,D0.89,41.27,0.89,D747.08,"1,933.49",747.08,0.303,0.307,24,33,,5.58,4.52,193,,,Seamless,"1,418","1,333","1,488","1,392","2,066","1,934",33.84562635,-118.29245454,24.4,,64.7,External,0.075,0.025,0.100,0.207,0.232,"1,210",0.883,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.303,0.329,"36,018.10","10,894.98",5.044,5.048,5.029,0.307
InVista,"1,247",6.822,108+94,"36,018.60",EML-12330-02,External Metal Loss,D0.39,41.78,0.39,D746.58,"1,933.99",746.58,0.302,0.307,21,29,,4.30,3.52,116,,,Seamless,"1,475","1,401","1,502","1,416","2,085","1,967",33.84562634,-118.29245616,24.4,Intermittent; Adjacent Girth Weld,72.8,External,0.065,0.025,0.090,0.217,0.242,"1,214",0.886,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.302,0.306,"36,018.60","10,894.47",5.064,5.063,5.051,0.307
InVista,"1,248",6.822,108+94,"36,018.99",GW12340,Weld,U42.17,42.17,42.49,D746.19,"1,934.38",746.19,0.305,0.305,,,,,,,42.49,,Seamless,,,,,,,33.84562633,-118.29245751,24.4,,99.5,,,,,,0.277,"1,234",0.907,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.305,0.306,"36,018.99","10,894.08",5.061,5.061,4.378,0.307
InVista,"1,249",6.830,108+51,"36,061.47",GW12350,Weld,D42.31,42.49,42.31,D703.71,"1,976.86",703.71,0.299,0.299,,,,,,,42.31,,Seamless,,,,,,,33.84562561,-118.29259854,24.5,,99.4,,,,,,0.260,"1,199",0.875,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.299,0.300,"36,061.47","10,851.21",5.09,5.090,4.552,0.307
InVista,"1,250",6.838,108+09,"36,103.78",GW12360,Weld,D36.32,42.31,36.32,D661.40,"2,019.17",661.40,0.298,0.298,,,,,,,36.32,,Seamless,,,,,,,33.84562488,-118.29273903,24.6,,97.1,,,,,,0.246,"1,149",0.838,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.298,0.307,"36,103.78","10,808.53",5.08,5.080,4.047,0.307
InVista,"1,251",6.845,107+72,"36,140.10",GW12370,Weld,U36.32,36.32,41.38,D625.08,"2,055.49",625.08,0.309,0.309,,,,,,,41.38,,Seamless,,,,,,,33.84562426,-118.29285980,24.7,,99.6,,,,,,0.276,"1,227",0.895,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.309,0.310,"36,140.10","10,771.88",5.058,5.058,3.702,0.307
InVista,"1,252",6.853,107+30,"36,181.48",GW12380,Weld,D40.46,41.38,40.46,D583.70,"2,096.87",583.70,0.293,0.293,,,,,,,40.46,,Seamless,,,,,,,33.84562356,-118.29299732,24.8,,97.1,,,,,,0.256,"1,158",0.845,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.293,0.300,"36,181.48","10,730.13",5.08,5.080,4.986,0.307
InVista,"1,253",6.860,106+89,"36,221.94",GW12390,Weld,U40.46,40.46,41.66,D543.25,"2,137.32",543.25,0.306,0.306,,,,,,,41.66,,Seamless,,,,,,,33.84562287,-118.29313160,25.0,,99.4,,,,,,0.276,"1,234",0.907,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.306,0.307,"36,221.94","10,689.31",5.061,5.062,4.994,0.307
InVista,"1,254",6.868,106+47,"36,263.60",GW12400,Weld,U41.66,41.66,42.49,D501.59,"2,178.99",501.59,0.305,0.305,,,,,,,42.49,,Seamless,,,,,,,33.84562215,-118.29326992,25.1,,99.5,,,,,,0.272,"1,234",0.913,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.305,0.306,"36,263.60","10,647.27",5.063,5.063,4.987,0.307
InVista,"1,255",6.876,106+04,"36,306.09",GW12410,Weld,D38.74,42.49,38.74,D459.09,"2,221.48",459.09,0.299,0.299,,,,,,,38.74,,Seamless,,,,,,,33.84562143,-118.29341122,25.2,,99.1,,,,,,0.255,"1,170",0.854,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.299,0.300,"36,306.09","10,604.40",5.088,5.088,4.970,0.307
InVista,"1,256",6.883,105+65,"36,344.82",GW12420,Weld,U38.74,38.74,39.61,D420.36,"2,260.21",420.36,0.296,0.296,,,,,,,39.61,,Seamless,,,,,,,33.84562076,-118.29353983,25.3,,99.2,,,,,,0.261,"1,200",0.875,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.296,0.297,"36,344.82","10,565.32",5.091,5.091,5.000,0.307
InVista,"1,257",6.891,105+25,"36,384.43",GW12430,Weld,U39.61,39.61,42.21,D380.75,"2,299.82",380.75,0.298,0.298,,,,,,,42.21,,Seamless,,,,,,,33.84561972,-118.29367137,25.8,,99.2,,,,,,0.264,"1,222",0.891,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.298,0.300,"36,384.43","10,525.35",5.085,5.085,3.796,0.307
InVista,"1,258",6.899,104+83,"36,426.64",GW12440,Weld,U42.21,42.21,42.23,D338.54,"2,342.03",338.54,0.304,0.304,,,,,,,42.23,,Seamless,,,,,,,33.84561857,-118.29381158,26.3,,99.5,,,,,,0.270,"1,234",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.304,0.305,"36,426.64","10,482.76",5.069,5.069,4.943,0.307
InVista,"1,258",6.906,104+46,"36,463.07","24"" Unk Line",Foreign Line Crossing,D5.79,36.43,5.79,D302.11,"2,378.46",302.11,,,,,,0.04,0.10,130,,,Seamless,,,,,,,33.84561758,-118.29393260,26.8,"""M-131  /  FB M-131 Pg 324A-1820  &  Name :Unk Type: Unk Subtype: Unk Below Grnd: No Abv PBF Line: Yes Crossing: Yes Oprtd by PBF:  Depth: 0 Diam: 24 Gap: 0""",100.0,Not Applicable,,,,,0.286,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.286,0.286,"36,463.07","10,446.00",,,,0.307
InVista,"1,259",6.907,104+40,"36,468.87",GW12450,Weld,D41.62,42.23,41.62,D296.31,"2,384.26",296.31,0.302,0.302,,,,,,,41.62,,Seamless,,,,,,,33.84561742,-118.29395205,26.9,,99.5,,,,,,0.274,"1,234",0.916,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.302,0.304,"36,468.87","10,440.16",5.064,5.064,3.803,0.307
InVista,"1,260",6.915,103+98,"36,510.49",GW12460,Weld,D1.01,41.62,1.01,D254.69,"2,425.88",254.69,0.302,0.302,,,,,,,1.01,,Seamless,,,,,,,33.84561630,-118.29409010,27.5,,93.4,,,,,,0.283,"1,234",0.937,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.302,0.311,"36,510.49","10,398.16",5.06,5.061,4.956,0.307
InVista,"1,261",6.915,103+97,"36,511.50",GW12470,Weld,U1.01,1.01,32.92,D253.68,"2,426.89",253.68,0.307,0.307,,,,,,,32.92,,Seamless,,,,,,,33.84561627,-118.29409361,27.5,,99.3,,,,,,0.271,"1,234",0.910,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.307,0.308,"36,511.50","10,397.14",5.061,5.061,4.973,0.307
InVista,"1,262",6.921,103+64,"36,544.42",GW12480,Weld,U32.92,32.92,42.98,D220.77,"2,459.81",220.77,0.303,0.303,,,,,,,42.98,,Seamless,,,,,,,33.84561537,-118.29420302,27.9,Dent (<1.0%) in Joint,99.2,,,,,,0.257,"1,217",0.888,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.303,0.307,"36,544.42","10,363.93",5.071,5.072,3.683,0.307
InVista,"1,262",6.926,103+41,"36,567.13","36"" Unk Line 103+41",Foreign Line Crossing,D20.26,22.72,20.26,D198.05,"2,482.52",198.05,,,,,,0.04,0.10,71,,,Seamless,,,,,,,33.84561475,-118.29427838,28.2,"""M-131  /  FB M-131 Pg 314A-1820  &  Name :Unk Type: Unk Subtype: Unk Below Grnd: No Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 0 Diam: 36 Gap: 0""",100.0,Not Applicable,,,,,0.305,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.305,0.305,"36,567.13","10,341.01",,,,0.307
InVista,"1,263",6.929,103+21,"36,587.40",GW12490,Weld,D40.84,42.98,40.84,D177.79,"2,502.78",177.79,0.305,0.305,,,,,,,40.84,,Seamless,,,,,,,33.84561420,-118.29434564,28.5,,99.5,,,,,,0.263,"1,224",0.893,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.305,0.307,"36,587.40","10,320.56",5.061,5.061,4.110,0.307
InVista,"1,263",6.929,103+20,"36,587.75",DNT-12490-01,Dent,U0.35,0.35,40.49,D177.44,"2,503.14",177.43,,,,,1.54,3,4,330,,,Seamless,,,,,,,33.84561419,-118.29434672,28.5,,15.2,,,0.025,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"36,587.75","10,320.21",5.06,5.036,4.902,0.307
InVista,"1,264",6.937,102+79,"36,628.24",GW12500,Weld,U40.84,40.84,41.94,D136.94,"2,543.63",136.94,0.303,0.303,,,,,,,41.94,,Seamless,,,,,,,33.84561294,-118.29448135,29.0,,99.4,,,,,,0.276,"1,234",0.919,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.303,0.304,"36,628.24","10,279.35",5.064,5.064,4.971,0.307
InVista,"1,265",6.945,102+37,"36,670.18",GW12510,Weld,U41.94,41.94,42.12,D95.00,"2,585.57",95.00,0.302,0.302,,,,,,,42.12,,Seamless,,,,,,,33.84561157,-118.29462075,29.6,,98.7,,,,,,0.256,"1,205",0.879,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.302,0.305,"36,670.18","10,237.03",5.088,5.089,4.093,0.307
InVista,"1,265",6.951,102+08,"36,698.95",Test Lead Wire 102+08,Corrosion Controls,D13.35,28.77,13.35,D66.23,"2,614.34",66.23,,,,,,0.04,0.10,117,,,Seamless,,,,,,,33.84561064,-118.29471610,30.0,M-131: Test Lead Wire Station 102+08,100.0,Not Applicable,,,,,0.311,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.311,0.311,"36,698.95","10,208.00",,,,0.307
InVista,"1,266",6.953,101+95,"36,712.30",GW12520,Weld,D41.82,42.12,41.82,D52.88,"2,627.69",52.88,0.309,0.309,,,,,,,41.82,,Seamless,,,,,,,33.84561021,-118.29476041,30.2,,99.6,,,,,,0.284,"1,234",0.911,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.309,0.310,"36,712.30","10,194.53",5.059,5.060,3.271,0.307
InVista,"1,267",6.961,101+52,"36,754.12",GW12530,Weld,U41.82,41.82,43.66,D11.07,"2,669.51",11.06,0.302,0.302,,,,,,,43.66,,Seamless,,,,,,,33.84560885,-118.29489952,30.8,,99.7,,,,,,0.272,"1,234",0.909,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.302,0.302,"36,754.12","10,152.34",5.068,5.068,3.858,0.307
InVista,"1,267",6.963,101+41,"36,765.18",AGM 0280,AGM 0280,U11.07,11.06,32.59,U2680.57,"2,680.57","3,236.44",,,,,,,,,,,Seamless,,,,,,,33.84560849,-118.29493626,30.9,AGM 0280; Survey - Lat 33.845608500 Long -118.294936300; 51 ft. East of Budlong Ave. C/L,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"36,765.18","10,141.17",,,,0.307
InVista,"1,268",6.969,101+08,"36,797.77",GW12540,Weld,D43.14,43.66,43.14,U32.59,32.59,"3,203.85",0.304,0.304,,,,,,,43.14,,Seamless,,,,,,,33.84560744,-118.29504437,31.3,,99.6,,,,,,0.267,"1,234",0.915,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.304,0.306,"36,797.77","10,108.29",5.074,5.074,4.983,0.307
InVista,"1,268",6.973,100+90,"36,816.17",Budlong Ave (100' W) 100+89.73,Road Crossings,U18.39,18.39,24.74,U50.99,50.99,"3,185.45",,,,,,0.04,0.10,129,,,Seamless,,,,,,,33.84560683,-118.29510568,31.5,M-131: Budlong Ave (100' W) Station 100+89.73,100.0,Not Applicable,,,,,0.296,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.296,0.296,"36,816.17","10,089.73",,,,0.307
InVista,"1,269",6.977,100+65,"36,840.91",GW12550,Weld,D41.67,43.14,41.67,U75.73,75.73,"3,160.71",0.307,0.307,,,,,,,41.67,,Seamless,,,,,,,33.84560603,-118.29518781,31.7,,99.7,,,,,,0.270,"1,234",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.307,0.309,"36,840.91","10,064.76",5.06,5.061,4.975,0.307
InVista,"1,270",6.985,100+23,"36,882.58",GW12560,Weld,D40.07,41.67,40.07,U117.40,117.40,"3,119.04",0.321,0.321,,,,,,,40.07,,Seamless,,,,,,,33.84560467,-118.29532613,32.2,,98.9,,,,,,0.276,"1,234",0.939,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.321,0.322,"36,882.58","10,022.72",5.051,5.052,4.985,0.307
InVista,"1,271",6.993,99+82,"36,922.66",GW12570,Weld,U40.07,40.07,43.11,U157.47,157.47,"3,078.97",0.303,0.303,,,,,,,43.11,,Seamless,,,,,,,33.84560337,-118.29545932,32.6,,98.7,,,,,,0.260,"1,203",0.878,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.303,0.307,"36,922.66","9,982.28",5.073,5.073,4.815,0.307
InVista,"1,271",7.000,99+46,"36,958.71",SS,Sleeve Start,D7.06,36.05,7.06,U193.53,193.53,"3,042.91",,,,,,,,,,,Seamless,,,,,,,33.84560240,-118.29557892,32.9,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"36,958.71","9,945.91",,,,0.307
InVista,"1,271",7.000,99+46,"36,958.71",Full Encirclement Start 99+59 (99+45.90),Reinforcement - Recoat,D7.06,36.05,7.06,U193.53,193.53,"3,042.91",,,,,,0.03,0.10,158,,,Seamless,,,,,,,33.84560240,-118.29557892,32.9,"M-131  &  Full Encirclement  &  PL-0751 Dent (99+56 - 99+58) 07/24/14 / Reworked stationing based on 2014 ILI report with adjusted-stationing / PTNI Dig 13 = Sta 99+58 - Algnmnt Sht 4A-1820; Discrepancy for Sleeve Stationing",0.0,Not Applicable,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"36,958.71","9,945.90",,,,0.307
InVista,"1,271",7.000,99+45,"36,959.64",DNT-12570-03,Dent,D6.13,36.98,6.13,U194.46,194.46,"3,041.98",,,,,2.35,4,5,291,,,Seamless,,,,,,,33.84560237,-118.29558217,32.9,Under Sleeve,17.9,,,0.025,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"36,959.64","9,944.97",5.041,5.030,4.815,0.307
InVista,"1,271",7.000,99+44,"36,960.73",SE,Sleeve End,D5.04,38.07,5.04,U195.54,195.54,"3,040.90",,,,,,,,,,,Seamless,,,,,,,33.84560235,-118.29558568,32.9,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"36,960.73","9,943.87",,,,0.307
InVista,"1,271",7.000,99+44,"36,960.73",Full Encirclement End 99+57 (99+43.87),Reinforcement - Recoat,D5.04,38.07,5.04,U195.55,195.55,"3,040.89",,,,,,0.04,0.10,200,,,Seamless,,,,,,,33.84560235,-118.29558568,32.9,"M-131  &  Full Encirclement  &  PL-0751 Dent (99+56 - 99+58) 07/24/14 / Reworked stationing based on 2014 ILI report with adjusted-stationing / PTNI Dig 13 = Sta 99+58 - Algnmnt Sht 4A-1820; Discrepancy for Sleeve Stationing",100.0,Not Applicable,,,,,0.319,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.319,0.319,"36,960.73","9,943.87",,,,0.307
InVista,"1,272",7.001,99+39,"36,965.77",GW12580,Weld,D40.47,43.11,40.47,U200.59,200.59,"3,035.85",0.316,0.316,,,,,,,40.47,,Seamless,,,,,,,33.84560226,-118.29560243,32.9,,98.5,,,,,,0.280,"1,234",0.912,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.316,0.319,"36,965.77","9,938.78",5.056,5.056,4.945,0.307
InVista,"1,273",7.009,98+98,"37,006.24",GW12590,Weld,U40.47,40.47,43.35,U241.06,241.06,"2,995.38",0.302,0.302,,,,,,,43.35,,Seamless,,,,,,,33.84560149,-118.29573698,33.2,,99.4,,,,,,0.257,"1,185",0.865,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.302,0.304,"37,006.24","9,897.95",5.077,5.077,4.985,0.307
InVista,"1,274",7.017,98+54,"37,049.59",GW12600,Weld,D41.60,43.35,41.60,U284.41,284.41,"2,952.03",0.311,0.311,,,,,,,41.60,,Seamless,,,,,,,33.84560067,-118.29588097,33.5,,99.5,,,,,,0.286,"1,234",0.939,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.311,0.312,"37,049.59","9,854.21",5.057,5.056,3.439,0.307
InVista,"1,275",7.025,98+12,"37,091.19",GW12610,Weld,U41.60,41.60,42.13,U326.01,326.01,"2,910.43",0.307,0.307,,,,,,,42.13,,Seamless,,,,,,,33.84559987,-118.29601930,33.8,,99.6,,,,,,0.274,"1,234",0.913,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.307,0.308,"37,091.19","9,812.23",5.062,5.062,4.988,0.307
InVista,"1,276",7.033,97+70,"37,133.33",GW12620,Weld,D34.11,42.13,34.11,U368.14,368.14,"2,868.30",0.304,0.304,,,,,,,34.11,,Seamless,,,,,,,33.84559907,-118.29615924,34.0,Dent (<1.0%) in Joint,99.2,,,,,,0.273,"1,234",0.924,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.304,0.306,"37,133.33","9,769.72",5.083,5.083,4.942,0.307
InVista,"1,277",7.039,97+35,"37,167.44",GW12630,Weld,U34.11,34.11,41.74,U402.26,402.26,"2,834.18",0.305,0.305,,,,,,,41.74,,Seamless,,,,,,,33.84559842,-118.29627245,34.2,,99.6,,,,,,0.267,"1,234",0.913,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.305,0.306,"37,167.44","9,735.30",5.072,5.073,3.633,0.307
InVista,"1,277",7.041,97+28,"37,174.78",Raymond Ave (60' W) 97+27.89,Road Crossings,U7.34,7.34,34.40,U409.60,409.60,"2,826.84",,,,,,0.04,0.10,161,,,Seamless,,,,,,,33.84559824,-118.29629674,34.2,"M-131: Raymond Ave (60' W) Station 97+27.89	",100.0,Not Applicable,,,,,0.321,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.321,0.321,"37,174.78","9,727.89",,,,0.307
InVista,"1,277",7.046,96+99,"37,203.41",Utility Power Line 96+99,Foreign Line Crossing,D5.77,35.97,5.77,U438.23,438.23,"2,798.21",,,,,,0.05,0.10,170,,,Seamless,,,,,,,33.84559744,-118.29639183,33.8,"M-131  /  4A-1820  &  Name :Unk Type: Utility Subtype: Power Line Below Grnd: No Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 0 Diam: 0 Gap: 0",100.0,Not Applicable,,,,,0.291,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.291,0.291,"37,203.41","9,699.00",,,,0.307
InVista,"1,278",7.047,96+93,"37,209.18",GW12640,Weld,D40.04,41.74,40.04,U444.00,444.00,"2,792.44",0.304,0.304,,,,,,,40.04,,Seamless,,,,,,,33.84559728,-118.29641101,33.7,,99.3,,,,,,0.208,"1,174",0.857,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.304,0.305,"37,209.18","9,693.18",5.073,5.073,4.990,0.307
InVista,"1,278",7.055,96+54,"37,248.50",EML-12640-01,External Metal Loss,D0.72,39.32,0.72,U483.32,483.32,"2,753.13",0.306,0.304,32,40,,3.77,8.34,130,,,Seamless,"1,386","1,309","1,401","1,312","1,946","1,822",33.84559618,-118.29654175,33.1,,75.6,External,0.096,0.025,0.121,0.183,0.208,"1,174",0.857,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.306,0.346,"37,248.50","9,653.51",5.071,5.071,5.057,0.307
InVista,"1,279",7.055,96+53,"37,249.22",GW12650,Weld,U40.04,40.04,43.19,U484.04,484.04,"2,752.40",0.301,0.301,,,,,,,43.19,,Seamless,,,,,,,33.84559616,-118.29654418,33.1,Dent (<1.0%) in Joint,99.5,,,,,,0.272,"1,228",0.896,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.301,0.302,"37,249.22","9,652.78",5.074,5.074,4.954,0.307
InVista,"1,280",7.063,96+09,"37,292.41",GW12660,Weld,D40.43,43.19,40.43,U527.23,527.22,"2,709.22",0.308,0.308,,,,,,,40.43,,Seamless,,,,,,,33.84559495,-118.29668763,32.4,,99.3,,,,,,0.253,"1,166",0.851,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.308,0.311,"37,292.41","9,609.20",5.063,5.063,4.995,0.307
InVista,"1,281",7.071,95+68,"37,332.84",GW12670,Weld,U40.43,40.43,40.43,U567.66,567.66,"2,668.78",0.309,0.309,,,,,,,40.43,,Seamless,,,,,,,33.84559382,-118.29682188,31.8,,99.6,,,,,,0.277,"1,234",0.906,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.309,0.310,"37,332.84","9,568.41",5.065,5.065,4.950,0.307
InVista,"1,282",7.078,95+28,"37,373.27",GW12680,Weld,U40.43,40.43,41.06,U608.09,608.09,"2,628.35",0.310,0.310,,,,,,,41.06,,Seamless,,,,,,,33.84559269,-118.29695614,31.1,,99.5,,,,,,0.264,"1,234",0.902,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.310,0.311,"37,373.27","9,527.62",5.062,5.063,4.963,0.307
InVista,"1,283",7.086,94+86,"37,414.33",GW12690,Weld,U41.06,41.06,42.58,U649.15,649.15,"2,587.29",0.306,0.306,,,,,,,42.58,,Seamless,,,,,,,33.84559154,-118.29709256,30.5,,99.7,,,,,,0.256,"1,215",0.886,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.306,0.307,"37,414.33","9,486.18",5.072,5.072,4.990,0.307
InVista,"1,284",7.094,94+43,"37,456.91",GW12700,Weld,D35.93,42.58,35.93,U691.73,691.72,"2,544.72",0.310,0.310,,,,,,,35.93,,Seamless,,,,,,,33.84559035,-118.29723383,29.8,,98.9,,,,,,0.283,"1,234",0.920,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.310,0.312,"37,456.91","9,443.22",5.068,5.068,4.995,0.307
InVista,"1,285",7.101,94+07,"37,492.83",GW12710,Weld,U35.93,35.93,41.56,U727.65,727.65,"2,508.79",0.302,0.302,,,,,,,41.56,,Seamless,,,,,,,33.84558935,-118.29735324,29.3,,99.6,,,,,,0.259,"1,211",0.883,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.302,0.303,"37,492.83","9,406.97",5.076,5.075,4.970,0.307
InVista,"1,286",7.109,93+65,"37,534.40",GW12720,Weld,U41.56,41.56,41.66,U769.22,769.22,"2,467.22",0.315,0.315,,,,,,,41.66,,Seamless,,,,,,,33.84558818,-118.29749128,28.6,,99.7,,,,,,0.286,"1,234",0.944,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.315,0.315,"37,534.40","9,365.04",5.065,5.064,4.962,0.307
InVista,"1,287",7.117,93+23,"37,576.06",GW12730,Weld,U41.66,41.66,43.09,U810.88,810.88,"2,425.56",0.307,0.307,,,,,,,43.09,,Seamless,,,,,,,33.84558701,-118.29762985,28.0,,99.2,,,,,,0.274,"1,234",0.939,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.307,0.309,"37,576.06","9,323.00",5.072,5.072,2.762,0.307
InVista,"1,288",7.125,92+80,"37,619.15",GW12740,Weld,D42.01,43.09,42.01,U853.97,853.97,"2,382.47",0.309,0.309,,,,,,,42.01,,Seamless,,,,,,,33.84558580,-118.29777275,27.3,,99.6,,,,,,0.274,"1,234",0.917,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.309,0.309,"37,619.15","9,279.52",5.064,5.065,4.969,0.307
InVista,"1,289",7.133,92+37,"37,661.16",GW12750,Weld,D41.09,42.01,41.09,U895.97,895.97,"2,340.47",0.306,0.306,,,,,,,41.09,,Seamless,,,,,,,33.84558463,-118.29791242,26.7,,99.5,,,,,,0.259,"1,212",0.884,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.306,0.307,"37,661.16","9,237.14",5.067,5.067,4.982,0.307
InVista,"1,290",7.141,91+96,"37,702.24",GW12760,Weld,D40.47,41.09,40.47,U937.06,937.06,"2,299.38",0.312,0.312,,,,,,,40.47,,Seamless,,,,,,,33.84558340,-118.29804876,26.2,,99.5,,,,,,0.275,"1,234",0.919,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.312,0.312,"37,702.24","9,195.68",5.059,5.059,4.985,0.307
InVista,"1,290",7.142,91+91,"37,707.26",Kenwood Ave (100' W) 91+90.62,Road Crossings,U5.01,5.01,35.46,U942.07,942.07,"2,294.37",,,,,,0.04,0.10,143,,,Seamless,,,,,,,33.84558317,-118.29806550,26.4,M-131: Kenwood Ave (100' W) Station 91+90.62,100.0,Not Applicable,,,,,0.315,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.315,0.315,"37,707.26","9,190.62",,,,0.307
InVista,"1,291",7.148,91+55,"37,742.71",GW12770,Weld,D33.46,40.47,33.46,U977.53,977.53,"2,258.91",0.301,0.301,,,,,,,33.46,,Seamless,,,,,,,33.84558158,-118.29818325,27.3,,98.5,,,,,,0.270,"1,230",0.898,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.301,0.306,"37,742.71","9,154.85",5.076,5.074,4.958,0.307
InVista,"1,292",7.155,91+21,"37,776.18",GW12780,Weld,U33.46,33.46,41.02,U1011.00,"1,010.99","2,225.45",0.305,0.305,,,,,,,41.02,,Seamless,,,,,,,33.84558007,-118.29829451,28.1,,99.0,,,,,,0.265,"1,224",0.893,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.305,0.306,"37,776.18","9,121.08",5.07,5.071,4.990,0.307
InVista,"1,293",7.162,90+80,"37,817.20",GW12790,Weld,U41.02,41.02,43.45,U1052.02,"1,052.02","2,184.42",0.301,0.301,,,,,,,43.45,,Seamless,,,,,,,33.84557823,-118.29843062,29.2,,99.1,,,,,,0.261,"1,209",0.882,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.301,0.304,"37,817.20","9,079.69",5.076,5.074,3.122,0.307
InVista,"1,294",7.171,90+36,"37,860.65",GW12800,Weld,D42.29,43.45,42.29,U1095.47,"1,095.47","2,140.97",0.308,0.308,,,,,,,42.29,,Seamless,,,,,,,33.84557627,-118.29857482,30.3,,99.6,,,,,,0.278,"1,234",0.934,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.308,0.309,"37,860.65","9,035.85",5.071,5.071,4.978,0.307
InVista,"1,295",7.179,89+93,"37,902.94",GW12810,Weld,D39.89,42.29,39.89,U1137.76,"1,137.76","2,098.68",0.304,0.304,,,,,,,39.89,,Seamless,,,,,,,33.84557436,-118.29871525,31.4,,99.5,,,,,,0.272,"1,234",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.304,0.304,"37,902.94","8,993.17",5.074,5.074,4.966,0.307
InVista,"1,296",7.186,89+53,"37,942.84",GW12820,Weld,U39.89,39.89,43.29,U1177.65,"1,177.65","2,058.79",0.303,0.303,,,,,,,43.29,,Seamless,,,,,,,33.84557257,-118.29884785,32.4,,99.1,,,,,,0.270,"1,234",0.906,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.303,0.305,"37,942.84","8,952.92",5.075,5.075,4.754,0.307
InVista,"1,296",7.191,89+26,"37,969.28",DNT-12820-01,Dent,D16.85,26.44,16.85,U1204.10,"1,204.10","2,032.34",,,,,2.92,10,7,78,,,Seamless,,,,,,,33.84557137,-118.29893562,33.1,Double Dent,31.1,,,0.025,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"37,969.28","8,926.24",5.041,5.034,4.754,0.307
InVista,"1,297",7.194,89+09,"37,986.13",GW12830,Weld,D42.54,43.29,42.54,U1220.95,"1,220.95","2,015.49",0.307,0.307,,,,,,,42.54,,Seamless,,,,,,,33.84557061,-118.29899153,33.5,,98.6,,,,,,0.269,"1,230",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.307,0.318,"37,986.13","8,909.24",5.071,5.070,4.975,0.307
InVista,"1,297",7.201,88+75,"38,019.74","4"" CA TV Utility Conduit line 88+75.33",Foreign Line Crossing,D8.94,33.61,8.94,U1254.56,"1,254.55","1,981.89",,,,,,0.04,0.10,140,,,Seamless,,,,,,,33.84556910,-118.29910305,34.4,"M-131  /  4A-1819  &  Name :CA TV Type: Utility Subtype: Conduit Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 29 Diam: 4 Gap: 45",100.0,Not Applicable,,,,,0.294,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.294,0.294,"38,019.74","8,875.33",,,,0.307
InVista,"1,297",7.202,88+70,"38,024.69",Test Lead Wire 88+70.33,Corrosion Controls,D3.98,38.56,3.98,U1259.51,"1,259.51","1,976.93",,,,,,0.04,0.10,151,,,Seamless,,,,,,,33.84556948,-118.29911956,34.1,M-131: Test Lead Wire Station 88+70.33,100.0,Not Applicable,,,,,0.303,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.303,0.303,"38,024.69","8,870.33",,,,0.307
InVista,"1,297",7.202,88+70,"38,024.70",CB,Casing (Begin),D3.98,38.57,3.98,U1259.51,"1,259.51","1,976.93",,,,,,,,,,,Seamless,,,,,,,33.84556948,-118.29911956,34.1,"M-131: 14"" Casing Begins Station 88+70.33",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"38,024.70","8,870.33",,,,0.307
InVista,"1,298",7.202,88+66,"38,028.67",GW12840,Weld,D41.34,42.54,41.34,U1263.49,"1,263.49","1,972.95",0.308,0.308,,,,,,,41.34,,Seamless,,,,,,,33.84556999,-118.29913274,33.8,,98.3,,,,,,0.258,"1,218",0.889,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.308,0.311,"38,028.67","8,866.31",5.06,5.060,4.968,0.307
