Tool,Weld Number,Approx. Milepost (miles),"Approx. Map Station(ft)",Odometer (ft),Feature Number,Feature Description,"Distance to Nearest Weld (ft)","Distance to Upstream Weld (ft)","Distance to Downstream Weld (ft)","Distance to Nearest AGM (ft)","Distance to Upstream AGM (ft)","Distance to Downstream AGM  (ft)","Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median) (in)","Wall Thickness of Joint Only (Median) (in)",Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),"Dent Depth (%)",Length (in),"Width (in)",Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),"B31G mod Using Median Thickness Psafe (psi)","B31G mod Using Median Thickness Psafe (psi)","B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi)","B31G Eff. Area Using Median Thickness Psafe (psi)","B31G Eff. Area Using Median Thickness +Tool TolerancePsafe (psi)","B31G Eff. Area Using Median Thickness Pfailure (psi)","B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi)",Lattitude NAD83,Longitude NAD83,"Elevation Above Mean Sea Level NAVD88 (ft)",Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),"Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in)","Thickness Minimum Measured (Tmm) (in)",API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),"Nominal Pipe Diameter OD (in)",T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),"Radius Inside (Median) (in)","Radius Inside (Mean) (in)","Radius Inside (Min) (in)",T Nominal (in)
InVista,"1,389",7.787,58+30,"41,115.77",GW13750,Weld,U40.51,40.51,42.68,D676.46,"1,114.14",676.46,0.302,0.302,,,,,,,42.68,,Seamless,,,,,,,33.84731520,-118.30738499,49.9,,99.4,,,,,,0.272,"1,234",0.910,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.302,0.303,"41,115.77","5,829.86",5.08,5.080,5.006,0.307
InVista,"1,390",7.795,57+87,"41,158.45",GW13760,Weld,U42.68,42.68,47.34,D633.78,"1,156.82",633.78,0.306,0.306,,,,,,,47.34,,Seamless,,,,,,,33.84731465,-118.30752683,49.6,,98.5,,,,,,0.261,"1,200",0.876,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.306,0.307,"41,158.45","5,786.83",5.07,5.070,4.977,0.307
InVista,"1,391",7.804,57+39,"41,205.78",GW13770,Weld,D45.22,47.34,45.22,D586.44,"1,204.16",586.44,0.310,0.310,,,,,,,45.22,,Seamless,,,,,,,33.84731403,-118.30768434,49.3,,99.1,,,,,,0.259,"1,187",0.866,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.310,0.312,"41,205.78","5,739.11",5.067,5.067,4.954,0.307
InVista,"1,391",7.812,56+98,"41,246.98",DNT-13770-01,Dent,D4.02,41.20,4.02,D545.24,"1,245.36",545.24,,,,,1.06,5,3,165,,,Seamless,,,,,,,33.84731423,-118.30782135,49.4,,62.5,,,0.025,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"41,246.98","5,697.58",4.987,4.987,4.954,0.307
InVista,"1,392",7.813,56+94,"41,251.00",GW13780,Weld,U45.22,45.22,47.15,D541.22,"1,249.38",541.22,0.307,0.307,,,,,,,47.15,,Seamless,,,,,,,33.84731427,-118.30783459,49.5,,99.2,,,,,,0.262,"1,225",0.894,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.307,0.308,"41,251.00","5,693.53",5.067,5.067,4.997,0.307
InVista,"1,393",7.822,56+46,"41,298.15",GW13790,Weld,D46.75,47.15,46.75,D494.07,"1,296.53",494.07,0.300,0.300,,,,,,,46.75,,Seamless,,,,,,,33.84731466,-118.30799129,49.7,,99.3,,,,,,0.265,"1,221",0.891,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.300,0.302,"41,298.15","5,646.00",5.077,5.076,4.996,0.307
InVista,"1,394",7.830,55+99,"41,344.90",GW13800,Weld,D45.85,46.75,45.85,D447.32,"1,343.28",447.32,0.310,0.310,,,,,,,45.85,,Seamless,,,,,,,33.84731505,-118.30814665,49.9,,99.4,,,,,,0.281,"1,234",0.935,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.310,0.311,"41,344.90","5,598.87",5.064,5.064,4.963,0.307
InVista,"1,395",7.839,55+53,"41,390.74",GW13810,Weld,U45.85,45.85,47.24,D401.48,"1,389.12",401.48,0.308,0.308,,,,,,,47.24,,Seamless,,,,,,,33.84731523,-118.30829916,50.0,,97.9,,,,,,0.260,"1,205",0.879,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.308,0.311,"41,390.74","5,552.66",5.068,5.068,4.898,0.307
InVista,"1,395",7.841,55+44,"41,399.33",HBE-95 Recoat w/MBs Start 55+44,Reinforcement - Recoat,U10.08,10.08,37.17,D392.90,"1,397.70",392.90,,,,,,0.05,0.10,86,,,Seamless,,,,,,,33.84731516,-118.30833267,50.0,"M-131  &  HBE-95 Recoat w/MBs  &  PL-0751 Dent (55+34 - 55+38) 05/13/15  & FB M-131 Pg 40 / Reworked stationing based on 2014 ILI report with adjusted-stationing / Alignment Sheet has it in approx right location but call out is wrong (53 BTW 54 & 57) / Dig 19 = Sta 55+40 - Algnmnt Sht 4A-1818",100.0,Not Applicable,,,,,0.293,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.293,0.293,"41,399.33","5,544.00",,,,0.307
InVista,"1,395",7.841,55+43,"41,400.81",Aqua Wrap Start 55+42.5,Reinforcement - Recoat,U12.06,12.06,35.19,D391.41,"1,399.19",391.41,,,,,,0.04,0.10,126,,,Seamless,,,,,,,33.84731517,-118.30833321,50.0,"M-131  &  Aqua Wrap  &  PL-0751 Dent (55+34 - 55+38) 05/13/15  & FB M-131 Pg 40 / Reworked stationing based on 2014 ILI report with adjusted-stationing / Alignment Sheet has it in approx right location but call out is wrong (53 BTW 54 & 57) / Dig 19 = Sta 55+40 - Algnmnt Sht 4A-1818; Discrepancy for Aqua Wrap Stationing Not Covering Dent - Currently Not Adjusted",100.0,Not Applicable,,,,,0.279,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.279,0.279,"41,400.81","5,542.50",,,,0.307
InVista,"1,395",7.841,55+42,"41,400.98",DNT-13810-02,Dent,U10.24,10.24,37.00,D391.24,"1,399.36",391.24,,,,,1.58,3,3,9,,,Seamless,,,,,,,33.84731515,-118.30833915,49.9,,8.3,,,0.025,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"41,400.98","5,542.33",5.016,5.002,4.898,0.307
InVista,"1,395",7.841,55+41,"41,401.81",Aqua Wrap End 55+41.5,Reinforcement - Recoat,U13.05,13.05,34.20,D390.41,"1,400.19",390.41,,,,,,0.04,0.10,132,,,Seamless,,,,,,,33.84731515,-118.30834267,49.9,M-131  &  Aqua Wrap  &  PL-0751 Dent (55+34 - 55+38) 05/13/15  & FB M-131 Pg 40 / Reworked stationing based on 2014 ILI report with adjusted-stationing / Alignment Sheet has it in approx right location but call out is wrong (53 BTW 54 & 57) / Dig 19 = Sta 55+40 - Algnmnt Sht 4A-1818; Discrepancy for Aqua Wrap Stationing Not Covering Dent - Currently Not Adjusted,100.0,Not Applicable,,,,,0.289,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.289,0.289,"41,401.81","5,541.50",,,,0.307
InVista,"1,395",7.842,55+40,"41,403.29",HBE-95 Recoat w/MBs End 55+40,Reinforcement - Recoat,U14.54,14.54,32.70,D388.93,"1,401.67",388.93,,,,,,0.04,0.10,125,,,Seamless,,,,,,,33.84731514,-118.30834753,49.9,"M-131  &  HBE-95 Recoat w/MBs  &  PL-0751 Dent (55+34 - 55+38) 05/13/15  & FB M-131 Pg 40 / Reworked stationing based on 2014 ILI report with adjusted-stationing / Alignment Sheet has it in approx right location but call out is wrong (53 BTW 54 & 57) / Dig 19 = Sta 55+40 - Algnmnt Sht 4A-1818",100.0,Not Applicable,,,,,0.324,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.324,0.324,"41,403.29","5,540.00",,,,0.307
InVista,"1,396",7.848,55+05,"41,437.99",GW13820,Weld,D46.51,47.24,46.51,D354.23,"1,436.36",354.23,0.304,0.304,,,,,,,46.51,,Seamless,,,,,,,33.84731493,-118.30845614,49.8,,99.2,,,,,,0.261,"1,198",0.874,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.304,0.303,"41,437.99","5,505.03",5.074,5.074,4.976,0.307
InVista,"1,397",7.857,54+58,"41,484.49",GW13830,Weld,D39.86,46.51,39.86,D307.73,"1,482.87",307.73,0.309,0.309,,,,,,,39.86,,Seamless,,,,,,,33.84731476,-118.30861083,49.4,,99.2,,,,,,0.248,"1,172",0.855,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.309,0.311,"41,484.49","5,458.15",5.065,5.065,4.997,0.307
InVista,"1,398",7.864,54+18,"41,524.35",GW13840,Weld,D36.66,39.86,36.66,D267.87,"1,522.73",267.87,0.307,0.307,,,,,,,36.66,,Seamless,,,,,,,33.84731485,-118.30874347,48.8,,99.4,,,,,,0.249,"1,193",0.870,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.307,0.309,"41,524.35","5,417.97",5.066,5.067,4.985,0.307
InVista,"1,399",7.871,53+81,"41,561.01",GW13850,Weld,U36.66,36.66,38.58,D231.21,"1,559.39",231.21,0.309,0.309,,,,,,,38.58,,Seamless,,,,,,,33.84731495,-118.30886532,48.3,,99.6,,,,,,0.236,"1,148",0.837,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.309,0.310,"41,561.01","5,381.01",5.066,5.065,5.000,0.307
InVista,"1,400",7.879,53+42,"41,599.59",GW13860,Weld,U38.58,38.58,41.33,D192.64,"1,597.96",192.63,0.305,0.305,,,,,,,41.33,,Seamless,,,,,,,33.84731503,-118.30899365,47.7,,99.4,,,,,,0.241,"1,155",0.842,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.305,0.306,"41,599.59","5,342.12",5.07,5.070,4.925,0.307
InVista,"1,400",7.886,53+05,"41,636.45",DNT-13860-01,Dent,D4.47,36.87,4.47,D155.77,"1,634.83",155.77,,,,,1.33,6,3,147,,,Seamless,,,,,,,33.84731512,-118.30911602,47.2,,58.3,,,0.025,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"41,636.45","5,304.96",5.005,5.000,4.925,0.307
InVista,"1,400",7.886,53+02,"41,639.39",Utility Sewer 53+02,Foreign Line Crossing,D1.53,39.80,1.53,D152.83,"1,637.77",152.83,,,,,,0.04,0.10,204,,,Seamless,,,,,,,33.84731513,-118.30912575,47.2,"M-131  /  FB M-131 Pg 30  &  Name :Unk Type: Utility Subtype: Sewer Below Grnd: Yes Abv PBF Line: No Crossing: Yes Oprtd by PBF: No Depth: Unk Diam: Unk Gap: Unk",100.0,Not Applicable,,,,,0.299,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.299,0.299,"41,639.39","5,302.00",,,,0.307
InVista,"1,400",7.886,53+02,"41,639.57",Test Lead Wire 53+01.82,Corrosion Controls,D1.35,39.98,1.35,D152.65,"1,637.95",152.65,,,,,,0.04,0.10,158,,,Seamless,,,,,,,33.84731513,-118.30912656,47.2,M-131: Test Lead Wire Station 53+01.82,100.0,Not Applicable,,,,,0.311,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.311,0.311,"41,639.57","5,301.82",,,,0.307
InVista,"1,400",7.886,53+02,"41,639.57",CB,Casing (Begin),D1.35,39.99,1.35,D152.65,"1,637.95",152.65,,,,,,,,,,,Seamless,,,,,,,33.84731513,-118.30912656,47.2,"M-131: 14"" Casing Begins Station 53+01.82",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"41,639.57","5,301.82",,,,0.307
InVista,"1,401",7.887,53+00,"41,640.92",GW13870,Weld,U41.33,41.33,41.56,D151.30,"1,639.30",151.30,0.303,0.303,,,,,,,41.56,,Seamless,,,,,,,33.84731514,-118.30913088,47.1,,99.2,,,,,,0.262,"1,200",0.876,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.303,0.304,"41,640.92","5,300.46",5.072,5.073,4.996,0.307
InVista,"1,401",7.887,52+98,"41,643.70",Utility Telephone Line 52+97.66,Foreign Line Crossing,U2.78,2.78,38.78,D148.52,"1,642.08",148.52,,,,,,0.05,0.10,153,,,Seamless,,,,,,,33.84731514,-118.30914007,47.1,"M-131  /  4A-1818  &  Name :Unk Type: Utility Subtype: Telephone line Below Grnd: No Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 0 Diam: 0 Gap: 0",100.0,Not Applicable,,,,,0.326,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.326,0.326,"41,643.70","5,297.66",,,,0.307
InVista,"1,402",7.894,52+59,"41,682.48",GW13880,Weld,D36.76,41.56,36.76,D109.74,"1,680.86",109.74,0.308,0.308,,,,,,,36.76,,Seamless,,,,,,,33.84731581,-118.30926898,47.9,,99.3,,,,,,0.247,"1,178",0.860,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.308,0.311,"41,682.48","5,258.56",5.064,5.064,4.970,0.307
InVista,"1,402",7.896,52+48,"41,693.29",Western Ave 52+47.66,Road Crossings,U10.81,10.81,25.95,D98.93,"1,691.67",98.93,,,,,,0.05,0.10,134,,,Seamless,,,,,,,33.84731603,-118.30930487,48.1,M-131: Western Ave Station 52+47.66,100.0,Not Applicable,,,,,0.288,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.288,0.288,"41,693.29","5,247.66",,,,0.307
InVista,"1,402",7.899,52+34,"41,707.34","12"" Utility Water Line 52+32.5",Foreign Line Crossing,D11.90,24.86,11.90,D84.88,"1,705.72",84.88,,,,,,0.04,0.10,196,,,Seamless,,,,,,,33.84731635,-118.30935161,48.2,"M-131  /  4A-1818  &  Name :Unk Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: No Crossing: Yes Oprtd by PBF: No Depth: 106 Diam: 12 Gap: 24",100.0,Not Applicable,,,,,0.322,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.322,0.322,"41,707.34","5,233.50",,,,0.307
InVista,"1,402",7.899,52+33,"41,707.84","20"" Utility (csng) Water 52+33",Foreign Line Crossing,D11.40,25.36,11.40,D84.38,"1,706.22",84.38,,,,,,0.05,0.10,141,,,Seamless,,,,,,,33.84731637,-118.30935350,48.2,"M-131  /  4A-1818  &  Name :Unk Type: Utility (csng) Subtype: Water Below Grnd: Yes Abv PBF Line: No Crossing: Yes Oprtd by PBF: No Depth: 100 Diam: 20 Gap: 18",100.0,Not Applicable,,,,,0.295,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.295,0.295,"41,707.84","5,233.00",,,,0.307
InVista,"1,403",7.901,52+22,"41,719.24",GW13890,Weld,U36.76,36.76,40.38,D72.98,"1,717.62",72.98,0.306,0.306,,,,,,,40.38,,Seamless,,,,,,,33.84731664,-118.30939133,48.3,,99.2,,,,,,0.238,"1,128",0.823,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.306,0.308,"41,719.24","5,221.50",5.068,5.068,4.952,0.307
InVista,"1,403",7.906,51+97,"41,743.72",CE,Casing (End),D15.90,24.49,15.90,D48.50,"1,742.10",48.50,,,,,,,,,,,Seamless,,,,,,,33.84731720,-118.30947265,48.4,"M-131: 14"" Casing Ends Station 51+96.82",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"41,743.72","5,196.82",,,,0.307
InVista,"1,404",7.909,51+81,"41,759.62",GW13900,Weld; Begin 0.344 in wall. API 5L (A) LongSeam,D3.31,40.38,3.31,D32.60,"1,758.00",32.60,0.362,0.362,,,,,,,3.31,29,Long Seam,,,,,,,33.84731757,-118.30952560,48.5,"Start Pre 1959 ERW so Joint Factor is 0.85 from GW13900 - GW13910",92.1,,,,,,0.327,"1,382",0.921,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,175",10.750,0.362,0.359,"41,759.62","5,180.80",5.013,5.019,4.882,0.344
InVista,"1,404",7.909,51+80,"41,760.22",BD,Bend,U0.60,0.60,2.71,D32.00,"1,758.60",32.00,,,,,,,,,,,Long Seam,,,,,,,33.84731758,-118.30952749,48.5,Induction - 9:00,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"41,760.22","5,180.19",,,,0.344
InVista,"1,404",7.909,51+80,"41,760.25",DNT-13900-02,Dent,U0.63,0.63,2.67,D31.97,"1,758.63",31.97,,,,,1.39,4,4,178,,,Long Seam,,,,,,,33.84731758,-118.30952749,48.5,Possible Bend Related,24.0,,,0.025,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"41,760.25","5,180.16",4.973,4.968,4.882,0.344
InVista,"1,405",7.910,51+77,"41,762.93",GW13910,Weld; Begin 0.307 in wall. API 5L (A) Seamless,U3.31,3.31,27.49,D29.30,"1,761.30",29.30,0.311,0.311,,,,,,,27.49,,Seamless,,,,,,,33.84731765,-118.30953641,48.5,End Pre 1959 ERW,98.9,,,,,,0.248,"1,162",0.847,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.311,0.314,"41,762.93","5,177.46",5.065,5.065,4.992,0.307
InVista,"1,405",7.914,51+54,"41,786.20",Ground Bed 51+54,Corrosion Controls,D4.22,23.27,4.22,D6.02,"1,784.58",6.02,,,,,,0.04,0.10,230,,,Seamless,,,,,,,33.84731819,-118.30961395,48.6,M-131: Ground Bed Station 51+54,100.0,Not Applicable,,,,,0.304,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.304,0.304,"41,786.20","5,154.00",,,,0.307
InVista,"1,405",7.914,51+54,"41,786.20",Rectifier 51+54,Corrosion Controls,D4.22,23.27,4.22,D6.02,"1,784.58",6.02,,,,,,0.04,0.10,186,,,Seamless,,,,,,,33.84731819,-118.30961395,48.6,M-131: Rectifier Station 51+54,100.0,Not Applicable,,,,,0.330,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.330,0.330,"41,786.20","5,154.00",,,,0.307
InVista,"1,405",7.914,51+54,"41,786.20",Test Lead Wire 51+54,Corrosion Controls,D4.22,23.27,4.22,D6.02,"1,784.58",6.02,,,,,,0.04,0.10,148,,,Seamless,,,,,,,33.84731819,-118.30961395,48.6,"M-131: Test Lead Wire Station 51+54",100.0,Not Applicable,,,,,0.346,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.346,0.346,"41,786.20","5,154.00",,,,0.307
InVista,"1,406",7.915,51+50,"41,790.42",GW13920,Weld,U27.49,27.49,30.84,D1.80,"1,788.80",1.80,0.299,0.299,,,,,,,30.84,,Seamless,,,,,,,33.84731829,-118.30962800,48.6,,99.2,,,,,,0.236,"1,122",0.819,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.299,0.302,"41,790.42","5,149.75",5.074,5.074,4.976,0.307
InVista,"1,406",7.915,51+48,"41,792.22",AGM 0310,AGM 0310,U1.80,1.80,29.03,,"1,790.60",,,,,,,,,,,,Seamless,,,,,,,33.84731833,-118.30963390,48.6,AGM 0310; Survey - Lat 33.847318330 Long -118.309633900; 102 ft. West of S. Western Ave. C/L,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"41,792.22","5,147.93",,,,0.307
InVista,"1,407",7.921,51+19,"41,821.25",GW13930,Weld,D28.59,30.84,28.59,,29.03,,0.310,0.310,,,,,,,28.59,,Seamless,,,,,,,33.84731887,-118.30973032,49.4,,99.1,,,,,,0.253,"1,174",0.856,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.310,0.311,"41,821.25","5,118.67",5.063,5.063,4.971,0.307
InVista,"1,408",7.926,50+90,"41,849.84",GW13940,Weld,U28.59,28.59,41.25,,57.62,,0.312,0.312,,,,,,,41.25,,Seamless,,,,,,,33.84731940,-118.30982538,50.2,,99.3,,,,,,0.248,"1,173",0.856,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.312,0.313,"41,849.84","5,089.85",5.063,5.063,4.969,0.307
InVista,"1,408",7.928,50+80,"41,859.61",Test Lead Wire 50+80,Corrosion Controls,U9.77,9.77,31.48,,67.39,,,,,,,0.04,0.10,133,,,Seamless,,,,,,,33.84731958,-118.30985780,50.5,M-131: Test Lead Wire Station 50+80,100.0,Not Applicable,,,,,0.298,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.298,0.298,"41,859.61","5,080.00",,,,0.307
InVista,"1,409",7.934,50+48,"41,891.09",GW13950,Weld,U41.25,41.25,42.89,,98.87,,0.305,0.305,,,,,,,42.89,,Seamless,,,,,,,33.84732017,-118.30996259,51.4,,99.2,,,,,,0.270,"1,228",0.896,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.305,0.307,"41,891.09","5,048.27",5.077,5.077,5.000,0.307
InVista,"1,410",7.942,50+05,"41,933.98",GW13960,Weld,D40.95,42.89,40.94,,141.76,,0.306,0.306,,,,,,,40.94,,Seamless,,,,,,,33.84732097,-118.31010491,52.6,,99.3,,,,,,0.252,"1,152",0.841,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.306,0.308,"41,933.98","5,005.03",5.071,5.071,4.975,0.307
InVista,"1,411",7.950,49+64,"41,974.93",GW13970,Weld,D40.85,40.94,40.85,,182.71,,0.314,0.314,,,,,,,40.85,,Seamless,,,,,,,33.84732173,-118.31024103,53.8,,99.3,,,,,,0.271,"1,234",0.911,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.314,0.314,"41,974.93","4,963.75",5.06,5.060,4.960,0.307
InVista,"1,412",7.958,49+23,"42,015.78",GW13980,Weld,U40.85,40.85,41.05,,223.56,,0.308,0.308,,,,,,,41.05,,Seamless,,,,,,,33.84732225,-118.31037701,54.4,,99.3,,,,,,0.263,"1,222",0.892,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.308,0.309,"42,015.78","4,922.57",5.068,5.067,4.980,0.307
InVista,"1,413",7.965,48+81,"42,056.82",GW13990,Weld,U41.05,41.05,41.36,,264.60,,0.305,0.305,,,,,,,41.36,,Seamless,,,,,,,33.84732238,-118.31051345,54.4,,99.3,,,,,,0.270,"1,216",0.887,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.305,0.309,"42,056.82","4,881.19",5.072,5.071,4.984,0.307
InVista,"1,414",7.973,48+39,"42,098.19",GW14000,Weld,D39.14,41.36,39.14,,305.97,,0.302,0.302,,,,,,,39.14,,Seamless,,,,,,,33.84732251,-118.31065098,54.3,,99.4,,,,,,0.254,"1,166",0.851,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.302,0.305,"42,098.19","4,839.49",5.07,5.070,5.007,0.307
InVista,"1,415",7.981,48+00,"42,137.33",GW14010,Weld,U39.14,39.14,40.26,,345.11,,0.313,0.313,,,,,,,40.26,,Seamless,,,,,,,33.84732263,-118.31078094,54.2,,99.4,,,,,,0.277,"1,234",0.920,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.313,0.314,"42,137.33","4,800.04",5.063,5.063,4.998,0.307
InVista,"1,416",7.988,47+59,"42,177.59",GW14020,Weld,U40.26,40.26,40.26,,385.37,,0.312,0.312,,,,,,,40.26,,Seamless,,,,,,,33.84732275,-118.31091495,54.1,,99.2,,,,,,0.264,"1,200",0.876,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.312,0.314,"42,177.59","4,759.45",5.061,5.061,4.948,0.307
InVista,"1,417",7.996,47+19,"42,217.86",GW14030,Weld,U40.27,40.26,42.13,,425.64,,0.303,0.303,,,,,,,42.13,,Seamless,,,,,,,33.84732287,-118.31104868,54.0,,99.3,,,,,,0.254,"1,172",0.855,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.303,0.304,"42,217.86","4,718.86",5.076,5.075,4.952,0.307
InVista,"1,418",8.004,46+76,"42,259.99",GW14040,Weld,D41.66,42.13,41.66,,467.76,,0.307,0.307,,,,,,,41.66,,Seamless,,,,,,,33.84732300,-118.31118891,53.9,,99.3,,,,,,0.242,"1,135",0.828,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.307,0.308,"42,259.99","4,676.39",5.07,5.071,4.929,0.307
InVista,"1,419",8.012,46+34,"42,301.65",GW14050,Weld,D39.70,41.66,39.70,,509.43,,0.306,0.306,,,,,,,39.70,,Seamless,,,,,,,33.84732314,-118.31132752,53.9,,99.4,,,,,,0.239,"1,180",0.861,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.306,0.307,"42,301.65","4,634.39",5.068,5.068,4.990,0.307
InVista,"1,420",8.019,45+94,"42,341.35",GW14060,Weld,U39.70,39.70,40.55,,549.13,,0.310,0.310,,,,,,,40.55,,Seamless,,,,,,,33.84732326,-118.31145937,53.8,Dent (<1.0%) in Joint,99.0,,,,,,0.262,"1,213",0.885,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.310,0.312,"42,341.35","4,594.36",5.064,5.064,4.953,0.307
InVista,"1,420",8.020,45+92,"42,343.91",DNT-14060-01,Dent,U2.56,2.56,37.99,,551.69,,,,,,1.07,3,3,231,,,Seamless,,,,,,,33.84732326,-118.31146802,53.8,,17.0,,,0.025,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"42,343.91","4,591.78",5.013,5.003,4.953,0.307
InVista,"1,421",8.027,45+53,"42,381.90",GW14070,Weld,U40.55,40.55,41.20,,589.68,,0.304,0.304,,,,,,,41.20,,Seamless,,,,,,,33.84732326,-118.31159422,53.6,,99.1,,,,,,0.240,"1,156",0.843,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.304,0.305,"42,381.90","4,553.48",5.072,5.073,4.989,0.307
InVista,"1,422",8.035,45+12,"42,423.11",GW14080,Weld,U41.20,41.20,41.69,,630.89,,0.303,0.303,,,,,,,41.69,,Seamless,,,,,,,33.84732308,-118.31173120,53.3,,99.3,,,,,,0.261,"1,200",0.876,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.303,0.304,"42,423.11","4,511.95",5.072,5.072,4.983,0.307
InVista,"1,423",8.043,44+70,"42,464.80",GW14090,Weld,D41.22,41.69,41.22,,672.57,,0.310,0.310,,,,,,,41.22,,Seamless,,,,,,,33.84732290,-118.31186981,53.0,,99.3,,,,,,0.278,"1,234",0.913,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.310,0.312,"42,464.80","4,469.92",5.065,5.065,4.978,0.307
InVista,"1,424",8.050,44+28,"42,506.02",GW14100,Weld,D40.57,41.22,40.57,,713.80,,0.311,0.311,,,,,,,40.57,,Seamless,,,,,,,33.84732273,-118.31200679,52.7,,99.3,,,,,,0.259,"1,190",0.868,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.311,0.313,"42,506.02","4,428.37",5.064,5.065,4.989,0.307
InVista,"1,425",8.058,43+87,"42,546.59",GW14110,Weld,U40.57,40.57,41.54,,754.37,,0.309,0.309,,,,,,,41.54,,Seamless,,,,,,,33.84732256,-118.31214187,52.4,,99.3,,,,,,0.270,"1,226",0.895,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.309,0.310,"42,546.59","4,387.47",5.066,5.066,4.984,0.307
InVista,"1,426",8.066,43+46,"42,588.13",GW14120,Weld,D40.91,41.54,40.91,,795.91,,0.308,0.308,,,,,,,40.91,,Seamless,,,,,,,33.84732239,-118.31227993,52.1,,99.3,,,,,,0.244,"1,147",0.837,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.308,0.309,"42,588.13","4,345.59",5.069,5.070,4.974,0.307
InVista,"1,427",8.074,43+04,"42,629.04",GW14130,Weld,D40.18,40.91,40.18,,836.81,,0.308,0.308,,,,,,,40.18,,Seamless,,,,,,,33.84732221,-118.31241583,51.8,,99.1,,,,,,0.267,"1,220",0.890,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.308,0.310,"42,629.04","4,304.35",5.065,5.065,4.961,0.307
InVista,"1,428",8.081,42+64,"42,669.22",GW14140,Weld,U40.18,40.18,40.87,,877.00,,0.306,0.306,,,,,,,40.87,,Seamless,,,,,,,33.84732204,-118.31254957,51.5,,99.2,,,,,,0.251,"1,159",0.845,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.306,0.307,"42,669.22","4,263.84",5.069,5.070,4.959,0.307
InVista,"1,429",8.089,42+23,"42,710.09",GW14150,Weld,D40.18,40.87,40.18,,917.87,,0.304,0.304,,,,,,,40.18,,Seamless,,,,,,,33.84732187,-118.31268547,51.1,,99.1,,,,,,0.261,"1,189",0.868,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.304,0.305,"42,710.09","4,222.65",5.069,5.069,4.992,0.307
InVista,"1,430",8.097,41+82,"42,750.26",GW14160,Weld,D37.28,40.18,37.28,,958.04,,0.310,0.310,,,,,,,37.28,,Seamless,,,,,,,33.84732170,-118.31281893,50.8,,99.0,,,,,,0.266,"1,228",0.896,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.310,0.311,"42,750.26","4,182.15",5.065,5.065,4.992,0.307
InVista,"1,431",8.104,41+45,"42,787.55",GW14170,Weld,U37.28,37.28,40.68,,995.33,,0.306,0.306,,,,,,,40.68,,Seamless,,,,,,,33.84732154,-118.31294295,50.6,,98.9,,,,,,0.263,"1,196",0.873,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.306,0.307,"42,787.55","4,144.56",5.07,5.070,4.982,0.307
InVista,"1,432",8.111,41+04,"42,828.23",GW14180,Weld,U40.68,40.68,41.39,,"1,036.01",,0.302,0.302,,,,,,,41.39,,Seamless,,,,,,,33.84732157,-118.31307809,50.1,,99.1,,,,,,0.242,"1,124",0.820,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.302,0.305,"42,828.23","4,103.55",5.068,5.070,4.984,0.307
InVista,"1,433",8.119,40+62,"42,869.62",GW14190,Weld,U41.39,41.39,41.41,,"1,077.40",,0.306,0.306,,,,,,,41.41,,Seamless,,,,,,,33.84732191,-118.31321560,49.4,,97.9,,,,,,0.260,"1,168",0.852,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.306,0.310,"42,869.62","4,061.83",5.069,5.069,4.993,0.307
InVista,"1,434",8.127,40+20,"42,911.03",GW14200,Weld,D38.11,41.41,38.11,,"1,118.81",,0.309,0.309,,,,,,,38.11,,Seamless,,,,,,,33.84732226,-118.31335337,48.7,,99.3,,,,,,0.274,"1,217",0.888,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.309,0.311,"42,911.03","4,020.08",5.061,5.061,4.989,0.307
InVista,"1,435",8.134,39+82,"42,949.14",GW14210,Weld,D37.01,38.11,37.01,,"1,156.92",,0.314,0.314,,,,,,,37.01,,Seamless,,,,,,,33.84732257,-118.31348007,48.1,,98.8,,,,,,0.265,"1,233",0.900,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.314,0.315,"42,949.14","3,981.66",5.061,5.060,4.965,0.307
InVista,"1,436",8.141,39+44,"42,986.15",GW14220,Weld,U37.01,37.01,40.31,,"1,193.93",,0.307,0.307,,,,,,,40.31,,Seamless,,,,,,,33.84732288,-118.31360298,47.5,,98.8,,,,,,0.257,"1,192",0.869,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.307,0.309,"42,986.15","3,944.35",5.065,5.065,4.985,0.307
InVista,"1,436",8.147,39+14,"43,016.67",BF,Bend - Field,D9.78,30.52,9.78,,"1,224.45",,,,,,,,,,,,Seamless,,,,,,,33.84732313,-118.31370456,47.0,Field Bend,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"43,016.67","3,913.58",,,,0.307
InVista,"1,437",8.149,39+04,"43,026.46",GW14230,Weld,U40.31,40.31,41.87,,"1,234.24",,0.304,0.304,,,,,,,41.87,,Seamless,,,,,,,33.84732321,-118.31373725,46.8,,98.8,,,,,,0.264,"1,203",0.878,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.304,0.306,"43,026.46","3,903.72",5.068,5.069,4.974,0.307
InVista,"1,438",8.157,38+62,"43,068.33",GW14240,Weld,D37.64,41.87,37.64,,"1,276.11",,0.306,0.306,,,,,,,37.64,,Seamless,,,,,,,33.84732356,-118.31387638,46.1,,99.1,,,,,,0.257,"1,191",0.869,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.306,0.307,"43,068.33","3,861.51",5.066,5.066,5.001,0.307
InVista,"1,439",8.164,38+24,"43,105.97",GW14250,Weld,U37.64,37.64,40.52,,"1,313.75",,0.305,0.305,,,,,,,40.52,,Seamless,,,,,,,33.84732387,-118.31400145,45.5,,99.3,,,,,,0.251,"1,163",0.849,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.305,0.307,"43,105.97","3,823.56",5.068,5.069,5.006,0.307
InVista,"1,440",8.172,37+83,"43,146.50",GW14260,Weld,D40.19,40.52,40.19,,"1,354.28",,0.312,0.312,,,,,,,40.19,,Seamless,,,,,,,33.84732420,-118.31413626,44.8,,99.2,,,,,,0.264,"1,200",0.876,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.312,0.314,"43,146.50","3,782.71",5.061,5.061,4.962,0.307
InVista,"1,440",8.177,37+54,"43,174.98","12"" Torrance Lateral Utility Storm Drain 37+54",Foreign Line Crossing,D11.70,28.49,11.70,,"1,382.76",,,,,,,0.04,0.10,148,,,Seamless,,,,,,,33.84732420,-118.31423086,44.5,"M-131  /  4A-1817  &  Name :Torrance Lateral Type: Utility Subtype: Storm Drain Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 12 Diam: 54 Gap: 5",100.0,Not Applicable,,,,,0.311,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.311,0.311,"43,174.98","3,754.00",,,,0.307
InVista,"1,441",8.179,37+42,"43,186.68",GW14270,Weld,U40.19,40.19,41.80,,"1,394.46",,0.302,0.302,,,,,,,41.80,,Seamless,,,,,,,33.84732399,-118.31426977,44.6,,98.9,,,,,,0.237,"1,122",0.819,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.302,0.303,"43,186.68","3,742.20",5.071,5.072,4.985,0.307
InVista,"1,442",8.187,37+00,"43,228.49",GW14280,Weld,D41.22,41.80,41.22,,"1,436.27",,0.307,0.307,,,,,,,41.22,,Seamless,,,,,,,33.84732323,-118.31440864,44.7,,98.8,,,,,,0.272,"1,225",0.893,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.307,0.309,"43,228.49","3,700.06",5.064,5.064,4.980,0.307
InVista,"1,443",8.195,36+59,"43,269.71",GW14290,Weld,D39.74,41.22,39.74,,"1,477.49",,0.303,0.303,,,,,,,39.74,,Seamless,,,,,,,33.84732248,-118.31454589,44.8,,98.9,,,,,,0.258,"1,177",0.859,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.303,0.305,"43,269.71","3,658.50",5.072,5.071,5.010,0.307
InVista,"1,444",8.203,36+18,"43,309.45",GW14300,Weld,U39.74,39.74,42.07,,"1,517.23",,0.304,0.304,,,,,,,42.07,,Seamless,,,,,,,33.84732175,-118.31467801,45.0,,98.5,,,,,,0.258,"1,180",0.861,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.304,0.307,"43,309.45","3,618.44",5.068,5.068,4.985,0.307
InVista,"1,445",8.211,35+76,"43,351.53",GW14310,Weld,D37.86,42.07,37.86,,"1,559.31",,0.317,0.317,,,,,,,37.86,,Seamless,,,,,,,33.84732101,-118.31481472,45.1,,98.6,,,,,,0.274,"1,234",0.913,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.317,0.318,"43,351.53","3,576.02",5.058,5.057,2.881,0.307
InVista,"1,444",8.211,35+73,"43,354.53",Canusa Recoat w/MBs Start 35+73,Reinforcement - Recoat,D0.97,41.11,0.97,,"1,562.31",,,,,,,0.04,0.10,186,,,Seamless,,,,,,,33.84732099,-118.31481796,45.1,"M-131  &  Canusa Recoat w/MBs  &  PL-0751 IML-Dent (35+60 - 35+72) 04/30/15 / Reworked stationing based on 2014 ILI report with adjusted-stationing / Dig 20 = Sta 35+67 - Algnmnt Sht 4A-1817",100.0,Not Applicable,,,,,0.337,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.337,0.337,"43,354.53","3,573.00",,,,0.307
InVista,"1,445",8.212,35+69,"43,358.46",DNT-14310-01,Dent,U6.93,6.93,30.92,,"1,566.24",,,,,,1.30,4,4,301,,,Seamless,,,,,,,33.84732086,-118.31484093,45.1,,19.0,,,0.025,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"43,358.46","3,569.03",5.032,5.015,4.928,0.307
InVista,"1,445",8.213,35+64,"43,363.79",BF,Bend - Field,U12.26,12.26,25.60,,"1,571.56",,,,,,,,,,,,Seamless,,,,,,,33.84732083,-118.31484749,45.1,Field Bend,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"43,363.79","3,563.66",,,,0.307
InVista,"1,445",8.213,35+63,"43,364.44",Canusa Recoat w/MBs End 35+63,Reinforcement - Recoat,U8.95,8.95,28.91,,"1,572.22",,,,,,,0.04,0.10,189,,,Seamless,,,,,,,33.84732080,-118.31485857,45.1,"M-131  &  Canusa Recoat w/MBs  &  PL-0751 IML-Dent (35+60 - 35+72) 04/30/15 / Reworked stationing based on 2014 ILI report with adjusted-stationing / Dig 20 = Sta 35+67 - Algnmnt Sht 4A-1817",100.0,Not Applicable,,,,,0.320,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.320,0.320,"43,364.44","3,563.00",,,,0.307
InVista,"1,446",8.218,35+38,"43,389.39",GW14320,Weld,D36.56,37.86,36.56,,"1,597.16",,0.314,0.314,,,,,,,36.56,,Seamless,,,,,,,33.84732054,-118.31494368,45.2,,99.0,,,,,,0.253,"1,172",0.855,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.314,0.316,"43,389.39","3,537.86",5.058,5.058,4.963,0.307
InVista,"1,447",8.225,35+01,"43,425.95",GW14330,Weld,U36.56,36.56,41.57,,"1,633.72",,0.307,0.307,,,,,,,41.57,,Seamless,,,,,,,33.84732018,-118.31506525,45.2,,99.0,,,,,,0.257,"1,179",0.860,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.307,0.308,"43,425.95","3,501.00",5.068,5.068,4.985,0.307
InVista,"1,448",8.232,34+59,"43,467.52",GW14340,Weld,U41.57,41.57,42.29,,"1,675.30",,0.304,0.304,,,,,,,42.29,,Seamless,,,,,,,33.84731977,-118.31520358,45.2,,99.3,,,,,,0.245,"1,145",0.835,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.304,0.305,"43,467.52","3,459.09",5.071,5.072,4.963,0.307
InVista,"1,449",8.240,34+16,"43,509.81",GW14350,Weld,D7.99,42.29,7.99,,"1,717.59",,0.305,0.305,,,,,,,7.99,,Seamless,,,,,,,33.84731935,-118.31534408,45.2,,97.4,,,,,,0.276,"1,212",0.884,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.305,0.308,"43,509.81","3,416.46",5.064,5.064,4.907,0.307
InVista,"1,450",8.242,34+08,"43,517.80",GW14360,Weld,U7.99,7.99,41.14,,"1,725.58",,0.307,0.307,,,,,,,41.14,,Seamless,,,,,,,33.84731927,-118.31537056,45.2,,98.3,,,,,,0.269,"1,234",0.908,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.307,0.309,"43,517.80","3,408.41",5.069,5.068,4.788,0.307
InVista,"1,451",8.250,33+67,"43,558.94",GW14370,Weld,U41.14,41.14,41.15,,"1,766.72",,0.306,0.306,,,,,,,41.15,,Seamless,,,,,,,33.84731886,-118.31550754,45.2,,99.0,,,,,,0.237,"1,122",0.818,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.306,0.308,"43,558.94","3,366.94",5.066,5.067,4.968,0.307
InVista,"1,452",8.258,33+25,"43,600.09",GW14380,Weld,D32.43,41.15,32.43,,"1,807.87",,0.311,0.311,,,,,,,32.43,,Seamless,,,,,,,33.84731845,-118.31564426,45.3,,98.6,,,,,,0.262,"1,208",0.882,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.311,0.312,"43,600.09","3,325.45",5.061,5.061,4.985,0.307
InVista,"1,453",8.264,32+93,"43,632.52",GW14390,Weld,U32.43,32.43,32.92,,"1,840.30",,0.310,0.310,,,,,,,32.92,,Seamless,,,,,,,33.84731813,-118.31575205,45.3,,99.1,,,,,,0.241,"1,148",0.838,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.310,0.312,"43,632.52","3,292.76",5.064,5.064,4.967,0.307
InVista,"1,454",8.270,32+60,"43,665.44",GW14400,Weld,U32.92,32.92,34.79,,"1,873.22",,0.310,0.310,,,,,,,34.79,,Seamless,,,,,,,33.84731780,-118.31586148,45.3,,99.2,,,,,,0.250,"1,154",0.842,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.310,0.312,"43,665.44","3,259.57",5.061,5.061,4.965,0.307
InVista,"1,455",8.277,32+25,"43,700.23",GW14410,Weld,D21.26,34.79,21.26,,"1,908.01",,0.308,0.308,,,,,,,21.26,,Seamless,,,,,,,33.84731746,-118.31597711,45.3,,98.8,,,,,,0.260,"1,220",0.890,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.308,0.310,"43,700.23","3,224.50",5.063,5.063,4.981,0.307
InVista,"1,456",8.281,32+03,"43,721.49",GW14420,Weld,U21.26,21.26,34.67,,"1,929.27",,0.307,0.307,,,,,,,34.67,,Seamless,,,,,,,33.84731733,-118.31604770,44.5,,97.9,,,,,,0.302,"1,234",0.938,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.307,0.307,"43,721.49","3,203.06",5.063,5.063,4.929,0.307
InVista,"1,457",8.287,31+68,"43,756.16",GW14430,Weld; Begin 0.365 in wall. API 5L (A) Seamless,D8.32,34.67,8.32,,"1,963.94",,0.363,0.363,,,,,,,8.32,,Seamless,,,,,,,33.84731735,-118.31616242,40.7,Possible Metal Loss (<15.0%) in Joint,87.5,,,,,,0.325,"1,462",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.363,0.361,"43,756.16","3,168.12",5.01,5.009,4.916,0.365
InVista,"1,457",8.288,31+63,"43,760.76",BD,Bend,D3.72,4.60,3.72,,"1,968.54",,,,,,,,,,,,Seamless,,,,,,,33.84731735,-118.31617500,42.5,Induction - 12:00; Station Fixed 31+63.48,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,760.76","3,163.48",,,,0.365
InVista,"1,458",8.289,31+60,"43,764.48",GW14440,Weld; Begin 0.307 in wall. API 5L (A) Seamless,D4.60,8.32,4.60,,"1,972.26",,0.307,0.307,,,,,,,4.60,,Seamless,,,,,,,33.84731734,-118.31618149,44.4,,93.2,,,,,,0.293,"1,234",0.932,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.307,0.307,"43,764.48","3,159.86",5.06,5.060,4.971,0.307
InVista,"1,459",8.290,31+55,"43,769.08",GW14450,Weld; Begin 0.365 in wall. API 5L (A) Seamless,U4.60,4.60,6.37,,"1,976.86",,0.367,0.367,,,,,,,6.37,,Seamless,,,,,,,33.84731734,-118.31618950,46.9,,80.7,,,,,,0.322,"1,450",0.890,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.367,0.364,"43,769.08","3,155.37",5.01,5.009,2.792,0.365
InVista,"1,459",8.290,31+52,"43,772.25",BD,Bend,U3.17,3.17,3.19,,"1,980.03",,,,,,,,,,,,Seamless,,,,,,,33.84731733,-118.31619504,48.6,Induction - 6:00; Station Fixed 31+52.28,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,772.25","3,152.28",,,,0.365
InVista,"1,460",8.291,31+49,"43,775.45",GW14460,Weld; Begin 0.307 in wall. API 5L (A) LongSeam,U6.37,6.37,51.80,,"1,983.22",,0.304,0.304,,,,,,,51.80,240,Long Seam,,,,,,,33.84731734,-118.31620539,48.7,,96.1,,,,,,0.282,"1,234",0.918,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.304,0.305,"43,775.45","3,149.00",5.064,5.063,4.959,0.307
InVista,"1,460",8.291,31+47,"43,777.41",CB,Casing (Begin),U1.97,1.96,49.83,,"1,985.19",,,,,,,,,,,,Long Seam,,,,,,,33.84731734,-118.31621188,48.7,"M-131: 14"" Casing Begins Station 31+46.98",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,777.41","3,146.98",,,,0.307
InVista,"1,460",8.297,31+13,"43,810.35",Torrance Lateral Drain Channel 31+13.5,Waterbody Crossings,D16.90,34.90,16.90,,"2,018.12",,,,,,,,,,,,Long Seam,,,,,,,33.84731759,-118.31632075,48.7,M-131: Torrance Lateral Drain Channel Station 31+13.5,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,810.35","3,113.13",,,,0.307
InVista,"1,460",8.300,30+98,"43,824.70",CE,Casing (End),D2.55,49.25,2.55,,"2,032.48",,,,,,,,,,,,Long Seam,,,,,,,33.84731779,-118.31636804,48.7,"M-131: 14"" Casing Ends Station 30+98.38",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,824.70","3,098.38",,,,0.307
InVista,"1,460",8.300,30+98,"43,824.70",Test Lead Wire 30+98.38,Corrosion Controls,D2.55,49.25,2.55,,"2,032.48",,,,,,,0.04,0.10,140,,,Long Seam,,,,,,,33.84731779,-118.31636804,48.7,M-131: Test Lead Wire Station 30+98.38,100.0,Not Applicable,,,,,0.302,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.302,0.302,"43,824.70","3,098.38",,,,0.307
InVista,"1,461",8.301,30+96,"43,827.25",GW14470,Weld; Begin 0.365 in wall. API 5L (A) Seamless,D6.61,51.80,6.61,,"2,035.02",,0.360,0.360,,,,,,,6.61,,Seamless,,,,,,,33.84731784,-118.31637641,48.7,,74.3,,,,,,0.332,"1,467",0.921,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.360,0.360,"43,827.25","3,095.76",5.014,5.010,4.838,0.365
InVista,"1,461",8.301,30+92,"43,830.73",BD,Bend,D3.13,3.48,3.13,,"2,038.51",,,,,,,,,,,,Seamless,,,,,,,33.84731797,-118.31638791,48.7,Induction - 6:00; Station Fixed 30+92.18,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,830.73","3,092.18",,,,0.365
InVista,"1,462",8.302,30+89,"43,833.86",GW14480,Weld; Begin 0.307 in wall. API 5L (A) LongSeam,D4.64,6.61,4.64,,"2,041.64",,0.306,0.306,,,,,,,4.64,357,Long Seam,,,,,,,33.84731786,-118.31639440,47.3,,94.0,,,,,,0.292,"1,234",0.951,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.306,0.306,"43,833.86","3,089.02",5.062,5.062,4.926,0.307
InVista,"1,463",8.303,30+84,"43,838.50",GW14490,Weld; Begin 0.365 in wall. API 5L (A) Seamless,U4.64,4.64,8.13,,"2,046.27",,0.359,0.359,,,,,,,8.13,,Seamless,,,,,,,33.84731766,-118.31640281,45.0,,90.2,,,,,,0.331,"1,467",0.932,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.359,0.359,"43,838.50","3,084.34",5.015,5.013,4.916,0.365
InVista,"1,463",8.303,30+81,"43,841.82",BD,Bend,U3.33,3.32,4.80,,"2,049.60",,,,,,,,,,,,Seamless,,,,,,,33.84731690,-118.31641050,44.1,Induction - 12:00; Station Fixed 30+80.98,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,841.82","3,080.98",,,,0.365
InVista,"1,464",8.304,30+76,"43,846.62",GW14500,Weld; Begin 0.307 in wall. API 5L (A) LongSeam,U8.13,8.13,34.90,,"2,054.40",,0.308,0.308,,,,,,,34.90,257,Long Seam,,,,,,,33.84731673,-118.31642592,43.0,Start Pre 1959 ERW so Joint Factor is 0.85 from GW14500 - GW14510,98.0,,,,,,0.292,"1,234",0.959,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.308,0.308,"43,846.62","3,076.12",5.057,5.057,4.880,0.307
InVista,"1,465",8.311,30+41,"43,881.52",GW14510,Weld,D27.44,34.90,27.44,,"2,089.30",,0.309,0.309,,,,,,,27.44,,Seamless,,,,,,,33.84731488,-118.31654259,42.1,End Pre 1959 ERW,99.1,,,,,,0.280,"1,234",0.927,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.309,0.311,"43,881.52","3,040.80",5.064,5.065,4.985,0.307
InVista,"1,466",8.316,30+13,"43,908.96",GW14520,Weld,U27.44,27.44,40.99,,"2,116.74",,0.308,0.308,,,,,,,40.99,,Seamless,,,,,,,33.84731498,-118.31663417,42.5,,98.9,,,,,,0.261,"1,234",0.901,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.308,0.310,"43,908.96","3,013.04",5.067,5.067,4.982,0.307
InVista,"1,467",8.324,29+72,"43,949.96",GW14530,Weld,D40.66,40.99,40.66,,"2,157.74",,0.308,0.308,,,,,,,40.66,,Seamless,,,,,,,33.84731577,-118.31677109,43.7,Dent (<1.0%) in Joint,98.7,,,,,,0.270,"1,234",0.903,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.308,0.311,"43,949.96","2,971.55",5.064,5.064,4.975,0.307
InVista,"1,468",8.332,29+30,"43,990.62",GW14540,Weld,U40.66,40.66,40.80,,"2,198.40",,0.307,0.307,,,,,,,40.80,,Seamless,,,,,,,33.84731655,-118.31690694,44.9,,98.6,,,,,,0.273,"1,234",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.307,0.309,"43,990.62","2,930.41",5.066,5.067,4.995,0.307
InVista,"1,469",8.339,28+89,"44,031.41",GW14550,Weld,D40.07,40.80,40.07,,"2,239.19",,0.313,0.313,,,,,,,40.07,,Seamless,,,,,,,33.84731734,-118.31704332,46.1,,98.8,,,,,,0.275,"1,234",0.924,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.313,0.315,"44,031.41","2,889.12",5.058,5.058,4.919,0.307
InVista,"1,470",8.347,28+49,"44,071.48",GW14560,Weld,D37.72,40.07,37.72,,"2,279.26",,0.316,0.316,,,,,,,37.72,,Seamless,,,,,,,33.84731476,-118.31717704,47.1,,98.9,,,,,,0.274,"1,234",0.912,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.316,0.317,"44,071.48","2,848.58",5.057,5.057,4.972,0.307
InVista,"1,471",8.354,28+10,"44,109.20",GW14570,Weld,U37.72,37.72,38.93,,"2,316.98",,0.307,0.307,,,,,,,38.93,,Seamless,,,,,,,33.84731143,-118.31730311,48.1,,98.7,,,,,,0.261,"1,206",0.880,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.307,0.309,"44,109.20","2,810.40",5.067,5.067,2.771,0.307
InVista,"1,472",8.361,27+71,"44,148.13",GW14580,Weld,D38.66,38.93,38.66,,"2,355.91",,0.307,0.307,,,,,,,38.66,,Seamless,,,,,,,33.84731074,-118.31743331,49.4,,98.6,,,,,,0.272,"1,234",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.307,0.308,"44,148.13","2,771.01",5.067,5.067,4.207,0.307
InVista,"1,472",8.368,27+34,"44,184.70",Test Lead Wire 27+34,Corrosion Controls,D2.08,36.57,2.08,,"2,392.48",,,,,,,0.04,0.10,154,,,Seamless,,,,,,,33.84731080,-118.31755535,50.7,M-131: Test Lead Wire Station 27+34,100.0,Not Applicable,,,,,0.295,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.295,0.295,"44,184.70","2,734.00",,,,0.307
InVista,"1,472",8.368,27+34,"44,184.71",Ground Bed 27+34,Corrosion Controls,D2.08,36.58,2.08,,"2,392.49",,,,,,,0.04,0.10,270,,,Seamless,,,,,,,33.84731080,-118.31755535,50.7,M-131: Ground Bed Station 27+34 ,100.0,Not Applicable,,,,,0.324,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.324,0.324,"44,184.71","2,734.00",,,,0.307
InVista,"1,472",8.368,27+34,"44,184.71",Rectifier Set #186-146 27+34,Corrosion Controls,D2.08,36.58,2.08,,"2,392.49",,,,,,,0.04,0.10,220,,,Seamless,,,,,,,33.84731080,-118.31755535,50.7,M-131: Rectifier Set #186-146 Station 27+34,100.0,Not Applicable,,,,,0.321,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.321,0.321,"44,184.71","2,734.00",,,,0.307
InVista,"1,473",8.369,27+32,"44,186.79",GW14590,Weld,U38.66,38.66,40.84,,"2,394.57",,0.309,0.309,,,,,,,40.84,,Seamless,,,,,,,33.84731080,-118.31756237,50.8,,99.2,,,,,,0.268,"1,234",0.912,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.309,0.311,"44,186.79","2,731.89",5.064,5.064,4.974,0.307
InVista,"1,473",8.376,26+92,"44,226.05",CB,Casing (Begin),D1.58,39.26,1.58,,"2,433.83",,,,,,,,,,,,Seamless,,,,,,,33.84731085,-118.31769360,52.2,"M-131: 14"" Casing Begins Station 26+92.16",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"44,226.05","2,692.16",,,,0.307
InVista,"1,474",8.376,26+91,"44,227.63",GW14600,Weld,U40.84,40.84,40.95,,"2,435.41",,0.306,0.306,,,,,,,40.95,,Seamless,,,,,,,33.84731086,-118.31769873,52.3,,98.9,,,,,,0.254,"1,162",0.847,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.306,0.308,"44,227.63","2,690.57",5.068,5.068,3.105,0.307
InVista,"1,474",8.380,26+72,"44,245.85",Van Ness Ave (80' W) 26+72.13,Road Crossings,U18.22,18.22,22.73,,"2,453.63",,,,,,,0.04,0.10,179,,,Seamless,,,,,,,33.84731089,-118.31775974,53.0,M-131: Van Ness Ave (80' W) Station 26+72.13,100.0,Not Applicable,,,,,0.332,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.332,0.332,"44,245.85","2,672.13",,,,0.307
InVista,"1,475",8.384,26+49,"44,268.58",GW14610,Weld,D5.86,40.95,5.86,,"2,476.36",,0.301,0.301,,,,,,,5.86,,Seamless,,,,,,,33.84730915,-118.31783556,53.7,,86.8,,,,,,0.264,"1,211",0.883,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.301,0.302,"44,268.58","2,649.13",5.079,5.079,3.119,0.307
InVista,"1,476",8.385,26+43,"44,274.44",GW14620,Weld; Begin 0.365 in wall. API 5L (A) Seamless,U5.86,5.86,14.27,,"2,482.22",,0.352,0.352,,,,,,,14.27,,Seamless,,,,,,,33.84730846,-118.31785498,53.8,,94.6,,,,,,0.302,"1,414",0.868,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,247",10.750,0.352,0.352,"44,274.44","2,643.20",4.952,4.957,4.892,0.365
InVista,"1,476",8.385,26+42,"44,275.22",CE,Casing (End),U0.78,0.78,13.49,,"2,483.00",,,,,,,,,,,,Seamless,,,,,,,33.84730837,-118.31785768,53.9,"M-131: 14"" Casing Ends Station 26+42.41",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"44,275.22","2,642.41",,,,0.365
InVista,"1,476",8.387,26+35,"44,282.66",EQ 41 BK,Equation,D6.05,8.22,6.05,,"2,490.44",,,,,,,,,,,,Seamless,,,,,,,33.84731091,-118.31788180,53.9,Equation EQ 41: 26+34.88 BK Station Fixed,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"44,282.66","2,634.88",,,,0.365
InVista,"1,476",8.387,26+40,"44,282.66",BD,Bend,D6.05,8.22,6.05,,"2,490.44",,,,,,,,,,,,Seamless,,,,,,,33.84731091,-118.31788180,53.9,Induction - 3:00; Station Fixed with EQ 41,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"44,282.66","2,639.89",,,,0.365
InVista,"1,476",8.387,26+40,"44,282.66",EQ 41 AH,Equation,D6.05,8.22,6.05,,"2,490.44",,,,,,,,,,,,Seamless,,,,,,,33.84731091,-118.31788180,53.9,Equation EQ 41: 26+39.89 AH Station Fixed ,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"44,282.66","2,639.89",,,,0.365
InVista,"1,477",8.388,26+34,"44,288.71",GW14630,Weld; Begin 0.307 in wall. API 5L (A) Seamless,U14.27,14.27,37.63,,"2,496.49",,0.302,0.302,,,,,,,37.63,,Seamless,,,,,,,33.84732924,-118.31788557,54.1,Metal Loss (<15.0%) in Joint,98.9,,,,,,0.244,"1,141",0.832,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.302,0.302,"44,288.71","2,633.78",5.071,5.072,5.001,0.307
InVista,"1,477",8.389,26+29,"44,293.64",CB,Casing (Begin),U4.93,4.93,32.69,,"2,501.42",,,,,,,,,,,,Seamless,,,,,,,33.84734477,-118.31788462,54.1,"M-131: 14"" Casing Begins Station 26+28.79",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"44,293.64","2,628.79",,,,0.307
InVista,"1,477",8.390,26+23,"44,299.10",EML-14630-02,External Metal Loss,U10.39,10.39,27.23,,"2,506.88",,0.282,0.302,19,27,,1.31,1.21,138,,,Seamless,"1,579","1,557","1,579","1,553","2,194","2,157",33.84736166,-118.31788358,54.1,,70.6,External,0.056,0.025,0.081,0.221,0.246,"1,171",0.854,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.282,0.281,"44,299.10","2,623.27",5.081,5.080,5.075,0.307
InVista,"1,477",8.390,26+22,"44,300.56",EML-14630-03,External Metal Loss,U11.85,11.85,25.77,,"2,508.34",,0.312,0.302,19,27,,15.39,4.02,199,,,Seamless,"1,394","1,294","1,429","1,312","1,985","1,822",33.84736638,-118.31788330,54.1,Intermittent,77.9,External,0.058,0.025,0.083,0.219,0.244,"1,151",0.840,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.312,0.307,"44,300.56","2,621.80",5.069,5.069,5.061,0.307
InVista,"1,477",8.391,26+19,"44,303.09",A T & S F RR 26+19.24,Road Crossings,U14.39,14.39,23.24,,"2,510.87",,,,,,,0.03,0.20,286,,,Seamless,,,,,,,33.84737427,-118.31788282,54.1,M-131: A T & S F RR Station 26+19.24,100.0,Not Applicable,,,,,0.310,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.311,0.310,"44,303.09","2,619.24",,,,0.307
InVista,"1,477",8.393,26+08,"44,314.62",CE,Casing (End),D11.71,25.91,11.71,,"2,522.40",,,,,,,,,,,,Seamless,,,,,,,33.84741028,-118.31788061,54.1,"M-131: 14"" Casing Ends Station 26+07.59",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"44,314.62","2,607.59",,,,0.307
InVista,"1,477",8.393,26+08,"44,314.62",Test Lead Wire 26+07.59,Corrosion Controls,D11.71,25.91,11.71,,"2,522.40",,,,,,,0.04,0.10,215,,,Seamless,,,,,,,33.84741028,-118.31788061,54.1,M-131: Test Lead Wire Station 26+07.59,100.0,Not Applicable,,,,,0.294,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.294,0.294,"44,314.62","2,607.59",,,,0.307
InVista,"1,477",8.394,26+00,"44,321.66",TP,Tap,D4.67,32.96,4.67,,"2,529.44",,,,,,,0.24,0.20,1,,,Seamless,,,,,,,33.84743213,-118.31787927,54.1,12:00,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"44,321.66","2,600.47",5.037,5.037,5.037,0.307
