Tool,Weld Number,Approx. Milepost (miles),"Approx. Map Station(ft)",Odometer (ft),Feature Number,Feature Description,"Distance to Nearest Weld (ft)","Distance to Upstream Weld (ft)","Distance to Downstream Weld (ft)","Distance to Nearest AGM (ft)","Distance to Upstream AGM (ft)","Distance to Downstream AGM  (ft)","Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median) (in)","Wall Thickness of Joint Only (Median) (in)",Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),"Dent Depth (%)",Length (in),"Width (in)",Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),"B31G mod Using Median Thickness Psafe (psi)","B31G mod Using Median Thickness Psafe (psi)","B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi)","B31G Eff. Area Using Median Thickness Psafe (psi)","B31G Eff. Area Using Median Thickness +Tool TolerancePsafe (psi)","B31G Eff. Area Using Median Thickness Pfailure (psi)","B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi)",Lattitude NAD83,Longitude NAD83,"Elevation Above Mean Sea Level NAVD88 (ft)",Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),"Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in)","Thickness Minimum Measured (Tmm) (in)",API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),"Nominal Pipe Diameter OD (in)",T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),"Radius Inside (Median) (in)","Radius Inside (Mean) (in)","Radius Inside (Min) (in)",T Nominal (in)
InVista,"1,477",8.395,25+96,"44,326.08",Unconfirmed Utility Line 25+96,Foreign Line Crossing,D0.25,37.38,0.25,,"2,533.86",,,,,,,0.04,0.10,202,,,Seamless,,,,,,,33.84744608,-118.31787842,54.1,"""M-131  /  4A-1817Unconfirmed  &  Name : Type: Utility Subtype:  Below Grnd: No Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 0 Diam: 0 Gap: 0""",100.0,Not Applicable,,,,,0.310,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.310,0.310,"44,326.08","2,596.00",,,,0.307
InVista,"1,478",8.395,25+96,"44,326.33",GW14640,Weld; Begin 0.365 in wall. API 5L (A) LongSeam,D2.24,37.63,2.24,,"2,534.11",,0.364,0.364,,,,,,,2.24,149,Long Seam,,,,,,,33.84744676,-118.31787837,54.1,Begin Replacement,96.2,,,,,,0.350,"1,467",0.919,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,247",10.750,0.364,0.365,"44,326.33","2,595.75",4.998,4.998,4.834,0.365
InVista,"1,479",8.396,25+93,"44,328.57",GW14650,Weld; Begin 0.365 in wall. API 5L (A) Seamless,U2.24,2.24,3.48,,"2,536.35",,0.395,0.395,,,,,,,3.48,,Seamless,,,,,,,33.84745373,-118.31787886,54.1,,23.0,,,,,,0.360,"1,467",0.968,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.395,0.393,"44,328.57","2,593.49",5.017,5.017,4.837,0.365
InVista,"1,479",8.396,25+92,"44,330.30",BD,Bend,U1.73,1.73,1.75,,"2,538.08",,,,,,,,,,,,Seamless,,,,,,,33.84745915,-118.31787971,54.1,"3.0D - 90° - 10:00; Station Fixed 25+91.74",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"44,330.30","2,591.74",,,,0.365
InVista,"1,480",8.396,25+90,"44,332.05",GW14660,Weld,D0.92,3.48,0.92,,"2,539.83",,0.391,0.391,,,,,,,0.92,,Seamless,,,,,,,33.84745869,-118.31788644,54.1,,28.2,,,,,,0.379,"1,467",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.391,0.395,"44,332.05","2,589.86",4.991,4.996,4.773,0.365
InVista,"1,480",8.396,25+89,"44,332.55",BD,Bend,D0.42,0.50,0.42,,"2,540.32",,,,,,,,,,,,Seamless,,,,,,,33.84745856,-118.31788833,54.1,"3.0D - 22.5° - 6:00",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"44,332.55","2,589.33",,,,0.365
InVista,"1,481",8.396,25+89,"44,332.97",GW14670,Weld,U0.92,0.92,3.59,,"2,540.75",,0.364,0.364,,,,,,,3.59,50,Long Seam,,,,,,,33.84745846,-118.31788993,54.1,,96.3,,,,,,0.351,"1,467",0.974,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.364,0.364,"44,332.97","2,588.87",4.998,4.998,4.837,0.365
InVista,"1,482",8.397,25+85,"44,336.56",GW14680,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,U3.59,3.59,8.81,,"2,544.34",,0.260,0.260,,,,,,,8.81,199,Long Seam,,,,,,,33.84745750,-118.31790394,54.0,"End Replacement; Start Pre 1959 ERW so Joint Factor is 0.85 from GW14680 - GW14700",99.3,,,,,,0.220,"1,005",0.972,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,854,10.750,0.260,0.261,"44,336.56","2,585.01",5.114,5.113,5.035,0.250
InVista,"1,482",8.398,25+80,"44,341.21",Test Lead Wire 25+80,Corrosion Controls,D4.16,4.66,4.15,,"2,548.99",,,,,,,0.04,0.10,131,,,Long Seam,,,,,,,33.84745774,-118.31792207,54.0,M-131: Test Lead Wire Station 25+80,100.0,Not Applicable,,,,,0.259,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.259,0.259,"44,341.21","2,580.00",,,,0.250
InVista,"1,483",8.399,25+76,"44,345.37",GW14690,Weld,D7.86,8.81,7.86,,"2,553.15",,0.261,0.261,,,,,,,7.86,151,Long Seam,,,,,,,33.84745838,-118.31793826,53.9,,98.0,,,,,,0.241,"1,005",0.973,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,854,10.750,0.261,0.261,"44,345.37","2,575.53",5.113,5.113,4.785,0.250
InVista,"1,484",8.400,25+67,"44,353.23",GW14700,Weld; Begin 0.5 in wall. API 5L (A) Seamless,D3.42,7.86,3.42,,"2,561.01",,0.531,0.531,,,,,,,3.42,,Seamless,,,,,,,33.84745793,-118.31796831,54.4,End Pre 1959 ERW,19.9,,,,,,0.499,"2,009",0.999,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,009",10.750,0.531,0.532,"44,353.23","2,567.08",4.889,4.889,4.780,0.500
InVista,"1,484",8.401,25+65,"44,354.94",BD,Bend,D1.71,1.71,1.71,,"2,562.72",,,,,,,,,,,,Seamless,,,,,,,33.84745639,-118.31797451,55.0,3.0D - 90° - 9:00; Station Fixed 25+65.24,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"44,354.94","2,565.24",,,,0.500
InVista,"1,485",8.401,25+64,"44,356.64",GW14710,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,U3.42,3.42,4.87,,"2,564.42",,0.258,0.258,,,,,,,4.87,156,Long Seam,,,,,,,33.84745160,-118.31797607,54.9,"Start Pre 1959 ERW so Joint Factor is 0.85 from GW14710 - GW14720",94.8,,,,,,0.242,"1,005",0.961,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,854,10.750,0.258,0.258,"44,356.64","2,563.53",5.115,5.116,4.852,0.250
InVista,"1,485",8.402,25+60,"44,360.16",Unconfirmed Utility Line 25+60,Foreign Line Crossing,D1.36,3.52,1.36,,"2,567.94",,,,,,,0.05,0.10,131,,,Long Seam,,,,,,,33.84744176,-118.31797767,54.8,"""M-131  /  4A-1817Unconfirmed  &  Name : Type: Utility Subtype:  Below Grnd: No Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 0 Diam: 0 Gap: 0""",100.0,Not Applicable,,,,,0.257,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.257,0.257,"44,360.16","2,560.00",,,,0.250
InVista,"1,486",8.402,25+59,"44,361.52",GW14720,Weld; Begin 0.365 in wall. API 5L (A) Seamless,D1.36,4.87,1.36,,"2,569.29",,0.364,0.364,,,,,,,1.36,,Seamless,,,,,,,33.84743772,-118.31797754,54.8,End Pre 1959 ERW,96.5,,,,,,0.338,"1,467",0.939,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.364,0.364,"44,361.52","2,558.65",5.007,5.007,4.903,0.365
InVista,"1,487",8.402,25+57,"44,362.88",GW14730,Weld,U1.36,1.36,2.72,,"2,570.66",,0.362,0.362,,,,,,,2.72,,Seamless,,,,,,,33.84743388,-118.31797742,54.8,,97.5,,,,,,0.340,"1,466",0.900,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.362,0.363,"44,362.88","2,557.28",5.008,5.009,4.917,0.365
InVista,"1,488",8.403,25+55,"44,365.60",GW14740,Weld; Begin 0.438 in wall. API 5L (A) Seamless,U2.72,2.72,3.85,,"2,573.38",,0.412,0.412,,,,,,,3.85,,Seamless,,,,,,,33.84742600,-118.31797718,54.8,,38.0,,,,,,0.366,"1,669",0.853,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,760",10.750,0.412,0.408,"44,365.60","2,554.56",4.991,4.991,4.833,0.438
InVista,"1,488",8.403,25+52,"44,367.66",BD,Bend,D1.79,2.06,1.79,,"2,575.44",,,,,,,,,,,,Seamless,,,,,,,33.84742046,-118.31797731,55.5,3.0D - 90° - 1:30; Station Fixed 25+52.49,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"44,367.66","2,552.49",,,,0.438
InVista,"1,489",8.403,25+51,"44,369.45",GW14750,Weld; Begin 0.365 in wall. API 5L (A) Seamless,D3.68,3.85,3.68,,"2,577.23",,0.367,0.367,,,,,,,3.68,,Seamless,,,,,,,33.84741912,-118.31798262,56.6,,97.3,,,,,,0.340,"1,463",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.367,0.367,"44,369.45","2,550.76",5.003,5.005,4.877,0.365
InVista,"1,490",8.404,25+47,"44,373.13",GW14760,Weld; Begin 0.438 in wall. API 5L (A) Seamless,D1.93,3.68,1.93,,"2,580.91",,0.402,0.402,,,,,,,1.93,,Seamless,,,,,,,33.84741944,-118.31799234,59.5,,31.5,,,,,,0.381,"1,737",0.888,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,760",10.750,0.402,0.405,"44,373.13","2,547.20",4.979,4.929,4.612,0.438
InVista,"1,490",8.404,25+46,"44,374.21",BD,Bend,D0.85,1.08,0.85,,"2,581.99",,,,,,,,,,,,Seamless,,,,,,,33.84741954,-118.31799520,60.4,"3.0D - 45° - 4:30",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"44,374.21","2,546.16",,,,0.438
InVista,"1,491",8.404,25+45,"44,375.05",GW14770,Weld; Begin 0.365 in wall. API 5L (A) Seamless,D1.36,1.93,1.36,,"2,582.83",,0.368,0.368,,,,,,,1.36,,Seamless,,,,,,,33.84741946,-118.31799865,60.8,,93.1,,,,,,0.345,"1,442",0.885,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.368,0.368,"44,375.05","2,545.34",5.004,5.004,4.863,0.365
InVista,"1,491",8.404,25+45,"44,375.64",TP,Tap,U0.59,0.59,0.77,,"2,583.42",,,,,,,2.71,2.81,341,,,Seamless,,,,,,,33.84741942,-118.31800101,61.0,12:00,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"44,375.64","2,544.76",4.987,4.987,4.971,0.365
InVista,"1,492",8.405,25+44,"44,376.41",GW14780,Weld; Begin 0.5 in wall. API 5L (A) Seamless,U1.36,1.36,1.44,,"2,584.19",,0.467,0.467,,,,,,,1.44,,Seamless,,,,,,,33.84741955,-118.31800430,60.6,,46.3,,,,,,0.399,"1,898",0.850,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,009",10.750,0.467,0.523,"44,376.41","2,544.02",4.966,4.999,4.809,0.500
InVista,"1,492",8.405,25+44,"44,376.70",TO,Take Off,U0.29,0.29,1.15,,"2,584.48",,,,,,,10.21,13.37,14,,,Seamless,,,,,,,33.84741960,-118.31800551,60.5,M-131: Unbarred; 3:00; Station Fixed 25+43.74,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"44,376.70","2,543.74",4.961,4.968,4.932,0.500
InVista,"1,493",8.405,25+43,"44,377.86",GW14790,Weld; Begin 0.365 in wall. API 5L (A) Seamless,D0.52,1.44,0.52,,"2,585.63",,1.039,1.039,,,,,,,0.52,,Seamless,,,,,,,33.84741951,-118.31800875,60.4,,8.9,,,,,,0.756,"1,467",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,1.039,1.324,"44,377.86","2,543.25",5.003,5.002,4.933,0.365
InVista,"1,494",8.405,25+43,"44,378.37",FL14800,Flange,U0.52,0.52,0.56,,"2,586.15",,2.372,2.372,,,,,,,0.56,,Seamless,,,,,,,33.84741947,-118.31801010,60.4,,1.9,,,,,,2.372,"1,467",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,2.372,2.372,"44,378.37","2,543.03",5.006,5.007,3.560,0.365
InVista,"1,495",8.405,25+43,"44,378.93",GW14810,Weld,D0.39,0.56,0.39,,"2,586.71",,0.368,0.368,,,,,,,0.39,,Seamless,,,,,,,33.84741942,-118.31801171,60.4,,94.0,,,,,,0.344,"1,467",0.983,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.368,0.367,"44,378.93","2,542.79",5.015,5.016,4.987,0.365
InVista,"1,496",8.405,25+43,"44,379.32",GW14820,Weld,D0.08,0.39,0.08,,"2,587.10",,2.372,2.372,,,,,,,0.08,,Seamless,,,,,,,33.84741939,-118.31801279,60.4,Begin Valve Setting,3.2,,,,,,2.372,"1,467",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,2.372,2.372,"44,379.32","2,542.62",5.005,5.011,4.978,0.365
InVista,"1,497",8.405,25+43,"44,379.39",FL14830,Flange,U0.08,0.08,0.55,,"2,587.17",,2.372,2.372,,,,,,,0.55,,Seamless,,,,,,,33.84741939,-118.31801306,60.4,,1.7,,,,,,2.372,"1,467",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,2.372,2.372,"44,379.39","2,542.59",5.028,5.033,4.940,0.365
InVista,"1,497",8.405,25+42,"44,379.65",VC,Valve (Circ),U0.26,0.26,0.30,,"2,587.43",,,,,,,,,,,,Seamless,,,,,,,33.84741936,-118.31801380,60.4,Valve Receiver - Torrance Meters Facility; Station Fixed 25+42.48,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"44,379.65","2,542.48",,,,0.365
InVista,"1,498",8.405,25+43,"44,379.94",FL14840,Flange,D0.06,0.55,0.06,,"2,587.72",,2.372,2.372,,,,,,,0.06,,Seamless,,,,,,,,,,,2.8,,,,,,2.372,"1,467",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,2.372,2.372,"44,379.94","2,542.78",5.015,5.013,4.993,0.365
InVista,"1,499",8.405,25+43,"44,380.01",GW14850,Weld,U0.06,0.06,0.38,,"2,587.79",,0.368,0.368,,,,,,,0.38,,Seamless,,,,,,,,,,End Valve Setting; End Permanent Pipe; Begin Temporary Pipe;,93.7,,,,,,0.351,"1,467",0.990,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.368,0.379,"44,380.01","2,542.84",5.012,5.013,4.998,0.365
InVista,"1,500",8.405,25+43,"44,380.39",GW14860,Weld,U0.38,0.38,0.56,,"2,588.17",,1.360,1.360,,,,,,,0.56,,Seamless,,,,,,,,,,,4.4,,,,,,1.058,"1,467",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,1.360,1.694,"44,380.39","2,543.22",5.004,5.005,4.978,0.365
InVista,"1,501",8.405,25+44,"44,380.95",FL14870,Flange,D0.53,0.56,0.53,,"2,588.73",,2.372,2.372,,,,,,,0.53,,Seamless,,,,,,,,,,,2.1,,,,,,2.372,"1,467",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,2.372,2.372,"44,380.95","2,543.79",5.007,5.006,4.886,0.365
InVista,"1,502",8.406,25+44,"44,381.48",GW14880,Weld,U0.53,0.53,4.12,,"2,589.26",,0.360,0.360,,,,,,,4.12,,Seamless,,,,,,,,,,,89.4,,,,,,0.328,"1,467",0.939,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.360,0.368,"44,381.48","2,544.31",5.012,5.013,2.852,0.365
InVista,"1,502",8.406,25+45,"44,381.86",TP,Tap,U0.37,0.37,3.75,,"2,589.64",,,,,,,0.96,0.90,351,,,Seamless,,,,,,,,,,12:00,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"44,381.86","2,544.69",5.014,5.288,5.005,0.365
InVista,"1,502",8.406,25+48,"44,385.01",TP,Tap,D0.60,3.52,0.60,,"2,592.78",,,,,,,1.83,1.71,347,,,Seamless,,,,,,,,,,12:00,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"44,385.01","2,547.84",5.001,5.050,4.043,0.365
InVista,"1,503",8.406,25+48,"44,385.60",GW14890,Weld; Begin 0.438 in wall. API 5L (A) Seamless,U4.12,4.12,6.92,,"2,593.38",,,0.646,,,,,,,6.92,,Seamless,,,,,,,,,,End Temporary Pipe; End Inspection,,,,,,,,"1,760",0.968,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,760",10.750,,,"44,385.60","2,548.44",,,,0.438