Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
,,-18.90,,Area Start Launcher,,,,,,,,,,,,,,,,,,,,,,,,,,,,29.94287806,-89.93857952,-3.4698,,,,
,,-3.49,,Tap,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,,29.94289684,-89.93862401,-3.4495,,,,,,
,,-3.43,,Tap,,,,,6:00,,,,,,,,,,,,,,,,,,,,,,,29.94289691,-89.93862419,-3.4494,,,,,,
10,3.08,-1.51,,Flange,,,,,,,,,,,,2.30,6.60,0.500,52000,,1440,,,,,,,,,,,29.94289925,-89.93862972,-3.4469,,,,,,
,,0.00,,Valve,,,,,,,,,,,,,,,,,,,,,,,,,,,Meraux Station MLV 32 - Sta. 0+00,29.94290109,-89.93863409,-3.4449,,,,,,
20,3.55,1.57,,Flange,,,,,,,,,,,,5.20,6.60,0.500,52000,,1440,,,,,,,,,,,29.94290300,-89.93863861,-3.4428,,,,,,
,,3.66,,Tee,,,,,9:00,,,,,,,,,,,,,,,,,,,,,,,29.94290552,-89.93864460,-3.4382,,,,,,
30,23.28,5.12,,Area End Launcher,,,,,,,,,,,,5.20,6.60,0.375,52000,,1440,,,,,,,,,,,29.94290727,-89.93864874,-3.4383,,,,,,
,,6.19,,Tap,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,,29.94290856,-89.93865179,-3.4412,,,,,,
,,7.98,,Tee,,,,,9:00,,,,,,,,,,,,,,,,,,,,,,,29.94291073,-89.93865689,-3.4633,,,,,,
,,8.49,,Tap,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,,29.94291135,-89.93865833,-3.4788,,,,,,
,,16.73,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,45.9D -  17° - Over,29.94292128,-89.93868164,-4.2217,,,,,,
,,17.44,,Magnet,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,ROSEN,29.94292212,-89.93868362,-4.3381,,,,,,
,,26.38,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0000 - Launcher,29.94293261,-89.93870825,-6.4764,,,,,,
40,40.75,28.39,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.375,52000,ERW,1440,,,,,,,,,,,29.94293494,-89.93871373,-7.0598,,,,,,
,,41.94,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,41.8D -   14° - Sag,29.94295089,-89.93875100,-10.2933,,,,,,
,,67.32,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,29.94298126,-89.93882320,-11.2315,,,,,,
,,67.94,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,29.94298199,-89.93882495,-11.2310,,,,,,
50,34.65,69.15,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94298344,-89.93882840,-11.2320,,,,,,
,,84.77,,Area Start Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,,29.94300200,-89.93887302,-11.3255,,,,,,
,,94.64,,Area End Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,,29.94301375,-89.93890118,-11.4022,,,,,,
60,15.13,103.80,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94302462,-89.93892733,-11.4728,,,,,,
70,16.42,118.93,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.375,52000,ERW,1440,,,,,,,,,,,29.94304244,-89.93897063,-11.6371,,,,,,
,,127.40,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,9.7D -  44° - Right,29.94305491,-89.93899294,-11.7117,,,,,,
80,16.47,135.36,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.375,52000,ERW,1440,,,,,,,,,,,29.94307434,-89.93900417,-11.8217,,,,,,
,,143.91,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,9.7D -  45° - Right,29.94309720,-89.93900967,-11.8653,,,,,,
90,22.72,151.83,,GirthWeld,,,,,,,,,,,,4.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94311765,-89.93900146,-11.8780,,,,,,
100,32.99,174.55,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94317394,-89.93896997,-12.1254,,,,,,
110,41.57,207.54,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94325590,-89.93892510,-13.5899,,,,,,
120,31.64,249.11,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94335910,-89.93886893,-16.7420,,,,,,
130,40.73,280.75,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94343741,-89.93882557,-19.1193,,,,,,
140,38.28,321.47,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94353822,-89.93876948,-21.5374,,,,,,
150,42.69,359.75,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94363278,-89.93871605,-23.0610,,,,,,
160,42.47,402.44,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94373815,-89.93865597,-22.4840,,,,,,
170,41.28,444.91,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94384277,-89.93859610,-20.0754,,,,,,
180,41.50,486.19,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94394451,-89.93853799,-17.8402,,,,,,
190,41.89,527.69,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94404736,-89.93848093,-15.5008,,,,,,
200,42.33,569.58,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94415146,-89.93842400,-13.1888,,,,,,
210,41.61,611.91,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94425708,-89.93836721,-11.8274,,,,,,
220,42.05,653.53,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94436104,-89.93831172,-10.3226,,,,,,
230,40.99,695.58,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94446592,-89.93825515,-9.3569,,,,,,
240,42.02,736.57,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94456800,-89.93819956,-8.9220,,,,,,
250,42.46,778.59,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94467268,-89.93814265,-8.9375,,,,,,
260,42.28,821.05,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94477902,-89.93808655,-9.0661,,,,,,
260,,856.77,,metal loss-manufacturing anomaly,24,,0.68,0.51,10:46,N/A,,pitting,10,-35.72,6.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94486857,-89.93803956,-8.9936,,,,,,
270,42.97,863.33,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94488501,-89.93803096,-9.0504,,,,,,
280,42.91,906.29,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94499260,-89.93797417,-8.9095,,,,,,
290,42.09,949.20,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94509949,-89.93791602,-8.7282,,,,,,
300,39.72,991.29,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94520418,-89.93785866,-8.7250,,,,,,
310,42.25,1031.02,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94530207,-89.93780243,-9.5538,,,,,,
320,42.70,1073.26,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94540633,-89.93774291,-9.4804,,,,,,
330,42.81,1115.96,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94551199,-89.93768342,-9.3618,,,,,,
340,42.04,1158.76,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94561888,-89.93762610,-9.4036,,,,,,
350,40.69,1200.80,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94572357,-89.93756911,-9.5632,,,,,,
360,41.60,1241.49,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94582497,-89.93751413,-9.2262,,,,,,
370,31.24,1283.09,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94592916,-89.93745919,-9.5367,,,,,,
380,42.73,1314.33,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94600755,-89.93741830,-9.5404,,,,,,
,,1325.00,,Area Start BSTR #001 - 0.21% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
390,40.36,1357.06,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94611455,-89.93736187,-10.0815,,,,,,
400,42.14,1397.42,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94621430,-89.93730609,-12.7906,,,,,,
410,40.78,1439.56,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94631917,-89.93724945,-15.2051,,,,,,
420,41.53,1480.34,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94642015,-89.93719279,-15.3036,,,,,,
430,42.21,1521.86,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94652274,-89.93713483,-13.3429,,,,,,
440,35.98,1564.08,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94662631,-89.93707415,-11.5952,,,,,,
450,41.44,1600.06,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94671587,-89.93702529,-11.1786,,,,,,
460,41.29,1641.50,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94682006,-89.93697157,-10.4716,,,,,,
470,36.72,1682.79,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94692290,-89.93691570,-10.0529,,,,,,
,,1700.00,,Area End BSTR #001 - 0.21% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
480,42.74,1719.51,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94701459,-89.93686652,-10.6280,,,,,,
490,40.65,1762.25,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94712039,-89.93680715,-11.1265,,,,,,
500,41.69,1802.90,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94722081,-89.93675010,-10.6255,,,,,,
510,42.41,1844.59,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94732369,-89.93669134,-10.5802,,,,,,
520,43.01,1887.00,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94742821,-89.93663124,-10.6930,,,,,,
530,42.50,1930.00,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94753468,-89.93657146,-11.2517,,,,,,
540,42.02,1972.51,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94764063,-89.93651411,-11.3284,,,,,,
550,42.22,2014.53,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94774464,-89.93645563,-10.6480,,,,,,
560,40.80,2056.75,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94784925,-89.93639709,-11.0290,,,,,,
570,33.24,2097.55,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94795129,-89.93634286,-11.2043,,,,,,
580,33.28,2130.80,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94803390,-89.93629736,-11.1356,,,,,,
590,42.29,2164.08,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.94811726,-89.93625341,-11.1103,,,,,,
600,40.82,2206.37,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94822227,-89.93619533,-11.1724,,,,,,
610,41.96,2247.19,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94832352,-89.93613900,-11.2674,,,,,,
620,41.65,2289.15,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94842815,-89.93608242,-11.5086,,,,,,
620,,2319.28,,metal loss-corrosion,20,,1.14,1.14,7:38,OD,,pitting,10,-30.13,11.52,6.20,6.60,0.344,52000,ERW,1440,0.82,0.76,0.76,1.69,1.83,1.83,1749.00,1894,1895.00,,29.94850298,-89.93604110,-11.3907,,,,,,
620,,2319.72,,metal loss-corrosion,19,,0.79,0.75,7:38,OD,,pitting,10,-30.57,11.08,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,29.94850408,-89.93604050,-11.3881,,,,,,
620,,2319.92,,metal loss-corrosion,16,,0.81,0.67,7:38,OD,,pitting,10,-30.77,10.88,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.94850458,-89.93604023,-11.3869,,,,,,
620,,2320.66,,metal loss-corrosion,12,,0.98,1.22,8:05,OD,,pitting,10,-31.51,10.13,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94850644,-89.93603922,-11.3824,,,,,,
620,,2321.09,,metal loss-corrosion,15,,0.67,0.75,8:04,OD,,pitting,10,-31.93,9.71,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.94850749,-89.93603865,-11.3798,,,,,,
630,34.29,2330.80,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94853173,-89.93602562,-11.3379,,,,,,
640,30.47,2365.09,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94861732,-89.93597961,-11.3219,,,,,,
650,42.84,2395.56,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94869327,-89.93593846,-11.5414,,,,,,
660,41.83,2438.40,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94879914,-89.93587844,-12.0725,,,,,,
670,41.40,2480.23,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94890368,-89.93582265,-12.3767,,,,,,
680,42.42,2521.63,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94900687,-89.93576676,-11.7749,,,,,,
690,41.54,2564.05,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94911270,-89.93570971,-11.9888,,,,,,
700,42.31,2605.59,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94921608,-89.93565322,-11.9647,,,,,,
700,,2617.41,,metal loss-corrosion,11,,0.87,0.79,8:22,OD,,pitting,10,-11.82,30.48,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94924529,-89.93563665,-12.1103,,,,,,
700,,2618.80,,cluster,13,,2.41,1.62,3:08,OD,1,,,-13.21,29.1,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.68,,,1746.00,,,,29.94924872,-89.93563472,-12.1291,,,,,,
700,,2618.80,,metal loss-corrosion,8,,0.59,0.55,3:34,OD,1,pitting,10,-13.21,29.1,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94924872,-89.93563472,-12.1291,,,,,,
700,,2618.90,,metal loss-corrosion,13,,0.59,0.43,3:08,OD,1,circumferential slotting,10,-13.31,29,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94924897,-89.93563458,-12.1305,,,,,,
710,42.20,2647.90,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94932114,-89.93559518,-12.4074,,,,,,
720,33.32,2690.09,,GirthWeld,,,,,,,,,,,,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94942617,-89.93553783,-11.8005,,,,,,
730,42.21,2723.42,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94950857,-89.93549125,-11.5214,,,,,,
740,41.52,2765.63,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94961299,-89.93543233,-11.8591,,,,,,
750,40.16,2807.15,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94971691,-89.93537738,-12.0762,,,,,,
750,,2838.25,,metal loss-corrosion,11,,0.59,0.63,8:08,OD,,pitting,10,-31.1,9.05,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94979476,-89.93533622,-12.4833,,,,,,
750,,2839.38,,metal loss-corrosion,10,,0.67,0.75,8:24,OD,,pitting,10,-32.24,7.92,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94979760,-89.93533472,-12.5117,,,,,,
760,40.23,2847.30,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94981742,-89.93532423,-12.6789,,,,,,
770,42.52,2887.53,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.94991821,-89.93527118,-12.6217,,,,,,
770,,2918.47,,metal loss-corrosion,13,,0.59,0.43,2:43,OD,,circumferential slotting,10,-30.94,11.58,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1769.00,,,,29.94999527,-89.93522921,-12.3759,,,,,,
780,31.43,2930.05,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95002401,-89.93521327,-12.3503,,,,,,
790,41.64,2961.48,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95010235,-89.93517085,-12.0498,,,,,,
800,42.34,3003.12,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95020647,-89.93511543,-11.8582,,,,,,
,,3040.00,,Area Start BSTR #002 - 0.25% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
810,42.18,3045.46,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95031251,-89.93505949,-12.1159,,,,,,
820,42.94,3087.64,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95041820,-89.93500390,-11.7846,,,,,,
,,3109.69,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0010 - ROW AT PLM,29.95047331,-89.93497447,-12.2375,,,,,,
830,42.83,3130.58,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95052503,-89.93494644,-14.1024,,,,,,
840,41.22,3173.41,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95063057,-89.93488727,-18.6493,,,,,,
,,3200.00,,Area End BSTR #002 - 0.25% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
850,39.85,3214.63,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95073182,-89.93482843,-21.3860,,,,,,
860,41.79,3254.48,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95082967,-89.93477138,-23.8218,,,,,,
870,41.23,3296.27,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95093439,-89.93471627,-25.6491,,,,,,
880,38.07,3337.50,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95103789,-89.93466201,-25.9208,,,,,,
890,36.11,3375.57,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95113244,-89.93460941,-26.3203,,,,,,
890,,3408.14,,metal loss-corrosion,10,,0.59,0.43,10:30,OD,,circumferential slotting,10,-32.57,3.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95121336,-89.93456449,-26.6438,,,,,,
900,12.20,3411.67,,GirthWeld,,,,,,,,,,,,4.90,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.95122220,-89.93455976,-26.7246,,,,,,
,,3417.72,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,11.5D -  23° - Sag,29.95123729,-89.93455180,-26.3577,34+21.0,34+76.0,34+21.0,34+76.0
910,41.75,3423.88,,GirthWeld,,,,,,,,,,,,4.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95125200,-89.93454437,-24.3327,,,,,,
920,13.58,3465.63,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.95134991,-89.93449503,-8.5063,,,,,,
,,3472.86,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,13.0D -  14° - Over,29.95136685,-89.93448647,-5.7804,34+76.0,35+98.0,34+76.0,35+98.0
930,41.76,3479.21,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95138258,-89.93447846,-4.5530,,,,,,
930,,3479.99,,metal loss-corrosion,7,,1.02,0.47,6:10,OD,2,circumferential slotting,10,-0.79,40.97,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95138453,-89.93447746,-4.4154,,,,,,
930,,3479.99,,cluster,13,,1.92,2.37,6:10,OD,2,,,-0.79,40.97,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.67,,,1729.00,,,,29.95138453,-89.93447746,-4.4154,,,,,,
930,,3480.01,,metal loss-corrosion,13,,0.59,2.17,6:29,OD,2,axial grooving,15,-0.8,40.95,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95138457,-89.93447744,-4.4124,,,,,,
930,,3480.35,,cluster,12,,4.36,1.59,5:19,OD,3,,,-1.14,40.61,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95138541,-89.93447701,-4.3529,,,,,,
930,,3480.35,,metal loss-corrosion,7,,0.75,0.59,5:21,OD,3,pitting,10,-1.14,40.61,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95138541,-89.93447701,-4.3529,,,,,,
930,,3480.36,,metal loss-corrosion,7,,0.59,0.51,6:13,OD,3,circumferential slotting,10,-1.15,40.6,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95138544,-89.93447700,-4.3513,,,,,,
930,,3480.39,,metal loss-corrosion,8,,0.59,0.91,7:26,OD,4,pitting,10,-1.18,40.58,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95138551,-89.93447696,-4.3464,,,,,,
930,,3480.39,,cluster,10,,2.96,2.65,6:52,OD,4,,,-1.18,40.58,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95138551,-89.93447696,-4.3464,,,,,,
930,,3480.43,,metal loss-corrosion,12,,0.79,0.59,5:59,OD,3,pitting,10,-1.22,40.53,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95138562,-89.93447690,-4.3383,,,,,,
930,,3480.43,,metal loss-corrosion,10,,0.59,0.51,5:19,OD,3,pitting,10,-1.23,40.53,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95138562,-89.93447690,-4.3381,,,,,,
930,,3480.51,,metal loss-corrosion,10,,0.63,1.22,6:52,OD,4,axial grooving,15,-1.3,40.46,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95138580,-89.93447681,-4.3255,,,,,,
930,,3481.34,,metal loss-corrosion,11,,1.85,1.97,4:33,OD,5,general,10,-2.13,39.62,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95138788,-89.93447576,-4.1790,,,,,,
930,,3481.34,,cluster,11,,2.69,2.06,4:23,OD,5,,,-2.13,39.62,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95138788,-89.93447576,-4.1790,,,,,,
930,,3481.45,,metal loss-corrosion,10,,0.79,0.67,4:23,OD,5,pitting,10,-2.25,39.51,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95138816,-89.93447561,-4.1585,,,,,,
930,,3481.46,,metal loss-corrosion,10,,0.59,0.51,4:53,OD,5,circumferential slotting,10,-2.25,39.5,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95138818,-89.93447560,-4.1576,,,,,,
930,,3482.20,,metal loss-corrosion,15,,0.75,0.71,5:16,OD,,pitting,10,-2.99,38.76,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.95139001,-89.93447466,-4.0257,,,,,,
930,,3482.53,,metal loss-corrosion,10,,0.59,0.43,4:15,OD,,circumferential slotting,10,-3.33,38.43,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95139084,-89.93447424,-3.9663,,,,,,
930,,3482.71,,metal loss-corrosion,12,,0.59,0.51,6:09,OD,,pitting,10,-3.5,38.26,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95139127,-89.93447402,-3.9353,,,,,,
930,,3488.04,,metal loss-corrosion,14,,0.59,1.10,5:48,OD,6,pitting,10,-8.83,32.92,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95140452,-89.93446728,-2.9527,,,,,,
930,,3488.04,,cluster,15,,0.66,2.43,5:48,OD,6,,,-8.83,32.92,5.90,6.90,0.344,52000,ERW,1440,0.84,,,1.66,,,1720.00,,,,29.95140452,-89.93446728,-2.9527,,,,,,
930,,3488.20,,metal loss-corrosion,15,,0.59,0.51,5:49,OD,6,circumferential slotting,10,-8.99,32.76,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95140492,-89.93446708,-2.9222,,,,,,
930,,3488.54,,cluster,14,,3.54,2.97,5:51,OD,7,,,-9.34,32.42,5.90,6.90,0.344,52000,ERW,1440,0.84,,,1.65,,,1712.00,,,,29.95140577,-89.93446664,-2.8572,,,,,,
930,,3488.54,,metal loss-corrosion,12,,0.91,1.38,5:51,OD,7,pitting,10,-9.34,32.42,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95140577,-89.93446664,-2.8572,,,,,,
930,,3488.65,,metal loss-corrosion,14,,1.02,1.26,6:27,OD,7,pitting,10,-9.44,32.31,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95140603,-89.93446651,-2.8367,,,,,,
930,,3488.74,,metal loss-corrosion,11,,0.59,0.59,5:59,OD,7,pitting,10,-9.53,32.22,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95140626,-89.93446639,-2.8196,,,,,,
930,,3488.91,,cluster,19,,2.28,1.95,5:35,OD,8,,,-9.7,32.05,5.90,6.90,0.344,52000,ERW,1440,0.84,,,1.66,,,1722.00,,,,29.95140668,-89.93446618,-2.7874,,,,,,
930,,3488.91,,metal loss-corrosion,19,,0.75,0.83,5:57,OD,8,pitting,10,-9.7,32.05,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95140668,-89.93446618,-2.7874,,,,,,
930,,3488.98,,metal loss-corrosion,18,,0.83,0.75,6:45,OD,,pitting,10,-9.78,31.98,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,29.95140686,-89.93446609,-2.7737,,,,,,
930,,3489.02,,metal loss-corrosion,7,,0.59,0.51,5:35,OD,8,pitting,10,-9.81,31.94,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95140694,-89.93446605,-2.7671,,,,,,
930,,3489.02,,metal loss-corrosion,13,,0.67,0.59,5:54,OD,8,pitting,10,-9.82,31.94,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95140696,-89.93446604,-2.7659,,,,,,
930,,3489.21,,cluster,27,,3.96,3.56,6:29,OD,9,,,-10,31.75,5.90,6.90,0.344,52000,ERW,1440,0.89,0.83,0.8,1.57,1.67,1.74,1626.00,1735,1805.00,,29.95140742,-89.93446580,-2.7308,,,,,,
930,,3489.21,,metal loss-corrosion,15,,0.68,0.79,7:16,OD,9,pitting,10,-10,31.75,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95140742,-89.93446580,-2.7308,,,,,,
930,,3489.30,,metal loss-corrosion,27,,1.35,0.98,6:29,OD,9,pitting,10,-10.1,31.66,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95140765,-89.93446568,-2.7129,,,,,,
930,,3489.32,,metal loss-corrosion,6,,0.59,0.55,7:12,OD,9,pitting,10,-10.12,31.64,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95140770,-89.93446566,-2.7091,,,,,,
930,,3489.45,,metal loss-corrosion,14,,0.68,0.67,6:36,OD,9,pitting,10,-10.24,31.51,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95140801,-89.93446550,-2.6849,,,,,,
930,,3489.87,,metal loss-corrosion,11,,0.63,0.39,7:27,OD,,circumferential slotting,10,-10.66,31.09,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95140905,-89.93446497,-2.6050,,,,,,
930,,3490.57,,metal loss-corrosion,12,,0.59,0.47,7:09,OD,,circumferential slotting,10,-11.36,30.39,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95141079,-89.93446409,-2.4711,,,,,,
930,,3490.86,,metal loss-corrosion,17,,0.71,0.67,4:44,OD,,pitting,10,-11.65,30.1,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.95141151,-89.93446372,-2.4154,,,,,,
930,,3491.03,,cluster,16,,3.74,1.65,4:45,OD,10,,,-11.82,29.94,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1739.00,,,,29.95141192,-89.93446351,-2.3833,,,,,,
930,,3491.03,,metal loss-corrosion,10,,0.94,0.59,5:25,OD,10,pitting,10,-11.82,29.94,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95141192,-89.93446351,-2.3833,,,,,,
930,,3491.08,,metal loss-corrosion,12,,0.59,1.06,6:22,OD,,pitting,10,-11.87,29.88,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95141205,-89.93446344,-2.3734,,,,,,
930,,3491.09,,metal loss-corrosion,16,,0.67,0.51,5:14,OD,10,pitting,10,-11.89,29.87,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95141209,-89.93446342,-2.3705,,,,,,
930,,3491.11,,metal loss-corrosion,8,,0.63,0.67,4:45,OD,10,pitting,10,-11.9,29.85,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95141213,-89.93446340,-2.3676,,,,,,
930,,3491.27,,metal loss-corrosion,14,,0.59,0.55,7:14,OD,,pitting,10,-12.06,29.69,5.90,6.90,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.95141253,-89.93446320,-2.3368,,,,,,
930,,3491.63,,metal loss-corrosion,15,,0.59,0.47,5:09,OD,,circumferential slotting,10,-12.43,29.33,5.90,6.90,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.95141343,-89.93446274,-2.2674,,,,,,
930,,3492.54,,metal loss-corrosion,14,,0.87,0.59,5:38,OD,,pitting,10,-13.33,28.42,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,29.95141568,-89.93446160,-2.0934,,,,,,
930,,3492.80,,cluster,15,,3.17,1.19,5:19,OD,11,,,-13.59,28.16,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1754.00,,,,29.95141633,-89.93446128,-2.0438,,,,,,
930,,3492.80,,metal loss-corrosion,8,,0.59,0.47,5:56,OD,11,circumferential slotting,10,-13.59,28.16,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95141633,-89.93446128,-2.0438,,,,,,
930,,3492.85,,metal loss-corrosion,15,,0.59,0.59,5:19,OD,11,pitting,10,-13.64,28.11,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95141645,-89.93446121,-2.0342,,,,,,
930,,3493.02,,metal loss-corrosion,7,,0.63,0.39,5:41,OD,12,circumferential slotting,10,-13.81,27.95,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95141686,-89.93446101,-2.0027,,,,,,
930,,3493.02,,cluster,14,,4.75,2.48,4:47,OD,12,,,-13.81,27.95,5.90,6.90,0.344,52000,ERW,1440,0.84,,,1.66,,,1723.00,,,,29.95141686,-89.93446101,-2.0027,,,,,,
930,,3493.12,,metal loss-corrosion,12,,1.01,0.51,5:17,OD,12,circumferential grooving,10,-13.91,27.84,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95141712,-89.93446087,-1.9826,,,,,,
930,,3493.13,,metal loss-corrosion,14,,0.63,0.67,5:46,OD,12,pitting,10,-13.92,27.83,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95141715,-89.93446086,-1.9804,,,,,,
930,,3493.19,,metal loss-corrosion,10,,0.63,0.43,4:47,OD,12,circumferential slotting,10,-13.98,27.78,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95141728,-89.93446079,-1.9699,,,,,,
930,,3493.28,,cluster,14,,5.29,2.82,4:48,OD,13,,,-14.07,27.69,5.90,6.90,0.344,52000,ERW,1440,0.84,,,1.65,,,1714.00,,,,29.95141750,-89.93446068,-1.9531,,,,,,
930,,3493.28,,metal loss-corrosion,8,,0.59,0.39,5:44,OD,13,circumferential slotting,10,-14.07,27.69,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95141750,-89.93446068,-1.9531,,,,,,
930,,3493.35,,metal loss-corrosion,14,,0.59,0.71,4:48,OD,13,pitting,10,-14.14,27.61,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95141769,-89.93446059,-1.9389,,,,,,
930,,3493.39,,metal loss-corrosion,13,,0.59,0.39,5:42,OD,13,circumferential slotting,10,-14.18,27.58,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95141778,-89.93446054,-1.9320,,,,,,
930,,3493.39,,metal loss-corrosion,10,,0.59,0.55,5:16,OD,13,pitting,10,-14.18,27.58,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95141778,-89.93446054,-1.9318,,,,,,
930,,3493.45,,metal loss-corrosion,5,,0.83,0.75,5:52,OD,13,pitting,10,-14.24,27.51,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95141793,-89.93446046,-1.9200,,,,,,
930,,3493.54,,metal loss-corrosion,12,,0.59,0.47,4:51,OD,,circumferential slotting,10,-14.34,27.42,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95141817,-89.93446035,-1.9017,,,,,,
930,,3493.68,,metal loss-corrosion,15,,0.94,0.51,5:46,OD,,pitting,10,-14.48,27.28,5.90,6.90,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.95141851,-89.93446017,-1.8746,,,,,,
930,,3494.28,,metal loss-corrosion,17,,0.59,0.63,4:52,OD,14,pitting,10,-15.08,26.68,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95142001,-89.93445942,-1.7584,,,,,,
930,,3494.28,,cluster,17,,7.03,5.89,4:18,OD,14,,,-15.08,26.68,5.90,6.90,0.344,52000,ERW,1440,0.87,,,1.59,,,1646.00,,,,29.95142001,-89.93445942,-1.7584,,,,,,
930,,3494.32,,metal loss-corrosion,11,,1.06,0.63,5:10,OD,14,pitting,10,-15.11,26.65,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95142009,-89.93445938,-1.7522,,,,,,
930,,3494.41,,metal loss-corrosion,10,,1.65,0.43,5:01,OD,14,circumferential slotting,10,-15.2,26.56,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95142031,-89.93445926,-1.7348,,,,,,
930,,3494.42,,metal loss-corrosion,17,,0.75,0.55,5:48,OD,14,pitting,10,-15.22,26.54,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95142035,-89.93445924,-1.7315,,,,,,
930,,3494.50,,metal loss-corrosion,10,,0.59,0.55,5:15,OD,14,pitting,10,-15.3,26.46,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95142055,-89.93445914,-1.7159,,,,,,
930,,3494.51,,metal loss-corrosion,10,,0.63,0.67,8:13,OD,,pitting,10,-15.3,26.46,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95142056,-89.93445914,-1.7153,,,,,,
930,,3494.51,,metal loss-corrosion,9,,0.59,0.55,4:18,OD,14,pitting,10,-15.3,26.45,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95142057,-89.93445913,-1.7145,,,,,,
930,,3494.57,,metal loss-corrosion,12,,0.59,0.43,5:23,OD,14,circumferential slotting,10,-15.37,26.39,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95142073,-89.93445905,-1.7023,,,,,,
930,,3494.64,,metal loss-corrosion,8,,1.10,0.47,4:48,OD,14,circumferential slotting,10,-15.43,26.33,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95142088,-89.93445898,-1.6905,,,,,,
930,,3494.70,,cluster,16,,6.67,1.42,7:15,OD,15,,,-15.49,26.26,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.68,,,1746.00,,,,29.95142104,-89.93445889,-1.6776,,,,,,
930,,3494.70,,metal loss-corrosion,9,,0.59,1.34,8:42,OD,15,axial grooving,15,-15.49,26.26,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95142104,-89.93445889,-1.6776,,,,,,
930,,3494.72,,metal loss-corrosion,16,,1.02,0.83,7:15,OD,15,pitting,10,-15.51,26.24,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95142109,-89.93445887,-1.6737,,,,,,
930,,3494.74,,metal loss-corrosion,11,,1.61,0.98,8:00,OD,15,pitting,10,-15.53,26.22,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95142113,-89.93445885,-1.6706,,,,,,
930,,3494.74,,metal loss-corrosion,10,,0.59,0.43,5:03,OD,14,circumferential slotting,10,-15.53,26.22,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95142114,-89.93445885,-1.6704,,,,,,
930,,3494.79,,cluster,11,,4.29,1.66,5:00,OD,16,,,-15.58,26.17,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95142127,-89.93445878,-1.6602,,,,,,
930,,3494.79,,metal loss-corrosion,11,,0.59,0.51,5:53,OD,16,pitting,10,-15.58,26.17,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95142127,-89.93445878,-1.6602,,,,,,
930,,3494.86,,metal loss-corrosion,7,,0.59,0.35,5:39,OD,16,circumferential slotting,10,-15.65,26.1,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95142143,-89.93445870,-1.6472,,,,,,
930,,3494.89,,metal loss-corrosion,8,,0.59,0.47,5:00,OD,16,circumferential slotting,10,-15.68,26.07,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95142151,-89.93445866,-1.6411,,,,,,
930,,3494.95,,cluster,12,,1.08,1.74,6:32,OD,17,,,-15.74,26.02,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95142165,-89.93445859,-1.6304,,,,,,
930,,3494.95,,metal loss-corrosion,12,,0.59,0.47,6:39,OD,17,circumferential slotting,10,-15.74,26.02,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95142165,-89.93445859,-1.6304,,,,,,
930,,3494.98,,metal loss-corrosion,8,,0.59,0.35,5:47,OD,18,circumferential slotting,10,-15.77,25.98,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95142174,-89.93445854,-1.6237,,,,,,
930,,3494.98,,cluster,14,,5.75,3.64,5:47,OD,18,,,-15.77,25.98,5.90,6.90,0.344,52000,ERW,1440,0.85,,,1.64,,,1698.00,,,,29.95142174,-89.93445854,-1.6237,,,,,,
930,,3495.05,,metal loss-corrosion,11,,0.59,0.47,6:32,OD,17,circumferential slotting,10,-15.84,25.91,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95142191,-89.93445845,-1.6099,,,,,,
930,,3495.08,,metal loss-corrosion,7,,0.59,0.59,5:50,OD,18,pitting,10,-15.87,25.89,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95142198,-89.93445842,-1.6051,,,,,,
930,,3495.18,,metal loss-corrosion,14,,0.79,1.06,6:58,OD,18,pitting,10,-15.98,25.78,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95142224,-89.93445829,-1.5842,,,,,,
930,,3495.21,,metal loss-corrosion,8,,0.79,0.91,6:27,OD,18,pitting,10,-16,25.75,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95142230,-89.93445826,-1.5796,,,,,,
930,,3495.66,,cluster,13,,2.96,1.44,4:27,OD,19,,,-16.45,25.3,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1750.00,,,,29.95142342,-89.93445769,-1.4920,,,,,,
930,,3495.66,,metal loss-corrosion,13,,0.59,0.59,5:01,OD,19,pitting,10,-16.45,25.3,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95142342,-89.93445769,-1.4920,,,,,,
930,,3495.69,,metal loss-corrosion,7,,0.87,1.02,4:27,OD,19,pitting,10,-16.49,25.27,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95142351,-89.93445765,-1.4851,,,,,,
930,,3495.88,,metal loss-corrosion,11,,0.59,0.39,5:06,OD,,circumferential slotting,10,-16.67,25.08,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95142397,-89.93445742,-1.4484,,,,,,
930,,3495.95,,cluster,16,,0.94,1.78,6:57,OD,20,,,-16.74,25.01,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.67,,,1735.00,,,,29.95142414,-89.93445733,-1.4350,,,,,,
930,,3495.95,,metal loss-corrosion,16,,0.59,0.51,7:02,OD,20,pitting,10,-16.74,25.01,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95142414,-89.93445733,-1.4350,,,,,,
930,,3496.06,,metal loss-corrosion,7,,0.59,0.43,6:57,OD,20,circumferential slotting,10,-16.85,24.9,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95142442,-89.93445719,-1.4130,,,,,,
930,,3496.08,,cluster,10,,1.65,1.18,4:28,OD,21,,,-16.87,24.88,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95142446,-89.93445717,-1.4094,,,,,,
930,,3496.08,,metal loss-corrosion,10,,0.59,0.47,4:28,OD,21,circumferential slotting,10,-16.87,24.88,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95142446,-89.93445717,-1.4094,,,,,,
930,,3496.14,,metal loss-corrosion,6,,1.02,0.47,4:37,OD,21,circumferential slotting,10,-16.93,24.82,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95142461,-89.93445709,-1.3978,,,,,,
930,,3496.32,,metal loss-corrosion,10,,0.67,1.06,4:24,OD,,pitting,10,-17.11,24.64,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95142506,-89.93445687,-1.3621,,,,,,
930,,3496.72,,metal loss-corrosion,11,,0.67,1.22,5:19,OD,,pitting,10,-17.51,24.24,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95142606,-89.93445636,-1.2830,,,,,,
940,7.68,3520.96,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.95148602,-89.93442590,3.6910,,,,,,
,,3524.71,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,12.3D -  16° - Over,29.95149532,-89.93442104,4.2629,,,,,,
950,19.49,3528.64,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95150510,-89.93441566,4.2061,,,,,,
,,3537.00,,Area Start BSTR #003 - 0.16% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
960,40.64,3548.13,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95155321,-89.93438852,2.7116,,,,,,
970,8.68,3588.77,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.95165366,-89.93433166,0.8166,,,,,,
,,3593.13,68,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,4.7D - 62° - Over,29.95166444,-89.93432565,0.5070,34+21.0,34+76.0,34+21.0,34+76.0
980,28.44,3597.45,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95167502,-89.93431971,-0.1424,,,,,,
990,9.80,3625.90,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.95174453,-89.93428050,-4.6367,,,,,,
,,3629.99,37,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,16.9D -  11° - Sag,29.95175454,-89.93427476,-5.1368,34+76.0,35+98.0,34+76.0,35+98.0
1000,41.40,3635.70,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95176860,-89.93426659,-5.0821,,,,,,
1010,42.12,3677.10,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95187076,-89.93420784,-5.1418,,,,,,
,,3690.00,,Area End BSTR #003 - 0.16% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1020,41.57,3719.22,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95197548,-89.93415014,-6.7067,,,,,,
1030,42.54,3760.80,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95207982,-89.93409539,-7.2520,,,,,,
1040,41.08,3803.34,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95218661,-89.93403935,-7.5180,,,,,,
1050,40.59,3844.42,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95228902,-89.93398363,-8.3901,,,,,,
1060,41.91,3885.01,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95239023,-89.93392850,-8.2765,,,,,,
1070,41.46,3926.92,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95249436,-89.93387064,-8.1697,,,,,,
1080,41.68,3968.38,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95259716,-89.93381308,-9.1029,,,,,,
1090,41.76,4010.06,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95270047,-89.93375513,-10.0820,,,,,,
1100,42.23,4051.82,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95280366,-89.93369631,-11.0102,,,,,,
1110,42.75,4094.05,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95290814,-89.93363706,-11.3399,,,,,,
1120,39.63,4136.79,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95301419,-89.93357774,-11.3953,,,,,,
1130,41.83,4176.42,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95311201,-89.93352156,-10.7694,,,,,,
1140,40.40,4218.26,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95321489,-89.93346147,-9.7008,,,,,,
1140,,4256.93,,metal loss-corrosion,14,,1.30,1.14,1:40,OD,,pitting,10,-38.67,1.73,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1756.00,,,,29.95331015,-89.93340620,-9.2811,,,,,,
1140,,4257.45,,cluster,13,,2.88,1.36,1:00,OD,22,,,-39.2,1.2,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1752.00,,,,29.95331144,-89.93340543,-9.2718,,,,,,
1140,,4257.45,,metal loss-corrosion,13,,0.59,1.34,1:00,OD,22,axial grooving,15,-39.2,1.2,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95331144,-89.93340543,-9.2718,,,,,,
1140,,4257.48,,metal loss-corrosion,9,,1.34,1.02,1:22,OD,22,pitting,10,-39.22,1.18,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95331150,-89.93340539,-9.2713,,,,,,
1150,41.46,4258.66,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95331438,-89.93340367,-9.2500,,,,,,
1150,,4265.61,,cluster,19,,1.06,2.35,8:50,OD,23,,,-6.96,34.5,5.90,6.90,0.344,52000,ERW,1440,0.84,,,1.65,,,1707.00,,,,29.95333146,-89.93339359,-9.1469,,,,,,
1150,,4265.61,,metal loss-corrosion,19,,1.06,0.98,8:50,OD,23,pitting,10,-6.96,34.5,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95333146,-89.93339359,-9.1469,,,,,,
1150,,4265.66,,cluster,15,,1.50,1.89,7:12,OD,24,,,-7.01,34.45,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.67,,,1735.00,,,,29.95333158,-89.93339352,-9.1461,,,,,,
1150,,4265.66,,metal loss-corrosion,15,,0.87,1.81,7:12,OD,24,axial grooving,15,-7.01,34.45,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95333158,-89.93339352,-9.1461,,,,,,
1150,,4265.77,,metal loss-corrosion,10,,0.59,0.51,8:51,OD,23,pitting,10,-7.11,34.35,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95333183,-89.93339337,-9.1445,,,,,,
1150,,4265.78,,metal loss-corrosion,9,,0.59,0.51,7:25,OD,24,pitting,10,-7.12,34.34,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95333186,-89.93339335,-9.1443,,,,,,
1150,,4266.05,,cluster,16,,2.93,3.24,8:16,OD,25,,,-7.39,34.07,5.90,6.90,0.344,52000,ERW,1440,0.85,,,1.64,,,1696.00,,,,29.95333252,-89.93339297,-9.1401,,,,,,
1150,,4266.05,,metal loss-corrosion,16,,0.91,0.87,8:45,OD,25,pitting,10,-7.39,34.07,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95333252,-89.93339297,-9.1401,,,,,,
1150,,4266.14,,metal loss-corrosion,10,,0.75,0.51,1:02,OD,,pitting,10,-7.49,33.97,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95333276,-89.93339283,-9.1385,,,,,,
1150,,4266.15,,metal loss-corrosion,7,,0.59,0.79,8:16,OD,25,pitting,10,-7.5,33.96,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95333279,-89.93339281,-9.1383,,,,,,
1150,,4266.22,,metal loss-corrosion,10,,0.59,0.75,7:24,OD,,pitting,10,-7.56,33.89,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95333295,-89.93339272,-9.1373,,,,,,
1150,,4266.27,,metal loss-corrosion,11,,0.59,0.59,8:46,OD,25,pitting,10,-7.61,33.85,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95333307,-89.93339265,-9.1366,,,,,,
1150,,4266.43,,metal loss-corrosion,14,,0.79,0.71,7:28,OD,,pitting,10,-7.77,33.69,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.95333346,-89.93339242,-9.1340,,,,,,
1150,,4266.81,,metal loss-corrosion,16,,0.79,0.55,8:42,OD,,pitting,10,-8.15,33.3,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.95333441,-89.93339187,-9.1279,,,,,,
1150,,4269.42,,metal loss-corrosion,10,,0.91,0.63,10:01,OD,,pitting,10,-10.76,30.69,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95334083,-89.93338814,-9.0863,,,,,,
1160,41.30,4300.11,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95341656,-89.93334465,-8.0070,,,,,,
1160,,4310.20,,metal loss-corrosion,7,,0.63,0.79,8:14,OD,26,pitting,10,-10.09,31.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95344124,-89.93332985,-7.7972,,,,,,
1160,,4310.20,,cluster,10,,1.88,1.86,7:56,OD,26,,,-10.09,31.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95344124,-89.93332985,-7.7972,,,,,,
1160,,4310.24,,metal loss-corrosion,10,,0.59,1.34,7:56,OD,26,axial grooving,15,-10.13,31.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95344134,-89.93332978,-7.7968,,,,,,
1160,,4310.26,,metal loss-corrosion,16,,0.59,0.63,1:45,OD,27,pitting,10,-10.15,31.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95344140,-89.93332975,-7.7967,,,,,,
1160,,4310.26,,cluster,16,,1.20,1.68,1:41,OD,27,,,-10.15,31.15,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1738.00,,,,29.95344140,-89.93332975,-7.7967,,,,,,
1160,,4310.35,,metal loss-corrosion,11,,1.20,0.59,1:41,OD,27,circumferential grooving,10,-10.24,31.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95344162,-89.93332962,-7.7960,,,,,,
1160,,4310.56,,metal loss-corrosion,16,,0.59,0.75,1:37,OD,,pitting,10,-10.45,30.86,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.95344212,-89.93332933,-7.7944,,,,,,
1160,,4310.94,,cluster,16,,5.83,1.90,12:29,OD,28,,,-10.82,30.48,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1732.00,,,,29.95344305,-89.93332878,-7.7916,,,,,,
1160,,4310.94,,metal loss-corrosion,16,,1.10,1.06,1:08,OD,28,pitting,10,-10.82,30.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95344305,-89.93332878,-7.7916,,,,,,
1160,,4310.99,,metal loss-corrosion,10,,0.59,0.59,1:44,OD,28,pitting,10,-10.88,30.42,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95344319,-89.93332869,-7.7911,,,,,,
1160,,4311.06,,metal loss-corrosion,10,,0.59,0.47,12:29,OD,28,pitting,10,-10.94,30.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95344334,-89.93332860,-7.7906,,,,,,
1160,,4313.04,,metal loss-corrosion,10,,1.34,1.02,7:19,OD,,pitting,10,-12.93,28.37,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95344822,-89.93332573,-7.7794,,,,,,
1160,,4319.64,,metal loss-corrosion,16,,0.63,0.79,9:42,OD,,pitting,10,-19.53,21.77,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,29.95346451,-89.93331638,-7.7405,,,,,,
1160,,4322.31,,metal loss-corrosion,10,,0.59,0.59,12:45,OD,,pitting,10,-22.2,19.11,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95347112,-89.93331264,-7.6990,,,,,,
1160,,4334.15,,metal loss-corrosion,5,,1.14,0.67,9:07,OD,29,pitting,10,-34.03,7.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95350021,-89.93329559,-7.4670,,,,,,
1160,,4334.15,,cluster,12,,4.14,1.70,8:24,OD,29,,,-34.03,7.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95350021,-89.93329559,-7.4670,,,,,,
1160,,4334.18,,metal loss-corrosion,12,,0.63,0.63,8:24,OD,29,pitting,10,-34.07,7.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95350030,-89.93329553,-7.4665,,,,,,
1160,,4334.25,,metal loss-corrosion,8,,0.59,0.47,8:51,OD,29,circumferential slotting,10,-34.13,7.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95350046,-89.93329544,-7.4656,,,,,,
1160,,4334.76,,metal loss-corrosion,10,,1.10,0.71,8:15,OD,,pitting,10,-34.65,6.66,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95350171,-89.93329468,-7.4583,,,,,,
1160,,4336.50,,metal loss-corrosion,11,,1.58,0.98,7:20,OD,,pitting,10,-36.39,4.91,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95350596,-89.93329211,-7.4366,,,,,,
1160,,4337.03,,metal loss-corrosion,10,,0.59,0.47,8:00,OD,,circumferential slotting,10,-36.91,4.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95350725,-89.93329133,-7.4312,,,,,,
1170,41.31,4341.42,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95351793,-89.93328478,-7.4090,,,,,,
1170,,4343.49,,metal loss-corrosion,13,,0.79,0.51,8:28,OD,,pitting,10,-2.08,39.23,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.95352299,-89.93328167,-7.4123,,,,,,
1170,,4344.96,,metal loss-corrosion,10,,1.06,1.06,8:52,OD,,pitting,10,-3.54,37.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95352656,-89.93327949,-7.4203,,,,,,
1170,,4345.39,,metal loss-corrosion,12,,0.59,0.59,8:27,OD,,pitting,10,-3.98,37.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95352762,-89.93327885,-7.4232,,,,,,
1170,,4378.98,,metal loss-corrosion,5,,0.98,0.51,1:16,OD,30,pitting,10,-37.57,3.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95360965,-89.93322928,-7.4603,,,,,,
1170,,4378.98,,cluster,12,,1.41,1.77,1:16,OD,30,,,-37.57,3.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95360965,-89.93322928,-7.4603,,,,,,
1170,,4379.08,,metal loss-corrosion,12,,0.71,0.59,1:26,OD,30,pitting,10,-37.67,3.64,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95360989,-89.93322913,-7.4618,,,,,,
1180,41.59,4382.72,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95361873,-89.93322363,-7.5236,,,,,,
1180,,4384.87,,metal loss-corrosion,13,,0.79,0.71,7:57,OD,,pitting,10,-2.15,39.45,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.95362395,-89.93322040,-7.5648,,,,,,
1190,32.78,4424.32,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95371970,-89.93316094,-7.8368,,,,,,
1190,,4429.76,,cluster,10,,3.94,1.22,7:51,OD,31,,,-5.44,27.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95373286,-89.93315264,-7.9470,,,,,,
1190,,4429.76,,metal loss-corrosion,10,,0.59,0.79,8:39,OD,31,pitting,10,-5.44,27.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95373286,-89.93315264,-7.9470,,,,,,
1190,,4429.78,,metal loss-corrosion,9,,1.73,0.94,7:51,OD,31,pitting,10,-5.46,27.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95373291,-89.93315260,-7.9475,,,,,,
1190,,4433.25,,metal loss-corrosion,12,,0.87,0.39,7:56,OD,,circumferential slotting,10,-8.93,23.85,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95374133,-89.93314737,-8.0059,,,,,,
1200,42.44,4457.10,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95379890,-89.93311073,-7.9098,,,,,,
1200,,4470.28,,metal loss-corrosion,10,,0.75,0.43,1:57,OD,,circumferential slotting,10,-13.18,29.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95383039,-89.93308985,-7.9991,,,,,,
1200,,4471.70,,metal loss-corrosion,12,,0.75,0.75,1:43,OD,,pitting,10,-14.6,27.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95383381,-89.93308760,-8.0168,,,,,,
1200,,4484.72,,metal loss-corrosion,10,,0.59,0.39,1:41,OD,,circumferential slotting,10,-27.62,14.82,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95386507,-89.93306728,-8.1887,,,,,,
1200,,4485.19,,cluster,16,,6.67,2.49,12:49,OD,32,,,-28.09,14.35,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1715.00,,,,29.95386620,-89.93306655,-8.1935,,,,,,
1200,,4485.19,,metal loss-corrosion,7,,0.59,0.43,1:51,OD,32,circumferential slotting,10,-28.09,14.35,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95386620,-89.93306655,-8.1935,,,,,,
1200,,4485.22,,metal loss-corrosion,13,,1.34,1.65,1:22,OD,32,pitting,10,-28.12,14.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95386628,-89.93306650,-8.1938,,,,,,
1200,,4485.23,,metal loss-corrosion,7,,1.02,2.05,12:49,OD,32,pitting,10,-28.13,14.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95386629,-89.93306650,-8.1938,,,,,,
1200,,4485.27,,metal loss-corrosion,16,,0.94,0.55,2:11,OD,32,pitting,10,-28.17,14.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95386639,-89.93306643,-8.1942,,,,,,
1200,,4485.42,,metal loss-corrosion,10,,0.59,0.63,2:22,OD,33,pitting,10,-28.32,14.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95386675,-89.93306620,-8.1954,,,,,,
1200,,4485.42,,cluster,10,,1.02,1.82,2:22,OD,33,,,-28.32,14.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95386675,-89.93306620,-8.1954,,,,,,
1200,,4485.53,,metal loss-corrosion,6,,0.94,0.51,2:23,OD,33,pitting,10,-28.43,14.01,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95386701,-89.93306603,-8.1964,,,,,,
1200,,4485.62,,cluster,10,,4.69,3.64,1:36,OD,34,,,-28.52,13.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95386723,-89.93306590,-8.1971,,,,,,
1200,,4485.62,,metal loss-corrosion,7,,0.59,0.71,1:36,OD,34,pitting,10,-28.52,13.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95386723,-89.93306590,-8.1971,,,,,,
1200,,4485.69,,metal loss-corrosion,10,,0.71,0.51,2:33,OD,34,circumferential slotting,10,-28.59,13.86,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95386740,-89.93306579,-8.1977,,,,,,
1200,,4485.71,,metal loss-corrosion,8,,0.59,0.39,1:57,OD,34,circumferential slotting,10,-28.6,13.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95386744,-89.93306576,-8.1979,,,,,,
1200,,4485.80,,metal loss-corrosion,8,,0.87,0.63,2:23,OD,34,pitting,10,-28.7,13.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95386766,-89.93306562,-8.1986,,,,,,
1200,,4485.88,,metal loss-corrosion,10,,0.59,0.47,1:48,OD,34,pitting,10,-28.78,13.66,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95386787,-89.93306549,-8.1994,,,,,,
1200,,4486.03,,metal loss-corrosion,10,,0.59,0.51,1:55,OD,,circumferential slotting,10,-28.93,13.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95386823,-89.93306526,-8.2006,,,,,,
