Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
1200,,4487.93,,metal loss-corrosion,16,,0.83,0.71,1:38,OD,,pitting,10,-30.83,11.61,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.95387282,-89.93306234,-8.2144,,,,,,
1200,,4494.15,,metal loss-corrosion,13,,0.59,1.93,1:28,OD,,axial grooving,15,-37.05,5.39,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1739.00,,,,29.95388783,-89.93305277,-8.2395,,,,,,
1200,,4494.20,,metal loss-corrosion,12,,1.22,1.02,2:20,OD,,pitting,10,-37.1,5.35,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95388793,-89.93305270,-8.2396,,,,,,
1200,,4494.76,,metal loss-corrosion,15,,0.59,1.26,1:06,OD,35,axial grooving,15,-37.66,4.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95388930,-89.93305183,-8.2404,,,,,,
1200,,4494.76,,cluster,15,,7.05,2.64,1:06,OD,35,,,-37.66,4.78,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1715.00,,,,29.95388930,-89.93305183,-8.2404,,,,,,
1200,,4494.77,,metal loss-corrosion,12,,1.30,0.91,1:27,OD,35,pitting,10,-37.67,4.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95388931,-89.93305182,-8.2404,,,,,,
1200,,4494.77,,metal loss-corrosion,12,,0.59,1.46,2:00,OD,35,axial grooving,15,-37.67,4.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95388931,-89.93305182,-8.2404,,,,,,
1200,,4494.78,,metal loss-corrosion,10,,1.81,2.40,2:21,OD,35,general,10,-37.68,4.76,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95388935,-89.93305180,-8.2404,,,,,,
1200,,4495.33,,metal loss-corrosion,10,,0.59,0.55,1:51,OD,36,pitting,10,-38.23,4.21,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95389067,-89.93305095,-8.2402,,,,,,
1200,,4495.33,,cluster,13,,1.71,2.34,1:35,OD,36,,,-38.23,4.21,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1730.00,,,,29.95389067,-89.93305095,-8.2402,,,,,,
1200,,4495.38,,metal loss-corrosion,13,,1.46,1.69,1:35,OD,36,pitting,10,-38.28,4.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95389080,-89.93305087,-8.2401,,,,,,
1200,,4496.71,,metal loss-corrosion,10,,2.40,1.26,1:43,OD,,pitting,10,-39.61,2.83,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95389399,-89.93304883,-8.2369,,,,,,
1200,,4497.66,,metal loss-corrosion,15,,0.87,0.71,2:43,OD,,pitting,10,-40.56,1.88,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.95389629,-89.93304736,-8.2306,,,,,,
1200,,4497.84,,metal loss-corrosion,17,,0.83,0.87,2:20,OD,,pitting,10,-40.73,1.71,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,29.95389671,-89.93304709,-8.2289,,,,,,
1200,,4498.41,,cluster,19,,4.01,3.95,1:57,OD,37,,,-41.31,1.13,5.90,6.60,0.344,52000,ERW,1440,0.87,,,1.6,,,1664.00,,,,29.95389809,-89.93304620,-8.2236,,,,,,
1200,,4498.41,,metal loss-corrosion,5,,0.79,0.47,1:57,OD,37,circumferential slotting,10,-41.31,1.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95389809,-89.93304620,-8.2236,,,,,,
1200,,4498.53,,metal loss-corrosion,5,,0.79,0.55,2:09,OD,37,pitting,10,-41.43,1.01,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95389838,-89.93304602,-8.2225,,,,,,
1200,,4498.64,,metal loss-corrosion,19,,0.59,0.63,2:46,OD,37,pitting,10,-41.54,0.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95389865,-89.93304584,-8.2215,,,,,,
1200,,4498.68,,metal loss-corrosion,10,,1.53,0.71,2:07,OD,37,circumferential grooving,10,-41.58,0.86,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95389874,-89.93304579,-8.2211,,,,,,
1210,42.31,4499.54,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95390082,-89.93304445,-8.2123,,,,,,
1210,,4501.47,,metal loss-corrosion,10,,0.63,0.59,7:42,OD,,pitting,10,-1.93,40.38,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95390544,-89.93304143,-8.1911,,,,,,
1210,,4501.80,,metal loss-corrosion,12,,0.59,0.47,8:36,OD,38,circumferential slotting,10,-2.25,40.05,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95390623,-89.93304092,-8.1877,,,,,,
1210,,4501.80,,cluster,17,,4.08,2.67,7:52,OD,38,,,-2.25,40.05,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.64,,,1706.00,,,,29.95390623,-89.93304092,-8.1877,,,,,,
1210,,4501.84,,metal loss-corrosion,16,,0.87,1.73,8:14,OD,38,axial grooving,15,-2.3,40.01,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95390633,-89.93304085,-8.1873,,,,,,
1210,,4501.87,,metal loss-corrosion,9,,0.59,1.22,7:52,OD,38,axial grooving,15,-2.33,39.98,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95390640,-89.93304080,-8.1870,,,,,,
1210,,4501.88,,metal loss-corrosion,17,,0.59,1.69,8:42,OD,38,axial grooving,15,-2.34,39.97,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95390642,-89.93304079,-8.1869,,,,,,
1210,,4502.13,,metal loss-corrosion,14,,0.67,1.02,8:17,OD,,pitting,10,-2.58,39.72,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,29.95390702,-89.93304040,-8.1843,,,,,,
1210,,4502.84,,metal loss-corrosion,11,,0.83,0.51,8:45,OD,,pitting,10,-3.3,39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95390874,-89.93303927,-8.1768,,,,,,
1210,,4504.97,,metal loss-corrosion,10,,0.71,0.59,8:13,OD,,pitting,10,-5.43,36.88,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95391382,-89.93303590,-8.1556,,,,,,
1210,,4507.19,,metal loss-corrosion,11,,0.63,0.75,9:14,OD,,pitting,10,-7.65,34.66,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95391912,-89.93303236,-8.1365,,,,,,
1210,,4507.78,,metal loss-corrosion,12,,0.59,0.51,8:33,OD,39,circumferential slotting,10,-8.24,34.07,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95392051,-89.93303142,-8.1319,,,,,,
1210,,4507.78,,cluster,12,,2.34,1.04,8:33,OD,39,,,-8.24,34.07,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95392051,-89.93303142,-8.1319,,,,,,
1210,,4507.82,,metal loss-corrosion,8,,0.59,0.47,8:58,OD,39,circumferential slotting,10,-8.28,34.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95392063,-89.93303134,-8.1316,,,,,,
1210,,4511.05,,metal loss-corrosion,16,,0.79,0.87,8:24,OD,,pitting,10,-11.51,30.8,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,29.95392829,-89.93302615,-8.1075,,,,,,
1210,,4513.26,,metal loss-corrosion,12,,0.59,0.55,1:42,OD,,pitting,10,-13.72,28.59,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95393354,-89.93302257,-8.0971,,,,,,
1210,,4513.35,,metal loss-corrosion,13,,0.59,0.59,8:19,OD,,pitting,10,-13.81,28.5,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.95393375,-89.93302242,-8.0971,,,,,,
1210,,4514.03,,metal loss-corrosion,14,,0.81,0.43,1:28,OD,,circumferential slotting,10,-14.48,27.82,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1769.00,,,,29.95393535,-89.93302132,-8.0971,,,,,,
1210,,4534.58,,metal loss-corrosion,12,,0.75,0.98,1:33,OD,,pitting,10,-35.04,7.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95398417,-89.93298816,-8.4048,,,,,,
1210,,4537.12,,metal loss-corrosion,14,,0.59,1.34,12:45,OD,,axial grooving,15,-37.57,4.73,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1751.00,,,,29.95399024,-89.93298417,-8.4427,,,,,,
1220,42.13,4541.85,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95400156,-89.93297670,-8.4812,,,,,,
1220,,4546.70,,metal loss-corrosion,15,,0.63,1.61,6:47,OD,,axial grooving,15,-4.85,37.27,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1742.00,,,,29.95401314,-89.93296897,-8.4907,,,,,,
1220,,4547.99,,metal loss-corrosion,10,,1.38,1.61,7:43,OD,,pitting,10,-6.14,35.98,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95401622,-89.93296691,-8.4893,,,,,,
1220,,4550.11,,metal loss-corrosion,21,,2.00,1.85,7:48,OD,,general,10,-8.27,33.86,5.90,6.60,0.344,52000,ERW,1440,0.84,0.77,0.77,1.66,1.79,1.80,1720.00,1859,1862.00,,29.95402127,-89.93296351,-8.4803,,,,,,
1220,,4550.42,,metal loss-corrosion,10,,1.26,0.94,8:22,OD,,pitting,10,-8.57,33.56,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95402200,-89.93296302,-8.4782,,,,,,
1220,,4550.65,,metal loss-corrosion,11,,0.59,0.75,8:29,OD,40,pitting,10,-8.8,33.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95402255,-89.93296264,-8.4766,,,,,,
1220,,4550.65,,cluster,11,,1.75,2.09,8:29,OD,40,,,-8.8,33.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95402255,-89.93296264,-8.4766,,,,,,
1220,,4550.78,,metal loss-corrosion,7,,1.26,0.59,8:36,OD,40,circumferential grooving,10,-8.93,33.2,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95402285,-89.93296244,-8.4758,,,,,,
1220,,4550.82,,cluster,10,,5.69,3.20,6:45,OD,41,,,-8.97,33.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95402296,-89.93296236,-8.4755,,,,,,
1220,,4550.82,,metal loss-corrosion,8,,0.83,0.83,6:45,OD,41,pitting,10,-8.97,33.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95402296,-89.93296236,-8.4755,,,,,,
1220,,4550.91,,metal loss-corrosion,10,,0.59,1.22,7:58,OD,41,axial grooving,15,-9.06,33.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95402317,-89.93296222,-8.4749,,,,,,
1220,,4550.92,,metal loss-corrosion,5,,2.40,1.42,7:15,OD,41,pitting,10,-9.07,33.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95402318,-89.93296221,-8.4748,,,,,,
1220,,4551.01,,metal loss-corrosion,10,,0.63,0.91,7:20,OD,41,pitting,10,-9.17,32.96,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95402341,-89.93296206,-8.4742,,,,,,
1220,,4551.26,,cluster,12,,8.42,2.99,6:31,OD,42,,,-9.41,32.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95402399,-89.93296167,-8.4726,,,,,,
1220,,4551.26,,metal loss-corrosion,12,,0.71,0.83,6:45,OD,42,pitting,10,-9.41,32.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95402399,-89.93296167,-8.4726,,,,,,
1220,,4551.26,,metal loss-corrosion,7,,5.28,2.13,7:16,OD,42,general,10,-9.41,32.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95402400,-89.93296166,-8.4726,,,,,,
1220,,4551.43,,metal loss-corrosion,6,,3.39,0.91,6:31,OD,42,circumferential grooving,10,-9.58,32.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95402440,-89.93296139,-8.4714,,,,,,
1220,,4551.77,,metal loss-corrosion,10,,1.42,1.06,6:52,OD,,pitting,10,-9.92,32.2,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95402521,-89.93296083,-8.4683,,,,,,
1220,,4551.80,,metal loss-corrosion,10,,0.59,0.43,3:14,OD,,circumferential slotting,10,-9.95,32.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95402528,-89.93296078,-8.4680,,,,,,
1220,,4552.52,,cluster,11,,10.78,2.09,6:25,OD,43,,,-10.67,31.46,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95402698,-89.93295962,-8.4616,,,,,,
1220,,4552.52,,metal loss-corrosion,9,,3.94,1.42,6:25,OD,43,circumferential grooving,10,-10.67,31.46,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95402698,-89.93295962,-8.4616,,,,,,
1220,,4552.57,,metal loss-corrosion,10,,0.59,1.14,8:51,OD,43,pitting,10,-10.72,31.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95402711,-89.93295953,-8.4611,,,,,,
1220,,4552.60,,metal loss-corrosion,6,,2.99,0.94,7:51,OD,43,circumferential grooving,10,-10.75,31.37,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95402717,-89.93295948,-8.4608,,,,,,
1220,,4552.62,,metal loss-corrosion,11,,0.59,0.87,7:28,OD,43,pitting,10,-10.77,31.35,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95402722,-89.93295945,-8.4607,,,,,,
1220,,4552.97,,metal loss-corrosion,11,,1.65,0.79,6:15,OD,,circumferential grooving,10,-11.12,31,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95402806,-89.93295887,-8.4575,,,,,,
1220,,4553.18,,metal loss-corrosion,7,,0.59,0.63,8:18,OD,44,pitting,10,-11.33,30.79,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95402855,-89.93295853,-8.4556,,,,,,
1220,,4553.18,,cluster,11,,2.13,0.88,8:18,OD,44,,,-11.33,30.79,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95402855,-89.93295853,-8.4556,,,,,,
1220,,4553.18,,metal loss-corrosion,11,,0.59,0.87,8:40,OD,44,pitting,10,-11.34,30.79,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95402856,-89.93295853,-8.4556,,,,,,
1220,,4553.46,,metal loss-corrosion,10,,1.38,0.87,6:24,OD,,pitting,10,-11.61,30.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95402921,-89.93295808,-8.4531,,,,,,
1220,,4553.68,,metal loss-corrosion,14,,1.14,0.98,7:56,OD,,pitting,10,-11.83,30.29,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,29.95402974,-89.93295772,-8.4510,,,,,,
1220,,4553.85,,cluster,18,,4.18,1.79,7:53,OD,45,,,-12.01,30.12,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1729.00,,,,29.95403014,-89.93295743,-8.4494,,,,,,
1220,,4553.85,,metal loss-corrosion,5,,1.18,0.91,8:36,OD,45,pitting,10,-12.01,30.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403014,-89.93295743,-8.4494,,,,,,
1220,,4553.92,,metal loss-corrosion,18,,1.22,1.06,7:53,OD,45,pitting,10,-12.07,30.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403029,-89.93295733,-8.4488,,,,,,
1220,,4554.32,,cluster,15,,3.71,3.05,2:45,OD,46,,,-12.48,29.65,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.64,,,1705.00,,,,29.95403125,-89.93295666,-8.4449,,,,,,
1220,,4554.32,,metal loss-corrosion,7,,0.59,0.59,2:54,OD,46,pitting,10,-12.48,29.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403125,-89.93295666,-8.4449,,,,,,
1220,,4554.37,,metal loss-corrosion,5,,1.18,0.79,3:21,OD,46,pitting,10,-12.52,29.61,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403135,-89.93295659,-8.4446,,,,,,
1220,,4554.40,,metal loss-corrosion,11,,0.59,0.43,2:51,OD,46,circumferential slotting,10,-12.55,29.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403144,-89.93295653,-8.4442,,,,,,
1220,,4554.49,,metal loss-corrosion,15,,0.98,0.71,3:24,OD,46,pitting,10,-12.64,29.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403164,-89.93295639,-8.4434,,,,,,
1220,,4554.51,,metal loss-corrosion,9,,0.91,0.87,2:45,OD,46,pitting,10,-12.66,29.47,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403168,-89.93295636,-8.4432,,,,,,
1220,,4554.79,,metal loss-corrosion,14,,1.10,1.53,6:28,OD,,pitting,10,-12.94,29.19,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.68,,,1746.00,,,,29.95403234,-89.93295590,-8.4406,,,,,,
1220,,4554.90,,metal loss-corrosion,17,,1.06,0.67,1:51,OD,,pitting,10,-13.05,29.08,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.95403261,-89.93295572,-8.4395,,,,,,
1220,,4555.02,,cluster,11,,5.79,1.89,2:04,OD,47,,,-13.17,28.96,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403288,-89.93295553,-8.4385,,,,,,
1220,,4555.02,,metal loss-corrosion,8,,1.18,0.59,3:10,OD,47,circumferential grooving,10,-13.17,28.96,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403288,-89.93295553,-8.4385,,,,,,
1220,,4555.04,,metal loss-corrosion,6,,0.87,0.51,2:46,OD,47,pitting,10,-13.19,28.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403294,-89.93295549,-8.4382,,,,,,
1220,,4555.06,,metal loss-corrosion,11,,1.65,0.47,2:04,OD,47,circumferential slotting,10,-13.21,28.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403298,-89.93295546,-8.4381,,,,,,
1220,,4555.14,,metal loss-corrosion,7,,0.59,0.39,2:38,OD,47,circumferential slotting,10,-13.29,28.83,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403318,-89.93295532,-8.4373,,,,,,
1220,,4555.28,,cluster,14,,9.30,4.89,1:23,OD,48,,,-13.43,28.7,5.90,6.60,0.344,52000,ERW,1440,0.86,,,1.62,,,1680.00,,,,29.95403350,-89.93295510,-8.4360,,,,,,
1220,,4555.28,,metal loss-corrosion,13,,0.59,0.67,1:25,OD,48,pitting,10,-13.43,28.7,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403350,-89.93295510,-8.4360,,,,,,
1220,,4555.30,,metal loss-corrosion,12,,3.35,1.69,1:35,OD,48,general,10,-13.45,28.68,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403355,-89.93295506,-8.4358,,,,,,
1220,,4555.32,,metal loss-corrosion,12,,0.59,1.26,2:50,OD,48,axial grooving,15,-13.47,28.66,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403360,-89.93295503,-8.4356,,,,,,
1220,,4555.39,,metal loss-corrosion,10,,0.71,0.55,3:26,OD,48,pitting,10,-13.54,28.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403377,-89.93295491,-8.4349,,,,,,
1220,,4555.45,,metal loss-corrosion,7,,0.59,0.47,2:53,OD,48,circumferential slotting,10,-13.6,28.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403391,-89.93295482,-8.4344,,,,,,
1220,,4555.53,,metal loss-corrosion,14,,0.59,0.47,2:16,OD,48,circumferential slotting,10,-13.68,28.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403410,-89.93295468,-8.4336,,,,,,
1220,,4555.54,,metal loss-corrosion,12,,1.02,0.67,2:47,OD,48,pitting,10,-13.69,28.43,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403413,-89.93295466,-8.4335,,,,,,
1220,,4555.60,,metal loss-corrosion,14,,3.39,1.06,1:23,OD,48,circumferential grooving,10,-13.75,28.38,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403426,-89.93295457,-8.4330,,,,,,
1220,,4555.77,,metal loss-corrosion,11,,0.59,0.63,3:38,OD,,pitting,10,-13.92,28.2,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403466,-89.93295429,-8.4314,,,,,,
1220,,4555.87,,metal loss-corrosion,37,,1.25,0.67,1:56,OD,,pitting,10,-14.02,28.1,5.90,6.60,0.344,52000,ERW,1440,0.82,0.76,0.76,1.69,1.83,1.83,1753.00,1898,1901.00,,29.95403490,-89.93295413,-8.4305,,,,,,
1220,,4555.91,,metal loss-corrosion,10,,0.59,0.63,1:13,OD,,pitting,10,-14.06,28.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403500,-89.93295406,-8.4302,,,,,,
1220,,4556.09,,metal loss-corrosion,21,,0.79,0.67,2:03,OD,49,pitting,10,-14.24,27.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403541,-89.93295377,-8.4286,,,,,,
1220,,4556.09,,cluster,26,,6.49,3.81,1:12,OD,49,,,-14.24,27.89,5.90,6.60,0.344,52000,ERW,1440,0.89,0.83,0.8,1.57,1.67,1.73,1623.00,1731,1793.00,,29.95403541,-89.93295377,-8.4286,,,,,,
1220,,4556.12,,metal loss-corrosion,8,,0.59,0.63,1:40,OD,49,pitting,10,-14.27,27.86,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403548,-89.93295372,-8.4283,,,,,,
1220,,4556.14,,metal loss-corrosion,14,,0.70,0.89,2:35,OD,49,pitting,10,-14.29,27.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403553,-89.93295368,-8.4281,,,,,,
1220,,4556.28,,metal loss-corrosion,26,,2.03,0.75,2:06,OD,49,circumferential grooving,10,-14.44,27.69,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403588,-89.93295344,-8.4267,,,,,,
1220,,4556.29,,metal loss-corrosion,13,,1.38,1.77,7:19,OD,,pitting,10,-14.44,27.69,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1743.00,,,,29.95403589,-89.93295344,-8.4267,,,,,,
1220,,4556.30,,metal loss-corrosion,11,,1.97,0.71,3:22,OD,,circumferential grooving,10,-14.45,27.68,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403591,-89.93295342,-8.4266,,,,,,
1220,,4556.31,,metal loss-corrosion,19,,0.92,0.91,1:41,OD,49,pitting,10,-14.46,27.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403593,-89.93295340,-8.4265,,,,,,
1220,,4556.34,,metal loss-corrosion,11,,0.63,0.79,1:12,OD,49,pitting,10,-14.49,27.64,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403600,-89.93295336,-8.4263,,,,,,
1220,,4556.44,,metal loss-corrosion,10,,1.10,0.94,6:07,OD,,pitting,10,-14.59,27.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403623,-89.93295319,-8.4254,,,,,,
1220,,4556.47,,metal loss-corrosion,11,,0.59,0.51,2:02,OD,,pitting,10,-14.62,27.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403632,-89.93295313,-8.4250,,,,,,
1220,,4556.63,,cluster,27,,5.83,4.68,1:23,OD,50,,,-14.78,27.35,5.90,6.60,0.344,52000,ERW,1440,0.9,0.85,0.81,1.54,1.63,1.72,1592.00,1688,1788.00,,29.95403669,-89.93295288,-8.4236,,,,,,
1220,,4556.63,,metal loss-corrosion,7,,0.59,0.47,2:38,OD,50,circumferential slotting,10,-14.78,27.35,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403669,-89.93295288,-8.4236,,,,,,
1220,,4556.66,,metal loss-corrosion,16,,0.87,0.79,2:01,OD,50,pitting,10,-14.81,27.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403676,-89.93295283,-8.4233,,,,,,
1220,,4556.80,,metal loss-corrosion,6,,2.64,0.71,1:23,OD,50,circumferential grooving,10,-14.95,27.18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403708,-89.93295260,-8.4221,,,,,,
1220,,4556.81,,metal loss-corrosion,9,,0.59,0.43,2:12,OD,50,circumferential slotting,10,-14.96,27.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403711,-89.93295258,-8.4220,,,,,,
1220,,4556.84,,metal loss-corrosion,15,,0.59,0.75,2:29,OD,50,pitting,10,-14.99,27.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403719,-89.93295253,-8.4217,,,,,,
1220,,4556.84,,metal loss-corrosion,14,,1.42,1.14,7:21,OD,,pitting,10,-14.99,27.13,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1756.00,,,,29.95403719,-89.93295252,-8.4216,,,,,,
1220,,4556.90,,metal loss-corrosion,12,,1.06,1.26,3:32,OD,,pitting,10,-15.05,27.07,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403733,-89.93295243,-8.4211,,,,,,
1220,,4556.92,,metal loss-corrosion,27,,0.91,0.67,2:31,OD,50,pitting,10,-15.07,27.05,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403738,-89.93295239,-8.4209,,,,,,
1220,,4556.96,,metal loss-corrosion,11,,1.26,0.75,1:46,OD,50,pitting,10,-15.11,27.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403746,-89.93295234,-8.4206,,,,,,
1220,,4556.97,,metal loss-corrosion,10,,0.75,0.55,12:56,OD,,pitting,10,-15.12,27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403749,-89.93295232,-8.4205,,,,,,
1220,,4557.08,,metal loss-corrosion,18,,0.83,0.55,7:40,OD,,pitting,10,-15.23,26.89,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.95403776,-89.93295213,-8.4194,,,,,,
1220,,4557.10,,cluster,10,,8.48,1.54,1:16,OD,51,,,-15.25,26.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403780,-89.93295210,-8.4193,,,,,,
1220,,4557.10,,metal loss-corrosion,8,,0.59,0.63,3:09,OD,51,pitting,10,-15.25,26.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403780,-89.93295210,-8.4193,,,,,,
1220,,4557.15,,metal loss-corrosion,7,,0.79,0.59,1:16,OD,51,pitting,10,-15.3,26.83,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403791,-89.93295203,-8.4189,,,,,,
1220,,4557.17,,metal loss-corrosion,10,,1.42,0.63,1:51,OD,51,circumferential grooving,10,-15.32,26.81,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403796,-89.93295199,-8.4187,,,,,,
1220,,4557.18,,metal loss-corrosion,7,,0.63,0.59,2:41,OD,51,pitting,10,-15.33,26.79,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403799,-89.93295197,-8.4186,,,,,,
1220,,4557.43,,metal loss-corrosion,6,,1.02,1.73,4:27,OD,52,pitting,10,-15.58,26.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403858,-89.93295156,-8.4163,,,,,,
1220,,4557.43,,cluster,12,,5.14,1.73,3:28,OD,52,,,-15.58,26.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403858,-89.93295156,-8.4163,,,,,,
1220,,4557.48,,metal loss-corrosion,8,,1.46,1.10,3:28,OD,52,pitting,10,-15.63,26.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403869,-89.93295148,-8.4159,,,,,,
1220,,4557.51,,metal loss-corrosion,11,,1.06,0.87,2:06,OD,,pitting,10,-15.66,26.47,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403876,-89.93295143,-8.4156,,,,,,
1220,,4557.52,,metal loss-corrosion,12,,0.59,0.47,4:13,OD,52,circumferential slotting,10,-15.67,26.45,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403879,-89.93295141,-8.4155,,,,,,
1220,,4557.61,,cluster,17,,5.09,2.53,7:28,OD,53,,,-15.76,26.37,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1710.00,,,,29.95403900,-89.93295127,-8.4147,,,,,,
1220,,4557.61,,metal loss-corrosion,8,,1.18,1.02,8:24,OD,53,pitting,10,-15.76,26.37,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403900,-89.93295127,-8.4147,,,,,,
1220,,4557.61,,metal loss-corrosion,17,,1.18,1.10,7:45,OD,53,pitting,10,-15.76,26.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403900,-89.93295126,-8.4146,,,,,,
1220,,4557.78,,metal loss-corrosion,10,,0.59,0.43,7:28,OD,53,circumferential slotting,10,-15.93,26.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403941,-89.93295098,-8.4131,,,,,,
1220,,4557.97,,metal loss-corrosion,6,,0.98,0.67,2:48,OD,54,pitting,10,-16.13,26,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95403986,-89.93295066,-8.4114,,,,,,
1220,,4557.97,,cluster,23,,3.87,2.19,2:48,OD,54,,,-16.13,26,5.90,6.60,0.344,52000,ERW,1440,0.85,0.79,0.77,1.64,1.77,1.80,1699.00,1832,1862.00,,29.95403986,-89.93295066,-8.4114,,,,,,
1220,,4558.08,,cluster,15,,3.38,5.19,6:08,OD,55,,,-16.23,25.89,5.90,6.60,0.344,52000,ERW,1440,0.86,,,1.61,,,1669.00,,,,29.95404011,-89.93295049,-8.4104,,,,,,
1220,,4558.08,,metal loss-corrosion,7,,0.59,0.32,6:35,OD,55,circumferential slotting,10,-16.23,25.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404011,-89.93295049,-8.4104,,,,,,
1220,,4558.10,,metal loss-corrosion,23,,1.14,0.67,3:27,OD,54,pitting,10,-16.25,25.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404016,-89.93295045,-8.4102,,,,,,
1220,,4558.12,,metal loss-corrosion,13,,0.84,0.75,6:44,OD,55,pitting,10,-16.27,25.86,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404020,-89.93295043,-8.4101,,,,,,
1220,,4558.16,,metal loss-corrosion,14,,0.98,0.71,2:00,OD,56,pitting,10,-16.31,25.81,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404030,-89.93295035,-8.4097,,,,,,
1220,,4558.16,,cluster,30,,8.41,5.08,1:50,OD,56,,,-16.31,25.81,5.90,6.60,0.344,52000,ERW,1440,0.92,0.88,0.81,1.5,1.58,1.71,1560.00,1643,1774.00,,29.95404030,-89.93295035,-8.4097,,,,,,
1220,,4558.25,,metal loss-corrosion,15,,1.43,0.55,6:36,OD,55,circumferential grooving,10,-16.4,25.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404052,-89.93295020,-8.4089,,,,,,
1220,,4558.28,,metal loss-corrosion,13,,0.67,0.71,3:05,OD,56,pitting,10,-16.43,25.7,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404057,-89.93295016,-8.4086,,,,,,
1220,,4558.30,,metal loss-corrosion,10,,0.59,0.59,2:34,OD,56,pitting,10,-16.46,25.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404064,-89.93295012,-8.4084,,,,,,
1220,,4558.34,,metal loss-corrosion,16,,2.02,0.94,1:50,OD,56,circumferential grooving,10,-16.49,25.64,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404071,-89.93295006,-8.4081,,,,,,
1220,,4558.38,,metal loss-corrosion,13,,1.10,0.83,6:38,OD,55,pitting,10,-16.53,25.6,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404081,-89.93295000,-8.4077,,,,,,
1220,,4558.40,,metal loss-corrosion,7,,0.59,0.39,2:21,OD,56,circumferential slotting,10,-16.55,25.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404086,-89.93294996,-8.4076,,,,,,
1220,,4558.45,,metal loss-corrosion,13,,2.48,0.79,3:15,OD,56,circumferential grooving,10,-16.6,25.52,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404099,-89.93294987,-8.4071,,,,,,
1220,,4558.46,,metal loss-corrosion,7,,0.83,0.59,6:08,OD,55,pitting,10,-16.61,25.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404101,-89.93294985,-8.4070,,,,,,
1220,,4558.47,,metal loss-corrosion,12,,0.59,1.06,2:47,OD,56,pitting,10,-16.62,25.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404103,-89.93294984,-8.4069,,,,,,
1220,,4558.53,,metal loss-corrosion,30,,1.08,0.63,2:06,OD,56,pitting,10,-16.68,25.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404118,-89.93294974,-8.4063,,,,,,
1220,,4558.54,,metal loss-corrosion,15,,0.59,0.47,1:07,OD,57,circumferential slotting,10,-16.69,25.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404119,-89.93294973,-8.4063,,,,,,
1220,,4558.54,,cluster,15,,6.74,4.34,12:56,OD,57,,,-16.69,25.44,5.90,6.60,0.344,52000,ERW,1440,0.86,,,1.62,,,1681.00,,,,29.95404119,-89.93294973,-8.4063,,,,,,
1220,,4558.60,,metal loss-corrosion,7,,0.87,0.83,12:56,OD,57,pitting,10,-16.75,25.38,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404133,-89.93294963,-8.4057,,,,,,
1220,,4558.67,,metal loss-corrosion,13,,1.42,0.77,1:36,OD,57,pitting,10,-16.82,25.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404151,-89.93294951,-8.4051,,,,,,
1220,,4558.69,,metal loss-corrosion,10,,0.59,0.75,2:24,OD,57,pitting,10,-16.84,25.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404155,-89.93294948,-8.4049,,,,,,
1220,,4558.71,,cluster,16,,3.11,1.14,3:21,OD,58,,,-16.86,25.27,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1754.00,,,,29.95404159,-89.93294945,-8.4047,,,,,,
1220,,4558.71,,metal loss-corrosion,16,,0.59,0.79,3:21,OD,58,pitting,10,-16.86,25.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404159,-89.93294945,-8.4047,,,,,,
1220,,4558.73,,metal loss-corrosion,15,,1.22,0.87,3:48,OD,58,pitting,10,-16.88,25.24,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404165,-89.93294941,-8.4045,,,,,,
1220,,4558.83,,metal loss-corrosion,14,,1.02,0.83,2:01,OD,57,pitting,10,-16.98,25.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404188,-89.93294925,-8.4036,,,,,,
1220,,4558.85,,cluster,12,,3.88,2.50,5:26,OD,59,,,-17.01,25.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404194,-89.93294921,-8.4034,,,,,,
1220,,4558.85,,metal loss-corrosion,11,,0.94,0.67,6:08,OD,59,pitting,10,-17.01,25.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404194,-89.93294921,-8.4034,,,,,,
1220,,4558.86,,metal loss-corrosion,12,,0.83,0.83,5:26,OD,59,pitting,10,-17.01,25.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404194,-89.93294920,-8.4034,,,,,,
1220,,4558.91,,metal loss-corrosion,7,,0.59,0.51,6:05,OD,59,pitting,10,-17.06,25.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404207,-89.93294912,-8.4029,,,,,,
1220,,4559.03,,metal loss-corrosion,8,,0.59,0.35,6:01,OD,59,circumferential slotting,10,-17.19,24.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404236,-89.93294891,-8.4018,,,,,,
1220,,4559.06,,metal loss-corrosion,15,,1.14,0.94,2:01,OD,60,pitting,10,-17.21,24.91,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404242,-89.93294887,-8.4016,,,,,,
1220,,4559.06,,cluster,19,,4.11,2.90,1:22,OD,60,,,-17.21,24.91,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.63,,,1690.00,,,,29.95404242,-89.93294887,-8.4016,,,,,,
1220,,4559.12,,metal loss-corrosion,11,,0.59,0.67,1:22,OD,60,pitting,10,-17.27,24.86,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404255,-89.93294878,-8.4011,,,,,,
1220,,4559.15,,metal loss-corrosion,23,,0.79,0.94,6:11,OD,,pitting,10,-17.3,24.82,5.90,6.60,0.344,52000,ERW,1440,0.82,0.76,0.76,1.69,1.83,1.83,1752.00,1898,1900.00,,29.95404264,-89.93294872,-8.4007,,,,,,
1220,,4559.23,,cluster,15,,13.65,4.75,1:28,OD,61,,,-17.38,24.75,5.90,6.60,0.344,52000,ERW,1440,0.86,,,1.62,,,1675.00,,,,29.95404282,-89.93294859,-8.4000,,,,,,
1220,,4559.23,,metal loss-corrosion,10,,2.48,1.18,3:36,OD,61,circumferential grooving,10,-17.38,24.75,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404282,-89.93294859,-8.4000,,,,,,
1220,,4559.25,,metal loss-corrosion,19,,1.53,0.63,1:59,OD,60,circumferential grooving,10,-17.4,24.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404287,-89.93294856,-8.3999,,,,,,
1220,,4559.28,,metal loss-corrosion,15,,0.59,0.98,4:35,OD,61,pitting,10,-17.43,24.7,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404293,-89.93294851,-8.3996,,,,,,
1220,,4559.33,,metal loss-corrosion,12,,0.59,0.63,5:57,OD,,pitting,10,-17.48,24.64,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404306,-89.93294842,-8.3991,,,,,,
1220,,4559.40,,metal loss-corrosion,8,,1.38,0.55,3:00,OD,61,circumferential grooving,10,-17.55,24.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404322,-89.93294831,-8.3985,,,,,,
1220,,4559.42,,metal loss-corrosion,9,,0.59,0.51,2:39,OD,61,pitting,10,-17.57,24.56,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404327,-89.93294828,-8.3983,,,,,,
1220,,4559.44,,metal loss-corrosion,10,,1.12,0.55,2:09,OD,61,pitting,10,-17.59,24.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404332,-89.93294824,-8.3981,,,,,,
1220,,4559.47,,metal loss-corrosion,8,,1.46,0.47,1:28,OD,61,circumferential slotting,10,-17.62,24.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404338,-89.93294819,-8.3979,,,,,,
1220,,4559.55,,metal loss-corrosion,15,,1.02,0.87,1:46,OD,61,pitting,10,-17.7,24.42,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404358,-89.93294805,-8.3971,,,,,,
1220,,4559.56,,metal loss-corrosion,17,,1.14,1.22,2:57,OD,,pitting,10,-17.71,24.41,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1750.00,,,,29.95404361,-89.93294804,-8.3971,,,,,,
1220,,4559.71,,cluster,10,,2.85,1.78,3:50,OD,62,,,-17.87,24.26,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404396,-89.93294779,-8.3957,,,,,,
1220,,4559.71,,metal loss-corrosion,6,,1.10,0.59,4:15,OD,62,pitting,10,-17.87,24.26,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404396,-89.93294779,-8.3957,,,,,,
1220,,4559.78,,cluster,16,,1.99,1.65,1:55,OD,63,,,-17.93,24.2,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1739.00,,,,29.95404411,-89.93294768,-8.3952,,,,,,
1220,,4559.78,,metal loss-corrosion,15,,0.63,0.55,1:59,OD,63,pitting,10,-17.93,24.2,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404411,-89.93294768,-8.3952,,,,,,
1220,,4559.81,,metal loss-corrosion,10,,0.79,0.59,3:50,OD,62,pitting,10,-17.96,24.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404419,-89.93294762,-8.3949,,,,,,
1220,,4559.85,,metal loss-corrosion,16,,0.59,0.51,2:15,OD,63,pitting,10,-18,24.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404428,-89.93294756,-8.3946,,,,,,
1220,,4559.85,,cluster,10,,3.64,0.91,5:51,OD,64,,,-18,24.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404428,-89.93294756,-8.3945,,,,,,
1220,,4559.85,,metal loss-corrosion,10,,1.50,0.91,5:51,OD,64,pitting,10,-18,24.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404428,-89.93294756,-8.3945,,,,,,
1220,,4559.86,,metal loss-corrosion,6,,0.98,0.79,6:29,OD,64,pitting,10,-18.01,24.11,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404431,-89.93294754,-8.3944,,,,,,
1220,,4559.88,,metal loss-corrosion,7,,0.59,0.39,1:55,OD,63,circumferential slotting,10,-18.03,24.09,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404436,-89.93294751,-8.3943,,,,,,
1220,,4560.05,,metal loss-corrosion,11,,0.63,0.67,3:17,OD,,pitting,10,-18.2,23.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404475,-89.93294723,-8.3928,,,,,,
1220,,4560.06,,cluster,13,,3.59,1.75,5:44,OD,65,,,-18.21,23.92,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1743.00,,,,29.95404476,-89.93294722,-8.3927,,,,,,
1220,,4560.06,,metal loss-corrosion,6,,1.46,1.02,5:44,OD,65,pitting,10,-18.21,23.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404476,-89.93294722,-8.3927,,,,,,
1220,,4560.13,,metal loss-corrosion,13,,1.07,0.82,6:20,OD,65,pitting,10,-18.29,23.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404495,-89.93294709,-8.3920,,,,,,
1220,,4560.14,,cluster,14,,3.77,2.35,1:18,OD,66,,,-18.3,23.83,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.66,,,1725.00,,,,29.95404497,-89.93294707,-8.3920,,,,,,
1220,,4560.14,,metal loss-corrosion,8,,1.81,0.51,1:19,OD,66,circumferential grooving,10,-18.3,23.83,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404497,-89.93294707,-8.3920,,,,,,
1220,,4560.22,,metal loss-corrosion,14,,1.19,0.59,1:55,OD,66,pitting,10,-18.37,23.75,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404515,-89.93294695,-8.3913,,,,,,
1220,,4560.30,,metal loss-corrosion,8,,0.59,0.43,1:18,OD,66,circumferential slotting,10,-18.46,23.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404535,-89.93294681,-8.3906,,,,,,
1220,,4560.34,,cluster,11,,2.83,2.24,5:31,OD,67,,,-18.5,23.63,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404544,-89.93294674,-8.3902,,,,,,
1220,,4560.34,,metal loss-corrosion,11,,0.91,0.98,5:57,OD,67,pitting,10,-18.5,23.63,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404544,-89.93294674,-8.3902,,,,,,
1220,,4560.36,,metal loss-corrosion,7,,0.59,0.71,5:31,OD,67,pitting,10,-18.52,23.61,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404549,-89.93294671,-8.3900,,,,,,
1220,,4560.39,,metal loss-corrosion,19,,0.59,1.61,2:29,OD,68,axial grooving,15,-18.54,23.59,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404554,-89.93294667,-8.3898,,,,,,
1220,,4560.39,,cluster,19,,7.50,2.86,12:50,OD,68,,,-18.54,23.59,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.63,,,1691.00,,,,29.95404554,-89.93294667,-8.3898,,,,,,
1220,,4560.44,,metal loss-corrosion,15,,1.29,1.40,2:01,OD,68,pitting,10,-18.59,23.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404566,-89.93294659,-8.3894,,,,,,
1220,,4560.46,,metal loss-corrosion,7,,0.59,0.47,12:50,OD,68,circumferential slotting,10,-18.61,23.52,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404570,-89.93294655,-8.3892,,,,,,
1220,,4560.48,,metal loss-corrosion,12,,0.98,1.77,1:06,OD,68,pitting,10,-18.63,23.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404575,-89.93294652,-8.3890,,,,,,
1220,,4560.50,,metal loss-corrosion,12,,0.90,0.59,1:34,OD,68,pitting,10,-18.65,23.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404580,-89.93294649,-8.3889,,,,,,
1220,,4560.50,,metal loss-corrosion,7,,0.59,0.39,6:03,OD,67,circumferential slotting,10,-18.65,23.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404580,-89.93294648,-8.3889,,,,,,
1220,,4560.51,,metal loss-corrosion,8,,2.24,1.06,3:25,OD,69,circumferential grooving,10,-18.66,23.47,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404582,-89.93294647,-8.3888,,,,,,
1220,,4560.51,,cluster,17,,3.84,1.23,3:25,OD,69,,,-18.66,23.47,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1750.00,,,,29.95404582,-89.93294647,-8.3888,,,,,,
1220,,4560.52,,metal loss-corrosion,17,,0.63,1.10,4:11,OD,69,pitting,10,-18.67,23.46,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404585,-89.93294645,-8.3887,,,,,,
1220,,4560.56,,metal loss-corrosion,12,,0.59,0.55,5:12,OD,,pitting,10,-18.71,23.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404595,-89.93294638,-8.3883,,,,,,
1220,,4560.76,,cluster,15,,5.62,2.24,5:49,OD,70,,,-18.91,23.21,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.66,,,1725.00,,,,29.95404642,-89.93294605,-8.3865,,,,,,
1220,,4560.76,,metal loss-corrosion,10,,0.59,1.61,7:01,OD,70,axial grooving,15,-18.91,23.21,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404642,-89.93294605,-8.3865,,,,,,
1220,,4560.77,,metal loss-corrosion,8,,1.53,1.30,6:27,OD,70,pitting,10,-18.92,23.2,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404645,-89.93294603,-8.3864,,,,,,
1220,,4560.80,,metal loss-corrosion,15,,1.02,1.81,5:49,OD,70,pitting,10,-18.95,23.18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404651,-89.93294599,-8.3862,,,,,,
1220,,4561.04,,metal loss-corrosion,6,,1.46,0.87,5:54,OD,71,pitting,10,-19.19,22.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404708,-89.93294558,-8.3841,,,,,,
1220,,4561.04,,cluster,18,,5.30,4.17,5:54,OD,71,,,-19.19,22.93,5.90,6.60,0.344,52000,ERW,1440,0.86,,,1.61,,,1665.00,,,,29.95404708,-89.93294558,-8.3841,,,,,,
1220,,4561.06,,cluster,19,,4.36,4.49,7:50,OD,72,,,-19.21,22.91,5.90,6.60,0.344,52000,ERW,1440,0.87,,,1.59,,,1652.00,,,,29.95404713,-89.93294555,-8.3839,,,,,,
1220,,4561.06,,metal loss-corrosion,13,,0.79,0.71,7:58,OD,72,pitting,10,-19.21,22.91,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404713,-89.93294555,-8.3839,,,,,,
1220,,4561.08,,metal loss-corrosion,11,,0.63,0.91,3:49,OD,,pitting,10,-19.23,22.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404717,-89.93294552,-8.3837,,,,,,
1220,,4561.16,,metal loss-corrosion,18,,0.59,2.01,6:20,OD,71,axial grooving,15,-19.31,22.82,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404735,-89.93294539,-8.3831,,,,,,
1220,,4561.16,,metal loss-corrosion,13,,0.59,0.35,8:36,OD,72,circumferential slotting,10,-19.31,22.82,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404735,-89.93294539,-8.3831,,,,,,
1220,,4561.25,,metal loss-corrosion,13,,0.59,0.63,8:44,OD,72,pitting,10,-19.4,22.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404757,-89.93294523,-8.3822,,,,,,
1220,,4561.25,,metal loss-corrosion,10,,1.18,1.61,6:53,OD,71,pitting,10,-19.4,22.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404758,-89.93294523,-8.3822,,,,,,
1220,,4561.27,,metal loss-corrosion,19,,1.44,0.99,7:50,OD,72,pitting,10,-19.42,22.7,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404762,-89.93294520,-8.3821,,,,,,
1220,,4561.31,,metal loss-corrosion,15,,0.59,1.02,8:26,OD,72,pitting,10,-19.46,22.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404770,-89.93294514,-8.3818,,,,,,
1220,,4561.38,,metal loss-corrosion,12,,0.59,0.63,4:48,OD,,pitting,10,-19.53,22.6,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404787,-89.93294502,-8.3811,,,,,,
1220,,4561.38,,metal loss-corrosion,11,,1.13,0.69,7:56,OD,72,circumferential grooving,10,-19.53,22.59,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404788,-89.93294502,-8.3811,,,,,,
1220,,4561.40,,cluster,16,,3.04,1.97,2:47,OD,73,,,-19.55,22.58,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1730.00,,,,29.95404792,-89.93294499,-8.3809,,,,,,
1220,,4561.40,,metal loss-corrosion,16,,0.94,1.10,3:17,OD,73,pitting,10,-19.55,22.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404792,-89.93294499,-8.3809,,,,,,
1220,,4561.41,,metal loss-corrosion,12,,0.59,1.81,2:47,OD,73,axial grooving,15,-19.56,22.56,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404795,-89.93294497,-8.3808,,,,,,
1220,,4561.57,,metal loss-corrosion,15,,0.79,0.51,6:03,OD,,pitting,10,-19.73,22.4,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.95404833,-89.93294469,-8.3796,,,,,,
1220,,4561.59,,metal loss-corrosion,19,,0.59,0.51,8:10,OD,,pitting,10,-19.74,22.39,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.95404836,-89.93294468,-8.3795,,,,,,
1220,,4561.64,,metal loss-corrosion,15,,0.59,0.91,3:33,OD,,pitting,10,-19.79,22.33,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,29.95404849,-89.93294458,-8.3791,,,,,,
1220,,4561.82,,cluster,11,,3.46,1.65,4:19,OD,74,,,-19.97,22.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404890,-89.93294429,-8.3779,,,,,,
1220,,4561.82,,metal loss-corrosion,7,,0.94,1.65,4:55,OD,74,pitting,10,-19.97,22.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404890,-89.93294429,-8.3779,,,,,,
1220,,4561.83,,metal loss-corrosion,11,,1.02,0.87,4:19,OD,74,pitting,10,-19.98,22.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404893,-89.93294427,-8.3778,,,,,,
1220,,4561.91,,cluster,10,,3.92,1.69,5:47,OD,75,,,-20.07,22.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404913,-89.93294413,-8.3772,,,,,,
1220,,4561.91,,metal loss-corrosion,9,,1.18,0.75,6:19,OD,75,pitting,10,-20.07,22.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404913,-89.93294413,-8.3772,,,,,,
1220,,4561.92,,metal loss-corrosion,10,,0.59,0.59,5:47,OD,75,pitting,10,-20.07,22.05,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404914,-89.93294412,-8.3772,,,,,,
1220,,4562.01,,metal loss-corrosion,8,,0.71,0.51,6:33,OD,75,pitting,10,-20.16,21.96,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404936,-89.93294396,-8.3766,,,,,,
1220,,4562.19,,cluster,11,,2.09,3.18,6:14,OD,76,,,-20.35,21.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404979,-89.93294366,-8.3753,,,,,,
1220,,4562.19,,metal loss-corrosion,11,,1.10,1.42,6:14,OD,76,pitting,10,-20.35,21.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95404979,-89.93294366,-8.3753,,,,,,
1220,,4562.39,,metal loss-corrosion,10,,0.91,0.83,6:31,OD,76,pitting,10,-20.54,21.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405025,-89.93294333,-8.3739,,,,,,
1220,,4562.47,,cluster,12,,1.85,3.33,2:06,OD,77,,,-20.62,21.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405043,-89.93294320,-8.3734,,,,,,
1220,,4562.47,,metal loss-corrosion,12,,1.65,1.73,2:06,OD,77,general,10,-20.62,21.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405043,-89.93294320,-8.3734,,,,,,
1220,,4562.56,,metal loss-corrosion,9,,2.13,1.30,3:13,OD,78,pitting,10,-20.71,21.42,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405063,-89.93294305,-8.3728,,,,,,
1220,,4562.56,,cluster,10,,3.59,2.69,3:13,OD,78,,,-20.71,21.42,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405063,-89.93294305,-8.3728,,,,,,
1220,,4562.69,,metal loss-corrosion,10,,0.59,0.63,2:24,OD,77,pitting,10,-20.85,21.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405096,-89.93294282,-8.3718,,,,,,
1220,,4562.74,,metal loss-corrosion,10,,0.59,0.43,3:56,OD,78,circumferential slotting,10,-20.9,21.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405107,-89.93294274,-8.3714,,,,,,
1220,,4563.30,,metal loss-corrosion,14,,0.71,1.73,2:54,OD,,axial grooving,15,-21.45,20.67,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1741.00,,,,29.95405238,-89.93294180,-8.3676,,,,,,
1220,,4563.53,,metal loss-corrosion,10,,0.59,0.71,4:01,OD,,pitting,10,-21.68,20.45,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405291,-89.93294142,-8.3661,,,,,,
1220,,4563.78,,cluster,10,,10.51,1.90,3:47,OD,79,,,-21.94,20.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405351,-89.93294099,-8.3650,,,,,,
1220,,4563.78,,metal loss-corrosion,6,,1.34,1.65,5:28,OD,79,pitting,10,-21.94,20.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405351,-89.93294099,-8.3650,,,,,,
1220,,4563.79,,metal loss-corrosion,10,,0.59,1.69,6:09,OD,79,axial grooving,15,-21.94,20.18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405353,-89.93294098,-8.3650,,,,,,
1220,,4563.85,,metal loss-corrosion,5,,2.60,1.18,4:25,OD,79,circumferential grooving,10,-22,20.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405365,-89.93294089,-8.3648,,,,,,
1220,,4563.85,,metal loss-corrosion,6,,0.59,0.75,3:47,OD,79,pitting,10,-22,20.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405366,-89.93294089,-8.3648,,,,,,
1220,,4563.85,,cluster,11,,4.14,1.20,1:42,OD,80,,,-22.01,20.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405368,-89.93294087,-8.3647,,,,,,
1220,,4563.85,,metal loss-corrosion,11,,0.98,0.91,1:42,OD,80,pitting,10,-22.01,20.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405368,-89.93294087,-8.3647,,,,,,
1220,,4563.90,,metal loss-corrosion,6,,1.14,0.71,2:25,OD,80,pitting,10,-22.05,20.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405377,-89.93294080,-8.3646,,,,,,
1220,,4564.26,,metal loss-corrosion,9,,1.10,0.55,2:23,OD,81,pitting,10,-22.41,19.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405461,-89.93294020,-8.3631,,,,,,
1220,,4564.26,,cluster,19,,5.21,2.80,1:49,OD,81,,,-22.41,19.72,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.63,,,1693.00,,,,29.95405461,-89.93294020,-8.3631,,,,,,
1220,,4564.26,,metal loss-corrosion,8,,0.67,0.79,2:54,OD,81,pitting,10,-22.41,19.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405462,-89.93294020,-8.3631,,,,,,
1220,,4564.34,,metal loss-corrosion,13,,0.59,1.77,1:49,OD,81,axial grooving,15,-22.49,19.63,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405481,-89.93294006,-8.3627,,,,,,
1220,,4564.38,,metal loss-corrosion,19,,0.59,0.71,2:13,OD,81,pitting,10,-22.53,19.6,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405489,-89.93294000,-8.3626,,,,,,
1220,,4564.43,,metal loss-corrosion,13,,0.59,0.71,2:45,OD,81,pitting,10,-22.58,19.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405502,-89.93293991,-8.3624,,,,,,
1220,,4564.58,,metal loss-corrosion,9,,0.71,0.79,3:28,OD,82,pitting,10,-22.73,19.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405537,-89.93293965,-8.3618,,,,,,
1220,,4564.58,,cluster,14,,6.94,1.38,2:37,OD,82,,,-22.73,19.4,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1750.00,,,,29.95405537,-89.93293965,-8.3618,,,,,,
1220,,4564.59,,metal loss-corrosion,14,,0.83,0.59,2:37,OD,82,pitting,10,-22.74,19.38,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405539,-89.93293964,-8.3617,,,,,,
1220,,4564.61,,metal loss-corrosion,10,,0.59,0.47,3:08,OD,82,circumferential slotting,10,-22.76,19.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405545,-89.93293960,-8.3616,,,,,,
1220,,4564.65,,metal loss-corrosion,8,,0.59,0.51,4:08,OD,82,pitting,10,-22.8,19.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405554,-89.93293953,-8.3615,,,,,,
1220,,4564.70,,metal loss-corrosion,12,,0.59,0.39,8:22,OD,,circumferential slotting,10,-22.85,19.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405565,-89.93293945,-8.3613,,,,,,
1220,,4564.72,,cluster,11,,2.76,2.84,6:24,OD,83,,,-22.88,19.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405571,-89.93293941,-8.3612,,,,,,
1220,,4564.72,,metal loss-corrosion,7,,0.59,0.63,6:24,OD,83,pitting,10,-22.88,19.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405571,-89.93293941,-8.3612,,,,,,
1220,,4564.81,,metal loss-corrosion,11,,0.67,0.59,6:32,OD,83,pitting,10,-22.96,19.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405591,-89.93293927,-8.3608,,,,,,
1220,,4564.88,,metal loss-corrosion,23,,0.76,0.59,1:44,OD,,pitting,10,-23.03,19.1,5.90,6.60,0.344,52000,ERW,1440,0.82,0.75,0.75,1.7,1.84,1.84,1763.00,1911,1911.00,,29.95405607,-89.93293915,-8.3605,,,,,,
1220,,4564.93,,metal loss-corrosion,7,,0.59,0.35,6:55,OD,83,circumferential slotting,10,-23.08,19.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405619,-89.93293906,-8.3603,,,,,,
1220,,4565.05,,metal loss-corrosion,15,,0.97,0.75,2:22,OD,,pitting,10,-23.2,18.93,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.95405646,-89.93293887,-8.3598,,,,,,
1220,,4565.21,,metal loss-corrosion,12,,0.59,0.71,1:39,OD,,pitting,10,-23.36,18.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405684,-89.93293860,-8.3592,,,,,,
1220,,4565.40,,metal loss-corrosion,12,,2.84,1.42,3:09,OD,,circumferential grooving,10,-23.55,18.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405728,-89.93293828,-8.3584,,,,,,
1220,,4565.52,,metal loss-corrosion,15,,0.87,0.79,1:58,OD,,pitting,10,-23.67,18.46,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.95405756,-89.93293808,-8.3579,,,,,,
1220,,4565.65,,metal loss-corrosion,17,,0.94,0.63,2:54,OD,84,pitting,10,-23.8,18.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405787,-89.93293785,-8.3578,,,,,,
1220,,4565.65,,cluster,17,,9.25,5.25,1:22,OD,84,,,-23.8,18.32,5.90,6.60,0.344,52000,ERW,1440,0.87,,,1.6,,,1654.00,,,,29.95405787,-89.93293785,-8.3578,,,,,,
1220,,4565.66,,metal loss-corrosion,7,,0.59,0.59,3:26,OD,84,pitting,10,-23.81,18.31,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405790,-89.93293783,-8.3578,,,,,,
1220,,4565.78,,metal loss-corrosion,7,,0.59,0.51,3:00,OD,84,pitting,10,-23.93,18.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405818,-89.93293763,-8.3576,,,,,,
