Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
1220,,4565.80,,metal loss-corrosion,13,,1.26,1.10,2:23,OD,84,pitting,10,-23.95,18.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405823,-89.93293759,-8.3576,,,,,,
1220,,4565.83,,metal loss-corrosion,13,,0.59,0.94,2:03,OD,84,pitting,10,-23.98,18.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405829,-89.93293755,-8.3576,,,,,,
1220,,4565.97,,metal loss-corrosion,13,,0.59,0.59,2:14,OD,84,pitting,10,-24.12,18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405862,-89.93293731,-8.3574,,,,,,
1220,,4565.97,,metal loss-corrosion,16,,1.02,0.75,2:43,OD,84,pitting,10,-24.12,18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405862,-89.93293731,-8.3574,,,,,,
1220,,4565.99,,metal loss-corrosion,8,,1.89,1.14,1:22,OD,84,pitting,10,-24.14,17.98,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405867,-89.93293727,-8.3574,,,,,,
1220,,4566.05,,metal loss-corrosion,11,,0.59,0.55,7:52,OD,,pitting,10,-24.2,17.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405881,-89.93293718,-8.3573,,,,,,
1220,,4566.30,,metal loss-corrosion,11,,3.42,1.46,1:43,OD,,circumferential grooving,10,-24.45,17.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405939,-89.93293675,-8.3571,,,,,,
1220,,4566.54,,metal loss-corrosion,13,,0.59,0.91,1:42,OD,85,pitting,10,-24.69,17.43,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95405996,-89.93293634,-8.3568,,,,,,
1220,,4566.54,,cluster,15,,3.11,0.91,1:06,OD,85,,,-24.69,17.43,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,29.95405996,-89.93293634,-8.3568,,,,,,
1220,,4566.56,,metal loss-corrosion,15,,1.06,0.59,1:06,OD,85,pitting,10,-24.72,17.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95406001,-89.93293631,-8.3568,,,,,,
1220,,4566.69,,metal loss-corrosion,6,,0.67,0.67,3:35,OD,86,pitting,10,-24.84,17.29,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95406029,-89.93293610,-8.3567,,,,,,
1220,,4566.69,,cluster,10,,10.86,3.57,1:09,OD,86,,,-24.84,17.29,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95406029,-89.93293610,-8.3567,,,,,,
1220,,4566.70,,metal loss-corrosion,7,,1.73,1.06,2:49,OD,86,pitting,10,-24.85,17.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95406033,-89.93293608,-8.3566,,,,,,
1220,,4566.72,,metal loss-corrosion,10,,1.38,0.83,1:56,OD,86,pitting,10,-24.87,17.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95406037,-89.93293604,-8.3566,,,,,,
1220,,4566.77,,metal loss-corrosion,6,,0.67,0.87,3:35,OD,86,pitting,10,-24.92,17.21,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95406048,-89.93293597,-8.3566,,,,,,
1220,,4566.86,,metal loss-corrosion,8,,6.85,1.50,1:09,OD,86,general,10,-25.01,17.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95406070,-89.93293581,-8.3565,,,,,,
1220,,4566.98,,metal loss-corrosion,9,,0.59,0.63,8:46,OD,87,pitting,10,-25.13,17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95406097,-89.93293561,-8.3563,,,,,,
1220,,4566.98,,cluster,19,,3.80,2.34,8:00,OD,87,,,-25.13,17,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1707.00,,,,29.95406097,-89.93293561,-8.3563,,,,,,
1220,,4567.11,,metal loss-corrosion,19,,1.10,0.75,8:00,OD,87,pitting,10,-25.26,16.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95406128,-89.93293539,-8.3562,,,,,,
1220,,4567.37,,cluster,12,,4.80,2.40,7:28,OD,88,,,-25.52,16.6,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95406189,-89.93293494,-8.3559,,,,,,
1220,,4567.37,,metal loss-corrosion,12,,0.75,0.98,8:26,OD,88,pitting,10,-25.52,16.6,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95406189,-89.93293494,-8.3559,,,,,,
1220,,4567.39,,metal loss-corrosion,8,,1.77,0.83,7:28,OD,88,circumferential grooving,10,-25.54,16.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95406194,-89.93293491,-8.3559,,,,,,
1220,,4567.53,,metal loss-corrosion,7,,0.59,0.47,8:22,OD,88,circumferential slotting,10,-25.68,16.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95406227,-89.93293467,-8.3557,,,,,,
1220,,4567.96,,cluster,13,,4.81,1.89,1:00,OD,89,,,-26.11,16.01,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1740.00,,,,29.95406327,-89.93293395,-8.3564,,,,,,
1220,,4567.96,,metal loss-corrosion,10,,1.18,0.91,1:52,OD,89,pitting,10,-26.11,16.01,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95406327,-89.93293395,-8.3564,,,,,,
1220,,4567.97,,metal loss-corrosion,13,,1.53,1.77,1:00,OD,89,general,10,-26.12,16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95406329,-89.93293393,-8.3564,,,,,,
1220,,4568.38,,metal loss-corrosion,14,,1.10,0.79,7:24,OD,,pitting,10,-26.54,15.59,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.95406426,-89.93293324,-8.3571,,,,,,
1220,,4568.43,,metal loss-corrosion,11,,0.71,0.91,8:30,OD,90,pitting,10,-26.58,15.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95406437,-89.93293316,-8.3572,,,,,,
1220,,4568.43,,cluster,11,,1.18,2.27,8:30,OD,90,,,-26.58,15.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95406437,-89.93293316,-8.3572,,,,,,
1220,,4568.54,,metal loss-corrosion,6,,0.83,0.91,8:35,OD,90,pitting,10,-26.7,15.43,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95406463,-89.93293297,-8.3573,,,,,,
1220,,4568.65,,cluster,17,,7.09,5.74,1:07,OD,91,,,-26.8,15.33,5.90,6.60,0.344,52000,ERW,1440,0.87,,,1.59,,,1648.00,,,,29.95406488,-89.93293279,-8.3575,,,,,,
1220,,4568.65,,metal loss-corrosion,9,,0.91,0.91,2:29,OD,91,pitting,10,-26.8,15.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95406488,-89.93293279,-8.3575,,,,,,
1220,,4568.71,,metal loss-corrosion,13,,0.59,1.10,2:06,OD,91,pitting,10,-26.86,15.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95406502,-89.93293269,-8.3576,,,,,,
1220,,4568.85,,metal loss-corrosion,12,,0.86,0.75,1:39,OD,91,pitting,10,-27.01,15.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95406536,-89.93293244,-8.3578,,,,,,
1220,,4568.89,,metal loss-corrosion,7,,3.11,1.02,2:04,OD,91,circumferential grooving,10,-27.04,15.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95406544,-89.93293238,-8.3579,,,,,,
1220,,4568.93,,metal loss-corrosion,9,,0.59,0.75,1:44,OD,91,pitting,10,-27.08,15.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95406554,-89.93293231,-8.3580,,,,,,
1220,,4568.94,,metal loss-corrosion,17,,0.63,0.91,1:20,OD,91,pitting,10,-27.09,15.03,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95406557,-89.93293229,-8.3580,,,,,,
1220,,4569.09,,metal loss-corrosion,7,,0.59,0.47,1:07,OD,91,circumferential slotting,10,-27.24,14.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95406590,-89.93293205,-8.3582,,,,,,
1220,,4569.39,,metal loss-corrosion,11,,0.59,1.77,8:43,OD,,axial grooving,15,-27.54,14.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95406661,-89.93293153,-8.3587,,,,,,
1220,,4569.45,,metal loss-corrosion,15,,1.30,0.91,7:47,OD,,pitting,10,-27.6,14.53,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,29.95406675,-89.93293144,-8.3588,,,,,,
1220,,4569.49,,cluster,10,,3.65,1.03,1:09,OD,92,,,-27.65,14.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95406685,-89.93293136,-8.3589,,,,,,
1220,,4569.49,,metal loss-corrosion,6,,0.87,0.87,1:09,OD,92,pitting,10,-27.65,14.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95406685,-89.93293136,-8.3589,,,,,,
1220,,4569.52,,metal loss-corrosion,10,,0.79,0.71,1:50,OD,92,pitting,10,-27.67,14.45,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95406692,-89.93293132,-8.3589,,,,,,
1220,,4569.55,,metal loss-corrosion,12,,0.59,0.47,3:01,OD,,circumferential slotting,10,-27.7,14.43,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95406698,-89.93293127,-8.3590,,,,,,
1220,,4569.71,,metal loss-corrosion,8,,0.67,1.10,1:01,OD,93,pitting,10,-27.86,14.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95406736,-89.93293100,-8.3597,,,,,,
1220,,4569.71,,cluster,12,,3.17,2.99,1:00,OD,93,,,-27.86,14.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95406736,-89.93293100,-8.3597,,,,,,
1220,,4569.78,,metal loss-corrosion,12,,0.83,0.51,1:33,OD,93,pitting,10,-27.93,14.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95406753,-89.93293088,-8.3600,,,,,,
1220,,4569.87,,metal loss-corrosion,12,,0.83,1.10,1:00,OD,93,pitting,10,-28.02,14.11,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95406772,-89.93293074,-8.3604,,,,,,
1220,,4569.89,,metal loss-corrosion,11,,0.93,0.56,1:32,OD,93,pitting,10,-28.04,14.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95406778,-89.93293069,-8.3605,,,,,,
1220,,4570.11,,metal loss-corrosion,13,,0.71,0.47,1:29,OD,,circumferential slotting,10,-28.26,13.86,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.95406830,-89.93293032,-8.3615,,,,,,
1220,,4571.02,,metal loss-corrosion,7,,1.38,0.67,2:13,OD,94,pitting,10,-29.17,12.96,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95407042,-89.93292879,-8.3655,,,,,,
1220,,4571.02,,cluster,14,,5.15,2.75,1:19,OD,94,,,-29.17,12.96,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1716.00,,,,29.95407042,-89.93292879,-8.3655,,,,,,
1220,,4571.07,,metal loss-corrosion,9,,0.59,0.39,1:34,OD,94,circumferential slotting,10,-29.22,12.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95407054,-89.93292870,-8.3657,,,,,,
1220,,4571.14,,metal loss-corrosion,14,,0.59,1.26,1:19,OD,94,axial grooving,15,-29.29,12.83,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95407071,-89.93292859,-8.3660,,,,,,
1220,,4571.17,,metal loss-corrosion,11,,1.30,0.67,1:44,OD,94,pitting,10,-29.32,12.8,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95407077,-89.93292854,-8.3662,,,,,,
1230,39.93,4583.97,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95410081,-89.93290716,-8.5032,,,,,,
1230,,4584.66,,metal loss-corrosion,13,,0.67,0.59,1:16,OD,,pitting,10,-0.69,39.24,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.95410243,-89.93290604,-8.5123,,,,,,
1240,38.86,4623.90,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95419419,-89.93283999,-8.5133,,,,,,
1240,,4649.98,,metal loss-corrosion,11,,0.59,0.55,10:58,OD,,pitting,10,-26.08,12.79,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95425486,-89.93279553,-8.2925,,,,,,
1240,,4651.00,,metal loss-corrosion,14,,0.59,0.67,12:18,OD,,pitting,10,-27.1,11.76,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.95425721,-89.93279374,-8.2859,,,,,,
1240,,4654.17,,metal loss-corrosion,10,,0.79,0.59,1:26,OD,,pitting,10,-30.27,8.59,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95426449,-89.93278817,-8.2766,,,,,,
1250,41.70,4662.77,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95428434,-89.93277325,-8.3422,,,,,,
1250,,4668.35,,metal loss-corrosion,12,,0.59,1.81,10:05,OD,,axial grooving,15,-5.58,36.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95429732,-89.93276373,-8.3860,,,,,,
1250,,4670.60,,metal loss-corrosion,14,,0.87,2.01,8:16,OD,95,axial grooving,15,-7.84,33.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95430257,-89.93275990,-8.3891,,,,,,
1250,,4670.60,,cluster,18,,6.80,2.72,8:16,OD,95,,,-7.84,33.87,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.64,,,1700.00,,,,29.95430257,-89.93275990,-8.3891,,,,,,
1250,,4670.64,,metal loss-corrosion,5,,2.95,1.34,8:51,OD,95,circumferential grooving,10,-7.87,33.83,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95430266,-89.93275983,-8.3890,,,,,,
1250,,4670.66,,metal loss-corrosion,10,,0.59,1.26,9:45,OD,95,axial grooving,15,-7.89,33.81,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95430270,-89.93275980,-8.3889,,,,,,
1250,,4670.66,,metal loss-corrosion,18,,0.59,2.05,8:36,OD,95,axial grooving,15,-7.89,33.81,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95430270,-89.93275980,-8.3889,,,,,,
1250,,4670.90,,metal loss-corrosion,13,,1.14,0.87,9:18,OD,,pitting,10,-8.14,33.57,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.95430327,-89.93275939,-8.3885,,,,,,
1250,,4671.99,,metal loss-corrosion,12,,1.22,1.02,1:59,OD,,pitting,10,-9.23,32.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95430581,-89.93275754,-8.3862,,,,,,
1250,,4672.00,,metal loss-corrosion,11,,0.87,0.94,8:34,OD,96,pitting,10,-9.23,32.47,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95430583,-89.93275753,-8.3862,,,,,,
1250,,4672.00,,cluster,11,,3.80,0.99,8:34,OD,96,,,-9.23,32.47,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95430583,-89.93275753,-8.3862,,,,,,
1250,,4672.01,,metal loss-corrosion,5,,1.14,0.87,9:12,OD,96,pitting,10,-9.24,32.46,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95430585,-89.93275751,-8.3862,,,,,,
1250,,4673.30,,metal loss-corrosion,13,,0.91,0.75,2:09,OD,,pitting,10,-10.53,31.17,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.95430885,-89.93275531,-8.3784,,,,,,
1250,,4674.55,,metal loss-corrosion,11,,0.59,0.51,2:27,OD,,pitting,10,-11.78,29.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95431176,-89.93275319,-8.3687,,,,,,
1250,,4678.74,,metal loss-corrosion,9,,0.59,1.18,12:34,OD,97,pitting,10,-15.97,25.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95432149,-89.93274600,-8.3196,,,,,,
1250,,4678.74,,cluster,15,,2.13,1.18,12:12,OD,97,,,-15.97,25.73,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1754.00,,,,29.95432149,-89.93274600,-8.3196,,,,,,
1250,,4678.75,,metal loss-corrosion,15,,0.59,0.71,12:12,OD,97,pitting,10,-15.98,25.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95432151,-89.93274598,-8.3194,,,,,,
1250,,4689.11,,metal loss-corrosion,10,,0.63,1.65,8:23,OD,,axial grooving,15,-26.34,15.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95434532,-89.93272782,-8.1883,,,,,,
1250,,4690.03,,metal loss-corrosion,11,,0.63,0.51,1:58,OD,,pitting,10,-27.26,14.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95434743,-89.93272618,-8.1818,,,,,,
1250,,4695.10,,metal loss-corrosion,11,,0.59,0.47,12:23,OD,,circumferential slotting,10,-32.33,9.37,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95435902,-89.93271718,-8.1768,,,,,,
1250,,4695.69,,metal loss-corrosion,10,,0.71,0.71,12:36,OD,,pitting,10,-32.92,8.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95436038,-89.93271613,-8.1794,,,,,,
1260,41.96,4704.47,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95438048,-89.93270060,-8.2422,,,,,,
1260,,4708.51,,metal loss-corrosion,14,,0.59,1.89,9:58,OD,,axial grooving,15,-4.04,37.92,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1737.00,,,,29.95438969,-89.93269340,-8.2555,,,,,,
1260,,4709.63,,cluster,15,,1.34,1.69,9:44,OD,98,,,-5.16,36.8,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1740.00,,,,29.95439226,-89.93269139,-8.2531,,,,,,
1260,,4709.63,,metal loss-corrosion,7,,0.59,0.47,9:46,OD,98,circumferential slotting,10,-5.16,36.8,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95439226,-89.93269139,-8.2531,,,,,,
1260,,4709.72,,metal loss-corrosion,15,,1.34,0.67,9:44,OD,98,pitting,10,-5.25,36.71,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95439246,-89.93269124,-8.2529,,,,,,
1260,,4709.92,,cluster,21,,1.52,1.67,9:48,OD,99,,,-5.45,36.51,5.90,6.60,0.344,52000,ERW,1440,0.83,0.77,0.77,1.67,1.80,1.81,1728.00,1868,1882.00,,29.95439291,-89.93269089,-8.2525,,,,,,
1260,,4709.92,,metal loss-corrosion,7,,0.59,0.39,9:52,OD,99,circumferential slotting,10,-5.45,36.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95439291,-89.93269089,-8.2525,,,,,,
1260,,4709.99,,metal loss-corrosion,21,,1.51,0.75,9:48,OD,99,circumferential grooving,10,-5.52,36.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95439308,-89.93269075,-8.2523,,,,,,
1260,,4709.99,,metal loss-corrosion,11,,0.59,0.59,8:56,OD,,pitting,10,-5.52,36.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95439308,-89.93269075,-8.2523,,,,,,
1260,,4710.14,,metal loss-corrosion,17,,0.75,0.83,9:48,OD,,pitting,10,-5.67,36.29,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,29.95439342,-89.93269048,-8.2520,,,,,,
1260,,4710.33,,metal loss-corrosion,12,,0.59,0.55,9:40,OD,100,pitting,10,-5.86,36.09,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95439386,-89.93269014,-8.2515,,,,,,
1260,,4710.33,,cluster,12,,1.08,1.47,9:33,OD,100,,,-5.86,36.09,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95439386,-89.93269014,-8.2515,,,,,,
1260,,4710.40,,metal loss-corrosion,7,,0.63,0.63,9:33,OD,100,pitting,10,-5.93,36.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95439402,-89.93269001,-8.2514,,,,,,
1260,,4710.62,,metal loss-corrosion,10,,0.98,0.67,9:36,OD,,pitting,10,-6.15,35.81,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95439451,-89.93268963,-8.2508,,,,,,
1260,,4712.03,,metal loss-corrosion,12,,0.63,0.43,9:36,OD,,circumferential slotting,10,-7.56,34.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95439773,-89.93268710,-8.2422,,,,,,
1260,,4725.52,,metal loss-corrosion,17,,1.58,1.65,2:37,OD,,general,10,-21.05,20.91,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1737.00,,,,29.95442851,-89.93266307,-8.0913,,,,,,
1260,,4725.85,,cluster,12,,1.23,1.64,10:27,OD,101,,,-21.38,20.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95442928,-89.93266248,-8.0869,,,,,,
1260,,4725.85,,metal loss-corrosion,6,,0.67,0.39,10:35,OD,101,circumferential slotting,10,-21.38,20.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95442928,-89.93266248,-8.0869,,,,,,
1260,,4725.94,,metal loss-corrosion,12,,0.71,0.63,10:27,OD,101,pitting,10,-21.46,20.49,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95442947,-89.93266233,-8.0858,,,,,,
1260,,4726.83,,metal loss-corrosion,15,,0.59,0.67,10:19,OD,,pitting,10,-22.36,19.6,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.95443151,-89.93266076,-8.0738,,,,,,
1270,41.79,4746.43,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95447684,-89.93262684,-7.9698,,,,,,
1270,,4747.09,,metal loss-corrosion,10,,3.42,1.50,2:39,OD,102,general,10,-0.66,41.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95447838,-89.93262570,-7.9716,,,,,,
1270,,4747.09,,cluster,15,,5.06,1.50,2:39,OD,102,,,-0.66,41.12,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.68,,,1746.00,,,,29.95447838,-89.93262570,-7.9716,,,,,,
1270,,4747.12,,metal loss-corrosion,15,,0.59,0.83,3:43,OD,102,pitting,10,-0.69,41.1,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95447845,-89.93262565,-7.9716,,,,,,
1270,,4753.53,,metal loss-corrosion,13,,0.83,0.71,8:59,OD,,pitting,10,-7.1,34.68,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.95449329,-89.93261460,-7.9528,,,,,,
1270,,4756.16,,cluster,11,,4.01,1.80,7:57,OD,103,,,-9.73,32.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95449935,-89.93261003,-7.9359,,,,,,
1270,,4756.16,,metal loss-corrosion,6,,0.67,0.67,7:57,OD,103,pitting,10,-9.73,32.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95449935,-89.93261003,-7.9359,,,,,,
1270,,4756.16,,metal loss-corrosion,11,,0.83,0.55,8:22,OD,103,pitting,10,-9.73,32.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95449935,-89.93261002,-7.9359,,,,,,
1270,,4756.25,,metal loss-corrosion,8,,0.59,0.71,8:46,OD,103,pitting,10,-9.82,31.97,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95449956,-89.93260987,-7.9353,,,,,,
1270,,4757.16,,cluster,10,,3.52,1.68,9:08,OD,104,,,-10.74,31.05,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95450166,-89.93260827,-7.9296,,,,,,
1270,,4757.16,,metal loss-corrosion,7,,0.63,0.67,9:24,OD,104,pitting,10,-10.74,31.05,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95450166,-89.93260827,-7.9296,,,,,,
1270,,4757.22,,metal loss-corrosion,10,,0.59,0.63,9:50,OD,104,pitting,10,-10.8,30.99,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95450180,-89.93260816,-7.9293,,,,,,
1270,,4757.25,,metal loss-corrosion,6,,0.59,0.67,9:08,OD,104,pitting,10,-10.82,30.97,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95450186,-89.93260812,-7.9292,,,,,,
1270,,4761.99,,cluster,16,,4.28,1.92,8:07,OD,105,,,-15.56,26.23,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1731.00,,,,29.95451274,-89.93259977,-7.9154,,,,,,
1270,,4761.99,,metal loss-corrosion,16,,0.59,0.43,8:32,OD,105,circumferential slotting,10,-15.56,26.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95451274,-89.93259977,-7.9154,,,,,,
1270,,4762.08,,metal loss-corrosion,15,,0.67,0.47,8:07,OD,105,circumferential slotting,10,-15.65,26.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95451294,-89.93259962,-7.9153,,,,,,
1270,,4762.10,,metal loss-corrosion,16,,0.79,0.55,8:57,OD,105,pitting,10,-15.68,26.11,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95451300,-89.93259957,-7.9153,,,,,,
1270,,4763.69,,metal loss-corrosion,6,,1.02,1.34,7:43,OD,106,pitting,10,-17.26,24.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95451664,-89.93259676,-7.9163,,,,,,
1270,,4763.69,,cluster,12,,3.04,1.34,7:43,OD,106,,,-17.26,24.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95451664,-89.93259676,-7.9163,,,,,,
1270,,4763.74,,metal loss-corrosion,12,,0.59,0.71,8:18,OD,106,pitting,10,-17.31,24.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95451675,-89.93259667,-7.9164,,,,,,
1270,,4763.98,,metal loss-corrosion,14,,0.59,1.61,8:39,OD,107,axial grooving,15,-17.56,24.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95451731,-89.93259624,-7.9172,,,,,,
1270,,4763.98,,cluster,15,,2.34,1.71,8:39,OD,107,,,-17.56,24.23,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1740.00,,,,29.95451731,-89.93259624,-7.9172,,,,,,
1270,,4764.08,,metal loss-corrosion,15,,0.59,0.59,9:04,OD,107,pitting,10,-17.65,24.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95451752,-89.93259607,-7.9175,,,,,,
1270,,4764.24,,metal loss-corrosion,12,,0.67,0.55,3:06,OD,,pitting,10,-17.81,23.98,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95451789,-89.93259578,-7.9180,,,,,,
1270,,4764.94,,metal loss-corrosion,8,,0.59,0.47,9:00,OD,108,circumferential slotting,10,-18.51,23.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95451950,-89.93259454,-7.9201,,,,,,
1270,,4764.94,,cluster,15,,0.83,1.47,9:00,OD,108,,,-18.51,23.27,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.68,,,1747.00,,,,29.95451950,-89.93259454,-7.9201,,,,,,
1270,,4765.01,,metal loss-corrosion,15,,0.83,0.63,9:00,OD,108,pitting,10,-18.58,23.2,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95451966,-89.93259441,-7.9204,,,,,,
1270,,4765.70,,metal loss-corrosion,18,,0.63,0.75,9:01,OD,,pitting,10,-19.27,22.51,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,29.95452123,-89.93259319,-7.9247,,,,,,
1270,,4771.72,,metal loss-corrosion,11,,1.34,2.09,8:12,OD,,pitting,10,-25.3,16.49,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95453500,-89.93258250,-7.9978,,,,,,
1270,,4772.13,,metal loss-corrosion,12,,0.63,0.63,8:17,OD,,pitting,10,-25.7,16.09,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95453592,-89.93258179,-8.0049,,,,,,
1270,,4772.76,,metal loss-corrosion,13,,0.94,0.47,8:17,OD,,pitting,10,-26.33,15.46,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.95453736,-89.93258068,-8.0160,,,,,,
1270,,4773.97,,metal loss-corrosion,11,,1.26,0.71,8:12,OD,,pitting,10,-27.55,14.24,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95454016,-89.93257854,-8.0385,,,,,,
1280,41.96,4788.22,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95457316,-89.93255402,-8.2013,,,,,,
,,4798.54,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,29.95459694,-89.93253599,-8.1009,48+06.0,48+10.0,48+06.0,48+10.0
,,4802.54,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,29.95460609,-89.93252889,-8.0714,,,,,,
1280,,4815.22,,metal loss-corrosion,11,,1.06,0.67,8:08,OD,,pitting,10,-27.01,14.95,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95463518,-89.93250655,-8.1451,,,,,,
1290,35.35,4830.17,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95466985,-89.93248085,-8.0828,,,,,,
1290,,4834.93,,metal loss-corrosion,10,,0.59,0.51,3:40,OD,,pitting,10,-4.75,30.6,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95468082,-89.93247258,-8.0278,,,,,,
1290,,4845.77,,metal loss-corrosion,14,,0.75,0.79,12:19,OD,,pitting,10,-15.6,19.75,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.95470568,-89.93245344,-7.9817,,,,,,
,,4864.35,66,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,29.95474855,-89.93242113,-8.2257,None,,,,,
1300,42.04,4865.52,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95475127,-89.93241914,-8.2241,,,,,,
,,4866.38,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,29.95475326,-89.93241768,-8.2208,None,,,,,
1300,,4884.59,,cluster,13,,3.29,1.32,7:56,OD,109,,,-19.06,22.98,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1753.00,,,,29.95479517,-89.93238583,-8.0468,,,,,,
1300,,4884.59,,metal loss-corrosion,13,,0.71,1.22,8:33,OD,109,pitting,10,-19.06,22.98,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95479517,-89.93238583,-8.0468,,,,,,
1300,,4884.66,,metal loss-corrosion,5,,1.10,0.43,7:56,OD,109,circumferential slotting,10,-19.14,22.9,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95479534,-89.93238570,-8.0468,,,,,,
1300,,4884.84,,metal loss-corrosion,17,,0.87,0.75,8:22,OD,,pitting,10,-19.31,22.73,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,29.95479574,-89.93238538,-8.0466,,,,,,
1300,,4889.90,,metal loss-corrosion,12,,1.18,0.59,1:06,OD,,circumferential grooving,10,-24.38,17.66,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95480736,-89.93237646,-8.0640,,,,,,
1300,,4890.75,,metal loss-corrosion,17,,0.59,0.55,12:54,OD,,pitting,10,-25.23,16.81,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.95480932,-89.93237498,-8.0695,,,,,,
1300,,4895.55,,metal loss-corrosion,18,,0.91,0.87,1:33,OD,110,pitting,10,-30.03,12.01,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95482045,-89.93236673,-8.0809,,,,,,
1300,,4895.55,,cluster,18,,3.04,1.05,1:33,OD,110,,,-30.03,12.01,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1753.00,,,,29.95482045,-89.93236673,-8.0809,,,,,,
1300,,4895.59,,metal loss-corrosion,11,,0.59,0.67,2:08,OD,110,pitting,10,-30.06,11.98,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95482053,-89.93236667,-8.0808,,,,,,
1300,,4895.94,,metal loss-corrosion,10,,0.67,0.79,8:57,OD,,pitting,10,-30.41,11.63,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95482135,-89.93236608,-8.0795,,,,,,
1300,,4898.11,,metal loss-corrosion,10,,0.71,0.67,1:42,OD,,pitting,10,-32.59,9.45,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95482641,-89.93236236,-8.0610,,,,,,
1310,41.44,4907.56,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95484823,-89.93234595,-7.9133,,,,,,
1310,,4913.47,,metal loss-corrosion,11,,0.59,0.47,10:07,OD,,circumferential slotting,10,-5.9,35.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95486174,-89.93233549,-7.8352,,,,,,
1310,,4914.57,,metal loss-corrosion,16,,0.63,0.59,8:26,OD,,pitting,10,-7.01,34.43,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.95486426,-89.93233352,-7.8263,,,,,,
1310,,4920.16,,metal loss-corrosion,10,,0.71,0.59,10:03,OD,,pitting,10,-12.59,28.85,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95487700,-89.93232355,-7.8210,,,,,,
1310,,4923.44,,cluster,12,,1.29,1.63,6:36,OD,111,,,-15.87,25.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95488448,-89.93231771,-7.8433,,,,,,
1310,,4923.44,,metal loss-corrosion,12,,0.79,0.55,6:36,OD,111,pitting,10,-15.87,25.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95488448,-89.93231771,-7.8433,,,,,,
1310,,4923.53,,metal loss-corrosion,9,,0.59,0.51,6:46,OD,111,circumferential slotting,10,-15.97,25.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95488470,-89.93231754,-7.8442,,,,,,
1310,,4924.36,,cluster,12,,2.62,0.81,7:44,OD,112,,,-16.79,24.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95488658,-89.93231607,-7.8522,,,,,,
1310,,4924.36,,metal loss-corrosion,6,,0.67,0.71,8:12,OD,112,pitting,10,-16.79,24.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95488658,-89.93231607,-7.8522,,,,,,
1310,,4924.39,,metal loss-corrosion,12,,0.71,0.43,7:44,OD,112,circumferential slotting,10,-16.82,24.62,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95488666,-89.93231602,-7.8525,,,,,,
1310,,4924.75,,metal loss-corrosion,5,,3.31,0.98,7:44,OD,113,circumferential grooving,10,-17.19,24.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95488749,-89.93231537,-7.8565,,,,,,
1310,,4924.75,,cluster,12,,4.77,2.08,7:23,OD,113,,,-17.19,24.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95488749,-89.93231537,-7.8565,,,,,,
1310,,4924.86,,metal loss-corrosion,12,,0.71,0.75,7:23,OD,113,pitting,10,-17.3,24.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95488774,-89.93231518,-7.8578,,,,,,
1310,,4925.01,,cluster,12,,2.31,1.82,7:30,OD,114,,,-17.45,23.99,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95488808,-89.93231491,-7.8595,,,,,,
1310,,4925.01,,metal loss-corrosion,8,,0.59,0.55,7:30,OD,114,pitting,10,-17.45,23.99,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95488808,-89.93231491,-7.8595,,,,,,
1310,,4925.12,,metal loss-corrosion,12,,0.63,0.51,7:54,OD,114,pitting,10,-17.56,23.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95488833,-89.93231472,-7.8608,,,,,,
1310,,4925.61,,metal loss-corrosion,18,,0.87,0.59,6:00,OD,,pitting,10,-18.04,23.4,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.95488945,-89.93231386,-7.8666,,,,,,
1310,,4925.79,,metal loss-corrosion,8,,0.59,0.51,6:02,OD,115,circumferential slotting,10,-18.22,23.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95488986,-89.93231354,-7.8687,,,,,,
1310,,4925.79,,cluster,11,,7.48,1.19,6:02,OD,115,,,-18.22,23.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95488986,-89.93231354,-7.8687,,,,,,
1310,,4925.80,,metal loss-corrosion,5,,2.87,0.87,7:08,OD,115,circumferential grooving,10,-18.24,23.2,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95488989,-89.93231351,-7.8689,,,,,,
1310,,4925.81,,metal loss-corrosion,11,,0.59,0.75,6:48,OD,115,pitting,10,-18.24,23.2,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95488991,-89.93231350,-7.8690,,,,,,
1310,,4925.83,,metal loss-corrosion,7,,0.59,0.63,6:29,OD,115,pitting,10,-18.27,23.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95488997,-89.93231346,-7.8693,,,,,,
1310,,4925.95,,metal loss-corrosion,17,,0.75,1.77,2:35,OD,,axial grooving,15,-18.39,23.05,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1733.00,,,,29.95489023,-89.93231325,-7.8706,,,,,,
1310,,4927.61,,cluster,11,,4.48,1.41,1:27,OD,116,,,-20.04,21.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95489403,-89.93231033,-7.8928,,,,,,
1310,,4927.61,,metal loss-corrosion,8,,0.59,1.06,1:54,OD,116,pitting,10,-20.04,21.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95489403,-89.93231033,-7.8928,,,,,,
1310,,4927.63,,metal loss-corrosion,11,,0.98,0.91,2:17,OD,116,pitting,10,-20.06,21.38,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95489407,-89.93231029,-7.8931,,,,,,
1310,,4927.66,,metal loss-corrosion,7,,0.87,0.75,1:27,OD,116,pitting,10,-20.1,21.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95489416,-89.93231023,-7.8936,,,,,,
1310,,4927.83,,metal loss-corrosion,12,,0.59,1.85,3:39,OD,117,axial grooving,15,-20.26,21.18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95489453,-89.93230994,-7.8959,,,,,,
1310,,4927.83,,cluster,15,,8.55,2.07,1:45,OD,117,,,-20.26,21.18,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1729.00,,,,29.95489453,-89.93230994,-7.8959,,,,,,
1310,,4927.83,,metal loss-corrosion,13,,0.59,2.01,2:32,OD,117,axial grooving,15,-20.27,21.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95489454,-89.93230993,-7.8960,,,,,,
1310,,4927.84,,metal loss-corrosion,15,,1.22,0.75,1:45,OD,117,pitting,10,-20.27,21.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95489455,-89.93230993,-7.8960,,,,,,
1310,,4927.89,,metal loss-corrosion,7,,1.53,0.63,2:55,OD,117,circumferential grooving,10,-20.33,21.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95489468,-89.93230983,-7.8968,,,,,,
1310,,4928.88,,metal loss-corrosion,13,,1.14,0.83,2:13,OD,,pitting,10,-21.32,20.12,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.95489696,-89.93230808,-7.9104,,,,,,
1310,,4930.36,,metal loss-corrosion,15,,0.86,0.67,2:14,OD,,pitting,10,-22.79,18.65,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.95490036,-89.93230551,-7.9292,,,,,,
1310,,4930.38,,metal loss-corrosion,15,,0.59,0.47,8:18,OD,118,circumferential slotting,10,-22.82,18.62,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95490041,-89.93230547,-7.9294,,,,,,
1310,,4930.38,,cluster,15,,1.01,1.37,8:12,OD,118,,,-22.82,18.62,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1749.00,,,,29.95490041,-89.93230547,-7.9294,,,,,,
1310,,4930.47,,metal loss-corrosion,7,,0.59,0.35,8:12,OD,118,circumferential slotting,10,-22.9,18.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95490061,-89.93230533,-7.9305,,,,,,
1310,,4930.88,,metal loss-corrosion,11,,1.18,0.63,7:58,OD,119,pitting,10,-23.32,18.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95490157,-89.93230460,-7.9342,,,,,,
1310,,4930.88,,cluster,14,,3.00,1.18,7:32,OD,119,,,-23.32,18.12,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1755.00,,,,29.95490157,-89.93230460,-7.9342,,,,,,
1310,,4930.89,,metal loss-corrosion,14,,0.79,1.14,7:32,OD,119,pitting,10,-23.32,18.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95490158,-89.93230460,-7.9342,,,,,,
1310,,4931.58,,metal loss-corrosion,15,,2.24,1.69,8:11,OD,,general,10,-24.02,17.43,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1740.00,,,,29.95490318,-89.93230340,-7.9394,,,,,,
1310,,4931.61,,metal loss-corrosion,12,,0.63,0.79,3:17,OD,,pitting,10,-24.05,17.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95490326,-89.93230334,-7.9397,,,,,,
1310,,4931.76,,metal loss-corrosion,14,,0.71,0.55,3:22,OD,,pitting,10,-24.2,17.24,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.95490361,-89.93230308,-7.9408,,,,,,
1310,,4931.85,,metal loss-corrosion,11,,0.59,0.59,7:45,OD,,pitting,10,-24.29,17.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95490382,-89.93230292,-7.9415,,,,,,
1310,,4932.15,,metal loss-corrosion,10,,0.83,0.63,8:36,OD,,pitting,10,-24.59,16.85,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95490452,-89.93230240,-7.9438,,,,,,
1310,,4932.85,,metal loss-corrosion,10,,0.59,0.39,8:24,OD,,circumferential slotting,10,-25.28,16.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95490612,-89.93230121,-7.9470,,,,,,
1310,,4934.52,,metal loss-corrosion,10,,0.59,0.39,8:29,OD,,circumferential slotting,10,-26.95,14.49,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95490998,-89.93229834,-7.9468,,,,,,
1320,41.98,4949.00,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95494321,-89.93227278,-7.7899,,,,,,
1320,,4975.42,,cluster,11,,3.74,3.05,11:44,OD,120,,,-26.41,15.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95500322,-89.93222527,-7.8332,,,,,,
1320,,4975.42,,metal loss-corrosion,8,,0.59,0.55,11:44,OD,120,pitting,10,-26.41,15.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95500322,-89.93222527,-7.8332,,,,,,
1320,,4975.44,,metal loss-corrosion,8,,2.84,1.26,11:57,OD,120,circumferential grooving,10,-26.43,15.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95500327,-89.93222523,-7.8330,,,,,,
1320,,4975.62,,metal loss-corrosion,11,,0.87,0.59,11:45,OD,120,pitting,10,-26.62,15.37,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95500368,-89.93222490,-7.8316,,,,,,
1320,,4975.84,,metal loss-corrosion,15,,0.75,1.22,11:48,OD,121,pitting,10,-26.83,15.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95500417,-89.93222450,-7.8299,,,,,,
1320,,4975.84,,cluster,15,,2.84,4.24,11:48,OD,121,,,-26.83,15.15,5.90,6.60,0.344,52000,ERW,1440,0.86,,,1.62,,,1682.00,,,,29.95500417,-89.93222450,-7.8299,,,,,,
1320,,4976.01,,metal loss-corrosion,7,,0.63,0.75,12:16,OD,121,pitting,10,-27,14.98,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95500456,-89.93222419,-7.8286,,,,,,
1320,,4976.12,,metal loss-corrosion,7,,1.02,0.83,12:14,OD,121,pitting,10,-27.12,14.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95500481,-89.93222398,-7.8277,,,,,,
1320,,4976.40,,metal loss-corrosion,15,,0.83,1.77,11:58,OD,,axial grooving,15,-27.4,14.58,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1738.00,,,,29.95500545,-89.93222347,-7.8255,,,,,,
1330,41.29,4990.99,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95503804,-89.93219634,-7.8721,,,,,,
1330,,5009.61,,metal loss-corrosion,10,,0.59,0.55,3:28,OD,122,pitting,10,-18.62,22.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95507928,-89.93216115,-8.0752,,,,,,
1330,,5009.61,,cluster,13,,2.41,0.95,3:28,OD,122,,,-18.62,22.67,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,29.95507928,-89.93216115,-8.0752,,,,,,
1330,,5009.63,,metal loss-corrosion,13,,0.59,0.63,3:54,OD,122,pitting,10,-18.65,22.64,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95507934,-89.93216109,-8.0752,,,,,,
1330,,5020.41,,metal loss-corrosion,10,,0.87,0.59,2:27,OD,,pitting,10,-29.42,11.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95510333,-89.93214091,-8.0509,,,,,,
1330,,5028.63,,metal loss-corrosion,15,,0.59,1.85,4:10,OD,,axial grooving,15,-37.65,3.65,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1736.00,,,,29.95512173,-89.93212566,-8.1228,,,,,,
1330,,5028.69,,metal loss-corrosion,13,,1.85,0.79,3:11,OD,,circumferential grooving,10,-37.7,3.59,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.95512186,-89.93212555,-8.1238,,,,,,
1330,,5029.13,,metal loss-corrosion,11,,0.91,1.10,3:04,OD,,pitting,10,-38.14,3.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95512284,-89.93212474,-8.1307,,,,,,
1330,,5029.47,,metal loss-corrosion,14,,1.30,1.93,2:48,OD,,pitting,10,-38.48,2.81,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1736.00,,,,29.95512361,-89.93212411,-8.1361,,,,,,
1340,40.88,5032.28,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95512989,-89.93211890,-8.1828,,,,,,
1340,,5046.02,,metal loss-corrosion,13,,0.75,1.53,8:11,OD,,axial grooving,15,-13.74,27.14,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1748.00,,,,29.95516055,-89.93209328,-8.3020,,,,,,
1340,,5053.35,,metal loss-corrosion,11,,0.59,0.51,2:57,OD,,pitting,10,-21.07,19.8,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95517669,-89.93207924,-8.2851,,,,,,
1350,40.72,5073.16,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95522046,-89.93204166,-8.4365,,,,,,
1350,,5079.53,,metal loss-corrosion,11,,0.59,0.51,2:30,OD,,pitting,10,-6.37,34.35,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95523451,-89.93202953,-8.3644,,,,,,
1360,41.67,5113.87,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95530987,-89.93196349,-8.3591,,,,,,
1360,,5135.90,,metal loss-corrosion,10,,1.02,1.65,1:26,OD,,pitting,10,-22.02,19.64,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95535798,-89.93192082,-8.2735,,,,,,
1370,42.07,5155.54,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95540116,-89.93188319,-8.4334,,,,,,
1370,,5185.88,,cluster,10,,2.13,1.06,1:23,OD,123,,,-30.34,11.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95546739,-89.93182438,-8.6228,,,,,,
1370,,5185.88,,metal loss-corrosion,7,,0.59,0.39,1:45,OD,123,circumferential slotting,10,-30.34,11.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95546739,-89.93182438,-8.6228,,,,,,
1370,,5185.91,,metal loss-corrosion,10,,0.75,0.67,1:23,OD,123,pitting,10,-30.37,11.7,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95546746,-89.93182431,-8.6227,,,,,,
1370,,5190.77,,metal loss-corrosion,13,,0.59,1.93,12:14,OD,,axial grooving,15,-35.24,6.83,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1739.00,,,,29.95547802,-89.93181478,-8.6096,,,,,,
1380,42.40,5197.61,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95549275,-89.93180128,-8.6601,,,,,,
1380,,5215.89,,metal loss-corrosion,10,,0.59,0.51,11:26,OD,124,pitting,10,-18.28,24.11,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95553274,-89.93176594,-8.9020,,,,,,
1380,,5215.89,,cluster,10,,0.80,1.50,11:23,OD,124,,,-18.28,24.11,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95553274,-89.93176594,-8.9020,,,,,,
1380,,5215.98,,metal loss-corrosion,7,,0.59,0.43,11:23,OD,124,circumferential slotting,10,-18.37,24.03,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95553293,-89.93176577,-8.9020,,,,,,
1380,,5216.20,,metal loss-corrosion,11,,0.59,0.67,11:55,OD,125,pitting,10,-18.6,23.8,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95553342,-89.93176534,-8.9020,,,,,,
1380,,5216.20,,cluster,11,,0.87,1.88,11:55,OD,125,,,-18.6,23.8,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95553342,-89.93176534,-8.9020,,,,,,
1380,,5216.33,,metal loss-corrosion,7,,0.59,0.39,11:59,OD,125,circumferential slotting,10,-18.72,23.68,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95553369,-89.93176511,-8.9020,,,,,,
1380,,5216.53,,metal loss-corrosion,14,,0.91,0.94,10:53,OD,,pitting,10,-18.93,23.47,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,29.95553416,-89.93176471,-8.9020,,,,,,
1380,,5217.53,,metal loss-corrosion,11,,0.63,0.55,8:53,OD,,pitting,10,-19.92,22.47,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95553634,-89.93176280,-8.8984,,,,,,
1380,,5218.16,,metal loss-corrosion,11,,0.59,0.63,2:38,OD,,pitting,10,-20.55,21.85,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95553772,-89.93176160,-8.8956,,,,,,
1380,,5231.94,,metal loss-corrosion,10,,0.94,1.02,1:35,OD,,pitting,10,-34.33,8.07,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95556762,-89.93173460,-8.8661,,,,,,
1390,41.36,5240.00,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95558500,-89.93171862,-8.8969,,,,,,
1390,,5240.63,,cluster,10,,2.69,1.70,3:36,OD,126,,,-0.62,40.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95558634,-89.93171739,-8.8960,,,,,,
1390,,5240.63,,metal loss-corrosion,9,,0.59,0.55,4:06,OD,126,pitting,10,-0.62,40.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95558634,-89.93171739,-8.8960,,,,,,
1390,,5240.73,,metal loss-corrosion,10,,0.94,0.51,3:36,OD,126,pitting,10,-0.72,40.64,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95558655,-89.93171719,-8.8958,,,,,,
1390,,5247.61,,metal loss-corrosion,10,,0.59,0.67,1:54,OD,,pitting,10,-7.61,33.76,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95560142,-89.93170360,-8.8774,,,,,,
1390,,5248.36,,metal loss-corrosion,8,,0.87,1.18,2:02,OD,127,pitting,10,-8.35,33.01,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95560304,-89.93170214,-8.8727,,,,,,
1390,,5248.36,,cluster,13,,2.70,1.18,2:02,OD,127,,,-8.35,33.01,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1756.00,,,,29.95560304,-89.93170214,-8.8727,,,,,,
1390,,5248.38,,metal loss-corrosion,13,,0.75,0.67,2:30,OD,127,pitting,10,-8.38,32.99,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95560309,-89.93170210,-8.8726,,,,,,
1390,,5248.86,,metal loss-corrosion,7,,1.65,1.73,1:38,OD,128,general,10,-8.86,32.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95560414,-89.93170115,-8.8696,,,,,,
1390,,5248.86,,cluster,11,,4.07,1.73,1:38,OD,128,,,-8.86,32.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95560414,-89.93170115,-8.8696,,,,,,
1390,,5248.93,,metal loss-corrosion,11,,0.79,0.83,2:25,OD,128,pitting,10,-8.93,32.43,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95560429,-89.93170101,-8.8692,,,,,,
1390,,5249.11,,metal loss-corrosion,10,,0.83,0.63,3:18,OD,,pitting,10,-9.11,32.26,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95560468,-89.93170067,-8.8677,,,,,,
1390,,5249.28,,metal loss-corrosion,17,,0.87,1.58,3:13,OD,129,pitting,10,-9.28,32.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95560506,-89.93170032,-8.8663,,,,,,
1390,,5249.28,,cluster,17,,3.10,1.58,2:41,OD,129,,,-9.28,32.08,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1739.00,,,,29.95560506,-89.93170032,-8.8663,,,,,,
1390,,5249.34,,metal loss-corrosion,7,,0.63,0.63,2:41,OD,129,pitting,10,-9.34,32.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95560518,-89.93170021,-8.8658,,,,,,
1390,,5249.60,,metal loss-corrosion,10,,0.59,0.47,1:43,OD,,pitting,10,-9.59,31.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95560573,-89.93169971,-8.8637,,,,,,
1390,,5249.86,,metal loss-corrosion,15,,0.59,0.59,2:47,OD,,pitting,10,-9.85,31.51,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.95560630,-89.93169920,-8.8616,,,,,,
1390,,5249.90,,metal loss-corrosion,14,,0.87,0.79,1:59,OD,,pitting,10,-9.89,31.47,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.95560639,-89.93169912,-8.8612,,,,,,
1390,,5250.23,,metal loss-corrosion,11,,0.59,0.35,2:17,OD,130,circumferential slotting,10,-10.22,31.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95560710,-89.93169848,-8.8585,,,,,,
1390,,5250.23,,cluster,13,,6.35,1.93,2:17,OD,130,,,-10.22,31.14,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1739.00,,,,29.95560710,-89.93169848,-8.8585,,,,,,
1390,,5250.23,,metal loss-corrosion,13,,0.59,0.75,3:03,OD,130,pitting,10,-10.23,31.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95560711,-89.93169847,-8.8585,,,,,,
1390,,5250.33,,metal loss-corrosion,5,,0.91,0.63,3:35,OD,130,pitting,10,-10.33,31.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95560732,-89.93169828,-8.8577,,,,,,
1390,,5250.33,,metal loss-corrosion,13,,0.98,0.67,2:24,OD,130,pitting,10,-10.33,31.03,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95560733,-89.93169827,-8.8577,,,,,,
1390,,5252.18,,metal loss-corrosion,14,,0.59,0.98,2:39,OD,,pitting,10,-12.18,29.19,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,29.95561135,-89.93169466,-8.8439,,,,,,
1390,,5254.17,,metal loss-corrosion,13,,0.63,1.73,1:30,OD,,axial grooving,15,-14.16,27.2,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1744.00,,,,29.95561568,-89.93169080,-8.8335,,,,,,
1390,,5255.42,,metal loss-corrosion,11,,0.59,0.55,2:54,OD,131,pitting,10,-15.41,25.95,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95561841,-89.93168838,-8.8298,,,,,,
1390,,5255.42,,cluster,11,,1.26,2.08,2:54,OD,131,,,-15.41,25.95,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95561841,-89.93168838,-8.8298,,,,,,
1390,,5255.54,,metal loss-corrosion,11,,0.91,0.59,2:59,OD,131,pitting,10,-15.54,25.82,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95561868,-89.93168814,-8.8297,,,,,,
1390,,5257.12,,metal loss-corrosion,19,,1.10,0.79,1:14,OD,,pitting,10,-17.12,24.25,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,29.95562214,-89.93168509,-8.8284,,,,,,
1390,,5257.54,,cluster,16,,2.26,1.78,1:59,OD,132,,,-17.53,23.83,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1735.00,,,,29.95562305,-89.93168429,-8.8292,,,,,,
1390,,5257.54,,metal loss-corrosion,9,,1.14,0.87,2:15,OD,132,pitting,10,-17.53,23.83,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95562305,-89.93168429,-8.8292,,,,,,
1390,,5257.63,,metal loss-corrosion,16,,0.63,0.63,1:59,OD,132,pitting,10,-17.63,23.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95562326,-89.93168411,-8.8294,,,,,,
1390,,5258.28,,metal loss-corrosion,11,,0.59,0.47,1:15,OD,,circumferential slotting,10,-18.28,23.09,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95562468,-89.93168286,-8.8306,,,,,,
1400,41.81,5281.37,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95567488,-89.93163783,-9.2079,,,,,,
1410,41.45,5323.18,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95576570,-89.93155608,-9.4257,,,,,,
1420,40.62,5364.63,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95585601,-89.93147543,-9.5128,,,,,,
1420,,5388.97,,metal loss-corrosion,11,,0.59,0.67,3:05,OD,,pitting,10,-24.34,16.28,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95590866,-89.93142755,-9.7301,,,,,,
1420,,5398.46,,metal loss-corrosion,12,,0.67,1.65,2:35,OD,,axial grooving,15,-33.83,6.79,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95592923,-89.93140892,-9.7863,,,,,,
1420,,5398.48,,metal loss-corrosion,12,,1.53,0.87,1:30,OD,,pitting,10,-33.85,6.77,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95592927,-89.93140888,-9.7865,,,,,,
1420,,5400.14,,metal loss-corrosion,8,,0.67,0.71,1:29,OD,133,pitting,10,-35.51,5.11,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95593285,-89.93140561,-9.8129,,,,,,
1420,,5400.14,,cluster,10,,3.31,1.32,1:29,OD,133,,,-35.51,5.11,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95593285,-89.93140561,-9.8129,,,,,,
1420,,5400.21,,metal loss-corrosion,10,,0.59,0.51,2:08,OD,133,pitting,10,-35.57,5.05,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95593299,-89.93140547,-9.8141,,,,,,
1420,,5400.42,,metal loss-corrosion,10,,0.59,0.63,1:46,OD,,pitting,10,-35.78,4.84,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95593344,-89.93140506,-9.8177,,,,,,
1420,,5401.77,,metal loss-corrosion,13,,0.67,0.67,8:32,OD,,pitting,10,-37.13,3.49,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.95593635,-89.93140239,-9.8414,,,,,,
1420,,5401.96,,metal loss-corrosion,12,,0.59,0.71,7:25,OD,,pitting,10,-37.33,3.29,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95593678,-89.93140200,-9.8448,,,,,,
1420,,5404.50,,cluster,10,,0.87,2.86,7:51,OD,134,,,-39.86,0.76,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95594224,-89.93139699,-9.8895,,,,,,
1420,,5404.50,,metal loss-corrosion,8,,0.59,0.59,7:54,OD,134,pitting,10,-39.86,0.76,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95594224,-89.93139699,-9.8895,,,,,,
1420,,5404.59,,metal loss-corrosion,10,,0.59,0.47,7:55,OD,134,circumferential slotting,10,-39.95,0.67,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95594244,-89.93139681,-9.8912,,,,,,
1420,,5404.67,,metal loss-corrosion,10,,0.67,0.79,7:51,OD,134,pitting,10,-40.03,0.59,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95594262,-89.93139665,-9.8927,,,,,,
1430,36.75,5405.25,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95594388,-89.93139550,-9.9033,,,,,,
1430,,5405.34,,metal loss-corrosion,12,,0.79,0.75,1:32,OD,,pitting,10,-0.09,36.66,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95594407,-89.93139532,-9.9049,,,,,,
