Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
1430,,5405.39,,metal loss-corrosion,12,,1.58,1.14,7:50,OD,,pitting,10,-0.13,36.61,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95594417,-89.93139523,-9.9058,,,,,,
1430,,5409.56,,metal loss-corrosion,13,,0.87,0.71,8:29,OD,,pitting,10,-4.3,32.44,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.95595317,-89.93138700,-10.0022,,,,,,
1430,,5409.97,,metal loss-corrosion,11,,0.79,0.59,2:20,OD,,pitting,10,-4.71,32.04,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95595404,-89.93138619,-10.0132,,,,,,
1430,,5410.28,,metal loss-corrosion,11,,0.63,0.55,2:18,OD,,pitting,10,-5.03,31.72,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95595473,-89.93138557,-10.0221,,,,,,
1430,,5410.65,,cluster,10,,3.51,2.27,2:06,OD,135,,,-5.39,31.35,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95595552,-89.93138485,-10.0332,,,,,,
1430,,5410.65,,metal loss-corrosion,10,,0.79,0.63,2:45,OD,135,pitting,10,-5.39,31.35,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95595552,-89.93138485,-10.0332,,,,,,
1430,,5410.72,,metal loss-corrosion,7,,0.75,1.38,2:06,OD,135,pitting,10,-5.47,31.28,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95595568,-89.93138471,-10.0355,,,,,,
1430,,5419.25,,metal loss-corrosion,10,,0.75,0.55,1:01,OD,,pitting,10,-13.99,22.75,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95597430,-89.93136821,-10.2879,,,,,,
1430,,5420.69,,cluster,12,,2.96,0.99,1:02,OD,136,,,-15.44,21.31,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95597748,-89.93136545,-10.3224,,,,,,
1430,,5420.69,,metal loss-corrosion,7,,0.59,0.94,1:36,OD,136,pitting,10,-15.44,21.31,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95597748,-89.93136545,-10.3224,,,,,,
1430,,5420.70,,metal loss-corrosion,12,,1.02,0.87,1:02,OD,136,pitting,10,-15.45,21.3,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95597750,-89.93136543,-10.3226,,,,,,
1430,,5420.86,,cluster,13,,4.45,1.02,1:16,OD,137,,,-15.6,21.14,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,29.95597784,-89.93136514,-10.3258,,,,,,
1430,,5420.86,,metal loss-corrosion,9,,2.01,1.02,1:51,OD,137,pitting,10,-15.6,21.14,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95597784,-89.93136514,-10.3258,,,,,,
1430,,5420.88,,metal loss-corrosion,13,,0.59,0.67,1:16,OD,137,pitting,10,-15.63,21.12,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95597790,-89.93136508,-10.3264,,,,,,
1430,,5421.15,,cluster,15,,2.96,1.75,1:42,OD,138,,,-15.9,20.85,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1739.00,,,,29.95597849,-89.93136457,-10.3320,,,,,,
1430,,5421.15,,metal loss-corrosion,15,,0.59,1.58,2:16,OD,138,axial grooving,15,-15.9,20.85,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95597849,-89.93136457,-10.3320,,,,,,
1430,,5421.21,,metal loss-corrosion,13,,1.38,1.10,1:42,OD,138,pitting,10,-15.95,20.79,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95597861,-89.93136447,-10.3332,,,,,,
1430,,5421.60,,cluster,19,,3.25,2.17,1:55,OD,139,,,-16.35,20.4,5.90,6.90,0.344,52000,ERW,1440,0.84,,,1.65,,,1714.00,,,,29.95597948,-89.93136371,-10.3414,,,,,,
1430,,5421.60,,metal loss-corrosion,19,,0.87,2.17,1:55,OD,139,axial grooving,15,-16.35,20.4,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95597948,-89.93136371,-10.3414,,,,,,
1430,,5421.68,,metal loss-corrosion,8,,0.67,0.98,2:32,OD,139,pitting,10,-16.43,20.32,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95597966,-89.93136356,-10.3431,,,,,,
1430,,5422.71,,metal loss-corrosion,11,,0.75,0.67,2:13,OD,,pitting,10,-17.46,19.29,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95598193,-89.93136159,-10.3625,,,,,,
1430,,5423.15,,metal loss-corrosion,10,,0.59,0.67,2:07,OD,,pitting,10,-17.9,18.85,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95598290,-89.93136075,-10.3695,,,,,,
1430,,5424.71,,cluster,12,,0.83,2.23,2:33,OD,140,,,-19.45,17.29,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95598631,-89.93135778,-10.3926,,,,,,
1430,,5424.71,,metal loss-corrosion,7,,0.83,0.94,2:33,OD,140,pitting,10,-19.45,17.29,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95598631,-89.93135778,-10.3926,,,,,,
1430,,5424.84,,metal loss-corrosion,12,,0.59,0.67,2:35,OD,140,pitting,10,-19.58,17.16,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95598660,-89.93135753,-10.3942,,,,,,
1430,,5424.87,,metal loss-corrosion,10,,0.59,0.43,1:48,OD,,circumferential slotting,10,-19.62,17.13,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95598668,-89.93135746,-10.3946,,,,,,
1430,,5425.07,,metal loss-corrosion,13,,0.71,0.51,1:39,OD,,pitting,10,-19.81,16.93,5.90,6.90,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.95598711,-89.93135708,-10.3970,,,,,,
1430,,5425.27,,cluster,11,,2.67,2.09,1:32,OD,141,,,-20.01,16.74,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95598754,-89.93135671,-10.3993,,,,,,
1430,,5425.27,,metal loss-corrosion,6,,0.71,0.79,1:32,OD,141,pitting,10,-20.01,16.74,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95598754,-89.93135671,-10.3993,,,,,,
1430,,5425.39,,metal loss-corrosion,11,,0.79,0.63,1:59,OD,141,pitting,10,-20.13,16.61,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95598781,-89.93135647,-10.4007,,,,,,
1430,,5425.97,,cluster,14,,4.48,1.65,3:52,OD,142,,,-20.71,16.03,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1743.00,,,,29.95598909,-89.93135536,-10.4077,,,,,,
1430,,5425.97,,metal loss-corrosion,14,,0.71,1.65,4:46,OD,142,axial grooving,15,-20.71,16.03,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95598909,-89.93135536,-10.4077,,,,,,
1430,,5426.04,,metal loss-corrosion,12,,1.14,0.63,4:12,OD,142,pitting,10,-20.79,15.96,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95598925,-89.93135521,-10.4085,,,,,,
1430,,5426.05,,metal loss-corrosion,13,,0.59,0.67,3:52,OD,142,pitting,10,-20.79,15.95,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95598926,-89.93135521,-10.4086,,,,,,
1430,,5428.16,,metal loss-corrosion,12,,0.59,0.63,4:33,OD,143,pitting,10,-22.9,13.84,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95599389,-89.93135114,-10.4299,,,,,,
1430,,5428.16,,cluster,12,,5.13,3.49,3:28,OD,143,,,-22.9,13.84,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95599389,-89.93135114,-10.4299,,,,,,
1430,,5428.28,,metal loss-corrosion,7,,0.59,0.59,4:33,OD,143,pitting,10,-23.03,13.72,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95599416,-89.93135090,-10.4312,,,,,,
1430,,5428.37,,metal loss-corrosion,7,,0.83,0.71,3:28,OD,143,pitting,10,-23.11,13.63,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95599435,-89.93135073,-10.4319,,,,,,
1430,,5428.39,,metal loss-corrosion,10,,0.59,0.71,4:03,OD,143,pitting,10,-23.14,13.61,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95599439,-89.93135069,-10.4321,,,,,,
1430,,5428.99,,metal loss-corrosion,11,,0.98,1.18,2:54,OD,,pitting,10,-23.74,13.01,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95599571,-89.93134952,-10.4368,,,,,,
1430,,5432.20,,cluster,10,,2.15,1.58,2:54,OD,144,,,-26.94,9.8,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95600271,-89.93134331,-10.4583,,,,,,
1430,,5432.20,,metal loss-corrosion,8,,0.75,1.58,3:14,OD,144,axial grooving,15,-26.94,9.8,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95600271,-89.93134331,-10.4583,,,,,,
1430,,5432.22,,metal loss-corrosion,10,,0.71,0.63,2:54,OD,144,pitting,10,-26.97,9.78,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95600276,-89.93134326,-10.4584,,,,,,
1430,,5432.34,,metal loss-corrosion,10,,0.79,1.02,5:21,OD,,pitting,10,-27.08,9.66,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95600301,-89.93134304,-10.4591,,,,,,
1430,,5434.11,,metal loss-corrosion,13,,0.59,0.47,5:20,OD,,circumferential slotting,10,-28.86,7.89,5.90,6.90,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.95600686,-89.93133958,-10.4678,,,,,,
1430,,5436.56,,metal loss-corrosion,10,,0.59,0.71,3:14,OD,,pitting,10,-31.3,5.44,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95601217,-89.93133477,-10.4829,,,,,,
1430,,5437.38,,metal loss-corrosion,12,,1.42,1.22,9:38,OD,,pitting,10,-32.13,4.62,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95601395,-89.93133314,-10.4898,,,,,,
,,5440.86,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,29.95602146,-89.93132627,-10.5289,54+52.5,54+54.4,54+52.5,54+54.4
1440,41.72,5442.00,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95602391,-89.93132402,-10.5463,,,,,,
,,5446.54,6,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,29.95603372,-89.93131506,-10.6369,54+54.4,54+58.0,54+54.4,54+58.0
1440,,5450.37,,metal loss-corrosion,10,,0.59,0.51,1:46,OD,,pitting,10,-8.37,33.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95604200,-89.93130756,-10.7354,,,,,,
1440,,5450.93,,metal loss-corrosion,11,,0.59,0.63,1:57,OD,,pitting,10,-8.93,32.79,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95604323,-89.93130645,-10.7501,,,,,,
1440,,5455.87,,metal loss-corrosion,10,,0.75,0.55,1:57,OD,,pitting,10,-13.87,27.86,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95605392,-89.93129676,-10.8686,,,,,,
1440,,5456.33,,cluster,16,,2.84,1.14,12:17,OD,145,,,-14.33,27.39,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1754.00,,,,29.95605492,-89.93129584,-10.8787,,,,,,
1440,,5456.33,,metal loss-corrosion,8,,0.59,1.14,12:17,OD,145,pitting,10,-14.33,27.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95605492,-89.93129584,-10.8787,,,,,,
1440,,5456.37,,metal loss-corrosion,16,,1.02,0.55,12:43,OD,145,pitting,10,-14.37,27.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95605500,-89.93129577,-10.8795,,,,,,
1450,41.65,5483.73,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95611423,-89.93124204,-11.3342,,,,,,
1450,,5488.01,,metal loss-corrosion,11,,0.59,0.59,8:55,OD,,pitting,10,-4.29,37.36,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95612366,-89.93123384,-11.3557,,,,,,
1450,,5488.22,,cluster,10,,2.48,1.19,8:55,OD,146,,,-4.49,37.15,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95612412,-89.93123344,-11.3558,,,,,,
1450,,5488.22,,metal loss-corrosion,10,,0.79,1.02,8:55,OD,146,pitting,10,-4.49,37.15,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95612412,-89.93123344,-11.3558,,,,,,
1450,,5488.26,,metal loss-corrosion,6,,0.59,0.75,9:22,OD,146,pitting,10,-4.53,37.12,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95612420,-89.93123337,-11.3558,,,,,,
1450,,5490.11,,metal loss-corrosion,14,,0.59,1.34,12:56,OD,,axial grooving,15,-6.38,35.26,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1751.00,,,,29.95612828,-89.93122982,-11.3501,,,,,,
1450,,5495.92,,metal loss-corrosion,15,,0.81,0.75,12:21,OD,,pitting,10,-12.19,29.46,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.95614102,-89.93121866,-11.2929,,,,,,
1450,,5496.22,,metal loss-corrosion,11,,0.59,0.55,2:51,OD,,pitting,10,-12.5,29.15,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95614170,-89.93121807,-11.2887,,,,,,
1450,,5496.72,,metal loss-corrosion,11,,0.67,0.87,2:58,OD,,pitting,10,-12.99,28.65,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95614278,-89.93121711,-11.2821,,,,,,
1450,,5497.66,,metal loss-corrosion,10,,0.59,0.51,1:38,OD,,circumferential slotting,10,-13.94,27.71,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95614483,-89.93121528,-11.2657,,,,,,
1450,,5498.19,,cluster,11,,2.25,1.02,1:18,OD,147,,,-14.47,27.18,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95614599,-89.93121425,-11.2563,,,,,,
1450,,5498.19,,metal loss-corrosion,8,,0.59,1.02,1:18,OD,147,pitting,10,-14.47,27.18,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95614599,-89.93121425,-11.2563,,,,,,
1450,,5498.20,,metal loss-corrosion,11,,0.79,0.63,1:39,OD,147,pitting,10,-14.48,27.17,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95614601,-89.93121423,-11.2561,,,,,,
1450,,5502.35,,metal loss-corrosion,13,,0.63,0.63,2:32,OD,,pitting,10,-18.62,23.02,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.95615503,-89.93120613,-11.1748,,,,,,
1450,,5502.39,,metal loss-corrosion,15,,0.59,0.51,12:44,OD,,pitting,10,-18.66,22.98,5.90,6.90,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.95615512,-89.93120606,-11.1740,,,,,,
1450,,5504.97,,cluster,11,,4.08,5.34,12:53,OD,148,,,-21.24,20.4,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95616070,-89.93120097,-11.1313,,,,,,
1450,,5504.97,,metal loss-corrosion,6,,0.98,0.98,1:19,OD,148,pitting,10,-21.24,20.4,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95616070,-89.93120097,-11.1313,,,,,,
1450,,5505.12,,metal loss-corrosion,8,,0.59,0.47,1:43,OD,148,circumferential slotting,10,-21.39,20.26,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95616101,-89.93120068,-11.1292,,,,,,
1450,,5505.19,,metal loss-corrosion,11,,0.87,0.83,1:10,OD,148,pitting,10,-21.46,20.19,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95616116,-89.93120054,-11.1281,,,,,,
1450,,5505.33,,metal loss-corrosion,8,,0.67,0.75,12:53,OD,148,pitting,10,-21.61,20.04,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95616148,-89.93120025,-11.1260,,,,,,
1450,,5505.39,,metal loss-corrosion,7,,0.59,0.32,1:25,OD,148,circumferential slotting,10,-21.66,19.98,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95616160,-89.93120014,-11.1252,,,,,,
1450,,5505.57,,metal loss-corrosion,15,,0.79,0.63,1:28,OD,,pitting,10,-21.84,19.81,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.95616198,-89.93119979,-11.1226,,,,,,
1450,,5505.90,,metal loss-corrosion,16,,0.98,0.71,1:49,OD,,pitting,10,-22.17,19.48,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.95616270,-89.93119914,-11.1178,,,,,,
1450,,5506.76,,metal loss-corrosion,11,,0.59,0.75,1:20,OD,,pitting,10,-23.03,18.61,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95616455,-89.93119743,-11.1052,,,,,,
1450,,5506.88,,metal loss-corrosion,12,,0.98,0.87,2:09,OD,,pitting,10,-23.15,18.49,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95616481,-89.93119720,-11.1034,,,,,,
1450,,5507.18,,cluster,11,,0.80,2.06,1:55,OD,149,,,-23.46,18.19,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95616546,-89.93119659,-11.0996,,,,,,
1450,,5507.18,,metal loss-corrosion,11,,0.59,0.63,1:55,OD,149,pitting,10,-23.46,18.19,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95616546,-89.93119659,-11.0996,,,,,,
1450,,5507.29,,metal loss-corrosion,11,,0.59,0.71,1:58,OD,149,pitting,10,-23.57,18.08,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95616571,-89.93119637,-11.0982,,,,,,
1450,,5507.61,,metal loss-corrosion,12,,0.71,0.59,1:41,OD,,pitting,10,-23.88,17.77,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95616638,-89.93119575,-11.0944,,,,,,
1450,,5508.20,,metal loss-corrosion,10,,0.71,0.71,1:32,OD,,pitting,10,-24.47,17.17,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95616765,-89.93119457,-11.0870,,,,,,
1450,,5508.64,,metal loss-corrosion,16,,0.67,0.75,1:32,OD,,pitting,10,-24.92,16.73,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.95616861,-89.93119369,-11.0815,,,,,,
1450,,5509.46,,metal loss-corrosion,11,,0.59,0.51,12:44,OD,,pitting,10,-25.74,15.91,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95617037,-89.93119206,-11.0734,,,,,,
1450,,5510.18,,metal loss-corrosion,13,,1.30,1.53,1:29,OD,,pitting,10,-26.46,15.19,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1748.00,,,,29.95617192,-89.93119063,-11.0672,,,,,,
1450,,5512.16,,metal loss-corrosion,12,,0.59,0.43,12:32,OD,,circumferential slotting,10,-28.44,13.21,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95617617,-89.93118669,-11.0556,,,,,,
1450,,5512.99,,metal loss-corrosion,14,,1.89,0.94,12:58,OD,,pitting,10,-29.27,12.38,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,29.95617796,-89.93118503,-11.0523,,,,,,
1450,,5514.11,,metal loss-corrosion,12,,0.59,0.83,1:05,OD,150,pitting,10,-30.39,11.26,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95618037,-89.93118282,-11.0517,,,,,,
1450,,5514.11,,cluster,12,,2.55,1.26,12:37,OD,150,,,-30.39,11.26,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95618037,-89.93118282,-11.0517,,,,,,
1450,,5514.15,,metal loss-corrosion,7,,0.59,0.87,12:37,OD,150,pitting,10,-30.42,11.23,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95618044,-89.93118275,-11.0517,,,,,,
1450,,5516.82,,metal loss-corrosion,10,,0.79,0.71,1:21,OD,,pitting,10,-33.1,8.55,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95618621,-89.93117745,-11.0566,,,,,,
1450,,5517.57,,metal loss-corrosion,11,,0.59,0.71,11:51,OD,151,pitting,10,-33.84,7.81,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95618782,-89.93117599,-11.0599,,,,,,
1450,,5517.57,,cluster,11,,4.69,1.42,11:51,OD,151,,,-33.84,7.81,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95618782,-89.93117599,-11.0599,,,,,,
1450,,5517.58,,metal loss-corrosion,8,,1.97,1.30,12:30,OD,151,pitting,10,-33.85,7.8,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95618784,-89.93117597,-11.0600,,,,,,
1450,,5521.88,,metal loss-corrosion,11,,0.59,0.47,12:15,OD,,circumferential slotting,10,-38.15,3.49,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95619718,-89.93116754,-11.0827,,,,,,
1460,42.40,5525.37,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95620479,-89.93116075,-11.0935,,,,,,
1460,,5526.25,,metal loss-corrosion,11,,0.63,0.59,1:19,OD,,pitting,10,-0.88,41.51,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95620672,-89.93115905,-11.0928,,,,,,
1460,,5528.40,,metal loss-corrosion,11,,0.59,0.63,11:14,OD,,pitting,10,-3.02,39.37,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95621140,-89.93115490,-11.0879,,,,,,
1460,,5528.61,,metal loss-corrosion,15,,0.63,0.59,12:56,OD,,pitting,10,-3.23,39.16,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.95621186,-89.93115450,-11.0872,,,,,,
1460,,5528.97,,metal loss-corrosion,13,,0.63,0.51,1:04,OD,152,pitting,10,-3.6,38.8,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95621266,-89.93115379,-11.0861,,,,,,
1460,,5528.97,,cluster,13,,1.40,1.80,12:53,OD,152,,,-3.6,38.8,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1742.00,,,,29.95621266,-89.93115379,-11.0861,,,,,,
1460,,5529.06,,metal loss-corrosion,12,,0.67,0.71,12:53,OD,152,pitting,10,-3.69,38.7,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95621286,-89.93115362,-11.0857,,,,,,
1460,,5530.94,,cluster,10,,0.95,3.03,1:05,OD,153,,,-5.57,36.83,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95621697,-89.93115000,-11.0723,,,,,,
1460,,5530.94,,metal loss-corrosion,10,,0.59,0.71,1:06,OD,153,pitting,10,-5.57,36.83,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95621697,-89.93115000,-11.0723,,,,,,
1460,,5531.08,,metal loss-corrosion,9,,0.94,1.34,1:05,OD,153,pitting,10,-5.71,36.69,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95621728,-89.93114973,-11.0712,,,,,,
1460,,5531.89,,cluster,10,,2.46,1.90,12:41,OD,154,,,-6.52,35.88,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95621906,-89.93114817,-11.0623,,,,,,
1460,,5531.89,,metal loss-corrosion,7,,0.63,0.94,1:02,OD,154,pitting,10,-6.52,35.88,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95621906,-89.93114817,-11.0623,,,,,,
1460,,5531.99,,metal loss-corrosion,10,,0.79,0.51,1:05,OD,154,pitting,10,-6.62,35.77,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95621929,-89.93114797,-11.0612,,,,,,
1460,,5532.01,,metal loss-corrosion,9,,0.59,0.47,12:41,OD,154,circumferential slotting,10,-6.64,35.76,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95621932,-89.93114794,-11.0610,,,,,,
1460,,5532.22,,metal loss-corrosion,13,,0.63,0.63,3:33,OD,,pitting,10,-6.85,35.54,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.95621979,-89.93114753,-11.0587,,,,,,
1460,,5536.68,,metal loss-corrosion,11,,1.02,0.79,10:52,OD,,pitting,10,-11.3,31.09,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95622953,-89.93113892,-11.0008,,,,,,
1460,,5537.42,,cluster,12,,4.52,1.44,12:25,OD,155,,,-12.04,30.35,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95623114,-89.93113748,-10.9895,,,,,,
1460,,5537.42,,metal loss-corrosion,12,,1.10,1.30,1:14,OD,155,pitting,10,-12.04,30.35,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95623114,-89.93113748,-10.9895,,,,,,
1460,,5537.48,,metal loss-corrosion,8,,1.65,0.71,12:25,OD,155,circumferential grooving,10,-12.1,30.29,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95623127,-89.93113736,-10.9885,,,,,,
1460,,5538.70,,metal loss-corrosion,12,,0.87,0.67,12:22,OD,,pitting,10,-13.33,29.06,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95623394,-89.93113497,-10.9685,,,,,,
1460,,5539.25,,metal loss-corrosion,13,,0.83,0.67,12:28,OD,,pitting,10,-13.88,28.51,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.95623514,-89.93113390,-10.9596,,,,,,
1460,,5539.70,,metal loss-corrosion,12,,0.79,0.63,12:31,OD,,pitting,10,-14.33,28.07,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95623610,-89.93113302,-10.9520,,,,,,
1460,,5540.25,,metal loss-corrosion,18,,0.78,0.59,12:17,OD,,pitting,10,-14.88,27.52,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.95623730,-89.93113194,-10.9427,,,,,,
1460,,5540.42,,cluster,12,,3.04,1.11,12:00,OD,156,,,-15.05,27.35,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95623767,-89.93113161,-10.9399,,,,,,
1460,,5540.42,,metal loss-corrosion,7,,0.59,0.47,12:35,OD,156,pitting,10,-15.05,27.35,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95623767,-89.93113161,-10.9399,,,,,,
1460,,5540.44,,metal loss-corrosion,12,,0.94,0.87,12:00,OD,156,pitting,10,-15.07,27.33,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95623771,-89.93113157,-10.9395,,,,,,
1460,,5540.96,,metal loss-corrosion,11,,0.67,0.63,12:15,OD,157,pitting,10,-15.58,26.81,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95623883,-89.93113056,-10.9308,,,,,,
1460,,5540.96,,cluster,11,,2.96,3.17,11:51,OD,157,,,-15.58,26.81,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95623883,-89.93113056,-10.9308,,,,,,
1460,,5540.98,,metal loss-corrosion,8,,0.59,0.55,11:51,OD,157,pitting,10,-15.61,26.79,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95623888,-89.93113051,-10.9304,,,,,,
1460,,5541.09,,metal loss-corrosion,6,,2.13,1.61,12:03,OD,157,general,10,-15.71,26.68,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95623911,-89.93113031,-10.9286,,,,,,
1460,,5541.66,,metal loss-corrosion,12,,0.59,0.59,12:27,OD,,pitting,10,-16.29,26.11,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95624036,-89.93112917,-10.9195,,,,,,
1460,,5542.52,,metal loss-corrosion,7,,0.59,0.39,12:06,OD,158,circumferential slotting,10,-17.14,25.25,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95624220,-89.93112749,-10.9060,,,,,,
1460,,5542.52,,cluster,13,,0.91,2.04,12:02,OD,158,,,-17.14,25.25,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1736.00,,,,29.95624220,-89.93112749,-10.9060,,,,,,
1460,,5542.56,,metal loss-corrosion,13,,0.91,1.46,12:02,OD,158,pitting,10,-17.19,25.2,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95624231,-89.93112739,-10.9052,,,,,,
1460,,5544.94,,metal loss-corrosion,10,,1.10,0.79,2:32,OD,,pitting,10,-19.57,22.82,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95624744,-89.93112268,-10.8710,,,,,,
1460,,5548.12,,cluster,15,,4.71,2.94,11:57,OD,159,,,-22.75,19.65,6.20,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1707.00,,,,29.95625425,-89.93111634,-10.8449,,,,,,
1460,,5548.12,,metal loss-corrosion,8,,0.59,0.75,11:57,OD,159,pitting,10,-22.75,19.65,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95625425,-89.93111634,-10.8449,,,,,,
1460,,5548.17,,metal loss-corrosion,15,,0.59,0.59,12:24,OD,159,pitting,10,-22.8,19.6,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95625435,-89.93111625,-10.8446,,,,,,
1460,,5548.20,,metal loss-corrosion,12,,0.59,1.97,12:56,OD,159,axial grooving,15,-22.83,19.57,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95625442,-89.93111618,-10.8445,,,,,,
1460,,5548.62,,metal loss-corrosion,8,,0.63,0.51,12:41,OD,160,pitting,10,-23.25,19.14,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95625533,-89.93111534,-10.8427,,,,,,
1460,,5548.62,,cluster,15,,3.36,2.83,12:15,OD,160,,,-23.25,19.14,6.20,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1710.00,,,,29.95625533,-89.93111534,-10.8427,,,,,,
1460,,5548.73,,metal loss-corrosion,13,,0.59,0.51,12:15,OD,160,pitting,10,-23.36,19.03,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95625556,-89.93111512,-10.8422,,,,,,
1460,,5548.79,,metal loss-corrosion,15,,0.71,0.79,12:53,OD,160,pitting,10,-23.42,18.97,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95625569,-89.93111500,-10.8419,,,,,,
1460,,5549.27,,metal loss-corrosion,11,,0.63,0.83,12:53,OD,,pitting,10,-23.9,18.5,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95625671,-89.93111404,-10.8407,,,,,,
1460,,5549.64,,metal loss-corrosion,11,,0.67,0.59,12:46,OD,,pitting,10,-24.27,18.13,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95625751,-89.93111330,-10.8415,,,,,,
1460,,5550.72,,cluster,12,,3.94,1.40,12:27,OD,161,,,-25.35,17.05,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95625982,-89.93111114,-10.8441,,,,,,
1460,,5550.72,,metal loss-corrosion,12,,0.59,0.94,1:15,OD,161,pitting,10,-25.35,17.05,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95625982,-89.93111114,-10.8441,,,,,,
1460,,5550.75,,metal loss-corrosion,12,,1.73,1.10,12:27,OD,161,pitting,10,-25.37,17.02,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95625987,-89.93111109,-10.8441,,,,,,
1460,,5551.29,,metal loss-corrosion,10,,1.26,1.73,12:33,OD,,pitting,10,-25.92,16.48,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95626104,-89.93111000,-10.8462,,,,,,
1460,,5551.84,,metal loss-corrosion,14,,0.91,0.79,12:44,OD,,pitting,10,-26.46,15.93,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.95626221,-89.93110892,-10.8504,,,,,,
1460,,5552.18,,metal loss-corrosion,13,,0.71,1.18,11:50,OD,,pitting,10,-26.81,15.59,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1756.00,,,,29.95626295,-89.93110823,-10.8532,,,,,,
1460,,5552.47,,metal loss-corrosion,15,,1.06,0.63,12:17,OD,,pitting,10,-27.09,15.3,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.95626356,-89.93110766,-10.8554,,,,,,
1460,,5552.71,,metal loss-corrosion,11,,0.87,2.05,1:12,OD,,axial grooving,15,-27.34,15.06,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95626409,-89.93110717,-10.8573,,,,,,
1460,,5553.54,,metal loss-corrosion,10,,0.83,0.83,11:59,OD,,pitting,10,-28.16,14.23,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95626586,-89.93110553,-10.8653,,,,,,
1460,,5553.81,,metal loss-corrosion,12,,0.59,0.51,12:15,OD,,pitting,10,-28.44,13.95,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95626645,-89.93110498,-10.8686,,,,,,
1460,,5554.23,,metal loss-corrosion,11,,1.10,1.89,12:20,OD,,pitting,10,-28.85,13.54,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95626734,-89.93110416,-10.8736,,,,,,
1460,,5554.67,,metal loss-corrosion,17,,0.94,0.94,12:26,OD,,pitting,10,-29.29,13.1,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1758.00,,,,29.95626829,-89.93110329,-10.8789,,,,,,
1460,,5555.19,,metal loss-corrosion,16,,0.63,0.83,12:38,OD,,pitting,10,-29.82,12.57,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,29.95626943,-89.93110224,-10.8853,,,,,,
1460,,5555.37,,metal loss-corrosion,18,,0.63,0.67,12:44,OD,,pitting,10,-30,12.4,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.95626980,-89.93110189,-10.8879,,,,,,
1460,,5555.54,,cluster,13,,0.94,1.70,11:39,OD,162,,,-30.16,12.23,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1745.00,,,,29.95627016,-89.93110156,-10.8904,,,,,,
1460,,5555.54,,metal loss-corrosion,8,,0.59,0.79,11:39,OD,162,pitting,10,-30.16,12.23,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95627016,-89.93110156,-10.8904,,,,,,
1460,,5555.64,,metal loss-corrosion,13,,0.59,0.47,11:44,OD,162,circumferential slotting,10,-30.27,12.13,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95627038,-89.93110136,-10.8920,,,,,,
1460,,5556.35,,metal loss-corrosion,10,,0.59,0.47,12:09,OD,,circumferential slotting,10,-30.98,11.41,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95627192,-89.93109994,-10.9029,,,,,,
1460,,5558.68,,metal loss-corrosion,16,,1.02,1.61,11:12,OD,,pitting,10,-33.3,9.09,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1740.00,,,,29.95627694,-89.93109536,-10.9400,,,,,,
1460,,5558.68,,metal loss-corrosion,10,,0.63,0.75,2:08,OD,,pitting,10,-33.31,9.09,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95627694,-89.93109536,-10.9401,,,,,,
1460,,5559.36,,metal loss-corrosion,10,,0.59,0.43,11:31,OD,,circumferential slotting,10,-33.99,8.4,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95627843,-89.93109401,-10.9509,,,,,,
1460,,5560.06,,metal loss-corrosion,11,,0.71,0.79,12:08,OD,,pitting,10,-34.69,7.71,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95627994,-89.93109266,-10.9599,,,,,,
1460,,5560.35,,metal loss-corrosion,12,,0.59,1.58,4:05,OD,,axial grooving,15,-34.98,7.42,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95628057,-89.93109209,-10.9637,,,,,,
1460,,5560.81,,metal loss-corrosion,10,,0.63,0.39,2:44,OD,,circumferential slotting,10,-35.44,6.96,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95628158,-89.93109119,-10.9697,,,,,,
1460,,5561.32,,metal loss-corrosion,12,,0.63,1.18,1:14,OD,,pitting,10,-35.95,6.44,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95628269,-89.93109019,-10.9761,,,,,,
1460,,5561.55,,metal loss-corrosion,12,,0.98,1.06,1:22,OD,,pitting,10,-36.17,6.22,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95628318,-89.93108976,-10.9781,,,,,,
1460,,5561.73,,metal loss-corrosion,14,,0.79,0.94,1:27,OD,,pitting,10,-36.35,6.04,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,29.95628357,-89.93108941,-10.9799,,,,,,
1460,,5563.18,,metal loss-corrosion,12,,0.83,0.59,2:56,OD,,pitting,10,-37.81,4.59,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95628674,-89.93108658,-10.9936,,,,,,
1460,,5564.48,,cluster,15,,4.34,1.73,3:28,OD,163,,,-39.1,3.29,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1739.00,,,,29.95628956,-89.93108406,-11.0021,,,,,,
1460,,5564.48,,metal loss-corrosion,10,,0.59,1.53,3:28,OD,163,axial grooving,15,-39.1,3.29,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95628956,-89.93108406,-11.0021,,,,,,
1460,,5564.49,,metal loss-corrosion,15,,1.06,1.38,4:15,OD,163,pitting,10,-39.12,3.28,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95628959,-89.93108404,-11.0021,,,,,,
1460,,5564.56,,metal loss-corrosion,10,,0.81,0.75,3:47,OD,163,pitting,10,-39.18,3.21,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95628974,-89.93108390,-11.0026,,,,,,
1460,,5564.90,,metal loss-corrosion,10,,0.63,0.59,9:03,OD,,pitting,10,-39.53,2.86,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95629049,-89.93108323,-11.0048,,,,,,
1460,,5567.35,,metal loss-corrosion,7,,0.59,0.67,4:26,OD,164,pitting,10,-41.98,0.42,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95629580,-89.93107843,-11.0140,,,,,,
1460,,5567.35,,cluster,12,,3.45,3.12,4:26,OD,164,,,-41.98,0.42,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95629580,-89.93107843,-11.0140,,,,,,
1460,,5567.49,,metal loss-corrosion,6,,0.67,0.75,5:01,OD,164,pitting,10,-42.11,0.28,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95629610,-89.93107817,-11.0141,,,,,,
1460,,5567.49,,metal loss-corrosion,12,,1.06,1.18,4:28,OD,164,pitting,10,-42.11,0.28,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95629610,-89.93107817,-11.0141,,,,,,
1460,,5567.58,,metal loss-corrosion,7,,0.59,0.39,5:07,OD,164,circumferential slotting,10,-42.21,0.19,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95629629,-89.93107799,-11.0142,,,,,,
1470,41.85,5567.77,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95629670,-89.93107762,-11.0143,,,,,,
1470,,5567.90,,metal loss-corrosion,11,,1.34,1.10,5:58,OD,,pitting,10,-0.14,41.71,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95629700,-89.93107735,-11.0144,,,,,,
1470,,5568.15,,metal loss-corrosion,17,,0.75,0.71,4:25,OD,,pitting,10,-0.38,41.47,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.95629753,-89.93107687,-11.0146,,,,,,
1470,,5568.32,,metal loss-corrosion,16,,0.59,1.65,4:00,OD,165,axial grooving,15,-0.55,41.3,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95629790,-89.93107653,-11.0147,,,,,,
1470,,5568.32,,metal loss-corrosion,6,,2.91,1.02,4:26,OD,165,circumferential grooving,10,-0.55,41.3,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95629790,-89.93107653,-11.0147,,,,,,
1470,,5568.32,,cluster,16,,4.73,1.65,4:00,OD,165,,,-0.55,41.3,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1739.00,,,,29.95629790,-89.93107653,-11.0147,,,,,,
1470,,5568.53,,metal loss-corrosion,10,,0.67,0.51,12:55,OD,,pitting,10,-0.77,41.08,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95629837,-89.93107611,-11.0149,,,,,,
1470,,5570.72,,metal loss-corrosion,13,,0.67,0.59,3:52,OD,,pitting,10,-2.95,38.9,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.95630308,-89.93107181,-11.0148,,,,,,
1470,,5570.81,,metal loss-corrosion,15,,1.97,1.69,1:37,OD,,general,10,-3.04,38.81,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1740.00,,,,29.95630328,-89.93107164,-11.0148,,,,,,
1470,,5571.05,,metal loss-corrosion,10,,1.34,0.55,3:41,OD,,circumferential grooving,10,-3.28,38.57,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95630380,-89.93107116,-11.0147,,,,,,
1470,,5571.66,,metal loss-corrosion,32,,1.81,2.17,1:24,OD,166,general,10,-3.89,37.96,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95630512,-89.93106996,-11.0141,,,,,,
1470,,5571.66,,cluster,32,,4.33,2.73,12:48,OD,166,,,-3.89,37.96,6.20,6.60,0.344,52000,ERW,1440,0.88,0.82,0.81,1.58,1.69,1.72,1636.00,1749,1784.00,,29.95630512,-89.93106996,-11.0141,,,,,,
1470,,5571.83,,metal loss-corrosion,12,,0.63,0.63,12:48,OD,166,pitting,10,-4.06,37.79,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95630549,-89.93106961,-11.0138,,,,,,
1470,,5571.84,,metal loss-corrosion,13,,0.75,0.55,3:05,OD,,pitting,10,-4.07,37.78,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.95630551,-89.93106959,-11.0138,,,,,,
1470,,5572.00,,cluster,11,,3.94,2.32,12:37,OD,167,,,-4.23,37.62,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95630585,-89.93106929,-11.0136,,,,,,
1470,,5572.00,,metal loss-corrosion,11,,0.59,0.59,1:25,OD,167,pitting,10,-4.23,37.62,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95630585,-89.93106929,-11.0136,,,,,,
1470,,5572.02,,metal loss-corrosion,10,,0.63,0.59,3:07,OD,,pitting,10,-4.26,37.59,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95630591,-89.93106923,-11.0135,,,,,,
1470,,5572.12,,metal loss-corrosion,10,,1.46,0.87,12:37,OD,167,pitting,10,-4.35,37.5,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95630611,-89.93106905,-11.0134,,,,,,
1470,,5572.51,,metal loss-corrosion,14,,0.59,0.63,12:47,OD,168,pitting,10,-4.75,37.1,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95630696,-89.93106826,-11.0128,,,,,,
1470,,5572.51,,cluster,27,,3.13,0.96,12:47,OD,168,,,-4.75,37.1,6.20,6.60,0.344,52000,ERW,1440,0.82,0.76,0.76,1.69,1.83,1.83,1748.00,1893,1897.00,,29.95630696,-89.93106826,-11.0128,,,,,,
1470,,5572.53,,metal loss-corrosion,27,,0.83,0.71,1:20,OD,168,pitting,10,-4.77,37.08,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95630701,-89.93106822,-11.0127,,,,,,
1470,,5572.73,,metal loss-corrosion,13,,0.59,0.55,1:00,OD,,pitting,10,-4.97,36.88,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.95630744,-89.93106783,-11.0124,,,,,,
1470,,5573.08,,cluster,18,,3.33,1.22,12:49,OD,169,,,-5.31,36.54,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1749.00,,,,29.95630818,-89.93106715,-11.0119,,,,,,
1470,,5573.08,,metal loss-corrosion,18,,1.02,1.06,1:22,OD,169,pitting,10,-5.31,36.54,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95630818,-89.93106715,-11.0119,,,,,,
1470,,5573.13,,metal loss-corrosion,12,,0.98,0.63,12:49,OD,169,pitting,10,-5.36,36.49,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95630828,-89.93106705,-11.0118,,,,,,
1470,,5573.32,,cluster,16,,3.35,1.82,1:14,OD,170,,,-5.55,36.3,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1734.00,,,,29.95630870,-89.93106666,-11.0115,,,,,,
1470,,5573.32,,metal loss-corrosion,16,,1.26,1.22,1:14,OD,170,pitting,10,-5.55,36.3,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95630870,-89.93106666,-11.0115,,,,,,
1470,,5573.39,,metal loss-corrosion,15,,0.63,1.02,1:53,OD,170,pitting,10,-5.62,36.23,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95630885,-89.93106653,-11.0114,,,,,,
1470,,5574.03,,metal loss-corrosion,24,,0.91,0.87,1:41,OD,,pitting,10,-6.26,35.59,6.20,6.60,0.344,52000,ERW,1440,0.82,0.76,0.76,1.69,1.83,1.83,1754.00,1900,1902.00,,29.95631022,-89.93106526,-11.0094,,,,,,
1470,,5574.07,,metal loss-corrosion,19,,0.59,0.67,2:46,OD,,pitting,10,-6.3,35.55,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.95631030,-89.93106518,-11.0093,,,,,,
1470,,5574.60,,cluster,19,,3.71,0.75,1:22,OD,171,,,-6.83,35.02,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,29.95631146,-89.93106411,-11.0076,,,,,,
1470,,5574.60,,metal loss-corrosion,19,,0.79,0.75,1:22,OD,171,pitting,10,-6.83,35.02,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95631146,-89.93106411,-11.0076,,,,,,
1470,,5574.60,,metal loss-corrosion,6,,0.98,0.59,2:01,OD,171,pitting,10,-6.84,35.01,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95631146,-89.93106411,-11.0076,,,,,,
1470,,5574.87,,metal loss-corrosion,13,,1.14,0.91,12:44,OD,,pitting,10,-7.1,34.75,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,29.95631203,-89.93106358,-11.0068,,,,,,
1470,,5574.89,,metal loss-corrosion,10,,0.71,0.75,1:35,OD,,pitting,10,-7.12,34.73,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95631208,-89.93106354,-11.0067,,,,,,
1470,,5575.53,,cluster,13,,1.62,1.84,12:18,OD,172,,,-7.76,34.09,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1741.00,,,,29.95631344,-89.93106227,-11.0048,,,,,,
1470,,5575.53,,metal loss-corrosion,6,,0.67,0.71,12:18,OD,172,pitting,10,-7.76,34.09,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95631344,-89.93106227,-11.0048,,,,,,
1470,,5575.62,,metal loss-corrosion,13,,1.06,0.79,12:26,OD,172,pitting,10,-7.85,34,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95631363,-89.93106209,-11.0045,,,,,,
1470,,5576.98,,metal loss-corrosion,16,,0.71,0.91,1:38,OD,,pitting,10,-9.21,32.64,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,29.95631654,-89.93105935,-11.0005,,,,,,
1470,,5577.57,,metal loss-corrosion,12,,0.75,0.79,1:00,OD,,pitting,10,-9.81,32.04,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95631781,-89.93105816,-10.9994,,,,,,
1470,,5579.05,,metal loss-corrosion,12,,0.67,0.91,12:26,OD,,pitting,10,-11.28,30.57,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95632094,-89.93105519,-10.9997,,,,,,
1470,,5579.46,,metal loss-corrosion,13,,0.68,0.51,12:31,OD,,pitting,10,-11.69,30.16,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.95632182,-89.93105435,-11.0000,,,,,,
1470,,5579.93,,metal loss-corrosion,13,,1.10,1.14,12:44,OD,,pitting,10,-12.16,29.69,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1757.00,,,,29.95632281,-89.93105340,-11.0016,,,,,,
1470,,5581.27,,cluster,12,,3.59,1.11,12:51,OD,173,,,-13.5,28.35,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95632566,-89.93105067,-11.0063,,,,,,
1470,,5581.27,,metal loss-corrosion,8,,0.59,0.98,1:34,OD,173,pitting,10,-13.5,28.35,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95632566,-89.93105067,-11.0063,,,,,,
1470,,5581.29,,metal loss-corrosion,12,,0.87,0.87,12:51,OD,173,pitting,10,-13.52,28.33,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95632570,-89.93105063,-11.0064,,,,,,
1470,,5581.80,,metal loss-corrosion,9,,0.87,0.63,12:19,OD,174,pitting,10,-14.03,27.82,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95632678,-89.93104959,-11.0092,,,,,,
1470,,5581.80,,cluster,17,,3.10,0.85,12:19,OD,174,,,-14.03,27.82,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,29.95632678,-89.93104959,-11.0092,,,,,,
1470,,5581.81,,metal loss-corrosion,17,,0.87,0.71,12:51,OD,174,pitting,10,-14.05,27.8,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95632681,-89.93104957,-11.0093,,,,,,
1470,,5582.02,,metal loss-corrosion,11,,0.73,0.55,12:51,OD,175,pitting,10,-14.26,27.59,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95632725,-89.93104913,-11.0105,,,,,,
1470,,5582.02,,cluster,11,,3.46,1.08,12:12,OD,175,,,-14.26,27.59,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95632725,-89.93104913,-11.0105,,,,,,
1470,,5582.06,,metal loss-corrosion,6,,0.67,0.67,12:12,OD,175,pitting,10,-14.29,27.56,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95632733,-89.93104906,-11.0107,,,,,,
1470,,5582.20,,cluster,12,,1.52,2.55,12:42,OD,176,,,-14.43,27.42,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95632762,-89.93104878,-11.0116,,,,,,
1470,,5582.20,,metal loss-corrosion,5,,0.83,0.87,12:52,OD,176,pitting,10,-14.43,27.42,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95632762,-89.93104878,-11.0116,,,,,,
1470,,5582.35,,metal loss-corrosion,12,,1.18,0.75,12:42,OD,176,pitting,10,-14.58,27.27,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95632794,-89.93104847,-11.0125,,,,,,
1470,,5582.68,,metal loss-corrosion,5,,0.87,0.98,11:53,OD,177,pitting,10,-14.91,26.94,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95632864,-89.93104780,-11.0145,,,,,,
1470,,5582.68,,cluster,14,,4.25,1.37,11:53,OD,177,,,-14.91,26.94,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1750.00,,,,29.95632864,-89.93104780,-11.0145,,,,,,
1470,,5582.70,,metal loss-corrosion,14,,1.46,1.14,12:33,OD,177,pitting,10,-14.93,26.92,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95632868,-89.93104776,-11.0146,,,,,,
1470,,5582.94,,metal loss-corrosion,14,,0.98,1.34,12:40,OD,,pitting,10,-15.17,26.68,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1751.00,,,,29.95632918,-89.93104728,-11.0160,,,,,,
1470,,5583.18,,metal loss-corrosion,10,,1.14,1.50,12:40,OD,,pitting,10,-15.42,26.43,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95632970,-89.93104678,-11.0175,,,,,,
1470,,5583.41,,metal loss-corrosion,19,,0.79,0.71,12:47,OD,,pitting,10,-15.65,26.2,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,29.95633019,-89.93104631,-11.0189,,,,,,
1470,,5583.77,,cluster,13,,1.18,3.46,12:29,OD,178,,,-16,25.85,6.20,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1707.00,,,,29.95633093,-89.93104559,-11.0226,,,,,,
1470,,5583.77,,metal loss-corrosion,11,,1.18,1.85,12:29,OD,178,pitting,10,-16,25.85,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95633093,-89.93104559,-11.0226,,,,,,
1470,,5583.99,,metal loss-corrosion,13,,0.94,0.71,12:32,OD,178,pitting,10,-16.23,25.62,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95633142,-89.93104512,-11.0250,,,,,,
1470,,5584.28,,metal loss-corrosion,20,,2.21,1.06,12:36,OD,,circumferential grooving,10,-16.51,25.34,6.20,6.60,0.344,52000,ERW,1440,0.82,0.76,0.76,1.69,1.83,1.83,1751.00,1897,1898.00,,29.95633201,-89.93104454,-11.0279,,,,,,
1470,,5584.66,,metal loss-corrosion,17,,1.34,1.46,12:50,OD,,pitting,10,-16.89,24.96,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1743.00,,,,29.95633282,-89.93104376,-11.0319,,,,,,
1470,,5584.90,,metal loss-corrosion,15,,0.79,0.83,12:56,OD,,pitting,10,-17.13,24.72,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,29.95633333,-89.93104327,-11.0344,,,,,,
1470,,5585.23,,cluster,11,,1.22,1.39,12:53,OD,179,,,-17.46,24.39,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95633402,-89.93104260,-11.0378,,,,,,
1470,,5585.23,,metal loss-corrosion,11,,0.79,0.59,12:53,OD,179,pitting,10,-17.46,24.39,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95633402,-89.93104260,-11.0378,,,,,,
1470,,5585.31,,metal loss-corrosion,9,,0.59,0.39,1:02,OD,179,circumferential slotting,10,-17.54,24.31,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95633420,-89.93104243,-11.0387,,,,,,
1470,,5586.18,,metal loss-corrosion,9,,0.59,1.26,1:31,OD,180,axial grooving,15,-18.41,23.44,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95633603,-89.93104065,-11.0512,,,,,,
1470,,5586.18,,cluster,16,,3.11,1.26,12:55,OD,180,,,-18.41,23.44,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1750.00,,,,29.95633603,-89.93104065,-11.0512,,,,,,
1470,,5586.21,,metal loss-corrosion,16,,0.83,0.75,12:55,OD,180,pitting,10,-18.45,23.4,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95633610,-89.93104058,-11.0517,,,,,,
,,5586.55,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,29.95633680,-89.93103990,-11.0567,None,,,,,
,,5592.06,6,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,29.95634844,-89.93102863,-11.1688,,,,,,
1470,,5593.79,,metal loss-corrosion,14,,1.14,1.26,2:27,OD,,pitting,10,-26.03,15.82,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1753.00,,,,29.95635210,-89.93102512,-11.2145,,,,,,
1470,,5594.30,,metal loss-corrosion,10,,0.94,0.83,2:22,OD,,pitting,10,-26.53,15.32,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95635317,-89.93102409,-11.2287,,,,,,
1470,,5594.75,,metal loss-corrosion,23,,0.96,1.02,2:32,OD,,pitting,10,-26.98,14.87,6.20,6.60,0.344,52000,ERW,1440,0.82,0.76,0.76,1.69,1.83,1.83,1749.00,1894,1896.00,,29.95635411,-89.93102318,-11.2413,,,,,,
1470,,5594.76,,metal loss-corrosion,10,,0.59,0.43,11:23,OD,,circumferential slotting,10,-26.99,14.86,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95635414,-89.93102315,-11.2416,,,,,,
1470,,5598.94,,metal loss-corrosion,14,,0.59,0.55,11:41,OD,,pitting,10,-31.17,10.68,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.95636302,-89.93101470,-11.3504,,,,,,
1470,,5600.29,,metal loss-corrosion,11,,0.59,0.47,12:37,OD,,circumferential slotting,10,-32.53,9.32,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95636590,-89.93101198,-11.3814,,,,,,
1470,,5600.58,,metal loss-corrosion,15,,1.00,0.63,12:35,OD,,pitting,10,-32.81,9.04,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.95636651,-89.93101140,-11.3878,,,,,,
1470,,5601.43,,cluster,22,,0.83,1.56,12:46,OD,181,,,-33.67,8.18,6.20,6.60,0.344,52000,ERW,1440,0.83,0.77,0.77,1.67,1.80,1.81,1729.00,1869,1873.00,,29.95636833,-89.93100968,-11.4067,,,,,,
1470,,5601.43,,metal loss-corrosion,22,,0.83,1.28,12:46,OD,181,pitting,10,-33.67,8.18,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95636833,-89.93100968,-11.4067,,,,,,
1470,,5601.51,,metal loss-corrosion,14,,0.64,0.71,12:48,OD,181,pitting,10,-33.74,8.11,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95636849,-89.93100954,-11.4082,,,,,,
1470,,5601.79,,metal loss-corrosion,21,,1.50,1.30,1:00,OD,,pitting,10,-34.02,7.83,6.20,6.60,0.344,52000,ERW,1440,0.83,0.76,0.76,1.68,1.82,1.82,1742.00,1885,1887.00,,29.95636910,-89.93100896,-11.4141,,,,,,
1470,,5602.31,,metal loss-corrosion,13,,0.87,0.71,1:09,OD,,pitting,10,-34.54,7.31,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.95637020,-89.93100793,-11.4243,,,,,,
1470,,5602.49,,metal loss-corrosion,13,,0.83,0.67,1:03,OD,,pitting,10,-34.73,7.12,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.95637060,-89.93100755,-11.4280,,,,,,
1470,,5604.70,,metal loss-corrosion,11,,0.68,0.55,1:55,OD,,pitting,10,-36.93,4.92,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95637530,-89.93100311,-11.4688,,,,,,
1470,,5604.95,,cluster,11,,1.08,1.95,1:05,OD,182,,,-37.18,4.67,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95637583,-89.93100262,-11.4730,,,,,,
1470,,5604.95,,metal loss-corrosion,9,,0.59,0.35,1:12,OD,182,circumferential slotting,10,-37.18,4.67,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95637583,-89.93100262,-11.4730,,,,,,
1470,,5605.03,,metal loss-corrosion,11,,0.71,0.94,1:05,OD,182,pitting,10,-37.27,4.58,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95637601,-89.93100245,-11.4744,,,,,,
1470,,5605.06,,cluster,10,,2.76,1.50,1:53,OD,183,,,-37.29,4.56,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95637606,-89.93100240,-11.4748,,,,,,
1470,,5605.06,,metal loss-corrosion,7,,0.59,0.59,2:24,OD,183,pitting,10,-37.29,4.56,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95637606,-89.93100240,-11.4748,,,,,,
1470,,5605.14,,metal loss-corrosion,10,,0.59,0.55,1:53,OD,183,pitting,10,-37.37,4.48,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95637623,-89.93100224,-11.4762,,,,,,
,,5607.07,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,29.95638036,-89.93099835,-11.5024,None,,,,,
1480,41.53,5609.62,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95638577,-89.93099320,-11.5213,,,,,,
,,5611.11,4,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,29.95638893,-89.93099018,-11.5254,,,,,,
1480,,5617.74,,metal loss-corrosion,12,,0.79,0.63,12:49,OD,,pitting,10,-8.12,33.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95640290,-89.93097660,-11.5318,,,,,,
1480,,5619.78,,metal loss-corrosion,12,,1.22,0.98,1:42,OD,,pitting,10,-10.17,31.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95640717,-89.93097236,-11.5315,,,,,,
1480,,5620.50,,metal loss-corrosion,17,,0.63,0.67,1:44,OD,,pitting,10,-10.88,30.65,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.95640866,-89.93097087,-11.5326,,,,,,
1480,,5620.69,,metal loss-corrosion,10,,1.10,0.79,1:42,OD,,pitting,10,-11.07,30.46,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95640905,-89.93097048,-11.5329,,,,,,
1480,,5621.16,,metal loss-corrosion,14,,0.59,2.01,2:24,OD,,axial grooving,15,-11.55,29.98,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1734.00,,,,29.95641004,-89.93096949,-11.5336,,,,,,
1480,,5621.26,,metal loss-corrosion,12,,1.46,1.65,1:30,OD,,pitting,10,-11.64,29.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95641024,-89.93096929,-11.5338,,,,,,
1480,,5621.54,,metal loss-corrosion,11,,0.94,0.91,1:43,OD,,pitting,10,-11.92,29.61,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95641081,-89.93096871,-11.5342,,,,,,
1480,,5621.75,,metal loss-corrosion,10,,0.59,0.67,1:16,OD,,pitting,10,-12.13,29.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95641126,-89.93096827,-11.5345,,,,,,
1480,,5621.80,,metal loss-corrosion,10,,1.38,1.30,2:17,OD,184,pitting,10,-12.19,29.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95641137,-89.93096816,-11.5346,,,,,,
1480,,5621.80,,cluster,14,,3.89,1.91,1:41,OD,184,,,-12.19,29.34,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1737.00,,,,29.95641137,-89.93096816,-11.5346,,,,,,
