Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
1480,,5621.90,,metal loss-corrosion,14,,0.63,0.71,1:41,OD,184,pitting,10,-12.29,29.24,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95641158,-89.93096795,-11.5347,,,,,,
1480,,5625.67,,metal loss-corrosion,10,,1.61,1.06,2:52,OD,,pitting,10,-16.05,25.47,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95641940,-89.93096007,-11.5381,,,,,,
1480,,5625.97,,metal loss-corrosion,21,,0.94,1.34,1:42,OD,,pitting,10,-16.35,25.18,5.90,6.60,0.344,52000,ERW,1440,0.83,0.76,0.76,1.68,1.82,1.82,1740.00,1883,1886.00,,29.95642001,-89.93095945,-11.5383,,,,,,
1480,,5626.30,,metal loss-corrosion,11,,1.06,0.59,2:58,OD,,pitting,10,-16.69,24.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95642071,-89.93095875,-11.5386,,,,,,
1480,,5626.38,,metal loss-corrosion,12,,0.63,1.58,1:45,OD,185,axial grooving,15,-16.76,24.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95642087,-89.93095859,-11.5387,,,,,,
1480,,5626.38,,cluster,12,,0.95,3.00,1:44,OD,185,,,-16.76,24.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95642087,-89.93095859,-11.5387,,,,,,
1480,,5626.55,,metal loss-corrosion,8,,0.94,1.02,1:44,OD,185,pitting,10,-16.93,24.6,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95642121,-89.93095824,-11.5388,,,,,,
1480,,5626.73,,metal loss-corrosion,12,,0.94,0.67,3:23,OD,,pitting,10,-17.11,24.42,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95642159,-89.93095785,-11.5390,,,,,,
1480,,5627.00,,cluster,16,,3.43,2.24,1:27,OD,186,,,-17.38,24.15,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1722.00,,,,29.95642214,-89.93095730,-11.5392,,,,,,
1480,,5627.00,,metal loss-corrosion,16,,0.59,2.24,1:27,OD,186,axial grooving,15,-17.38,24.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95642214,-89.93095730,-11.5392,,,,,,
1480,,5627.03,,metal loss-corrosion,16,,1.34,1.26,1:57,OD,186,pitting,10,-17.41,24.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95642220,-89.93095724,-11.5393,,,,,,
1480,,5627.27,,metal loss-corrosion,16,,0.75,0.59,2:01,OD,,pitting,10,-17.65,23.88,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.95642271,-89.93095673,-11.5395,,,,,,
1480,,5627.47,,cluster,12,,1.92,2.45,1:54,OD,187,,,-17.86,23.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95642313,-89.93095630,-11.5397,,,,,,
1480,,5627.47,,metal loss-corrosion,11,,0.94,1.38,1:54,OD,187,pitting,10,-17.86,23.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95642313,-89.93095630,-11.5397,,,,,,
1480,,5627.63,,metal loss-corrosion,12,,0.94,0.55,2:08,OD,187,pitting,10,-18.01,23.52,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95642346,-89.93095597,-11.5398,,,,,,
1480,,5627.76,,metal loss-corrosion,28,,1.02,0.59,2:28,OD,,pitting,10,-18.14,23.38,5.90,6.60,0.344,52000,ERW,1440,0.82,0.75,0.75,1.7,1.84,1.84,1761.00,1908,1909.00,,29.95642373,-89.93095569,-11.5399,,,,,,
1480,,5627.78,,metal loss-corrosion,12,,0.59,0.51,3:43,OD,,pitting,10,-18.16,23.37,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95642376,-89.93095566,-11.5399,,,,,,
1480,,5627.97,,metal loss-corrosion,14,,0.87,0.75,1:55,OD,,pitting,10,-18.35,23.18,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.95642416,-89.93095526,-11.5403,,,,,,
1480,,5629.99,,metal loss-corrosion,10,,0.59,0.59,1:55,OD,,pitting,10,-20.38,21.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95642835,-89.93095102,-11.5447,,,,,,
1480,,5636.90,,metal loss-corrosion,13,,0.94,1.14,2:18,OD,,pitting,10,-27.28,14.25,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1757.00,,,,29.95644267,-89.93093657,-11.5603,,,,,,
1480,,5640.32,,metal loss-corrosion,13,,0.79,0.71,3:02,OD,,pitting,10,-30.7,10.82,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.95644979,-89.93092945,-11.5749,,,,,,
1480,,5640.78,,cluster,11,,2.95,2.17,2:41,OD,188,,,-31.17,10.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95645076,-89.93092849,-11.5786,,,,,,
1480,,5640.78,,metal loss-corrosion,11,,0.83,2.17,2:41,OD,188,axial grooving,15,-31.17,10.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95645076,-89.93092849,-11.5786,,,,,,
1480,,5640.90,,metal loss-corrosion,5,,1.06,0.59,3:08,OD,188,pitting,10,-31.28,10.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95645099,-89.93092825,-11.5795,,,,,,
1480,,5642.54,,metal loss-corrosion,11,,0.63,0.55,2:30,OD,,pitting,10,-32.92,8.61,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95645441,-89.93092485,-11.5959,,,,,,
1480,,5643.24,,metal loss-corrosion,11,,1.10,0.55,2:43,OD,,pitting,10,-33.62,7.91,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95645588,-89.93092339,-11.6053,,,,,,
1480,,5647.08,,metal loss-corrosion,14,,1.02,0.87,3:11,OD,,pitting,10,-37.46,4.07,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,29.95646389,-89.93091544,-11.6700,,,,,,
1480,,5647.57,,metal loss-corrosion,9,,0.59,0.59,2:06,OD,189,pitting,10,-37.96,3.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95646493,-89.93091441,-11.6790,,,,,,
1480,,5647.57,,cluster,12,,3.45,2.41,1:25,OD,189,,,-37.96,3.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95646493,-89.93091441,-11.6790,,,,,,
1480,,5647.69,,metal loss-corrosion,7,,0.59,0.35,2:00,OD,189,circumferential slotting,10,-38.07,3.46,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95646516,-89.93091418,-11.6810,,,,,,
1480,,5647.69,,metal loss-corrosion,12,,0.98,0.98,1:25,OD,189,pitting,10,-38.08,3.45,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95646518,-89.93091416,-11.6812,,,,,,
1480,,5649.07,,metal loss-corrosion,11,,0.59,1.34,1:26,OD,,axial grooving,15,-39.45,2.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95646805,-89.93091131,-11.7081,,,,,,
1490,40.70,5651.15,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95647237,-89.93090700,-11.7559,,,,,,
1490,,5651.23,,metal loss-corrosion,14,,1.14,0.79,1:30,OD,,pitting,10,-0.09,40.61,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.95647255,-89.93090682,-11.7581,,,,,,
1490,,5651.86,,metal loss-corrosion,15,,0.63,0.39,10:51,OD,,circumferential slotting,10,-0.72,39.98,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1769.00,,,,29.95647386,-89.93090551,-11.7740,,,,,,
1490,,5652.34,,metal loss-corrosion,11,,0.59,0.98,2:12,OD,,pitting,10,-1.19,39.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95647485,-89.93090452,-11.7884,,,,,,
1490,,5654.27,,metal loss-corrosion,18,,1.18,1.97,4:17,OD,190,pitting,10,-3.13,37.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95647887,-89.93090048,-11.8500,,,,,,
1490,,5654.27,,cluster,18,,2.48,5.10,4:14,OD,190,,,-3.13,37.57,5.90,6.60,0.344,52000,ERW,1440,0.87,,,1.59,,,1649.00,,,,29.95647887,-89.93090048,-11.8500,,,,,,
1490,,5654.32,,metal loss-corrosion,7,,0.59,0.35,4:41,OD,190,circumferential slotting,10,-3.17,37.52,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95647896,-89.93090039,-11.8515,,,,,,
1490,,5654.39,,metal loss-corrosion,12,,1.02,0.67,2:21,OD,,pitting,10,-3.25,37.45,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95647912,-89.93090023,-11.8540,,,,,,
1490,,5654.51,,metal loss-corrosion,13,,0.59,0.51,4:40,OD,190,pitting,10,-3.37,37.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95647937,-89.93089998,-11.8580,,,,,,
1490,,5654.64,,metal loss-corrosion,14,,0.75,0.71,4:14,OD,190,pitting,10,-3.49,37.2,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95647963,-89.93089972,-11.8622,,,,,,
1490,,5654.81,,metal loss-corrosion,10,,1.18,0.79,3:55,OD,191,pitting,10,-3.66,37.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95647997,-89.93089937,-11.8677,,,,,,
1490,,5654.81,,cluster,10,,5.83,2.13,3:22,OD,191,,,-3.66,37.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95647997,-89.93089937,-11.8677,,,,,,
1490,,5654.82,,metal loss-corrosion,8,,0.59,0.59,3:22,OD,191,pitting,10,-3.67,37.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95648000,-89.93089934,-11.8681,,,,,,
1490,,5654.94,,metal loss-corrosion,8,,0.59,0.47,4:37,OD,191,circumferential slotting,10,-3.8,36.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95648026,-89.93089908,-11.8723,,,,,,
1490,,5655.59,,metal loss-corrosion,11,,0.63,0.51,4:13,OD,,pitting,10,-4.44,36.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95648160,-89.93089773,-11.8938,,,,,,
1490,,5655.76,,cluster,21,,1.75,2.34,3:42,OD,192,,,-4.61,36.08,5.90,6.60,0.344,52000,ERW,1440,0.85,0.78,0.78,1.64,1.77,1.79,1701.00,1835,1857.00,,29.95648195,-89.93089738,-11.8994,,,,,,
1490,,5655.76,,metal loss-corrosion,21,,0.91,0.94,3:54,OD,192,pitting,10,-4.61,36.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95648195,-89.93089738,-11.8994,,,,,,
1490,,5655.89,,metal loss-corrosion,6,,0.83,0.71,3:42,OD,192,pitting,10,-4.75,35.95,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95648223,-89.93089709,-11.9039,,,,,,
1490,,5655.93,,metal loss-corrosion,14,,0.59,0.87,2:04,OD,,pitting,10,-4.79,35.91,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,29.95648231,-89.93089701,-11.9052,,,,,,
1490,,5656.07,,metal loss-corrosion,9,,0.75,1.65,3:31,OD,193,axial grooving,15,-4.92,35.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95648259,-89.93089673,-11.9098,,,,,,
1490,,5656.07,,cluster,11,,5.47,2.19,2:52,OD,193,,,-4.92,35.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95648259,-89.93089673,-11.9098,,,,,,
1490,,5656.12,,metal loss-corrosion,11,,0.94,1.58,2:52,OD,193,pitting,10,-4.97,35.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95648269,-89.93089662,-11.9115,,,,,,
1490,,5656.18,,metal loss-corrosion,10,,0.87,0.91,3:58,OD,193,pitting,10,-5.03,35.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95648281,-89.93089650,-11.9135,,,,,,
1490,,5658.78,,metal loss-corrosion,12,,0.63,0.79,2:12,OD,,pitting,10,-7.63,33.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95648819,-89.93089104,-12.0035,,,,,,
1490,,5659.05,,metal loss-corrosion,11,,1.46,0.83,2:25,OD,,pitting,10,-7.9,32.79,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95648875,-89.93089047,-12.0130,,,,,,
1490,,5659.33,,metal loss-corrosion,8,,0.59,0.59,2:58,OD,194,pitting,10,-8.19,32.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95648933,-89.93088987,-12.0229,,,,,,
1490,,5659.33,,cluster,11,,2.48,1.84,2:31,OD,194,,,-8.19,32.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95648933,-89.93088987,-12.0229,,,,,,
1490,,5659.41,,metal loss-corrosion,11,,0.59,0.71,2:58,OD,194,pitting,10,-8.27,32.43,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95648950,-89.93088971,-12.0257,,,,,,
1490,,5659.43,,metal loss-corrosion,10,,1.02,0.71,2:31,OD,194,pitting,10,-8.28,32.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95648953,-89.93088968,-12.0262,,,,,,
1490,,5659.83,,metal loss-corrosion,14,,0.91,0.83,2:38,OD,,pitting,10,-8.68,32.02,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.95649035,-89.93088884,-12.0402,,,,,,
1490,,5659.84,,metal loss-corrosion,16,,0.59,0.71,3:26,OD,195,pitting,10,-8.69,32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95649037,-89.93088881,-12.0406,,,,,,
1490,,5659.84,,cluster,16,,0.67,2.41,3:25,OD,195,,,-8.69,32,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1717.00,,,,29.95649037,-89.93088881,-12.0406,,,,,,
1490,,5659.97,,metal loss-corrosion,6,,0.67,0.83,3:25,OD,195,pitting,10,-8.82,31.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95649065,-89.93088854,-12.0452,,,,,,
1490,,5660.01,,metal loss-corrosion,11,,0.63,0.59,2:38,OD,,pitting,10,-8.87,31.83,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95649074,-89.93088844,-12.0468,,,,,,
1490,,5660.27,,metal loss-corrosion,15,,1.14,0.83,4:33,OD,,pitting,10,-9.13,31.57,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,29.95649127,-89.93088790,-12.0559,,,,,,
1490,,5660.60,,metal loss-corrosion,19,,0.94,0.71,2:35,OD,,pitting,10,-9.46,31.24,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,29.95649194,-89.93088720,-12.0676,,,,,,
1490,,5660.96,,metal loss-corrosion,10,,0.59,0.43,2:55,OD,,circumferential slotting,10,-9.81,30.88,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95649268,-89.93088644,-12.0803,,,,,,
1490,,5661.84,,cluster,18,,3.94,3.33,4:08,OD,196,,,-10.69,30,5.90,6.60,0.344,52000,ERW,1440,0.86,,,1.62,,,1683.00,,,,29.95649448,-89.93088459,-12.1114,,,,,,
1490,,5661.84,,metal loss-corrosion,18,,0.82,0.59,4:08,OD,196,pitting,10,-10.69,30,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95649448,-89.93088459,-12.1114,,,,,,
1490,,5661.84,,metal loss-corrosion,14,,0.59,0.47,4:36,OD,196,circumferential slotting,10,-10.69,30,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95649449,-89.93088458,-12.1115,,,,,,
1490,,5661.94,,metal loss-corrosion,8,,1.53,1.34,4:09,OD,196,pitting,10,-10.8,29.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95649470,-89.93088436,-12.1151,,,,,,
1490,,5661.96,,metal loss-corrosion,13,,0.59,0.75,4:54,OD,196,pitting,10,-10.81,29.88,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95649473,-89.93088433,-12.1157,,,,,,
1490,,5662.07,,metal loss-corrosion,11,,0.59,0.51,4:56,OD,196,pitting,10,-10.93,29.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95649496,-89.93088409,-12.1196,,,,,,
1490,,5662.80,,metal loss-corrosion,10,,0.59,1.53,3:53,OD,197,axial grooving,15,-11.65,29.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95649645,-89.93088254,-12.1449,,,,,,
1490,,5662.80,,cluster,10,,5.47,1.53,3:24,OD,197,,,-11.65,29.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95649645,-89.93088254,-12.1449,,,,,,
1490,,5662.81,,metal loss-corrosion,8,,1.50,1.02,4:21,OD,197,pitting,10,-11.67,29.03,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95649648,-89.93088251,-12.1454,,,,,,
1490,,5662.84,,metal loss-corrosion,6,,1.14,0.63,3:24,OD,197,pitting,10,-11.69,29,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95649653,-89.93088246,-12.1463,,,,,,
1490,,5662.87,,metal loss-corrosion,14,,1.02,0.71,2:13,OD,,pitting,10,-11.72,28.97,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.95649659,-89.93088240,-12.1473,,,,,,
1490,,5663.10,,metal loss-corrosion,9,,0.68,0.86,2:37,OD,198,pitting,10,-11.95,28.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95649706,-89.93088190,-12.1554,,,,,,
1490,,5663.10,,cluster,13,,2.77,0.94,2:07,OD,198,,,-11.95,28.74,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,29.95649706,-89.93088190,-12.1554,,,,,,
1490,,5663.13,,metal loss-corrosion,13,,0.71,0.63,2:07,OD,198,pitting,10,-11.98,28.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95649712,-89.93088185,-12.1563,,,,,,
1490,,5663.34,,metal loss-corrosion,11,,0.87,0.71,2:36,OD,,pitting,10,-12.2,28.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95649756,-89.93088139,-12.1638,,,,,,
1490,,5663.69,,metal loss-corrosion,12,,0.59,0.63,2:04,OD,,pitting,10,-12.55,28.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95649828,-89.93088064,-12.1761,,,,,,
1490,,5664.84,,metal loss-corrosion,10,,0.94,0.94,4:16,OD,,pitting,10,-13.7,27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95650062,-89.93087819,-12.2153,,,,,,
1490,,5665.80,,metal loss-corrosion,11,,1.02,0.71,4:47,OD,,pitting,10,-14.65,26.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95650257,-89.93087615,-12.2477,,,,,,
1490,,5665.95,,metal loss-corrosion,12,,0.87,0.75,2:50,OD,,pitting,10,-14.81,25.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95650288,-89.93087583,-12.2529,,,,,,
1490,,5666.39,,metal loss-corrosion,11,,0.71,0.87,2:12,OD,199,pitting,10,-15.24,25.45,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95650377,-89.93087490,-12.2669,,,,,,
1490,,5666.39,,cluster,11,,0.80,1.98,2:12,OD,199,,,-15.24,25.45,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95650377,-89.93087490,-12.2669,,,,,,
1490,,5666.41,,metal loss-corrosion,19,,0.79,0.63,4:24,OD,,pitting,10,-15.26,25.43,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.95650381,-89.93087485,-12.2675,,,,,,
1490,,5666.44,,metal loss-corrosion,16,,0.94,0.94,3:09,OD,,pitting,10,-15.29,25.41,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,29.95650386,-89.93087480,-12.2683,,,,,,
1490,,5666.52,,metal loss-corrosion,8,,0.59,0.47,2:15,OD,199,circumferential slotting,10,-15.37,25.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95650403,-89.93087463,-12.2709,,,,,,
1490,,5667.21,,metal loss-corrosion,16,,0.59,0.67,2:05,OD,200,pitting,10,-16.06,24.64,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95650544,-89.93087315,-12.2926,,,,,,
1490,,5667.21,,cluster,16,,0.66,2.17,2:04,OD,200,,,-16.06,24.64,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1724.00,,,,29.95650544,-89.93087315,-12.2926,,,,,,
1490,,5667.35,,metal loss-corrosion,14,,0.59,0.51,2:04,OD,200,pitting,10,-16.2,24.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95650572,-89.93087285,-12.2969,,,,,,
1490,,5667.52,,metal loss-corrosion,10,,1.10,0.71,3:04,OD,,pitting,10,-16.37,24.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95650606,-89.93087249,-12.3023,,,,,,
1490,,5667.75,,metal loss-corrosion,14,,0.59,0.47,3:29,OD,201,circumferential slotting,10,-16.6,24.09,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95650654,-89.93087199,-12.3096,,,,,,
1490,,5667.75,,cluster,18,,2.93,0.65,3:29,OD,201,,,-16.6,24.09,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.95650654,-89.93087199,-12.3096,,,,,,
1490,,5667.76,,metal loss-corrosion,18,,0.63,0.55,4:02,OD,201,pitting,10,-16.61,24.09,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95650655,-89.93087197,-12.3099,,,,,,
1490,,5668.10,,metal loss-corrosion,14,,0.67,0.71,3:25,OD,202,pitting,10,-16.95,23.75,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95650724,-89.93087125,-12.3205,,,,,,
1490,,5668.10,,cluster,14,,5.50,1.59,2:44,OD,202,,,-16.95,23.75,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1745.00,,,,29.95650724,-89.93087125,-12.3205,,,,,,
1490,,5668.10,,metal loss-corrosion,6,,1.14,0.55,2:44,OD,202,pitting,10,-16.95,23.75,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95650725,-89.93087124,-12.3205,,,,,,
1490,,5668.13,,metal loss-corrosion,13,,0.83,1.14,3:51,OD,202,pitting,10,-16.99,23.71,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95650732,-89.93087117,-12.3215,,,,,,
1490,,5668.55,,metal loss-corrosion,11,,0.63,1.85,11:53,OD,,axial grooving,15,-17.4,23.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95650816,-89.93087028,-12.3327,,,,,,
1490,,5668.82,,metal loss-corrosion,20,,0.80,0.79,2:38,OD,,pitting,10,-17.68,23.02,5.90,6.60,0.344,52000,ERW,1440,0.82,0.76,0.75,1.7,1.84,1.84,1760.00,1907,1907.00,,29.95650872,-89.93086969,-12.3401,,,,,,
1490,,5670.41,,metal loss-corrosion,7,,1.14,0.75,2:14,OD,203,pitting,10,-19.26,21.43,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95651194,-89.93086629,-12.3819,,,,,,
1490,,5670.41,,cluster,12,,3.03,2.06,1:47,OD,203,,,-19.26,21.43,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95651194,-89.93086629,-12.3819,,,,,,
1490,,5670.43,,metal loss-corrosion,10,,0.59,0.98,3:49,OD,,pitting,10,-19.28,21.42,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95651198,-89.93086625,-12.3823,,,,,,
1490,,5670.54,,metal loss-corrosion,12,,0.59,0.47,1:47,OD,203,pitting,10,-19.4,21.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95651221,-89.93086600,-12.3849,,,,,,
1490,,5670.63,,metal loss-corrosion,7,,0.59,0.55,3:50,OD,204,pitting,10,-19.48,21.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95651239,-89.93086582,-12.3869,,,,,,
1490,,5670.63,,cluster,10,,0.94,1.67,3:45,OD,204,,,-19.48,21.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95651239,-89.93086582,-12.3869,,,,,,
1490,,5670.73,,metal loss-corrosion,10,,0.63,0.43,3:45,OD,204,circumferential slotting,10,-19.58,21.11,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95651259,-89.93086560,-12.3894,,,,,,
1490,,5671.02,,cluster,15,,3.42,1.39,2:54,OD,205,,,-19.88,20.82,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1749.00,,,,29.95651319,-89.93086497,-12.3962,,,,,,
1490,,5671.02,,metal loss-corrosion,14,,0.63,0.51,3:34,OD,205,pitting,10,-19.88,20.82,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95651319,-89.93086497,-12.3962,,,,,,
1490,,5671.03,,metal loss-corrosion,15,,1.16,1.34,2:54,OD,205,pitting,10,-19.88,20.82,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95651320,-89.93086496,-12.3963,,,,,,
1490,,5671.28,,metal loss-corrosion,10,,0.79,0.55,3:38,OD,,pitting,10,-20.14,20.56,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95651372,-89.93086441,-12.4023,,,,,,
1490,,5671.59,,metal loss-corrosion,11,,0.75,0.75,3:50,OD,206,pitting,10,-20.44,20.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95651434,-89.93086375,-12.4095,,,,,,
1490,,5671.59,,cluster,11,,0.89,2.48,3:48,OD,206,,,-20.44,20.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95651434,-89.93086375,-12.4095,,,,,,
1490,,5671.73,,metal loss-corrosion,11,,0.71,0.79,3:48,OD,206,pitting,10,-20.58,20.11,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95651463,-89.93086345,-12.4128,,,,,,
1490,,5672.79,,metal loss-corrosion,10,,0.59,0.59,3:49,OD,,pitting,10,-21.64,19.05,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95651677,-89.93086119,-12.4355,,,,,,
1490,,5672.92,,cluster,10,,4.87,1.34,3:00,OD,207,,,-21.78,18.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95651705,-89.93086090,-12.4383,,,,,,
1490,,5672.92,,metal loss-corrosion,7,,1.58,0.94,3:00,OD,207,pitting,10,-21.78,18.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95651705,-89.93086090,-12.4383,,,,,,
1490,,5672.95,,metal loss-corrosion,10,,1.38,1.06,3:50,OD,207,pitting,10,-21.8,18.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95651710,-89.93086085,-12.4387,,,,,,
1490,,5673.91,,metal loss-corrosion,19,,0.63,0.79,1:35,OD,,pitting,10,-22.76,17.93,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,29.95651905,-89.93085878,-12.4583,,,,,,
1490,,5674.03,,metal loss-corrosion,16,,0.59,0.67,3:21,OD,,pitting,10,-22.88,17.82,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.95651929,-89.93085853,-12.4607,,,,,,
1490,,5674.07,,metal loss-corrosion,9,,0.59,1.46,2:00,OD,208,axial grooving,15,-22.92,17.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95651938,-89.93085844,-12.4616,,,,,,
1490,,5674.07,,cluster,15,,5.40,1.46,1:32,OD,208,,,-22.92,17.77,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.68,,,1747.00,,,,29.95651938,-89.93085844,-12.4616,,,,,,
1490,,5674.09,,metal loss-corrosion,9,,0.59,0.63,1:32,OD,208,pitting,10,-22.95,17.75,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95651942,-89.93085839,-12.4620,,,,,,
1490,,5674.10,,metal loss-corrosion,15,,0.79,0.87,2:38,OD,208,pitting,10,-22.96,17.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95651944,-89.93085837,-12.4622,,,,,,
1490,,5674.45,,cluster,18,,1.30,2.29,3:42,OD,209,,,-23.3,17.4,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1714.00,,,,29.95652015,-89.93085763,-12.4684,,,,,,
1490,,5674.45,,metal loss-corrosion,18,,0.87,0.75,3:48,OD,209,pitting,10,-23.3,17.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95652015,-89.93085763,-12.4684,,,,,,
1490,,5674.57,,metal loss-corrosion,11,,1.30,0.83,3:42,OD,209,pitting,10,-23.42,17.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95652040,-89.93085737,-12.4705,,,,,,
1490,,5674.79,,metal loss-corrosion,10,,0.91,0.79,2:46,OD,,pitting,10,-23.64,17.05,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95652085,-89.93085690,-12.4744,,,,,,
1490,,5674.91,,cluster,12,,1.38,2.06,3:50,OD,210,,,-23.76,16.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95652109,-89.93085664,-12.4764,,,,,,
1490,,5674.91,,metal loss-corrosion,7,,0.59,0.43,3:51,OD,210,circumferential slotting,10,-23.76,16.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95652109,-89.93085664,-12.4764,,,,,,
1490,,5675.00,,metal loss-corrosion,12,,1.38,0.94,3:50,OD,210,pitting,10,-23.86,16.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95652128,-89.93085644,-12.4781,,,,,,
1490,,5675.05,,metal loss-corrosion,19,,1.34,1.18,2:59,OD,,pitting,10,-23.9,16.79,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1749.00,,,,29.95652138,-89.93085634,-12.4789,,,,,,
1490,,5675.13,,metal loss-corrosion,18,,0.94,0.98,1:39,OD,,pitting,10,-23.98,16.71,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1756.00,,,,29.95652154,-89.93085617,-12.4803,,,,,,
1490,,5675.33,,metal loss-corrosion,13,,0.59,0.67,3:35,OD,,pitting,10,-24.18,16.51,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.95652195,-89.93085574,-12.4838,,,,,,
1490,,5675.56,,cluster,13,,1.98,1.94,3:40,OD,211,,,-24.42,16.28,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1739.00,,,,29.95652242,-89.93085524,-12.4878,,,,,,
1490,,5675.56,,metal loss-corrosion,9,,0.79,1.10,3:57,OD,211,pitting,10,-24.42,16.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95652242,-89.93085524,-12.4878,,,,,,
1490,,5675.68,,metal loss-corrosion,13,,0.63,0.59,3:40,OD,211,pitting,10,-24.53,16.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95652265,-89.93085500,-12.4898,,,,,,
1490,,5675.74,,metal loss-corrosion,11,,0.59,0.63,1:33,OD,,pitting,10,-24.59,16.1,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95652278,-89.93085487,-12.4909,,,,,,
1490,,5675.92,,metal loss-corrosion,15,,0.84,0.71,1:37,OD,,pitting,10,-24.77,15.93,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.95652314,-89.93085449,-12.4940,,,,,,
1490,,5676.21,,metal loss-corrosion,10,,0.71,0.75,2:46,OD,,pitting,10,-25.07,15.63,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95652374,-89.93085385,-12.4990,,,,,,
1490,,5676.46,,metal loss-corrosion,15,,0.63,1.42,3:51,OD,212,axial grooving,15,-25.32,15.38,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95652425,-89.93085332,-12.5027,,,,,,
1490,,5676.46,,cluster,20,,3.42,1.42,3:11,OD,212,,,-25.32,15.38,5.90,6.60,0.344,52000,ERW,1440,0.83,0.77,0.76,1.68,1.82,1.82,1739.00,1882,1884.00,,29.95652425,-89.93085332,-12.5027,,,,,,
1490,,5676.46,,metal loss-corrosion,20,,1.10,0.94,3:11,OD,212,pitting,10,-25.32,15.38,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95652425,-89.93085332,-12.5028,,,,,,
1490,,5676.65,,metal loss-corrosion,15,,0.59,2.01,1:29,OD,,axial grooving,15,-25.5,15.19,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1731.00,,,,29.95652463,-89.93085292,-12.5055,,,,,,
1490,,5676.76,,metal loss-corrosion,11,,0.91,0.87,2:29,OD,213,pitting,10,-25.61,15.09,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95652485,-89.93085269,-12.5071,,,,,,
1490,,5676.76,,cluster,12,,6.07,1.26,2:29,OD,213,,,-25.61,15.09,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95652485,-89.93085269,-12.5071,,,,,,
1490,,5676.76,,metal loss-corrosion,7,,0.71,1.22,3:09,OD,213,pitting,10,-25.61,15.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95652486,-89.93085269,-12.5072,,,,,,
1490,,5676.78,,metal loss-corrosion,12,,1.18,0.94,3:39,OD,213,pitting,10,-25.63,15.07,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95652489,-89.93085265,-12.5074,,,,,,
1490,,5677.24,,metal loss-corrosion,20,,1.46,0.83,3:49,OD,,pitting,10,-26.09,14.6,5.90,6.60,0.344,52000,ERW,1440,0.82,0.76,0.76,1.7,1.84,1.84,1758.00,1905,1906.00,,29.95652584,-89.93085166,-12.5143,,,,,,
1490,,5677.53,,metal loss-corrosion,15,,1.02,1.61,2:42,OD,,pitting,10,-26.38,14.31,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1742.00,,,,29.95652643,-89.93085105,-12.5186,,,,,,
1490,,5677.66,,metal loss-corrosion,15,,1.34,1.06,4:00,OD,,pitting,10,-26.52,14.18,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1757.00,,,,29.95652670,-89.93085076,-12.5206,,,,,,
1490,,5678.19,,metal loss-corrosion,14,,0.94,0.75,1:19,OD,,pitting,10,-27.04,13.66,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.95652776,-89.93084965,-12.5283,,,,,,
1490,,5678.29,,metal loss-corrosion,18,,1.06,0.83,3:43,OD,,pitting,10,-27.14,13.55,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,29.95652798,-89.93084942,-12.5297,,,,,,
1490,,5678.53,,metal loss-corrosion,10,,0.63,0.63,2:29,OD,,pitting,10,-27.38,13.31,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95652847,-89.93084891,-12.5327,,,,,,
1490,,5678.61,,cluster,10,,4.17,2.29,3:00,OD,214,,,-27.47,13.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95652864,-89.93084873,-12.5337,,,,,,
1490,,5678.61,,metal loss-corrosion,6,,0.63,0.87,3:34,OD,214,pitting,10,-27.47,13.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95652864,-89.93084873,-12.5337,,,,,,
1490,,5678.70,,metal loss-corrosion,9,,0.75,0.79,3:00,OD,214,pitting,10,-27.55,13.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95652882,-89.93084855,-12.5348,,,,,,
1490,,5678.73,,metal loss-corrosion,10,,1.02,0.91,3:45,OD,214,pitting,10,-27.58,13.11,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95652888,-89.93084849,-12.5352,,,,,,
1490,,5678.77,,metal loss-corrosion,16,,1.14,0.87,1:11,OD,,pitting,10,-27.62,13.08,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,29.95652895,-89.93084841,-12.5356,,,,,,
1490,,5678.92,,metal loss-corrosion,10,,0.59,0.59,2:02,OD,215,pitting,10,-27.77,12.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95652926,-89.93084808,-12.5375,,,,,,
1490,,5678.92,,cluster,10,,10.74,1.78,1:34,OD,215,,,-27.77,12.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95652926,-89.93084808,-12.5375,,,,,,
1490,,5678.92,,metal loss-corrosion,9,,0.59,0.43,3:13,OD,215,circumferential slotting,10,-27.77,12.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95652927,-89.93084808,-12.5376,,,,,,
1490,,5678.94,,metal loss-corrosion,10,,1.10,0.79,3:52,OD,215,pitting,10,-27.79,12.91,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95652930,-89.93084804,-12.5378,,,,,,
1490,,5678.94,,metal loss-corrosion,10,,0.59,0.63,1:34,OD,215,pitting,10,-27.8,12.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95652932,-89.93084803,-12.5378,,,,,,
1490,,5678.97,,metal loss-corrosion,10,,0.63,0.81,2:36,OD,215,pitting,10,-27.82,12.88,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95652936,-89.93084798,-12.5381,,,,,,
1490,,5679.01,,metal loss-corrosion,7,,0.59,0.71,3:07,OD,215,pitting,10,-27.86,12.83,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95652945,-89.93084789,-12.5386,,,,,,
1490,,5679.25,,metal loss-corrosion,14,,0.67,1.30,1:41,OD,,pitting,10,-28.1,12.59,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1752.00,,,,29.95652994,-89.93084738,-12.5417,,,,,,
1490,,5679.27,,metal loss-corrosion,14,,0.75,0.75,3:55,OD,,pitting,10,-28.13,12.57,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.95652999,-89.93084732,-12.5420,,,,,,
1490,,5679.65,,metal loss-corrosion,14,,0.59,0.55,1:48,OD,,pitting,10,-28.51,12.19,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.95653076,-89.93084652,-12.5467,,,,,,
1490,,5680.20,,metal loss-corrosion,18,,0.71,0.59,3:26,OD,,pitting,10,-29.05,11.64,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.95653188,-89.93084535,-12.5535,,,,,,
1490,,5680.27,,metal loss-corrosion,11,,0.59,0.63,1:43,OD,,pitting,10,-29.12,11.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95653203,-89.93084521,-12.5543,,,,,,
1490,,5680.34,,cluster,19,,1.97,1.81,3:51,OD,216,,,-29.2,11.5,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1727.00,,,,29.95653217,-89.93084505,-12.5552,,,,,,
1490,,5680.34,,metal loss-corrosion,19,,0.67,0.71,3:51,OD,216,pitting,10,-29.2,11.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95653217,-89.93084505,-12.5552,,,,,,
1490,,5680.44,,metal loss-corrosion,8,,1.34,0.67,4:00,OD,216,pitting,10,-29.29,11.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95653237,-89.93084485,-12.5564,,,,,,
1490,,5680.56,,metal loss-corrosion,11,,0.67,1.02,1:15,OD,,pitting,10,-29.42,11.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95653262,-89.93084459,-12.5579,,,,,,
1490,,5680.86,,metal loss-corrosion,12,,1.69,0.91,3:25,OD,217,pitting,10,-29.72,10.98,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95653324,-89.93084394,-12.5615,,,,,,
1490,,5680.86,,cluster,15,,3.96,0.91,3:25,OD,217,,,-29.72,10.98,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,29.95653324,-89.93084394,-12.5615,,,,,,
1490,,5680.88,,metal loss-corrosion,15,,0.75,0.71,4:11,OD,217,pitting,10,-29.73,10.97,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95653327,-89.93084392,-12.5616,,,,,,
1490,,5682.43,,cluster,13,,4.14,3.94,3:20,OD,218,,,-31.28,9.41,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.64,,,1699.00,,,,29.95653645,-89.93084062,-12.5804,,,,,,
1490,,5682.43,,metal loss-corrosion,13,,0.79,0.79,4:08,OD,218,pitting,10,-31.28,9.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95653645,-89.93084062,-12.5804,,,,,,
1490,,5682.55,,metal loss-corrosion,7,,0.59,0.43,3:46,OD,218,circumferential slotting,10,-31.41,9.29,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95653670,-89.93084036,-12.5819,,,,,,
1490,,5682.63,,metal loss-corrosion,10,,1.02,0.98,4:02,OD,218,pitting,10,-31.49,9.21,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95653687,-89.93084019,-12.5829,,,,,,
1490,,5682.69,,metal loss-corrosion,7,,0.98,0.79,3:20,OD,218,pitting,10,-31.55,9.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95653699,-89.93084006,-12.5836,,,,,,
1490,,5682.73,,metal loss-corrosion,12,,0.59,0.51,2:27,OD,,circumferential slotting,10,-31.58,9.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95653706,-89.93084000,-12.5840,,,,,,
1490,,5683.34,,metal loss-corrosion,15,,0.79,0.59,1:54,OD,,pitting,10,-32.2,8.5,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.95653833,-89.93083869,-12.5917,,,,,,
1490,,5684.36,,metal loss-corrosion,13,,0.59,0.55,2:10,OD,,pitting,10,-33.22,7.48,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.95654043,-89.93083653,-12.6046,,,,,,
1490,,5686.22,,metal loss-corrosion,11,,0.63,0.67,2:03,OD,,pitting,10,-35.08,5.62,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95654426,-89.93083262,-12.6297,,,,,,
1490,,5686.43,,metal loss-corrosion,12,,0.59,0.51,1:59,OD,,pitting,10,-35.28,5.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95654469,-89.93083218,-12.6325,,,,,,
1490,,5688.50,,cluster,17,,3.41,2.13,1:10,OD,219,,,-37.36,3.34,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1722.00,,,,29.95654898,-89.93082783,-12.6604,,,,,,
1490,,5688.50,,metal loss-corrosion,17,,0.63,2.13,1:10,OD,219,axial grooving,15,-37.36,3.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95654898,-89.93082783,-12.6604,,,,,,
1490,,5688.55,,metal loss-corrosion,6,,1.73,0.63,1:34,OD,219,circumferential grooving,10,-37.4,3.29,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95654907,-89.93082773,-12.6610,,,,,,
1490,,5689.27,,metal loss-corrosion,11,,0.75,0.67,4:00,OD,,pitting,10,-38.12,2.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95655055,-89.93082623,-12.6701,,,,,,
1500,37.56,5691.84,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95655588,-89.93082083,-12.7041,,,,,,
1500,,5691.86,,metal loss-corrosion,6,,22.64,1.73,1:54,OD,220,general,10,-0.02,37.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95655592,-89.93082079,-12.7043,,,,,,
1500,,5691.86,,cluster,10,,23.34,2.96,1:44,OD,220,,,-0.02,37.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95655592,-89.93082079,-12.7043,,,,,,
1500,,5692.04,,metal loss-corrosion,10,,0.59,0.79,1:44,OD,220,pitting,10,-0.2,37.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95655629,-89.93082041,-12.7067,,,,,,
1500,,5694.51,,metal loss-corrosion,10,,0.59,0.51,1:55,OD,,circumferential slotting,10,-2.67,34.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95656142,-89.93081525,-12.7463,,,,,,
1500,,5696.49,,metal loss-corrosion,10,,0.59,1.46,3:19,OD,,axial grooving,15,-4.65,32.91,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95656553,-89.93081113,-12.7836,,,,,,
1500,,5699.05,,cluster,10,,1.20,1.76,4:15,OD,221,,,-7.21,30.35,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95657083,-89.93080577,-12.8384,,,,,,
1500,,5699.05,,metal loss-corrosion,10,,0.71,0.43,4:22,OD,221,circumferential slotting,10,-7.21,30.35,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95657083,-89.93080577,-12.8384,,,,,,
1500,,5699.16,,metal loss-corrosion,7,,0.59,0.39,4:15,OD,221,circumferential slotting,10,-7.32,30.24,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95657107,-89.93080554,-12.8410,,,,,,
1500,,5700.36,,metal loss-corrosion,13,,0.75,1.26,3:02,OD,,pitting,10,-8.52,29.04,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1755.00,,,,29.95657356,-89.93080302,-12.8694,,,,,,
1500,,5701.04,,metal loss-corrosion,12,,1.61,1.26,3:29,OD,,pitting,10,-9.19,28.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95657495,-89.93080160,-12.8862,,,,,,
1500,,5702.05,,cluster,12,,3.81,2.24,2:30,OD,222,,,-10.2,27.35,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95657703,-89.93079948,-12.9116,,,,,,
1500,,5702.05,,metal loss-corrosion,7,,0.59,0.94,2:30,OD,222,pitting,10,-10.2,27.35,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95657703,-89.93079948,-12.9116,,,,,,
1500,,5702.07,,metal loss-corrosion,12,,1.30,1.38,3:06,OD,222,pitting,10,-10.23,27.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95657708,-89.93079944,-12.9121,,,,,,
1500,,5702.18,,metal loss-corrosion,11,,0.59,0.55,4:47,OD,,pitting,10,-10.34,27.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95657732,-89.93079919,-12.9150,,,,,,
1500,,5702.19,,metal loss-corrosion,7,,0.59,0.51,2:30,OD,222,circumferential slotting,10,-10.35,27.21,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95657733,-89.93079918,-12.9152,,,,,,
1500,,5702.80,,metal loss-corrosion,11,,1.14,1.30,3:12,OD,,pitting,10,-10.96,26.6,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95657858,-89.93079790,-12.9310,,,,,,
1500,,5703.08,,metal loss-corrosion,11,,0.71,0.51,2:41,OD,,circumferential slotting,10,-11.24,26.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95657916,-89.93079731,-12.9385,,,,,,
1500,,5703.30,,cluster,11,,1.02,1.70,2:38,OD,223,,,-11.46,26.1,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95657963,-89.93079684,-12.9444,,,,,,
1500,,5703.30,,metal loss-corrosion,11,,0.59,0.47,2:44,OD,223,circumferential slotting,10,-11.46,26.1,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95657963,-89.93079684,-12.9444,,,,,,
1500,,5703.37,,metal loss-corrosion,7,,1.02,0.91,2:38,OD,223,pitting,10,-11.53,26.03,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95657976,-89.93079670,-12.9462,,,,,,
1500,,5703.89,,metal loss-corrosion,12,,0.59,0.55,2:37,OD,,pitting,10,-12.05,25.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95658083,-89.93079561,-12.9600,,,,,,
1500,,5704.06,,metal loss-corrosion,14,,1.11,0.75,2:43,OD,224,pitting,10,-12.22,25.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95658118,-89.93079525,-12.9645,,,,,,
1500,,5704.06,,cluster,14,,2.23,1.15,2:27,OD,224,,,-12.22,25.34,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1756.00,,,,29.95658118,-89.93079525,-12.9645,,,,,,
1500,,5704.09,,metal loss-corrosion,11,,0.59,0.72,2:27,OD,224,pitting,10,-12.25,25.31,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95658125,-89.93079518,-12.9654,,,,,,
1500,,5704.45,,metal loss-corrosion,12,,0.87,0.83,3:45,OD,225,pitting,10,-12.61,24.95,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95658199,-89.93079443,-12.9749,,,,,,
1500,,5704.45,,cluster,12,,3.17,1.01,3:45,OD,225,,,-12.61,24.95,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95658199,-89.93079443,-12.9749,,,,,,
1500,,5704.49,,metal loss-corrosion,8,,0.59,0.47,4:22,OD,225,pitting,10,-12.65,24.91,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95658208,-89.93079433,-12.9761,,,,,,
1500,,5704.65,,metal loss-corrosion,11,,1.34,0.59,2:40,OD,,circumferential grooving,10,-12.81,24.75,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95658240,-89.93079401,-12.9805,,,,,,
1500,,5705.04,,metal loss-corrosion,17,,0.83,1.06,2:51,OD,,pitting,10,-13.2,24.36,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1755.00,,,,29.95658320,-89.93079318,-12.9916,,,,,,
1500,,5714.06,,metal loss-corrosion,10,,0.59,0.43,3:38,OD,,circumferential slotting,10,-22.21,15.35,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95660162,-89.93077400,-13.2339,,,,,,
1500,,5717.64,,metal loss-corrosion,11,,0.59,0.75,4:21,OD,,pitting,10,-25.79,11.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95660886,-89.93076628,-13.3072,,,,,,
1500,,5722.36,,metal loss-corrosion,10,,0.71,0.47,1:17,OD,,circumferential slotting,10,-30.52,7.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95661840,-89.93075606,-13.3711,,,,,,
1500,,5724.02,,metal loss-corrosion,11,,1.18,1.06,12:10,OD,,pitting,10,-32.17,5.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95662173,-89.93075247,-13.3825,,,,,,
1500,,5727.12,,metal loss-corrosion,10,,0.67,0.59,12:13,OD,,pitting,10,-35.28,2.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95662798,-89.93074574,-13.3951,,,,,,
1510,41.10,5729.40,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95663257,-89.93074080,-13.3952,,,,,,
1510,,5732.85,,metal loss-corrosion,11,,0.91,0.87,2:28,OD,,pitting,10,-3.45,37.65,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95663954,-89.93073333,-13.3801,,,,,,
1520,41.31,5770.50,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95671627,-89.93065289,-13.3582,,,,,,
1520,,5778.86,,metal loss-corrosion,12,,0.59,1.81,11:59,OD,,axial grooving,15,-8.36,32.95,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95673303,-89.93063467,-13.3342,,,,,,
1520,,5780.00,,metal loss-corrosion,10,,0.94,0.59,3:22,OD,,pitting,10,-9.5,31.81,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95673531,-89.93063219,-13.3201,,,,,,
1520,,5795.17,,cluster,10,,2.69,2.37,2:45,OD,226,,,-24.66,16.64,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95676604,-89.93059955,-13.0517,,,,,,
1520,,5795.17,,metal loss-corrosion,7,,0.59,0.59,3:15,OD,226,pitting,10,-24.66,16.64,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95676604,-89.93059955,-13.0517,,,,,,
1520,,5795.22,,metal loss-corrosion,10,,0.59,0.51,2:47,OD,226,pitting,10,-24.72,16.59,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95676615,-89.93059943,-13.0512,,,,,,
1520,,5795.30,,metal loss-corrosion,7,,0.75,0.71,2:45,OD,226,pitting,10,-24.8,16.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95676632,-89.93059925,-13.0506,,,,,,
1520,,5797.36,,metal loss-corrosion,10,,0.71,0.51,3:58,OD,,pitting,10,-26.86,14.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95677054,-89.93059487,-13.0359,,,,,,
1520,,5798.23,,metal loss-corrosion,11,,0.67,0.79,3:23,OD,,pitting,10,-27.73,13.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95677232,-89.93059302,-13.0338,,,,,,
1520,,5802.27,,metal loss-corrosion,12,,0.59,0.47,4:25,OD,,circumferential slotting,10,-31.77,9.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95678056,-89.93058442,-13.0396,,,,,,
1520,,5802.69,,metal loss-corrosion,16,,1.26,0.51,2:43,OD,,circumferential grooving,10,-32.19,9.12,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.95678141,-89.93058352,-13.0416,,,,,,
1520,,5802.85,,metal loss-corrosion,16,,0.63,0.51,2:10,OD,,pitting,10,-32.35,8.96,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.95678173,-89.93058318,-13.0423,,,,,,
1520,,5803.16,,metal loss-corrosion,11,,0.59,0.55,3:23,OD,,pitting,10,-32.66,8.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95678237,-89.93058252,-13.0437,,,,,,
1520,,5803.19,,metal loss-corrosion,10,,0.59,0.47,11:25,OD,,circumferential slotting,10,-32.69,8.62,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95678244,-89.93058245,-13.0439,,,,,,
1520,,5803.77,,metal loss-corrosion,11,,0.75,0.47,1:41,OD,,circumferential slotting,10,-33.27,8.03,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95678362,-89.93058120,-13.0486,,,,,,
1530,41.31,5811.81,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95679986,-89.93056386,-13.1075,,,,,,
1530,,5836.20,,metal loss-corrosion,10,,0.83,1.61,2:15,OD,,pitting,10,-24.4,16.91,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95684874,-89.93051068,-13.0242,,,,,,
1530,,5841.10,,cluster,16,,2.55,4.65,2:52,OD,227,,,-29.29,12.02,5.90,6.60,0.344,52000,ERW,1440,0.86,,,1.61,,,1670.00,,,,29.95685869,-89.93050018,-12.9559,,,,,,
1530,,5841.10,,metal loss-corrosion,16,,0.63,0.71,2:59,OD,227,pitting,10,-29.29,12.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95685869,-89.93050018,-12.9559,,,,,,
1530,,5841.22,,metal loss-corrosion,14,,0.59,0.35,3:03,OD,227,circumferential slotting,10,-29.42,11.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95685894,-89.93049991,-12.9546,,,,,,
1530,,5841.30,,metal loss-corrosion,10,,0.63,0.59,2:59,OD,227,pitting,10,-29.5,11.82,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95685910,-89.93049975,-12.9538,,,,,,
1530,,5841.40,,metal loss-corrosion,16,,0.75,0.67,2:52,OD,227,pitting,10,-29.59,11.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95685929,-89.93049955,-12.9529,,,,,,
1530,,5841.45,,metal loss-corrosion,7,,0.59,0.47,3:20,OD,227,circumferential slotting,10,-29.64,11.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95685940,-89.93049944,-12.9524,,,,,,
1530,,5843.33,,cluster,11,,1.86,2.00,2:51,OD,228,,,-31.52,9.79,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95686324,-89.93049542,-12.9446,,,,,,
1530,,5843.33,,metal loss-corrosion,7,,0.67,0.59,3:08,OD,228,pitting,10,-31.52,9.79,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95686324,-89.93049542,-12.9446,,,,,,
1530,,5843.46,,metal loss-corrosion,11,,0.59,0.43,2:51,OD,228,circumferential slotting,10,-31.65,9.66,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95686351,-89.93049514,-12.9440,,,,,,
1530,,5844.35,,metal loss-corrosion,10,,0.67,0.67,2:52,OD,,pitting,10,-32.54,8.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95686533,-89.93049325,-12.9456,,,,,,
1530,,5844.82,,metal loss-corrosion,12,,0.59,0.43,3:47,OD,229,circumferential slotting,10,-33.02,8.29,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95686630,-89.93049224,-12.9466,,,,,,
1530,,5844.82,,cluster,12,,3.73,1.34,3:02,OD,229,,,-33.02,8.29,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95686630,-89.93049224,-12.9466,,,,,,
1530,,5844.89,,metal loss-corrosion,10,,0.59,0.47,3:36,OD,229,circumferential slotting,10,-33.08,8.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95686642,-89.93049210,-12.9468,,,,,,
1530,,5844.89,,metal loss-corrosion,8,,1.10,0.59,3:02,OD,229,pitting,10,-33.08,8.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95686642,-89.93049210,-12.9468,,,,,,
1530,,5845.06,,cluster,12,,2.55,1.51,2:37,OD,230,,,-33.25,8.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95686677,-89.93049174,-12.9471,,,,,,
1530,,5845.06,,metal loss-corrosion,11,,0.59,0.43,2:37,OD,230,circumferential slotting,10,-33.25,8.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95686677,-89.93049174,-12.9471,,,,,,
1530,,5845.10,,metal loss-corrosion,12,,0.67,1.06,3:04,OD,230,pitting,10,-33.29,8.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95686685,-89.93049166,-12.9472,,,,,,
1530,,5846.15,,metal loss-corrosion,6,,0.63,0.63,4:19,OD,231,pitting,10,-34.35,6.97,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95686900,-89.93048940,-12.9525,,,,,,
1530,,5846.15,,cluster,12,,8.10,3.14,2:32,OD,231,,,-34.35,6.97,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95686900,-89.93048940,-12.9525,,,,,,
1530,,5846.18,,metal loss-corrosion,12,,0.75,0.87,3:38,OD,231,pitting,10,-34.38,6.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95686907,-89.93048934,-12.9528,,,,,,
1530,,5846.30,,metal loss-corrosion,8,,0.59,0.43,2:59,OD,231,circumferential slotting,10,-34.49,6.82,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95686930,-89.93048909,-12.9536,,,,,,
1530,,5846.36,,metal loss-corrosion,10,,0.59,0.55,2:32,OD,231,pitting,10,-34.56,6.75,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95686944,-89.93048895,-12.9541,,,,,,
1530,,5846.37,,metal loss-corrosion,9,,1.06,0.47,3:04,OD,231,circumferential slotting,10,-34.57,6.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95686946,-89.93048893,-12.9541,,,,,,
1530,,5846.57,,cluster,16,,3.52,2.50,2:30,OD,232,,,-34.76,6.55,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1714.00,,,,29.95686985,-89.93048851,-12.9555,,,,,,
1530,,5846.57,,metal loss-corrosion,13,,0.59,0.43,3:12,OD,232,circumferential slotting,10,-34.76,6.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95686985,-89.93048851,-12.9555,,,,,,
1530,,5846.68,,metal loss-corrosion,16,,0.75,0.75,3:06,OD,232,pitting,10,-34.88,6.43,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95687009,-89.93048827,-12.9563,,,,,,
1530,,5846.70,,metal loss-corrosion,6,,1.18,0.94,2:30,OD,232,pitting,10,-34.89,6.42,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95687012,-89.93048823,-12.9564,,,,,,
1530,,5847.03,,metal loss-corrosion,10,,1.02,0.87,3:07,OD,233,pitting,10,-35.22,6.09,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95687079,-89.93048753,-12.9588,,,,,,
1530,,5847.03,,cluster,10,,3.68,1.33,2:29,OD,233,,,-35.22,6.09,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95687079,-89.93048753,-12.9588,,,,,,
1530,,5847.08,,metal loss-corrosion,6,,1.02,0.71,2:29,OD,233,pitting,10,-35.28,6.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95687090,-89.93048742,-12.9591,,,,,,
1530,,5850.22,,metal loss-corrosion,10,,0.59,0.51,3:37,OD,,pitting,10,-38.42,2.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95687729,-89.93048069,-12.9895,,,,,,
1540,40.28,5853.12,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95688318,-89.93047449,-13.0238,,,,,,
1540,,5860.26,,metal loss-corrosion,10,,0.59,0.59,1:34,OD,,pitting,10,-7.14,33.14,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95689771,-89.93045921,-13.1381,,,,,,
1540,,5861.33,,metal loss-corrosion,10,,0.59,0.51,2:23,OD,,pitting,10,-8.21,32.07,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95689988,-89.93045692,-13.1565,,,,,,
1540,,5861.41,,metal loss-corrosion,6,,0.63,0.63,1:37,OD,234,pitting,10,-8.29,31.99,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95690005,-89.93045675,-13.1579,,,,,,
1540,,5861.41,,cluster,10,,3.14,2.57,1:32,OD,234,,,-8.29,31.99,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95690005,-89.93045675,-13.1579,,,,,,
