Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
1540,,5861.47,,metal loss-corrosion,10,,0.63,1.61,2:08,OD,234,axial grooving,15,-8.35,31.93,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95690017,-89.93045662,-13.1590,,,,,,
1540,,5861.57,,metal loss-corrosion,10,,0.79,0.63,1:32,OD,234,pitting,10,-8.45,31.83,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95690038,-89.93045640,-13.1607,,,,,,
1540,,5863.84,,metal loss-corrosion,17,,0.91,1.73,2:12,OD,,pitting,10,-10.72,29.56,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1734.00,,,,29.95690498,-89.93045154,-13.1992,,,,,,
1540,,5865.70,,metal loss-corrosion,10,,0.63,0.71,2:20,OD,,pitting,10,-12.59,27.69,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95690876,-89.93044751,-13.2319,,,,,,
1540,,5866.15,,cluster,11,,3.33,1.64,2:22,OD,235,,,-13.03,27.24,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95690966,-89.93044655,-13.2403,,,,,,
1540,,5866.15,,metal loss-corrosion,5,,1.02,0.94,2:55,OD,235,pitting,10,-13.03,27.24,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95690966,-89.93044655,-13.2403,,,,,,
1540,,5866.25,,metal loss-corrosion,11,,0.59,0.39,2:22,OD,235,circumferential slotting,10,-13.14,27.14,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95690987,-89.93044632,-13.2423,,,,,,
1540,,5866.44,,cluster,12,,1.28,1.93,2:27,OD,236,,,-13.32,26.95,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95691025,-89.93044592,-13.2458,,,,,,
1540,,5866.44,,metal loss-corrosion,12,,0.87,0.94,2:33,OD,236,pitting,10,-13.32,26.95,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95691025,-89.93044592,-13.2458,,,,,,
1540,,5866.56,,metal loss-corrosion,7,,0.59,0.51,2:27,OD,236,pitting,10,-13.44,26.83,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95691048,-89.93044566,-13.2480,,,,,,
1540,,5867.08,,metal loss-corrosion,21,,1.81,1.73,2:18,OD,,general,10,-13.96,26.32,6.20,6.60,0.344,52000,ERW,1440,0.84,0.77,0.77,1.66,1.80,1.80,1725.00,1864,1868.00,,29.95691153,-89.93044454,-13.2578,,,,,,
1540,,5867.51,,metal loss-corrosion,17,,0.59,0.71,2:20,OD,,pitting,10,-14.39,25.88,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.95691240,-89.93044360,-13.2660,,,,,,
1540,,5878.09,,metal loss-corrosion,11,,0.98,0.71,10:11,OD,,pitting,10,-24.97,15.31,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95693355,-89.93042050,-13.3832,,,,,,
1540,,5883.43,,cluster,15,,7.71,4.99,9:23,OD,237,,,-30.31,9.96,6.20,6.60,0.344,52000,ERW,1440,0.86,,,1.61,,,1672.00,,,,29.95694425,-89.93040885,-13.3591,,,,,,
1540,,5883.43,,metal loss-corrosion,8,,0.59,0.75,11:05,OD,237,pitting,10,-30.31,9.96,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95694425,-89.93040885,-13.3591,,,,,,
1540,,5883.45,,metal loss-corrosion,14,,0.63,0.55,10:42,OD,237,pitting,10,-30.34,9.94,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95694430,-89.93040880,-13.3589,,,,,,
1540,,5883.53,,metal loss-corrosion,5,,1.61,0.71,9:59,OD,237,circumferential grooving,10,-30.41,9.86,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95694445,-89.93040863,-13.3583,,,,,,
1540,,5883.55,,metal loss-corrosion,8,,0.67,0.55,9:23,OD,237,pitting,10,-30.43,9.84,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95694449,-89.93040859,-13.3582,,,,,,
1540,,5883.58,,metal loss-corrosion,15,,0.59,0.87,10:42,OD,237,pitting,10,-30.46,9.82,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95694455,-89.93040853,-13.3579,,,,,,
1540,,5883.64,,metal loss-corrosion,14,,0.59,0.55,10:27,OD,237,pitting,10,-30.52,9.76,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95694467,-89.93040840,-13.3575,,,,,,
1540,,5883.65,,metal loss-corrosion,11,,1.34,0.75,9:48,OD,237,pitting,10,-30.53,9.75,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95694468,-89.93040838,-13.3574,,,,,,
1540,,5883.69,,metal loss-corrosion,10,,0.59,0.43,10:41,OD,237,circumferential slotting,10,-30.58,9.7,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95694478,-89.93040828,-13.3570,,,,,,
1540,,5883.79,,metal loss-corrosion,10,,0.87,0.67,10:29,OD,237,pitting,10,-30.67,9.6,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95694498,-89.93040806,-13.3562,,,,,,
1540,,5886.32,,cluster,15,,3.67,2.48,10:13,OD,238,,,-33.21,7.07,6.20,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1719.00,,,,29.95695009,-89.93040259,-13.3307,,,,,,
1540,,5886.32,,metal loss-corrosion,15,,0.71,0.59,10:30,OD,238,pitting,10,-33.21,7.07,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95695009,-89.93040259,-13.3307,,,,,,
1540,,5886.37,,metal loss-corrosion,10,,0.94,0.76,10:52,OD,238,pitting,10,-33.25,7.03,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95695018,-89.93040250,-13.3303,,,,,,
1540,,5886.44,,metal loss-corrosion,8,,0.59,0.43,10:13,OD,238,circumferential slotting,10,-33.33,6.95,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95695033,-89.93040233,-13.3297,,,,,,
1540,,5886.49,,metal loss-corrosion,9,,0.59,0.47,10:33,OD,238,circumferential slotting,10,-33.37,6.9,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95695043,-89.93040223,-13.3293,,,,,,
1540,,5887.05,,metal loss-corrosion,5,,1.42,0.83,3:18,OD,239,pitting,10,-33.93,6.34,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95695156,-89.93040103,-13.3247,,,,,,
1540,,5887.05,,cluster,10,,3.72,1.15,2:45,OD,239,,,-33.93,6.34,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95695156,-89.93040103,-13.3247,,,,,,
1540,,5887.07,,metal loss-corrosion,10,,1.10,0.87,2:45,OD,239,pitting,10,-33.96,6.32,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95695161,-89.93040098,-13.3245,,,,,,
1540,,5890.43,,metal loss-corrosion,11,,0.71,0.67,9:31,OD,,pitting,10,-37.31,2.97,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95695842,-89.93039378,-13.3095,,,,,,
1550,41.31,5893.39,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95696449,-89.93038747,-13.3087,,,,,,
1550,,5905.13,,metal loss-corrosion,12,,0.75,0.71,3:14,OD,,pitting,10,-11.74,29.57,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95698848,-89.93036247,-13.4580,,,,,,
1550,,5905.35,,metal loss-corrosion,11,,0.59,0.63,3:22,OD,,pitting,10,-11.95,29.36,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95698891,-89.93036201,-13.4628,,,,,,
1550,,5913.51,,metal loss-corrosion,22,,1.63,0.98,2:45,OD,,pitting,10,-20.12,21.19,5.20,6.60,0.344,52000,ERW,1440,0.82,0.76,0.76,1.69,1.83,1.83,1752.00,1897,1899.00,,29.95700529,-89.93034424,-13.6085,,,,,,
1550,,5913.72,,metal loss-corrosion,14,,0.59,0.67,2:49,OD,,pitting,10,-20.33,20.98,5.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.95700571,-89.93034378,-13.6108,,,,,,
1550,,5913.87,,cluster,13,,2.83,1.51,2:42,OD,240,,,-20.47,20.83,5.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1749.00,,,,29.95700600,-89.93034346,-13.6125,,,,,,
1550,,5913.87,,metal loss-corrosion,11,,0.87,0.51,2:42,OD,240,pitting,10,-20.47,20.83,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95700600,-89.93034346,-13.6125,,,,,,
1550,,5913.94,,metal loss-corrosion,13,,0.59,0.63,3:14,OD,240,pitting,10,-20.55,20.76,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95700615,-89.93034330,-13.6133,,,,,,
1550,,5914.20,,metal loss-corrosion,11,,0.67,0.87,2:54,OD,,pitting,10,-20.81,20.5,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95700667,-89.93034273,-13.6155,,,,,,
1550,,5917.63,,metal loss-corrosion,13,,0.59,0.59,1:19,OD,,pitting,10,-24.24,17.07,5.20,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.95701351,-89.93033523,-13.6279,,,,,,
1550,,5921.99,,cluster,11,,2.41,1.93,12:37,OD,241,,,-28.59,12.72,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95702226,-89.93032575,-13.6169,,,,,,
1550,,5921.99,,metal loss-corrosion,11,,0.59,0.59,12:37,OD,241,pitting,10,-28.59,12.72,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95702226,-89.93032575,-13.6169,,,,,,
1550,,5922.10,,metal loss-corrosion,8,,0.59,0.55,1:03,OD,241,pitting,10,-28.71,12.6,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95702249,-89.93032550,-13.6164,,,,,,
1550,,5922.29,,metal loss-corrosion,6,,0.59,0.55,1:46,OD,242,pitting,10,-28.89,12.42,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95702287,-89.93032510,-13.6156,,,,,,
1550,,5922.29,,cluster,11,,0.59,1.91,1:46,OD,242,,,-28.89,12.42,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95702287,-89.93032510,-13.6156,,,,,,
1550,,5922.40,,metal loss-corrosion,11,,0.59,0.59,1:46,OD,242,pitting,10,-29,12.31,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95702309,-89.93032487,-13.6151,,,,,,
1550,,5922.58,,metal loss-corrosion,12,,0.63,0.75,1:43,OD,,pitting,10,-29.18,12.13,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95702345,-89.93032448,-13.6143,,,,,,
1550,,5922.80,,metal loss-corrosion,9,,0.59,1.34,1:31,OD,243,axial grooving,15,-29.4,11.91,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95702389,-89.93032401,-13.6133,,,,,,
1550,,5922.80,,cluster,18,,4.89,1.34,12:59,OD,243,,,-29.4,11.91,5.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1745.00,,,,29.95702389,-89.93032401,-13.6133,,,,,,
1550,,5922.80,,metal loss-corrosion,5,,1.26,0.79,1:51,OD,243,pitting,10,-29.4,11.9,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95702390,-89.93032400,-13.6133,,,,,,
1550,,5922.84,,metal loss-corrosion,18,,0.63,0.55,12:59,OD,243,pitting,10,-29.44,11.86,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95702398,-89.93032392,-13.6132,,,,,,
1550,,5923.93,,metal loss-corrosion,6,,0.59,0.63,1:50,OD,244,pitting,10,-30.54,10.77,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95702620,-89.93032156,-13.6083,,,,,,
1550,,5923.93,,cluster,10,,3.17,0.63,1:13,OD,244,,,-30.54,10.77,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95702620,-89.93032156,-13.6083,,,,,,
1550,,5923.94,,metal loss-corrosion,10,,0.59,0.51,1:13,OD,244,pitting,10,-30.54,10.77,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95702620,-89.93032155,-13.6082,,,,,,
1560,38.52,5934.70,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95704818,-89.93029858,-13.6822,,,,,,
1560,,5935.01,,cluster,11,,3.45,1.38,11:08,OD,245,,,-0.31,38.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95704880,-89.93029793,-13.6874,,,,,,
1560,,5935.01,,metal loss-corrosion,9,,1.14,1.38,11:41,OD,245,pitting,10,-0.31,38.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95704880,-89.93029793,-13.6874,,,,,,
1560,,5935.05,,metal loss-corrosion,11,,0.59,0.55,11:08,OD,245,pitting,10,-0.34,38.18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95704888,-89.93029785,-13.6880,,,,,,
1560,,5935.29,,metal loss-corrosion,11,,0.91,1.61,2:15,OD,,pitting,10,-0.58,37.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95704937,-89.93029734,-13.6920,,,,,,
1560,,5937.49,,metal loss-corrosion,10,,0.63,0.55,3:23,OD,,pitting,10,-2.79,35.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95705387,-89.93029263,-13.7347,,,,,,
1560,,5938.73,,metal loss-corrosion,11,,0.71,0.59,3:37,OD,,pitting,10,-4.02,34.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95705638,-89.93028998,-13.7623,,,,,,
1560,,5939.21,,metal loss-corrosion,11,,0.59,0.51,3:23,OD,,pitting,10,-4.51,34.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95705736,-89.93028895,-13.7738,,,,,,
1560,,5939.90,,metal loss-corrosion,10,,0.63,0.63,4:32,OD,,pitting,10,-5.2,33.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95705876,-89.93028746,-13.7903,,,,,,
1560,,5940.05,,metal loss-corrosion,11,,0.59,0.63,2:57,OD,246,pitting,10,-5.35,33.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95705906,-89.93028714,-13.7940,,,,,,
1560,,5940.05,,cluster,11,,5.27,1.17,2:57,OD,246,,,-5.35,33.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95705906,-89.93028714,-13.7940,,,,,,
1560,,5940.09,,metal loss-corrosion,8,,0.59,0.51,3:36,OD,246,pitting,10,-5.39,33.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95705914,-89.93028706,-13.7948,,,,,,
1560,,5940.11,,metal loss-corrosion,7,,0.59,0.51,4:04,OD,246,pitting,10,-5.4,33.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95705918,-89.93028702,-13.7953,,,,,,
1560,,5940.27,,metal loss-corrosion,10,,0.59,0.43,4:00,OD,,circumferential slotting,10,-5.56,32.96,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95705950,-89.93028668,-13.7991,,,,,,
1560,,5940.58,,metal loss-corrosion,13,,0.59,0.55,3:12,OD,,pitting,10,-5.87,32.65,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.95706013,-89.93028601,-13.8063,,,,,,
1560,,5941.51,,metal loss-corrosion,10,,0.94,0.63,2:28,OD,,pitting,10,-6.8,31.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95706201,-89.93028400,-13.8280,,,,,,
1560,,5941.68,,metal loss-corrosion,17,,1.07,1.32,2:35,OD,247,pitting,10,-6.98,31.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95706236,-89.93028362,-13.8321,,,,,,
1560,,5941.68,,cluster,17,,7.65,3.21,1:39,OD,247,,,-6.98,31.54,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.63,,,1691.00,,,,29.95706236,-89.93028362,-13.8321,,,,,,
1560,,5941.70,,metal loss-corrosion,14,,0.59,0.51,2:04,OD,247,pitting,10,-7,31.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95706240,-89.93028359,-13.8325,,,,,,
1560,,5941.83,,metal loss-corrosion,15,,0.71,0.71,1:39,OD,247,pitting,10,-7.12,31.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95706265,-89.93028332,-13.8354,,,,,,
1560,,5941.86,,metal loss-corrosion,7,,0.94,1.06,3:15,OD,247,pitting,10,-7.16,31.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95706273,-89.93028324,-13.8363,,,,,,
1560,,5942.18,,metal loss-corrosion,11,,0.59,0.47,3:16,OD,,circumferential slotting,10,-7.47,31.05,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95706336,-89.93028256,-13.8436,,,,,,
1560,,5942.78,,metal loss-corrosion,16,,0.87,0.71,3:12,OD,,pitting,10,-8.08,30.45,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.95706457,-89.93028126,-13.8572,,,,,,
1560,,5943.03,,metal loss-corrosion,11,,0.59,0.51,3:32,OD,,pitting,10,-8.32,30.2,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95706508,-89.93028072,-13.8628,,,,,,
1560,,5943.15,,metal loss-corrosion,12,,0.59,0.71,3:29,OD,,pitting,10,-8.45,30.07,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95706533,-89.93028044,-13.8656,,,,,,
1560,,5943.45,,cluster,18,,4.37,3.47,2:54,OD,248,,,-8.75,29.78,5.90,6.60,0.344,52000,ERW,1440,0.86,,,1.62,,,1680.00,,,,29.95706593,-89.93027980,-13.8722,,,,,,
1560,,5943.45,,metal loss-corrosion,7,,0.59,0.39,3:25,OD,248,circumferential slotting,10,-8.75,29.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95706593,-89.93027980,-13.8722,,,,,,
1560,,5943.52,,metal loss-corrosion,18,,0.90,0.83,2:54,OD,248,pitting,10,-8.82,29.7,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95706608,-89.93027964,-13.8739,,,,,,
1560,,5943.59,,metal loss-corrosion,6,,1.53,0.75,3:20,OD,248,circumferential grooving,10,-8.89,29.64,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95706621,-89.93027950,-13.8753,,,,,,
1560,,5943.69,,metal loss-corrosion,8,,0.74,0.65,3:46,OD,248,pitting,10,-8.98,29.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95706640,-89.93027929,-13.8775,,,,,,
1560,,5943.94,,metal loss-corrosion,15,,0.59,0.55,2:49,OD,,pitting,10,-9.24,29.29,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,29.95706691,-89.93027875,-13.8831,,,,,,
1560,,5944.08,,metal loss-corrosion,11,,1.34,0.83,3:53,OD,,pitting,10,-9.38,29.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95706720,-89.93027843,-13.8864,,,,,,
1560,,5944.10,,cluster,12,,3.52,0.66,2:13,OD,249,,,-9.4,29.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95706724,-89.93027840,-13.8867,,,,,,
1560,,5944.10,,metal loss-corrosion,12,,0.59,0.51,2:13,OD,249,pitting,10,-9.4,29.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95706724,-89.93027840,-13.8867,,,,,,
1560,,5944.12,,metal loss-corrosion,8,,0.87,0.43,2:51,OD,249,circumferential slotting,10,-9.42,29.11,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95706728,-89.93027835,-13.8872,,,,,,
1560,,5944.83,,metal loss-corrosion,12,,1.14,0.75,3:14,OD,,pitting,10,-10.12,28.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95706869,-89.93027682,-13.9019,,,,,,
1560,,5945.23,,metal loss-corrosion,14,,0.83,0.59,2:59,OD,,pitting,10,-10.52,28,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,29.95706950,-89.93027595,-13.9100,,,,,,
1560,,5945.36,,metal loss-corrosion,10,,0.87,0.94,3:35,OD,,pitting,10,-10.66,27.86,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95706977,-89.93027565,-13.9128,,,,,,
1560,,5946.20,,metal loss-corrosion,11,,0.63,0.71,3:36,OD,,pitting,10,-11.49,27.03,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95707144,-89.93027383,-13.9297,,,,,,
1560,,5946.53,,metal loss-corrosion,10,,1.69,1.53,3:20,OD,,general,10,-11.83,26.7,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95707211,-89.93027310,-13.9358,,,,,,
1560,,5946.91,,metal loss-corrosion,14,,0.59,0.59,3:29,OD,,pitting,10,-12.21,26.32,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,29.95707286,-89.93027227,-13.9422,,,,,,
1560,,5947.56,,metal loss-corrosion,11,,0.94,0.94,3:40,OD,,pitting,10,-12.86,25.66,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95707417,-89.93027084,-13.9533,,,,,,
1560,,5948.00,,metal loss-corrosion,18,,0.63,0.83,3:31,OD,250,pitting,10,-13.3,25.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95707504,-89.93026989,-13.9608,,,,,,
1560,,5948.00,,cluster,18,,2.62,1.95,3:31,OD,250,,,-13.3,25.23,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.66,,,1725.00,,,,29.95707504,-89.93026989,-13.9608,,,,,,
1560,,5948.03,,metal loss-corrosion,18,,0.59,1.58,4:00,OD,250,axial grooving,15,-13.33,25.2,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95707510,-89.93026982,-13.9613,,,,,,
1560,,5948.48,,metal loss-corrosion,15,,0.83,0.67,3:56,OD,,pitting,10,-13.78,24.75,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.95707600,-89.93026883,-13.9683,,,,,,
1560,,5948.64,,metal loss-corrosion,17,,1.10,0.94,3:36,OD,,pitting,10,-13.93,24.59,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1758.00,,,,29.95707630,-89.93026849,-13.9701,,,,,,
1560,,5949.12,,metal loss-corrosion,11,,0.59,0.87,3:53,OD,,pitting,10,-14.41,24.11,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95707726,-89.93026743,-13.9759,,,,,,
1560,,5949.37,,metal loss-corrosion,6,,1.18,0.67,4:19,OD,251,pitting,10,-14.67,23.86,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95707776,-89.93026688,-13.9789,,,,,,
1560,,5949.37,,cluster,18,,5.62,4.59,3:26,OD,251,,,-14.67,23.86,5.90,6.60,0.344,52000,ERW,1440,0.87,,,1.6,,,1657.00,,,,29.95707776,-89.93026688,-13.9789,,,,,,
1560,,5949.43,,metal loss-corrosion,11,,0.59,0.79,4:38,OD,251,pitting,10,-14.72,23.8,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95707787,-89.93026676,-13.9796,,,,,,
1560,,5949.56,,metal loss-corrosion,6,,0.71,0.51,3:57,OD,251,pitting,10,-14.86,23.66,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95707815,-89.93026645,-13.9813,,,,,,
1560,,5949.58,,metal loss-corrosion,6,,0.79,0.63,3:27,OD,251,pitting,10,-14.87,23.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95707818,-89.93026642,-13.9815,,,,,,
1560,,5949.69,,metal loss-corrosion,18,,0.98,0.75,3:26,OD,251,pitting,10,-14.99,23.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95707840,-89.93026618,-13.9828,,,,,,
1560,,5950.83,,metal loss-corrosion,10,,0.75,0.83,3:37,OD,,pitting,10,-16.13,22.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95708068,-89.93026366,-13.9942,,,,,,
1560,,5953.14,,cluster,21,,1.78,2.29,2:29,OD,252,,,-18.44,20.08,5.90,6.60,0.344,52000,ERW,1440,0.85,0.78,0.78,1.64,1.77,1.79,1703.00,1837,1853.00,,29.95708528,-89.93025860,-14.0061,,,,,,
1560,,5953.14,,metal loss-corrosion,21,,1.02,1.34,2:29,OD,252,pitting,10,-18.44,20.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95708528,-89.93025860,-14.0061,,,,,,
1560,,5953.30,,metal loss-corrosion,10,,0.59,0.43,2:46,OD,252,circumferential slotting,10,-18.59,19.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95708559,-89.93025826,-14.0063,,,,,,
1560,,5953.42,,cluster,11,,2.62,1.20,3:00,OD,253,,,-18.71,19.81,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95708583,-89.93025800,-14.0065,,,,,,
1560,,5953.42,,metal loss-corrosion,11,,0.59,0.63,3:00,OD,253,pitting,10,-18.71,19.81,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95708583,-89.93025800,-14.0065,,,,,,
1560,,5953.47,,metal loss-corrosion,7,,0.59,0.59,3:29,OD,253,pitting,10,-18.77,19.76,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95708593,-89.93025789,-14.0065,,,,,,
1560,,5953.62,,metal loss-corrosion,13,,0.59,1.30,3:34,OD,,axial grooving,15,-18.92,19.61,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1754.00,,,,29.95708623,-89.93025756,-14.0067,,,,,,
1560,,5954.78,,metal loss-corrosion,10,,0.67,0.55,3:00,OD,,pitting,10,-20.08,18.45,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95708855,-89.93025502,-14.0068,,,,,,
1560,,5955.94,,metal loss-corrosion,19,,0.59,0.83,2:28,OD,254,pitting,10,-21.24,17.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95709088,-89.93025248,-14.0037,,,,,,
1560,,5955.94,,cluster,19,,0.87,1.66,2:28,OD,254,,,-21.24,17.28,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1732.00,,,,29.95709088,-89.93025248,-14.0037,,,,,,
1560,,5956.05,,metal loss-corrosion,7,,0.59,0.43,2:32,OD,254,circumferential slotting,10,-21.34,17.18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95709108,-89.93025226,-14.0035,,,,,,
1560,,5956.43,,metal loss-corrosion,15,,1.10,0.67,2:32,OD,255,pitting,10,-21.73,16.79,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95709186,-89.93025141,-14.0023,,,,,,
1560,,5956.43,,cluster,15,,3.13,0.70,2:03,OD,255,,,-21.73,16.79,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.95709186,-89.93025141,-14.0023,,,,,,
1560,,5956.45,,metal loss-corrosion,9,,0.59,0.47,2:03,OD,255,circumferential slotting,10,-21.75,16.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95709190,-89.93025137,-14.0022,,,,,,
1560,,5956.58,,metal loss-corrosion,23,,1.18,1.42,2:31,OD,,pitting,10,-21.87,16.65,5.90,6.60,0.344,52000,ERW,1440,0.83,0.77,0.77,1.67,1.81,1.81,1733.00,1875,1878.00,,29.95709215,-89.93025110,-14.0015,,,,,,
1560,,5956.85,,metal loss-corrosion,19,,0.59,0.71,2:33,OD,,pitting,10,-22.15,16.37,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,29.95709271,-89.93025050,-14.0000,,,,,,
1560,,5957.05,,metal loss-corrosion,11,,1.02,1.42,2:40,OD,,pitting,10,-22.35,16.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95709310,-89.93025007,-13.9989,,,,,,
1570,41.60,5973.23,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95712599,-89.93021540,-14.0140,,,,,,
1570,,5973.85,,cluster,13,,5.20,1.53,11:04,OD,256,,,-0.62,40.98,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1748.00,,,,29.95712725,-89.93021407,-14.0158,,,,,,
1570,,5973.85,,metal loss-corrosion,13,,0.79,1.53,11:04,OD,256,pitting,10,-0.62,40.98,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95712725,-89.93021407,-14.0158,,,,,,
1570,,5973.89,,metal loss-corrosion,7,,1.85,0.83,11:31,OD,256,circumferential grooving,10,-0.67,40.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95712734,-89.93021397,-14.0159,,,,,,
1570,,5973.91,,metal loss-corrosion,11,,0.59,0.59,12:10,OD,256,pitting,10,-0.68,40.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95712737,-89.93021394,-14.0160,,,,,,
1570,,5976.98,,metal loss-corrosion,13,,0.91,1.38,1:48,OD,257,pitting,10,-3.76,37.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95713365,-89.93020738,-14.0219,,,,,,
1570,,5976.98,,cluster,13,,3.82,1.38,1:48,OD,257,,,-3.76,37.84,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1752.00,,,,29.95713365,-89.93020738,-14.0219,,,,,,
1570,,5976.99,,metal loss-corrosion,7,,1.02,0.75,2:28,OD,257,pitting,10,-3.76,37.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95713367,-89.93020737,-14.0219,,,,,,
1570,,5977.33,,cluster,10,,3.54,1.42,1:57,OD,258,,,-4.1,37.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95713436,-89.93020665,-14.0223,,,,,,
1570,,5977.33,,metal loss-corrosion,7,,0.67,0.79,1:57,OD,258,pitting,10,-4.1,37.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95713436,-89.93020665,-14.0223,,,,,,
1570,,5977.38,,metal loss-corrosion,10,,1.02,0.75,2:33,OD,258,pitting,10,-4.16,37.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95713447,-89.93020653,-14.0223,,,,,,
1570,,5978.00,,metal loss-corrosion,14,,1.89,1.18,1:49,OD,,pitting,10,-4.77,36.83,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1755.00,,,,29.95713573,-89.93020522,-14.0230,,,,,,
1570,,5978.63,,metal loss-corrosion,10,,0.59,0.47,1:33,OD,,circumferential slotting,10,-5.41,36.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95713702,-89.93020387,-14.0235,,,,,,
1570,,5989.80,,metal loss-corrosion,10,,0.59,0.59,1:02,OD,,pitting,10,-16.57,25.03,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95715976,-89.93017999,-14.0250,,,,,,
1570,,5990.58,,metal loss-corrosion,8,,0.79,0.83,1:11,OD,259,pitting,10,-17.35,24.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95716134,-89.93017831,-14.0202,,,,,,
1570,,5990.58,,cluster,13,,3.23,1.16,12:36,OD,259,,,-17.35,24.25,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1757.00,,,,29.95716134,-89.93017831,-14.0202,,,,,,
1570,,5990.62,,metal loss-corrosion,13,,0.67,0.63,12:36,OD,259,pitting,10,-17.39,24.21,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95716143,-89.93017821,-14.0200,,,,,,
1570,,5991.53,,cluster,15,,4.71,2.25,12:41,OD,260,,,-18.3,23.3,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.66,,,1725.00,,,,29.95716327,-89.93017625,-14.0149,,,,,,
1570,,5991.53,,metal loss-corrosion,8,,1.69,1.38,1:01,OD,260,pitting,10,-18.3,23.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95716327,-89.93017625,-14.0149,,,,,,
1570,,5991.58,,metal loss-corrosion,15,,0.59,1.69,12:41,OD,260,axial grooving,15,-18.35,23.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95716336,-89.93017615,-14.0147,,,,,,
1570,,5991.63,,metal loss-corrosion,7,,0.59,0.75,1:40,OD,260,pitting,10,-18.4,23.2,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95716346,-89.93017604,-14.0144,,,,,,
1570,,5993.98,,metal loss-corrosion,10,,0.59,0.47,12:59,OD,,circumferential slotting,10,-20.75,20.85,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95716819,-89.93017095,-14.0039,,,,,,
1570,,5996.66,,metal loss-corrosion,8,,1.14,0.55,1:32,OD,261,pitting,10,-23.43,18.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95717358,-89.93016511,-14.0005,,,,,,
1570,,5996.66,,cluster,10,,5.76,4.42,1:31,OD,261,,,-23.43,18.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95717358,-89.93016511,-14.0005,,,,,,
1570,,5996.76,,metal loss-corrosion,7,,0.59,0.43,1:31,OD,261,circumferential slotting,10,-23.53,18.07,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95717378,-89.93016489,-14.0007,,,,,,
1570,,5996.83,,metal loss-corrosion,8,,0.59,0.59,1:55,OD,261,pitting,10,-23.6,18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95717391,-89.93016475,-14.0009,,,,,,
1570,,5996.92,,metal loss-corrosion,6,,1.58,1.26,2:31,OD,261,pitting,10,-23.69,17.91,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95717410,-89.93016454,-14.0010,,,,,,
1570,,5996.95,,metal loss-corrosion,10,,1.02,0.75,1:32,OD,261,pitting,10,-23.73,17.88,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95717417,-89.93016447,-14.0011,,,,,,
1570,,5999.06,,metal loss-corrosion,10,,0.63,0.51,2:56,OD,,pitting,10,-25.84,15.76,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95717839,-89.93015986,-14.0062,,,,,,
1570,,5999.49,,metal loss-corrosion,10,,0.87,0.71,2:44,OD,,pitting,10,-26.26,15.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95717924,-89.93015894,-14.0079,,,,,,
1570,,6001.15,,metal loss-corrosion,9,,0.59,0.71,1:53,OD,262,pitting,10,-27.93,13.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95718257,-89.93015530,-14.0156,,,,,,
1570,,6001.15,,cluster,14,,3.73,1.74,1:53,OD,262,,,-27.93,13.67,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1741.00,,,,29.95718257,-89.93015530,-14.0156,,,,,,
1570,,6001.25,,metal loss-corrosion,14,,0.59,0.47,2:38,OD,262,circumferential slotting,10,-28.02,13.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95718276,-89.93015509,-14.0161,,,,,,
1570,,6001.25,,metal loss-corrosion,13,,0.87,0.59,1:58,OD,262,pitting,10,-28.02,13.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95718276,-89.93015509,-14.0161,,,,,,
1570,,6001.36,,cluster,14,,10.89,4.19,12:03,OD,263,,,-28.13,13.47,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.63,,,1690.00,,,,29.95718298,-89.93015485,-14.0168,,,,,,
1570,,6001.36,,metal loss-corrosion,12,,0.63,0.51,12:34,OD,263,pitting,10,-28.13,13.47,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95718298,-89.93015485,-14.0168,,,,,,
1570,,6001.44,,metal loss-corrosion,6,,0.91,1.10,2:26,OD,263,pitting,10,-28.21,13.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95718314,-89.93015468,-14.0172,,,,,,
1570,,6001.46,,metal loss-corrosion,7,,1.46,0.87,1:47,OD,263,pitting,10,-28.23,13.37,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95718318,-89.93015463,-14.0173,,,,,,
1570,,6001.47,,metal loss-corrosion,11,,0.59,1.10,1:12,OD,263,pitting,10,-28.24,13.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95718319,-89.93015461,-14.0174,,,,,,
1570,,6001.47,,cluster,10,,1.99,1.50,3:10,OD,264,,,-28.25,13.35,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95718321,-89.93015460,-14.0174,,,,,,
1570,,6001.47,,metal loss-corrosion,8,,0.59,0.39,3:30,OD,264,circumferential slotting,10,-28.25,13.35,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95718321,-89.93015460,-14.0174,,,,,,
1570,,6001.54,,metal loss-corrosion,14,,0.67,0.63,12:39,OD,263,pitting,10,-28.31,13.29,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95718335,-89.93015445,-14.0178,,,,,,
1570,,6001.56,,metal loss-corrosion,10,,0.59,0.43,3:10,OD,264,circumferential slotting,10,-28.34,13.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95718339,-89.93015440,-14.0179,,,,,,
1570,,6001.59,,metal loss-corrosion,6,,1.34,1.38,12:03,OD,263,pitting,10,-28.37,13.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95718345,-89.93015433,-14.0181,,,,,,
1570,,6001.62,,metal loss-corrosion,20,,0.79,0.94,1:56,OD,,pitting,10,-28.39,13.21,5.90,6.60,0.344,52000,ERW,1440,0.82,0.76,0.76,1.69,1.83,1.83,1755.00,1901,1902.00,,29.95718350,-89.93015428,-14.0182,,,,,,
1570,,6001.67,,metal loss-corrosion,7,,0.83,0.47,12:52,OD,263,circumferential slotting,10,-28.44,13.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95718360,-89.93015417,-14.0185,,,,,,
1570,,6002.47,,metal loss-corrosion,12,,0.59,0.51,9:24,OD,,pitting,10,-29.24,12.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95718520,-89.93015242,-14.0231,,,,,,
1570,,6002.49,,metal loss-corrosion,17,,0.59,0.67,8:29,OD,,pitting,10,-29.27,12.33,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.95718525,-89.93015237,-14.0233,,,,,,
1570,,6003.87,,metal loss-corrosion,13,,1.58,1.14,9:27,OD,,pitting,10,-30.64,10.96,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1757.00,,,,29.95718799,-89.93014936,-14.0339,,,,,,
1570,,6005.58,,metal loss-corrosion,10,,0.59,0.59,9:03,OD,265,pitting,10,-32.35,9.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95719140,-89.93014561,-14.0518,,,,,,
1570,,6005.58,,cluster,10,,0.98,2.12,9:03,OD,265,,,-32.35,9.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95719140,-89.93014561,-14.0518,,,,,,
1570,,6005.70,,metal loss-corrosion,7,,0.63,0.63,9:08,OD,265,pitting,10,-32.47,9.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95719164,-89.93014534,-14.0533,,,,,,
1570,,6007.47,,metal loss-corrosion,10,,0.71,0.55,9:06,OD,,pitting,10,-34.25,7.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95719517,-89.93014145,-14.0797,,,,,,
1570,,6008.20,,metal loss-corrosion,14,,0.87,0.91,8:41,OD,,pitting,10,-34.97,6.63,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,29.95719663,-89.93013986,-14.0926,,,,,,
1570,,6008.70,,metal loss-corrosion,10,,0.71,0.59,2:24,OD,,pitting,10,-35.48,6.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95719763,-89.93013875,-14.1017,,,,,,
1580,39.53,6014.83,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95720993,-89.93012545,-14.2296,,,,,,
1580,,6015.38,,metal loss-corrosion,17,,1.02,0.91,12:08,OD,,pitting,10,-0.55,38.98,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,29.95721104,-89.93012428,-14.2416,,,,,,
1580,,6015.41,,cluster,14,,6.19,2.52,10:46,OD,266,,,-0.58,38.95,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1722.00,,,,29.95721110,-89.93012421,-14.2423,,,,,,
1580,,6015.41,,metal loss-corrosion,13,,0.75,1.18,10:46,OD,266,pitting,10,-0.58,38.95,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95721110,-89.93012421,-14.2423,,,,,,
1580,,6015.43,,metal loss-corrosion,8,,1.42,2.21,10:57,OD,266,pitting,10,-0.6,38.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95721115,-89.93012415,-14.2429,,,,,,
1580,,6015.54,,metal loss-corrosion,14,,1.93,0.79,11:47,OD,266,circumferential grooving,10,-0.71,38.82,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95721137,-89.93012392,-14.2452,,,,,,
1580,,6017.89,,metal loss-corrosion,13,,0.63,0.79,10:38,OD,,pitting,10,-3.06,36.47,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.95721613,-89.93011889,-14.2977,,,,,,
1580,,6018.78,,metal loss-corrosion,11,,0.59,1.69,11:02,OD,267,axial grooving,15,-3.96,35.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95721796,-89.93011697,-14.3181,,,,,,
1580,,6018.78,,cluster,11,,2.96,1.69,11:02,OD,267,,,-3.96,35.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95721796,-89.93011697,-14.3181,,,,,,
1580,,6018.84,,metal loss-corrosion,6,,1.14,0.79,11:28,OD,267,pitting,10,-4.01,35.52,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95721806,-89.93011686,-14.3191,,,,,,
1580,,6020.71,,metal loss-corrosion,10,,0.67,0.51,2:00,OD,,pitting,10,-5.89,33.64,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95722190,-89.93011285,-14.3571,,,,,,
1580,,6022.81,,cluster,12,,1.05,2.23,3:00,OD,268,,,-7.98,31.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95722619,-89.93010839,-14.3904,,,,,,
1580,,6022.81,,metal loss-corrosion,12,,0.63,0.75,3:06,OD,268,pitting,10,-7.98,31.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95722619,-89.93010839,-14.3904,,,,,,
1580,,6022.94,,metal loss-corrosion,10,,0.75,0.63,3:00,OD,268,pitting,10,-8.12,31.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95722646,-89.93010810,-14.3919,,,,,,
1580,,6023.05,,metal loss-corrosion,10,,0.79,0.59,11:04,OD,,pitting,10,-8.22,31.31,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95722668,-89.93010788,-14.3931,,,,,,
1580,,6029.10,,metal loss-corrosion,16,,1.05,0.47,9:14,OD,,circumferential grooving,10,-14.27,25.26,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1768.00,,,,29.95723903,-89.93009500,-14.4332,,,,,,
1580,,6047.93,,metal loss-corrosion,14,,0.67,0.55,8:16,OD,,pitting,10,-33.1,6.42,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.95727687,-89.93005407,-14.5307,,,,,,
1580,,6052.13,,metal loss-corrosion,10,,0.67,0.71,8:50,OD,,pitting,10,-37.3,2.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95728531,-89.93004494,-14.6314,,,,,,
1580,,6053.62,,metal loss-corrosion,11,,2.79,0.63,10:10,OD,,circumferential grooving,10,-38.79,0.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95728831,-89.93004172,-14.6658,,,,,,
1590,42.83,6054.36,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95728979,-89.93004014,-14.6820,,,,,,
1590,,6055.10,,cluster,15,,5.72,1.79,10:03,OD,269,,,-0.74,42.09,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1738.00,,,,29.95729129,-89.93003854,-14.6984,,,,,,
1590,,6055.10,,metal loss-corrosion,15,,4.53,0.55,10:20,OD,269,circumferential grooving,10,-0.74,42.09,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95729129,-89.93003854,-14.6984,,,,,,
1590,,6055.20,,metal loss-corrosion,6,,0.59,0.55,10:03,OD,269,pitting,10,-0.84,41.99,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95729150,-89.93003832,-14.7006,,,,,,
1590,,6063.66,,metal loss-corrosion,10,,0.59,0.55,1:42,OD,,pitting,10,-9.3,33.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95730873,-89.93002024,-14.8192,,,,,,
1590,,6074.71,,metal loss-corrosion,6,,0.83,0.59,9:17,OD,270,pitting,10,-20.35,22.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95733109,-89.92999642,-14.7889,,,,,,
1590,,6074.71,,cluster,10,,2.82,1.10,9:17,OD,270,,,-20.35,22.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95733109,-89.92999642,-14.7889,,,,,,
1590,,6074.73,,metal loss-corrosion,10,,0.87,0.79,9:45,OD,270,pitting,10,-20.38,22.45,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95733114,-89.92999636,-14.7888,,,,,,
1590,,6081.20,,metal loss-corrosion,14,,0.59,0.47,2:38,OD,,circumferential slotting,10,-26.84,15.99,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.95734404,-89.92998222,-14.7832,,,,,,
1590,,6083.38,,cluster,13,,5.56,2.68,8:16,OD,271,,,-29.03,13.81,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1722.00,,,,29.95734840,-89.92997743,-14.8057,,,,,,
1590,,6083.38,,metal loss-corrosion,13,,0.67,0.75,9:26,OD,271,pitting,10,-29.03,13.81,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95734840,-89.92997743,-14.8057,,,,,,
1590,,6083.52,,metal loss-corrosion,12,,0.59,0.55,9:23,OD,271,pitting,10,-29.17,13.66,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95734868,-89.92997712,-14.8079,,,,,,
1590,,6083.53,,metal loss-corrosion,5,,1.22,0.91,8:46,OD,271,pitting,10,-29.17,13.66,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95734869,-89.92997710,-14.8080,,,,,,
1590,,6083.56,,metal loss-corrosion,10,,0.59,0.55,8:16,OD,271,pitting,10,-29.2,13.63,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95734874,-89.92997705,-14.8084,,,,,,
1590,,6084.36,,metal loss-corrosion,10,,0.59,0.67,9:10,OD,,pitting,10,-30,12.83,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95735035,-89.92997529,-14.8207,,,,,,
1590,,6085.73,,metal loss-corrosion,10,,0.59,0.51,8:11,OD,,pitting,10,-31.37,11.46,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95735309,-89.92997230,-14.8433,,,,,,
1590,,6086.16,,metal loss-corrosion,6,,0.67,0.55,7:26,OD,272,pitting,10,-31.81,11.03,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95735396,-89.92997136,-14.8510,,,,,,
1590,,6086.16,,cluster,12,,1.16,1.67,7:19,OD,272,,,-31.81,11.03,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95735396,-89.92997136,-14.8510,,,,,,
1590,,6086.20,,metal loss-corrosion,10,,0.59,0.51,12:03,OD,,pitting,10,-31.84,10.99,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95735403,-89.92997128,-14.8517,,,,,,
1590,,6086.25,,metal loss-corrosion,12,,0.59,0.59,7:19,OD,272,pitting,10,-31.9,10.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95735414,-89.92997116,-14.8527,,,,,,
1590,,6086.44,,metal loss-corrosion,11,,0.71,0.63,7:43,OD,,pitting,10,-32.09,10.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95735452,-89.92997074,-14.8561,,,,,,
1590,,6086.96,,cluster,12,,2.34,0.64,7:50,OD,273,,,-32.6,10.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95735555,-89.92996963,-14.8653,,,,,,
1590,,6086.96,,metal loss-corrosion,12,,0.59,0.51,7:50,OD,273,pitting,10,-32.6,10.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95735555,-89.92996963,-14.8653,,,,,,
1590,,6086.97,,metal loss-corrosion,7,,0.59,0.47,8:15,OD,273,circumferential slotting,10,-32.61,10.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95735558,-89.92996960,-14.8656,,,,,,
1590,,6089.96,,metal loss-corrosion,11,,0.59,0.59,7:46,OD,,pitting,10,-35.61,7.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95736160,-89.92996311,-14.9201,,,,,,
1590,,6094.23,,metal loss-corrosion,7,,0.59,0.67,1:43,OD,274,pitting,10,-39.87,2.96,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95737026,-89.92995396,-14.9872,,,,,,
1590,,6094.23,,cluster,12,,0.71,2.07,1:43,OD,274,,,-39.87,2.96,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95737026,-89.92995396,-14.9872,,,,,,
1590,,6094.35,,metal loss-corrosion,12,,0.71,0.59,1:43,OD,274,pitting,10,-39.99,2.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95737051,-89.92995370,-14.9887,,,,,,
1600,40.50,6097.19,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95737630,-89.92994765,-15.0149,,,,,,
1600,,6104.30,,metal loss-manufacturing anomaly,11,,0.71,0.55,3:35,N/A,,pitting,10,-7.12,33.38,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95739079,-89.92993242,-14.9970,,,,,,
1600,,6107.86,,metal loss-corrosion,13,,0.59,0.59,9:26,OD,,pitting,10,-10.67,29.82,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.95739798,-89.92992474,-14.9677,,,,,,
1600,,6124.80,,metal loss-corrosion,5,,0.87,1.14,11:11,OD,275,pitting,10,-27.61,12.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95743198,-89.92988790,-15.0852,,,,,,
1600,,6124.80,,cluster,11,,3.80,2.56,11:11,OD,275,,,-27.61,12.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95743198,-89.92988790,-15.0852,,,,,,
1600,,6124.83,,metal loss-corrosion,6,,1.14,0.83,11:49,OD,275,pitting,10,-27.64,12.85,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95743205,-89.92988783,-15.0858,,,,,,
1600,,6124.85,,metal loss-corrosion,12,,0.67,0.59,8:08,OD,,pitting,10,-27.67,12.83,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95743209,-89.92988778,-15.0862,,,,,,
1600,,6124.97,,metal loss-corrosion,11,,0.59,0.43,11:57,OD,275,circumferential slotting,10,-27.79,12.71,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95743234,-89.92988752,-15.0884,,,,,,
1600,,6125.06,,metal loss-corrosion,10,,0.59,0.67,7:59,OD,,pitting,10,-27.88,12.62,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95743252,-89.92988733,-15.0900,,,,,,
1600,,6126.69,,metal loss-corrosion,6,,2.48,1.69,4:03,OD,276,general,10,-29.5,10.99,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95743582,-89.92988385,-15.1194,,,,,,
1600,,6126.69,,cluster,11,,4.92,1.71,3:28,OD,276,,,-29.5,10.99,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95743582,-89.92988385,-15.1194,,,,,,
1600,,6126.77,,metal loss-corrosion,11,,1.06,0.71,3:28,OD,276,pitting,10,-29.58,10.91,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95743599,-89.92988367,-15.1209,,,,,,
1600,,6126.99,,metal loss-corrosion,11,,2.68,1.10,3:17,OD,,circumferential grooving,10,-29.81,10.69,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95743644,-89.92988320,-15.1249,,,,,,
1600,,6127.61,,metal loss-corrosion,10,,0.80,0.80,2:34,OD,,pitting,10,-30.42,10.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95743769,-89.92988189,-15.1355,,,,,,
1600,,6127.65,,metal loss-corrosion,16,,1.42,0.83,3:27,OD,,pitting,10,-30.47,10.03,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,29.95743779,-89.92988179,-15.1362,,,,,,
1600,,6127.88,,cluster,14,,7.50,5.49,3:15,OD,277,,,-30.69,9.8,5.90,6.60,0.344,52000,ERW,1440,0.86,,,1.61,,,1673.00,,,,29.95743826,-89.92988131,-15.1392,,,,,,
1600,,6127.88,,metal loss-corrosion,8,,1.22,0.91,4:45,OD,277,pitting,10,-30.69,9.8,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95743826,-89.92988131,-15.1392,,,,,,
1600,,6127.94,,metal loss-corrosion,11,,0.59,0.79,4:09,OD,277,pitting,10,-30.75,9.75,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95743837,-89.92988119,-15.1399,,,,,,
1600,,6127.94,,metal loss-corrosion,14,,0.59,0.51,3:29,OD,277,circumferential slotting,10,-30.75,9.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95743838,-89.92988118,-15.1399,,,,,,
1600,,6128.01,,metal loss-corrosion,13,,0.59,0.71,3:33,OD,277,pitting,10,-30.82,9.68,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95743851,-89.92988104,-15.1408,,,,,,
1600,,6128.07,,metal loss-corrosion,10,,1.02,1.18,4:51,OD,278,pitting,10,-30.89,9.61,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95743865,-89.92988090,-15.1417,,,,,,
1600,,6128.07,,cluster,16,,3.82,2.15,4:11,OD,278,,,-30.89,9.61,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1724.00,,,,29.95743865,-89.92988090,-15.1417,,,,,,
1600,,6128.14,,metal loss-corrosion,10,,0.59,0.63,3:18,OD,277,pitting,10,-30.96,9.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95743879,-89.92988075,-15.1426,,,,,,
1600,,6128.18,,metal loss-corrosion,16,,0.67,0.87,4:11,OD,278,pitting,10,-30.99,9.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95743887,-89.92988067,-15.1431,,,,,,
1600,,6128.26,,metal loss-corrosion,11,,1.26,0.91,3:15,OD,277,pitting,10,-31.08,9.42,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95743904,-89.92988050,-15.1442,,,,,,
1600,,6128.45,,metal loss-corrosion,11,,0.59,0.75,3:01,OD,,pitting,10,-31.27,9.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95743943,-89.92988009,-15.1467,,,,,,
1600,,6128.48,,metal loss-corrosion,18,,1.38,0.75,3:45,OD,,pitting,10,-31.29,9.2,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,29.95743948,-89.92988003,-15.1470,,,,,,
1600,,6128.72,,metal loss-corrosion,13,,2.84,1.30,3:25,OD,,circumferential grooving,10,-31.53,8.97,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1754.00,,,,29.95743997,-89.92987953,-15.1502,,,,,,
1600,,6130.21,,metal loss-corrosion,10,,1.97,0.98,11:21,OD,,circumferential grooving,10,-33.03,7.47,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95744303,-89.92987635,-15.1661,,,,,,
1600,,6130.83,,metal loss-corrosion,10,,0.59,0.51,11:47,OD,279,pitting,10,-33.65,6.85,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95744430,-89.92987504,-15.1709,,,,,,
1600,,6130.83,,cluster,10,,2.06,0.81,11:26,OD,279,,,-33.65,6.85,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95744430,-89.92987504,-15.1709,,,,,,
1600,,6130.85,,metal loss-corrosion,7,,0.59,0.59,11:26,OD,279,pitting,10,-33.66,6.83,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95744434,-89.92987500,-15.1710,,,,,,
1600,,6132.81,,metal loss-corrosion,20,,1.14,0.63,10:50,OD,280,pitting,10,-35.62,4.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95744835,-89.92987084,-15.1819,,,,,,
1600,,6132.81,,cluster,20,,2.19,1.90,10:35,OD,280,,,-35.62,4.87,5.90,6.60,0.344,52000,ERW,1440,0.84,0.77,0.77,1.66,1.79,1.81,1721.00,1860,1876.00,,29.95744835,-89.92987084,-15.1819,,,,,,
1600,,6132.92,,metal loss-corrosion,10,,0.98,0.59,10:35,OD,280,pitting,10,-35.73,4.76,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95744857,-89.92987061,-15.1824,,,,,,
1600,,6133.06,,metal loss-corrosion,20,,1.33,0.47,10:36,OD,281,circumferential slotting,10,-35.87,4.63,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95744886,-89.92987031,-15.1830,,,,,,
1600,,6133.06,,cluster,20,,1.33,1.80,10:36,OD,281,,,-35.87,4.63,5.90,6.60,0.344,52000,ERW,1440,0.84,0.77,0.77,1.66,1.80,1.81,1724.00,1864,1880.00,,29.95744886,-89.92987031,-15.1830,,,,,,
1600,,6133.17,,metal loss-corrosion,9,,0.59,0.43,10:40,OD,281,circumferential slotting,10,-35.98,4.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95744909,-89.92987007,-15.1835,,,,,,
1600,,6134.48,,metal loss-corrosion,7,,0.59,0.79,9:35,OD,282,pitting,10,-37.29,3.2,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95745177,-89.92986728,-15.1871,,,,,,
1600,,6134.48,,cluster,14,,1.92,0.79,9:35,OD,282,,,-37.29,3.2,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.95745177,-89.92986728,-15.1871,,,,,,
1600,,6134.49,,metal loss-corrosion,14,,0.59,0.43,9:54,OD,282,circumferential slotting,10,-37.31,3.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95745180,-89.92986725,-15.1872,,,,,,
1600,,6134.67,,metal loss-corrosion,10,,1.06,0.75,12:48,OD,,pitting,10,-37.48,3.01,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95745215,-89.92986689,-15.1875,,,,,,
,,6136.70,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,29.95745631,-89.92986254,-15.1884,61+26.0,61+28.0,61+26.0,61+28.0
1610,42.34,6137.68,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95745830,-89.92986045,-15.1874,,,,,,
,,6138.72,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,29.95746041,-89.92985823,-15.1851,,,,,,
1610,,6145.43,,metal loss-corrosion,11,,0.63,0.67,4:27,OD,283,pitting,10,-7.75,34.59,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95747398,-89.92984374,-15.1688,,,,,,
1610,,6145.43,,cluster,11,,1.18,2.25,4:27,OD,283,,,-7.75,34.59,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95747398,-89.92984374,-15.1688,,,,,,
1610,,6145.53,,metal loss-corrosion,6,,1.18,1.06,4:27,OD,283,pitting,10,-7.85,34.49,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95747418,-89.92984352,-15.1687,,,,,,
1610,,6155.35,,metal loss-corrosion,18,,0.94,1.69,10:24,OD,,pitting,10,-17.67,24.67,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1733.00,,,,29.95749383,-89.92982210,-15.2177,,,,,,
1610,,6155.87,,metal loss-corrosion,12,,0.59,2.05,10:01,OD,284,axial grooving,15,-18.19,24.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95749487,-89.92982096,-15.2234,,,,,,
1610,,6155.87,,cluster,18,,2.70,2.05,10:01,OD,284,,,-18.19,24.15,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1721.00,,,,29.95749487,-89.92982096,-15.2234,,,,,,
1610,,6155.95,,metal loss-corrosion,18,,0.75,1.10,10:29,OD,284,pitting,10,-18.26,24.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95749503,-89.92982079,-15.2244,,,,,,
1610,,6161.51,,metal loss-corrosion,10,,0.59,0.47,11:26,OD,,circumferential slotting,10,-23.83,18.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95750616,-89.92980864,-15.3195,,,,,,
1610,,6161.65,,metal loss-corrosion,18,,0.87,1.30,11:27,OD,,pitting,10,-23.97,18.37,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.68,,,1746.00,,,,29.95750643,-89.92980835,-15.3222,,,,,,
1610,,6164.13,,metal loss-corrosion,9,,0.59,0.43,12:08,OD,285,circumferential slotting,10,-26.45,15.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95751142,-89.92980296,-15.3782,,,,,,
1610,,6164.13,,cluster,10,,0.94,2.08,12:03,OD,285,,,-26.45,15.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95751142,-89.92980296,-15.3782,,,,,,
1610,,6164.20,,metal loss-corrosion,10,,0.71,1.26,12:03,OD,285,pitting,10,-26.51,15.82,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95751156,-89.92980282,-15.3798,,,,,,
1610,,6172.68,,metal loss-corrosion,11,,0.59,0.51,10:20,OD,,pitting,10,-35,7.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95752878,-89.92978462,-15.5773,,,,,,
1620,41.89,6180.02,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95754382,-89.92976903,-15.6692,,,,,,
