Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
1620,,6182.55,,metal loss-corrosion,11,,0.94,0.87,2:47,OD,,pitting,10,-2.53,39.36,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95754899,-89.92976364,-15.6827,,,,,,
1620,,6183.84,,metal loss-corrosion,15,,0.87,0.79,1:33,OD,286,pitting,10,-3.82,38.06,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95755163,-89.92976089,-15.6878,,,,,,
1620,,6183.84,,cluster,15,,0.87,1.68,1:33,OD,286,,,-3.82,38.06,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1740.00,,,,29.95755163,-89.92976089,-15.6878,,,,,,
1620,,6183.92,,metal loss-corrosion,10,,0.59,0.63,9:46,OD,,pitting,10,-3.9,37.98,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95755179,-89.92976072,-15.6879,,,,,,
1620,,6183.95,,metal loss-corrosion,9,,0.59,0.39,1:33,OD,286,circumferential slotting,10,-3.93,37.96,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95755185,-89.92976066,-15.6879,,,,,,
1620,,6184.10,,metal loss-corrosion,11,,0.71,0.75,1:14,OD,,pitting,10,-4.07,37.81,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95755214,-89.92976035,-15.6881,,,,,,
1620,,6184.34,,metal loss-corrosion,17,,0.71,0.55,1:36,OD,287,pitting,10,-4.32,37.57,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95755265,-89.92975983,-15.6884,,,,,,
1620,,6184.34,,cluster,21,,3.29,1.41,12:59,OD,287,,,-4.32,37.57,6.20,6.60,0.344,52000,ERW,1440,0.83,0.77,0.77,1.68,1.81,1.81,1737.00,1880,1880.00,,29.95755265,-89.92975983,-15.6884,,,,,,
1620,,6184.37,,metal loss-corrosion,21,,1.22,1.10,12:59,OD,287,pitting,10,-4.35,37.54,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95755270,-89.92975977,-15.6884,,,,,,
1620,,6184.68,,metal loss-corrosion,11,,2.79,1.06,12:56,OD,,circumferential grooving,10,-4.66,37.23,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95755333,-89.92975910,-15.6888,,,,,,
1620,,6184.98,,metal loss-corrosion,17,,0.59,0.55,1:35,OD,,pitting,10,-4.96,36.92,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.95755396,-89.92975845,-15.6891,,,,,,
1620,,6203.04,,cluster,15,,5.83,2.14,12:25,OD,288,,,-23.01,18.87,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1728.00,,,,29.95759030,-89.92971932,-15.7498,,,,,,
1620,,6203.04,,metal loss-corrosion,15,,0.59,1.73,1:40,OD,288,axial grooving,15,-23.01,18.87,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95759030,-89.92971932,-15.7498,,,,,,
1620,,6203.06,,metal loss-corrosion,12,,0.59,0.71,12:25,OD,288,pitting,10,-23.04,18.85,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95759034,-89.92971927,-15.7502,,,,,,
1620,,6203.08,,metal loss-corrosion,10,,1.34,0.47,12:53,OD,288,circumferential grooving,10,-23.05,18.83,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95759038,-89.92971923,-15.7505,,,,,,
1620,,6203.17,,metal loss-corrosion,6,,1.89,0.51,12:42,OD,288,circumferential grooving,10,-23.15,18.74,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95759057,-89.92971902,-15.7520,,,,,,
1620,,6206.16,,cluster,10,,0.67,1.53,8:37,OD,289,,,-26.14,15.74,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95759657,-89.92971251,-15.8070,,,,,,
1620,,6206.16,,metal loss-corrosion,10,,0.67,0.75,8:37,OD,289,pitting,10,-26.14,15.74,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95759657,-89.92971251,-15.8070,,,,,,
1620,,6206.25,,metal loss-corrosion,8,,0.59,0.47,8:38,OD,289,circumferential slotting,10,-26.23,15.66,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95759674,-89.92971231,-15.8089,,,,,,
1620,,6216.90,,metal loss-corrosion,10,,0.59,0.59,10:42,OD,,pitting,10,-36.88,5,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95761833,-89.92968941,-16.0665,,,,,,
1620,,6217.07,,metal loss-corrosion,12,,0.79,0.51,10:15,OD,,pitting,10,-37.04,4.84,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95761866,-89.92968907,-16.0693,,,,,,
1620,,6221.11,,metal loss-corrosion,16,,0.71,1.69,12:29,OD,,axial grooving,15,-41.09,0.79,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1738.00,,,,29.95762695,-89.92968047,-16.1233,,,,,,
1630,41.59,6221.91,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95762857,-89.92967878,-16.1324,,,,,,
1630,,6225.53,,metal loss-corrosion,15,,0.59,0.51,1:17,OD,,pitting,10,-3.62,37.98,5.90,6.90,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.95763597,-89.92967107,-16.1565,,,,,,
1630,,6226.11,,metal loss-corrosion,14,,1.06,0.63,1:00,OD,,pitting,10,-4.2,37.39,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.95763716,-89.92966982,-16.1586,,,,,,
1630,,6226.56,,metal loss-corrosion,11,,0.98,0.87,12:53,OD,,pitting,10,-4.65,36.94,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95763808,-89.92966886,-16.1588,,,,,,
1630,,6226.72,,metal loss-corrosion,12,,0.59,1.65,1:06,OD,,axial grooving,15,-4.81,36.78,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95763840,-89.92966851,-16.1589,,,,,,
1630,,6233.73,,cluster,12,,3.59,1.72,8:59,OD,290,,,-11.83,29.77,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95765257,-89.92965337,-16.1667,,,,,,
1630,,6233.73,,metal loss-corrosion,12,,0.59,0.63,9:42,OD,290,pitting,10,-11.83,29.77,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95765257,-89.92965337,-16.1667,,,,,,
1630,,6233.80,,metal loss-corrosion,8,,1.34,0.91,8:59,OD,290,pitting,10,-11.89,29.7,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95765270,-89.92965323,-16.1669,,,,,,
1630,,6251.45,,metal loss-corrosion,15,,0.59,0.87,2:32,OD,,pitting,10,-29.54,12.06,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,29.95768832,-89.92961512,-16.5094,,,,,,
1640,43.06,6263.50,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95771290,-89.92958937,-16.5962,,,,,,
1640,,6265.70,,cluster,11,,2.97,0.69,8:59,OD,291,,,-2.19,40.87,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95771734,-89.92958463,-16.6022,,,,,,
1640,,6265.70,,metal loss-corrosion,11,,0.67,0.59,9:32,OD,291,pitting,10,-2.19,40.87,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95771734,-89.92958463,-16.6022,,,,,,
1640,,6265.70,,metal loss-corrosion,7,,0.67,0.59,8:59,OD,291,pitting,10,-2.2,40.86,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95771736,-89.92958462,-16.6022,,,,,,
1640,,6266.19,,metal loss-corrosion,8,,0.59,0.43,9:14,OD,292,circumferential slotting,10,-2.69,40.37,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95771835,-89.92958356,-16.6036,,,,,,
1640,,6266.19,,cluster,12,,1.99,2.40,9:14,OD,292,,,-2.69,40.37,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95771835,-89.92958356,-16.6036,,,,,,
1640,,6266.26,,metal loss-corrosion,12,,0.59,0.91,9:34,OD,292,pitting,10,-2.76,40.31,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95771848,-89.92958342,-16.6038,,,,,,
1640,,6266.36,,metal loss-corrosion,9,,0.59,0.43,9:33,OD,292,circumferential slotting,10,-2.86,40.2,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95771868,-89.92958320,-16.6041,,,,,,
1640,,6275.37,,metal loss-corrosion,10,,0.71,0.67,10:17,OD,,pitting,10,-11.86,31.2,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95773688,-89.92956375,-16.6316,,,,,,
1640,,6285.17,,metal loss-corrosion,12,,1.42,1.02,8:43,OD,,pitting,10,-21.67,21.4,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95775667,-89.92954257,-16.6725,,,,,,
1640,,6285.29,,metal loss-corrosion,12,,1.12,0.43,9:40,OD,,circumferential slotting,10,-21.79,21.27,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95775691,-89.92954231,-16.6735,,,,,,
1640,,6290.05,,metal loss-corrosion,13,,1.34,1.46,9:23,OD,293,pitting,10,-26.55,16.52,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95776646,-89.92953195,-16.7213,,,,,,
1640,,6290.05,,cluster,13,,3.71,2.81,8:49,OD,293,,,-26.55,16.52,5.90,6.90,0.344,52000,ERW,1440,0.84,,,1.66,,,1719.00,,,,29.95776646,-89.92953195,-16.7213,,,,,,
1640,,6290.24,,metal loss-corrosion,5,,1.38,0.55,8:49,OD,293,circumferential grooving,10,-26.73,16.33,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95776684,-89.92953154,-16.7235,,,,,,
1640,,6294.21,,metal loss-corrosion,10,,0.59,0.75,9:19,OD,,pitting,10,-30.71,12.35,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95777478,-89.92952286,-16.7926,,,,,,
1650,38.35,6306.56,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95779971,-89.92949618,-17.1554,,,,,,
1650,,6307.27,,metal loss-corrosion,31,,2.32,0.67,11:38,OD,,circumferential grooving,10,-0.71,37.64,5.90,6.90,0.344,52000,ERW,1440,0.82,0.76,0.76,1.69,1.84,1.84,1757.00,1903,1905.00,,29.95780116,-89.92949467,-17.1752,,,,,,
1650,,6308.73,,metal loss-corrosion,12,,0.63,0.47,12:58,OD,,circumferential slotting,10,-2.16,36.19,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95780413,-89.92949159,-17.2144,,,,,,
1650,,6309.14,,metal loss-corrosion,22,,0.98,0.83,1:25,OD,,pitting,10,-2.58,35.77,5.90,6.90,0.344,52000,ERW,1440,0.82,0.76,0.76,1.69,1.84,1.84,1757.00,1904,1905.00,,29.95780499,-89.92949070,-17.2238,,,,,,
1650,,6309.63,,metal loss-corrosion,14,,0.79,0.71,1:36,OD,294,pitting,10,-3.07,35.28,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95780599,-89.92948966,-17.2347,,,,,,
1650,,6309.63,,cluster,14,,2.13,0.94,1:36,OD,294,,,-3.07,35.28,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,29.95780599,-89.92948966,-17.2347,,,,,,
1650,,6309.65,,metal loss-corrosion,13,,0.59,0.79,1:58,OD,294,pitting,10,-3.08,35.27,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95780602,-89.92948963,-17.2350,,,,,,
1650,,6310.20,,cluster,16,,2.13,1.91,1:31,OD,295,,,-3.63,34.72,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.67,,,1732.00,,,,29.95780715,-89.92948846,-17.2473,,,,,,
1650,,6310.20,,metal loss-corrosion,12,,0.59,0.63,1:53,OD,295,pitting,10,-3.63,34.72,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95780715,-89.92948846,-17.2473,,,,,,
1650,,6310.30,,metal loss-corrosion,16,,1.26,0.67,1:31,OD,295,pitting,10,-3.74,34.61,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95780736,-89.92948824,-17.2496,,,,,,
1650,,6310.41,,metal loss-corrosion,5,,1.10,0.63,2:34,OD,296,pitting,10,-3.84,34.51,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95780758,-89.92948802,-17.2520,,,,,,
1650,,6310.41,,cluster,18,,3.48,2.86,2:00,OD,296,,,-3.84,34.51,5.90,6.90,0.344,52000,ERW,1440,0.85,,,1.64,,,1696.00,,,,29.95780758,-89.92948802,-17.2520,,,,,,
1650,,6310.52,,metal loss-corrosion,6,,0.59,0.39,2:04,OD,296,circumferential slotting,10,-3.96,34.39,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95780781,-89.92948778,-17.2546,,,,,,
1650,,6310.59,,metal loss-corrosion,18,,0.59,0.63,2:00,OD,296,pitting,10,-4.03,34.32,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95780796,-89.92948762,-17.2562,,,,,,
1650,,6310.77,,metal loss-corrosion,10,,0.59,0.43,1:56,OD,,circumferential slotting,10,-4.2,34.15,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95780831,-89.92948726,-17.2598,,,,,,
1650,,6311.03,,metal loss-corrosion,19,,0.82,0.79,1:47,OD,,pitting,10,-4.46,33.89,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,29.95780885,-89.92948671,-17.2640,,,,,,
1650,,6312.15,,metal loss-corrosion,17,,0.59,0.67,11:02,OD,,pitting,10,-5.58,32.77,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.95781114,-89.92948433,-17.2819,,,,,,
1650,,6312.30,,metal loss-corrosion,15,,1.06,1.43,1:38,OD,297,pitting,10,-5.74,32.61,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95781145,-89.92948400,-17.2844,,,,,,
1650,,6312.30,,cluster,15,,3.08,1.95,1:09,OD,297,,,-5.74,32.61,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.67,,,1734.00,,,,29.95781145,-89.92948400,-17.2844,,,,,,
1650,,6312.36,,metal loss-corrosion,9,,0.78,1.22,1:09,OD,297,pitting,10,-5.8,32.55,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95781158,-89.92948387,-17.2853,,,,,,
1650,,6312.74,,cluster,14,,2.34,2.51,1:18,OD,298,,,-6.18,32.17,5.90,6.90,0.344,52000,ERW,1440,0.84,,,1.66,,,1722.00,,,,29.95781236,-89.92948306,-17.2914,,,,,,
1650,,6312.74,,metal loss-corrosion,14,,1.23,1.27,1:34,OD,298,pitting,10,-6.18,32.17,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95781236,-89.92948306,-17.2914,,,,,,
1650,,6312.92,,metal loss-corrosion,7,,0.59,0.39,1:18,OD,298,circumferential slotting,10,-6.35,32,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95781272,-89.92948269,-17.2933,,,,,,
1650,,6313.40,,metal loss-corrosion,19,,0.67,0.83,10:04,OD,,pitting,10,-6.83,31.52,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,29.95781370,-89.92948167,-17.2980,,,,,,
1650,,6313.57,,metal loss-corrosion,14,,0.59,0.51,9:58,OD,,pitting,10,-7.01,31.34,5.90,6.90,0.344,52000,ERW,1440,0.81,,,1.7,,,1768.00,,,,29.95781405,-89.92948130,-17.2998,,,,,,
1650,,6330.64,,metal loss-corrosion,11,,0.63,0.83,1:04,OD,,pitting,10,-24.08,14.27,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95784846,-89.92944435,-17.4659,,,,,,
1650,,6331.95,,metal loss-corrosion,13,,1.89,1.65,8:14,OD,,general,10,-25.39,12.96,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.68,,,1745.00,,,,29.95785109,-89.92944148,-17.4955,,,,,,
1650,,6338.63,,metal loss-corrosion,6,,1.46,1.18,1:05,OD,299,pitting,10,-32.06,6.29,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95786453,-89.92942704,-17.6743,,,,,,
1650,,6338.63,,cluster,11,,6.13,1.64,11:58,OD,299,,,-32.06,6.29,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95786453,-89.92942704,-17.6743,,,,,,
1650,,6338.68,,metal loss-corrosion,7,,0.59,0.98,11:58,OD,299,pitting,10,-32.12,6.23,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95786464,-89.92942692,-17.6758,,,,,,
1650,,6338.69,,metal loss-corrosion,11,,1.30,0.75,12:26,OD,299,pitting,10,-32.12,6.23,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95786465,-89.92942691,-17.6760,,,,,,
1660,41.49,6344.91,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95787733,-89.92941360,-17.8483,,,,,,
1660,,6359.24,,metal loss-corrosion,12,,0.63,1.85,7:48,OD,,axial grooving,15,-14.33,27.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95790657,-89.92938302,-17.9965,,,,,,
1660,,6360.00,,metal loss-corrosion,10,,0.75,1.93,4:09,OD,,axial grooving,15,-15.09,26.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95790811,-89.92938138,-17.9977,,,,,,
1660,,6365.55,,metal loss-corrosion,10,,0.71,1.73,12:41,OD,,axial grooving,15,-20.64,20.86,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95791926,-89.92936935,-18.0095,,,,,,
1660,,6385.56,,cluster,14,,2.28,2.88,12:01,OD,300,,,-40.65,0.84,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1714.00,,,,29.95795955,-89.92932599,-18.4061,,,,,,
1660,,6385.56,,metal loss-corrosion,11,,0.59,0.51,12:08,OD,300,pitting,10,-40.65,0.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95795955,-89.92932599,-18.4061,,,,,,
1660,,6385.66,,metal loss-corrosion,14,,2.28,0.71,12:01,OD,300,circumferential grooving,10,-40.75,0.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95795975,-89.92932578,-18.4084,,,,,,
1660,,6385.74,,metal loss-corrosion,14,,0.59,0.75,12:15,OD,300,pitting,10,-40.83,0.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95795991,-89.92932561,-18.4102,,,,,,
1670,40.34,6386.41,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95796127,-89.92932418,-18.4254,,,,,,
1670,,6396.54,,metal loss-corrosion,10,,1.06,0.91,9:50,OD,,pitting,10,-10.13,30.21,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95798194,-89.92930258,-18.6370,,,,,,
1670,,6397.64,,metal loss-corrosion,7,,1.26,1.34,10:12,OD,301,pitting,10,-11.23,29.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95798419,-89.92930024,-18.6563,,,,,,
1670,,6397.64,,cluster,17,,4.39,1.42,10:12,OD,301,,,-11.23,29.12,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1744.00,,,,29.95798419,-89.92930024,-18.6563,,,,,,
1670,,6397.68,,metal loss-corrosion,17,,1.18,0.87,10:58,OD,301,pitting,10,-11.28,29.07,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95798428,-89.92930014,-18.6571,,,,,,
1670,,6423.03,,metal loss-corrosion,14,,1.26,2.13,9:35,OD,,pitting,10,-36.62,3.72,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1731.00,,,,29.95803587,-89.92924589,-18.6896,,,,,,
1670,,6425.99,,metal loss-corrosion,5,,6.10,0.87,10:16,OD,302,circumferential grooving,10,-39.58,0.76,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95804179,-89.92923943,-18.6976,,,,,,
1670,,6425.99,,cluster,15,,7.92,0.96,9:50,OD,302,,,-39.58,0.76,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,29.95804179,-89.92923943,-18.6976,,,,,,
1670,,6426.00,,metal loss-corrosion,15,,0.75,0.83,9:50,OD,302,pitting,10,-39.59,0.75,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95804181,-89.92923940,-18.6976,,,,,,
1680,41.19,6426.75,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95804332,-89.92923776,-18.7004,,,,,,
1680,,6428.76,,metal loss-corrosion,18,,0.59,0.51,9:34,OD,,pitting,10,-2.01,39.18,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,29.95804733,-89.92923337,-18.7056,,,,,,
1680,,6429.47,,metal loss-corrosion,11,,0.59,0.63,11:14,OD,,pitting,10,-2.72,38.47,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95804875,-89.92923181,-18.7068,,,,,,
1680,,6429.71,,cluster,10,,5.97,2.15,12:01,OD,303,,,-2.96,38.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95804923,-89.92923128,-18.7073,,,,,,
1680,,6429.71,,metal loss-corrosion,7,,0.59,0.79,1:18,OD,303,pitting,10,-2.96,38.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95804923,-89.92923128,-18.7073,,,,,,
1680,,6429.73,,metal loss-corrosion,8,,1.53,1.61,12:01,OD,303,general,10,-2.98,38.21,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95804926,-89.92923125,-18.7073,,,,,,
1680,,6429.76,,metal loss-corrosion,10,,0.59,1.61,12:39,OD,303,axial grooving,15,-3.01,38.18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95804932,-89.92923118,-18.7074,,,,,,
1680,,6433.99,,metal loss-corrosion,7,,0.59,0.75,9:05,OD,304,pitting,10,-7.24,33.95,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95805776,-89.92922192,-18.7204,,,,,,
1680,,6433.99,,cluster,13,,1.16,2.21,9:05,OD,304,,,-7.24,33.95,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1732.00,,,,29.95805776,-89.92922192,-18.7204,,,,,,
1680,,6434.08,,metal loss-corrosion,13,,0.94,1.06,9:08,OD,304,pitting,10,-7.33,33.86,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95805796,-89.92922171,-18.7206,,,,,,
1680,,6440.24,,metal loss-corrosion,11,,0.59,0.55,2:19,OD,,pitting,10,-13.49,27.71,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95807022,-89.92920822,-18.7221,,,,,,
1680,,6452.22,,metal loss-corrosion,10,,0.59,0.47,11:52,OD,,circumferential slotting,10,-25.46,15.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95809433,-89.92918224,-18.6202,,,,,,
1680,,6453.62,,metal loss-corrosion,15,,0.94,1.22,1:56,OD,,pitting,10,-26.87,14.32,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1753.00,,,,29.95809718,-89.92917923,-18.6154,,,,,,
1680,,6460.79,,metal loss-corrosion,13,,0.59,0.63,10:46,OD,,pitting,10,-34.04,7.15,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.95811179,-89.92916389,-18.6499,,,,,,
1680,,6461.27,,metal loss-corrosion,12,,0.71,0.63,10:37,OD,,pitting,10,-34.52,6.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95811277,-89.92916286,-18.6545,,,,,,
1680,,6462.54,,cluster,11,,3.91,0.75,10:42,OD,305,,,-35.79,5.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95811535,-89.92916015,-18.6677,,,,,,
1680,,6462.54,,metal loss-corrosion,11,,0.91,0.63,11:25,OD,305,pitting,10,-35.79,5.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95811535,-89.92916015,-18.6677,,,,,,
1680,,6462.55,,metal loss-corrosion,6,,1.18,0.67,10:42,OD,305,pitting,10,-35.8,5.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95811536,-89.92916013,-18.6678,,,,,,
1690,38.43,6467.94,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95812631,-89.92914855,-18.7355,,,,,,
1690,,6469.56,,metal loss-corrosion,11,,0.75,0.87,10:43,OD,,pitting,10,-1.62,36.81,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95812958,-89.92914506,-18.7610,,,,,,
1690,,6486.79,,metal loss-corrosion,15,,0.59,0.55,1:40,OD,,pitting,10,-18.85,19.58,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,29.95816400,-89.92910735,-18.8859,,,,,,
1690,,6487.25,,metal loss-corrosion,10,,0.59,0.59,1:48,OD,,pitting,10,-19.31,19.12,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95816491,-89.92910635,-18.8819,,,,,,
1690,,6487.76,,cluster,14,,2.27,1.61,1:46,OD,306,,,-19.82,18.61,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1744.00,,,,29.95816593,-89.92910524,-18.8775,,,,,,
1690,,6487.76,,metal loss-corrosion,12,,0.59,1.61,2:10,OD,306,axial grooving,15,-19.82,18.61,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95816593,-89.92910524,-18.8775,,,,,,
1690,,6487.77,,metal loss-corrosion,14,,0.63,0.47,1:46,OD,306,circumferential slotting,10,-19.82,18.61,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95816594,-89.92910523,-18.8775,,,,,,
1690,,6491.69,,metal loss-corrosion,12,,0.59,0.63,11:14,OD,,pitting,10,-23.75,14.69,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95817381,-89.92909670,-18.8339,,,,,,
1690,,6500.49,,cluster,11,,2.83,1.61,10:20,OD,307,,,-32.55,5.88,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95819172,-89.92907784,-18.7938,,,,,,
1690,,6500.49,,metal loss-corrosion,8,,0.59,0.35,10:20,OD,307,circumferential slotting,10,-32.55,5.88,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95819172,-89.92907784,-18.7938,,,,,,
1690,,6500.58,,metal loss-corrosion,11,,0.59,0.55,10:52,OD,307,pitting,10,-32.64,5.79,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95819190,-89.92907765,-18.7943,,,,,,
1690,,6501.11,,metal loss-corrosion,14,,0.67,0.71,10:39,OD,,pitting,10,-33.17,5.26,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.95819299,-89.92907650,-18.7971,,,,,,
1700,41.21,6506.37,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95820368,-89.92906524,-18.8509,,,,,,
1700,,6508.30,,metal loss-corrosion,11,,0.59,0.55,11:26,OD,,pitting,10,-1.93,39.29,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95820758,-89.92906108,-18.8831,,,,,,
1700,,6509.16,,metal loss-corrosion,10,,0.67,0.59,10:54,OD,,pitting,10,-2.79,38.42,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95820933,-89.92905922,-18.8992,,,,,,
1700,,6515.98,,metal loss-corrosion,13,,0.59,0.55,1:00,OD,,pitting,10,-9.61,31.61,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.95822302,-89.92904441,-19.0236,,,,,,
1700,,6516.51,,metal loss-corrosion,10,,1.06,0.63,1:01,OD,,pitting,10,-10.14,31.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95822407,-89.92904325,-19.0314,,,,,,
1700,,6516.75,,cluster,15,,2.62,1.06,12:58,OD,308,,,-10.37,30.84,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1757.00,,,,29.95822455,-89.92904273,-19.0342,,,,,,
1700,,6516.75,,metal loss-corrosion,8,,0.59,1.06,1:27,OD,308,pitting,10,-10.37,30.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95822455,-89.92904273,-19.0342,,,,,,
1700,,6516.75,,metal loss-corrosion,15,,1.01,0.59,12:58,OD,308,pitting,10,-10.37,30.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95822455,-89.92904273,-19.0342,,,,,,
1700,,6544.87,,metal loss-corrosion,12,,0.59,0.59,10:52,OD,,pitting,10,-38.49,2.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95828131,-89.92898195,-19.1309,,,,,,
1700,,6545.46,,metal loss-corrosion,14,,0.59,0.47,10:41,OD,,pitting,10,-39.09,2.13,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.95828251,-89.92898068,-19.1444,,,,,,
1710,39.56,6547.59,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95828682,-89.92897611,-19.1947,,,,,,
1710,,6559.97,,cluster,13,,1.44,1.79,11:30,OD,309,,,-12.38,27.17,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1743.00,,,,29.95831165,-89.92894916,-19.4295,,,,,,
1710,,6559.97,,metal loss-corrosion,13,,0.67,0.55,11:41,OD,309,pitting,10,-12.38,27.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95831165,-89.92894916,-19.4295,,,,,,
1710,,6560.08,,metal loss-corrosion,8,,0.59,0.43,11:30,OD,309,circumferential slotting,10,-12.5,27.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95831187,-89.92894891,-19.4305,,,,,,
1710,,6561.14,,metal loss-corrosion,11,,0.59,0.55,11:22,OD,,pitting,10,-13.55,26,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95831399,-89.92894660,-19.4378,,,,,,
1710,,6572.31,,metal loss-corrosion,13,,0.75,0.59,11:12,OD,,pitting,10,-24.73,14.83,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.95833651,-89.92892240,-19.4312,,,,,,
1710,,6572.79,,metal loss-corrosion,11,,0.71,0.55,9:53,OD,,pitting,10,-25.21,14.35,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95833748,-89.92892138,-19.4308,,,,,,
1710,,6575.69,,metal loss-corrosion,19,,0.59,1.97,1:32,OD,,axial grooving,15,-28.11,11.45,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1721.00,,,,29.95834341,-89.92891519,-19.4400,,,,,,
1710,,6583.60,,metal loss-corrosion,14,,0.59,1.46,4:09,OD,310,axial grooving,15,-36.02,3.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95835958,-89.92889836,-19.5376,,,,,,
1710,,6583.60,,cluster,14,,3.99,1.46,4:09,OD,310,,,-36.02,3.54,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1748.00,,,,29.95835958,-89.92889836,-19.5376,,,,,,
1710,,6583.63,,metal loss-corrosion,8,,1.97,0.75,4:38,OD,310,circumferential grooving,10,-36.04,3.52,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95835962,-89.92889831,-19.5379,,,,,,
1710,,6584.40,,metal loss-corrosion,7,,0.59,0.83,4:32,OD,311,pitting,10,-36.81,2.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95836120,-89.92889666,-19.5498,,,,,,
1710,,6584.40,,cluster,11,,1.02,2.42,4:31,OD,311,,,-36.81,2.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95836120,-89.92889666,-19.5498,,,,,,
1710,,6584.54,,metal loss-corrosion,11,,1.02,0.75,4:31,OD,311,pitting,10,-36.95,2.6,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95836148,-89.92889636,-19.5520,,,,,,
1710,,6585.01,,metal loss-corrosion,5,,2.28,1.81,3:58,OD,312,general,10,-37.42,2.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95836245,-89.92889536,-19.5594,,,,,,
1710,,6585.01,,cluster,10,,3.47,1.98,3:41,OD,312,,,-37.42,2.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95836245,-89.92889536,-19.5594,,,,,,
1710,,6585.03,,metal loss-corrosion,10,,0.59,1.69,3:41,OD,312,axial grooving,15,-37.45,2.11,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95836250,-89.92889531,-19.5598,,,,,,
,,6586.07,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,29.95836462,-89.92889310,-19.5768,65+78.0,65+80.0,65+78.0,65+80.0
1720,41.12,6587.14,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95836681,-89.92889082,-19.5941,,,,,,
,,6588.18,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,29.95836893,-89.92888861,-19.6097,,,,,,
1720,,6593.31,,metal loss-corrosion,10,,0.98,1.58,8:08,OD,313,pitting,10,-6.17,34.95,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95837940,-89.92887767,-19.6899,,,,,,
1720,,6593.31,,cluster,10,,1.61,2.77,7:59,OD,313,,,-6.17,34.95,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95837940,-89.92887767,-19.6899,,,,,,
1720,,6593.50,,metal loss-corrosion,8,,0.71,0.51,7:59,OD,313,circumferential slotting,10,-6.36,34.77,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95837978,-89.92887727,-19.6933,,,,,,
1720,,6599.19,,cluster,12,,1.14,1.79,7:39,OD,314,,,-12.05,29.07,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95839143,-89.92886514,-19.7954,,,,,,
1720,,6599.19,,metal loss-corrosion,12,,1.14,0.71,7:39,OD,314,pitting,10,-12.05,29.07,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95839143,-89.92886514,-19.7954,,,,,,
1720,,6599.28,,metal loss-corrosion,12,,0.59,0.79,7:43,OD,314,pitting,10,-12.14,28.98,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95839160,-89.92886496,-19.7969,,,,,,
1720,,6600.60,,cluster,13,,3.17,1.95,7:20,OD,315,,,-13.46,27.66,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1738.00,,,,29.95839430,-89.92886214,-19.8199,,,,,,
1720,,6600.60,,metal loss-corrosion,6,,1.06,1.06,7:20,OD,315,pitting,10,-13.46,27.66,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95839430,-89.92886214,-19.8199,,,,,,
1720,,6600.60,,metal loss-corrosion,13,,0.59,1.93,7:57,OD,315,axial grooving,15,-13.46,27.66,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95839430,-89.92886214,-19.8199,,,,,,
1720,,6601.94,,metal loss-corrosion,14,,0.59,1.65,8:53,OD,,axial grooving,15,-14.8,26.32,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1743.00,,,,29.95839705,-89.92885928,-19.8420,,,,,,
1720,,6618.95,,metal loss-corrosion,13,,1.14,0.63,11:18,OD,,pitting,10,-31.81,9.31,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.95843152,-89.92882271,-20.0270,,,,,,
1720,,6621.08,,metal loss-corrosion,12,,0.59,1.89,10:03,OD,316,axial grooving,15,-33.94,7.18,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95843579,-89.92881807,-20.0448,,,,,,
1720,,6621.08,,cluster,12,,2.55,1.89,10:03,OD,316,,,-33.94,7.18,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95843579,-89.92881807,-20.0448,,,,,,
1720,,6621.15,,metal loss-corrosion,10,,0.83,0.75,12:00,OD,,pitting,10,-34.01,7.11,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95843594,-89.92881791,-20.0455,,,,,,
1720,,6621.16,,metal loss-corrosion,8,,0.94,0.91,10:26,OD,316,pitting,10,-34.02,7.11,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95843594,-89.92881790,-20.0455,,,,,,
1730,41.29,6628.26,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95845009,-89.92880231,-20.0743,,,,,,
1730,,6630.48,,metal loss-corrosion,10,,0.59,0.47,2:26,OD,,circumferential slotting,10,-2.22,39.07,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95845451,-89.92879745,-20.0723,,,,,,
1730,,6635.20,,cluster,12,,2.96,1.87,12:47,OD,317,,,-6.94,34.35,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95846394,-89.92878710,-20.0411,,,,,,
1730,,6635.20,,metal loss-corrosion,9,,1.26,0.55,12:47,OD,317,circumferential grooving,10,-6.94,34.35,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95846394,-89.92878710,-20.0411,,,,,,
1730,,6635.30,,metal loss-corrosion,12,,0.59,0.79,1:21,OD,317,pitting,10,-7.03,34.26,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95846412,-89.92878690,-20.0403,,,,,,
1730,,6639.64,,metal loss-corrosion,10,,0.59,0.47,9:59,OD,,circumferential slotting,10,-11.38,29.91,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95847282,-89.92877741,-19.9864,,,,,,
1730,,6652.36,,metal loss-corrosion,14,,0.67,0.71,10:57,OD,318,pitting,10,-24.1,17.19,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95849866,-89.92875012,-19.8865,,,,,,
1730,,6652.36,,cluster,14,,1.93,1.57,10:39,OD,318,,,-24.1,17.19,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1745.00,,,,29.95849866,-89.92875012,-19.8865,,,,,,
1730,,6652.45,,metal loss-corrosion,11,,0.59,0.55,10:39,OD,318,pitting,10,-24.19,17.1,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95849883,-89.92874994,-19.8871,,,,,,
1730,,6653.70,,metal loss-corrosion,10,,0.59,0.63,11:22,OD,,pitting,10,-25.44,15.85,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95850138,-89.92874725,-19.8964,,,,,,
1730,,6668.79,,metal loss-corrosion,11,,4.05,0.71,12:12,OD,,circumferential grooving,10,-40.53,0.76,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95853173,-89.92871451,-20.0634,,,,,,
1740,41.92,6669.55,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95853325,-89.92871284,-20.0674,,,,,,
1740,,6689.30,,metal loss-corrosion,10,,0.59,0.47,1:55,OD,,circumferential slotting,10,-19.75,22.18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95857290,-89.92866990,-19.9103,,,,,,
1740,,6706.51,,cluster,14,,3.38,2.37,11:40,OD,319,,,-36.96,4.96,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.66,,,1725.00,,,,29.95860789,-89.92863300,-20.0241,,,,,,
1740,,6706.51,,metal loss-corrosion,8,,0.59,0.32,11:51,OD,319,circumferential slotting,10,-36.96,4.96,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95860789,-89.92863300,-20.0241,,,,,,
1740,,6706.57,,metal loss-corrosion,14,,1.77,1.69,11:40,OD,319,general,10,-37.01,4.91,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95860800,-89.92863288,-20.0248,,,,,,
1740,,6706.57,,metal loss-corrosion,12,,0.59,0.75,12:20,OD,319,pitting,10,-37.01,4.91,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95860800,-89.92863288,-20.0248,,,,,,
1740,,6707.01,,metal loss-corrosion,9,,0.59,0.55,11:44,OD,320,pitting,10,-37.46,4.46,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95860889,-89.92863191,-20.0307,,,,,,
1740,,6707.01,,cluster,15,,4.71,3.84,10:45,OD,320,,,-37.46,4.46,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.63,,,1690.00,,,,29.95860889,-89.92863191,-20.0307,,,,,,
1740,,6707.14,,metal loss-corrosion,7,,0.59,0.67,11:11,OD,320,pitting,10,-37.58,4.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95860914,-89.92863165,-20.0323,,,,,,
1740,,6707.16,,metal loss-corrosion,14,,0.59,0.63,11:38,OD,320,pitting,10,-37.61,4.31,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95860919,-89.92863159,-20.0327,,,,,,
1740,,6707.26,,metal loss-corrosion,7,,0.59,0.39,10:45,OD,320,circumferential slotting,10,-37.71,4.21,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95860939,-89.92863137,-20.0340,,,,,,
1740,,6707.28,,metal loss-corrosion,15,,0.79,0.67,11:34,OD,320,pitting,10,-37.72,4.2,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95860942,-89.92863134,-20.0342,,,,,,
1740,,6707.47,,cluster,13,,2.52,1.74,11:22,OD,321,,,-37.92,4,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1744.00,,,,29.95860981,-89.92863092,-20.0368,,,,,,
1740,,6707.47,,metal loss-corrosion,8,,0.79,1.21,11:23,OD,321,pitting,10,-37.92,4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95860981,-89.92863092,-20.0368,,,,,,
1740,,6707.55,,metal loss-corrosion,13,,0.71,0.55,11:48,OD,321,pitting,10,-38,3.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95860998,-89.92863074,-20.0379,,,,,,
1740,,6707.58,,metal loss-corrosion,8,,0.59,0.47,11:22,OD,321,circumferential slotting,10,-38.02,3.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95861003,-89.92863069,-20.0382,,,,,,
1740,,6707.91,,cluster,12,,3.25,2.14,10:42,OD,322,,,-38.36,3.56,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95861070,-89.92862996,-20.0424,,,,,,
1740,,6707.91,,metal loss-corrosion,9,,0.67,0.55,11:19,OD,322,pitting,10,-38.36,3.56,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95861070,-89.92862996,-20.0424,,,,,,
1740,,6707.93,,metal loss-corrosion,12,,0.79,1.89,10:42,OD,322,axial grooving,15,-38.38,3.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95861074,-89.92862992,-20.0426,,,,,,
1740,,6708.46,,metal loss-corrosion,6,,0.79,1.10,10:52,OD,323,pitting,10,-38.9,3.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95861179,-89.92862877,-20.0479,,,,,,
1740,,6708.46,,cluster,11,,5.62,1.39,10:20,OD,323,,,-38.9,3.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95861179,-89.92862877,-20.0479,,,,,,
1740,,6708.48,,metal loss-corrosion,8,,0.87,0.75,10:20,OD,323,pitting,10,-38.93,2.99,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95861184,-89.92862872,-20.0482,,,,,,
1740,,6708.52,,metal loss-corrosion,11,,0.59,0.67,11:32,OD,323,pitting,10,-38.96,2.96,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95861191,-89.92862864,-20.0485,,,,,,
1740,,6708.90,,cluster,13,,2.21,2.02,11:17,OD,324,,,-39.35,2.58,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1737.00,,,,29.95861268,-89.92862780,-20.0524,,,,,,
1740,,6708.90,,metal loss-corrosion,8,,2.21,0.87,11:17,OD,324,circumferential grooving,10,-39.35,2.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95861268,-89.92862780,-20.0524,,,,,,
1740,,6709.01,,metal loss-corrosion,13,,0.71,0.67,11:20,OD,324,pitting,10,-39.46,2.46,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95861290,-89.92862756,-20.0535,,,,,,
1750,41.13,6711.47,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95861783,-89.92862218,-20.0748,,,,,,
1750,,6713.21,,metal loss-corrosion,16,,0.59,0.47,11:31,OD,,circumferential slotting,10,-1.74,39.39,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1768.00,,,,29.95862129,-89.92861837,-20.0853,,,,,,
1750,,6713.76,,metal loss-corrosion,18,,1.06,0.71,1:25,OD,,pitting,10,-2.28,38.84,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.95862237,-89.92861718,-20.0882,,,,,,
1750,,6714.65,,metal loss-corrosion,11,,0.59,0.75,9:41,OD,,pitting,10,-3.18,37.95,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95862417,-89.92861521,-20.0910,,,,,,
1750,,6715.24,,metal loss-corrosion,11,,1.06,1.14,10:01,OD,,pitting,10,-3.77,37.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95862534,-89.92861392,-20.0925,,,,,,
1750,,6715.94,,metal loss-corrosion,6,,0.59,0.59,2:12,OD,325,pitting,10,-4.47,36.66,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95862673,-89.92861239,-20.0942,,,,,,
1750,,6715.94,,cluster,17,,2.41,0.73,1:46,OD,325,,,-4.47,36.66,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.95862673,-89.92861239,-20.0942,,,,,,
1750,,6715.95,,metal loss-corrosion,17,,0.59,0.63,1:46,OD,325,pitting,10,-4.48,36.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95862675,-89.92861237,-20.0942,,,,,,
1750,,6716.64,,metal loss-corrosion,10,,0.75,0.87,3:18,OD,,pitting,10,-5.16,35.96,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95862812,-89.92861087,-20.0930,,,,,,
1750,,6717.52,,metal loss-corrosion,10,,0.87,1.61,8:49,OD,,pitting,10,-6.05,35.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95862989,-89.92860894,-20.0915,,,,,,
1750,,6718.17,,metal loss-corrosion,12,,1.18,0.59,9:34,OD,,pitting,10,-6.7,34.43,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95863119,-89.92860751,-20.0895,,,,,,
1750,,6718.20,,metal loss-corrosion,10,,0.67,0.51,10:25,OD,,pitting,10,-6.73,34.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95863126,-89.92860744,-20.0893,,,,,,
1750,,6718.78,,metal loss-corrosion,14,,0.87,0.91,9:54,OD,,pitting,10,-7.3,33.82,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,29.95863241,-89.92860619,-20.0857,,,,,,
1750,,6719.12,,metal loss-corrosion,15,,0.59,0.51,2:06,OD,,pitting,10,-7.64,33.48,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.95863309,-89.92860545,-20.0835,,,,,,
1750,,6719.52,,metal loss-corrosion,14,,0.59,0.47,3:00,OD,,circumferential slotting,10,-8.04,33.09,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.95863388,-89.92860458,-20.0810,,,,,,
1750,,6747.42,,metal loss-corrosion,7,,0.59,0.98,11:08,OD,326,pitting,10,-35.95,5.18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95869066,-89.92854481,-20.0040,,,,,,
1750,,6747.42,,cluster,13,,2.31,1.97,11:08,OD,326,,,-35.95,5.18,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1738.00,,,,29.95869066,-89.92854481,-20.0040,,,,,,
1750,,6747.44,,metal loss-corrosion,7,,0.59,0.55,11:26,OD,326,pitting,10,-35.97,5.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95869069,-89.92854477,-20.0042,,,,,,
1750,,6747.54,,metal loss-corrosion,13,,0.63,0.63,11:32,OD,326,pitting,10,-36.06,5.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95869089,-89.92854457,-20.0054,,,,,,
1750,,6748.49,,metal loss-corrosion,11,,0.75,1.85,11:18,OD,,axial grooving,15,-37.01,4.11,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95869281,-89.92854252,-20.0173,,,,,,
1760,42.28,6752.60,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95870113,-89.92853365,-20.0726,,,,,,
1760,,6755.01,,cluster,15,,1.23,2.31,11:14,OD,327,,,-2.41,39.87,6.20,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1723.00,,,,29.95870598,-89.92852843,-20.1059,,,,,,
1760,,6755.01,,metal loss-corrosion,6,,0.91,0.83,11:14,OD,327,pitting,10,-2.41,39.87,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95870598,-89.92852843,-20.1059,,,,,,
1760,,6755.14,,metal loss-corrosion,15,,0.67,0.75,11:22,OD,327,pitting,10,-2.54,39.74,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95870624,-89.92852815,-20.1076,,,,,,
1760,,6755.30,,metal loss-corrosion,11,,0.59,1.53,11:49,OD,,axial grooving,15,-2.69,39.59,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95870655,-89.92852781,-20.1097,,,,,,
1760,,6755.75,,cluster,13,,2.76,1.42,11:12,OD,328,,,-3.15,39.13,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1751.00,,,,29.95870746,-89.92852683,-20.1158,,,,,,
1760,,6755.75,,metal loss-corrosion,9,,0.59,1.42,11:43,OD,328,axial grooving,15,-3.15,39.13,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95870746,-89.92852683,-20.1158,,,,,,
1760,,6755.75,,metal loss-corrosion,13,,0.94,1.42,11:12,OD,328,pitting,10,-3.15,39.13,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95870746,-89.92852683,-20.1158,,,,,,
1760,,6755.97,,metal loss-corrosion,11,,0.63,1.77,10:13,OD,,axial grooving,15,-3.37,38.91,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95870791,-89.92852635,-20.1189,,,,,,
1760,,6758.10,,cluster,14,,2.96,2.43,9:30,OD,329,,,-5.5,36.78,6.20,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1723.00,,,,29.95871219,-89.92852169,-20.1422,,,,,,
1760,,6758.10,,metal loss-corrosion,14,,0.59,1.38,10:04,OD,329,axial grooving,15,-5.5,36.78,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95871219,-89.92852169,-20.1422,,,,,,
1760,,6758.11,,metal loss-corrosion,6,,1.58,2.32,9:30,OD,329,general,10,-5.51,36.77,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95871221,-89.92852167,-20.1423,,,,,,
1760,,6758.25,,metal loss-corrosion,8,,0.59,0.51,9:59,OD,329,pitting,10,-5.65,36.63,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95871248,-89.92852138,-20.1437,,,,,,
1760,,6758.52,,metal loss-corrosion,18,,0.91,1.42,12:03,OD,,pitting,10,-5.92,36.36,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1742.00,,,,29.95871303,-89.92852078,-20.1460,,,,,,
1760,,6758.60,,metal loss-corrosion,10,,0.59,0.63,9:39,OD,,pitting,10,-6,36.28,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95871319,-89.92852061,-20.1465,,,,,,
1760,,6759.58,,cluster,10,,2.55,1.17,9:14,OD,330,,,-6.98,35.3,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95871514,-89.92851848,-20.1534,,,,,,
1760,,6759.58,,metal loss-corrosion,10,,0.59,0.71,9:42,OD,330,pitting,10,-6.98,35.3,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95871514,-89.92851848,-20.1534,,,,,,
1760,,6759.60,,metal loss-corrosion,8,,0.79,0.87,9:14,OD,330,pitting,10,-7,35.28,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95871519,-89.92851843,-20.1536,,,,,,
1760,,6760.98,,cluster,16,,2.48,2.17,10:16,OD,331,,,-8.38,33.9,6.20,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1724.00,,,,29.95871795,-89.92851542,-20.1607,,,,,,
1760,,6760.98,,metal loss-corrosion,16,,0.67,0.43,10:42,OD,331,circumferential slotting,10,-8.38,33.9,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95871795,-89.92851542,-20.1607,,,,,,
1760,,6761.06,,metal loss-corrosion,7,,0.59,1.06,10:16,OD,331,pitting,10,-8.46,33.82,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95871812,-89.92851524,-20.1609,,,,,,
1760,,6761.13,,metal loss-corrosion,8,,0.59,0.43,10:39,OD,331,circumferential slotting,10,-8.53,33.75,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95871824,-89.92851510,-20.1611,,,,,,
1760,,6780.13,,metal loss-corrosion,12,,0.63,0.47,1:42,OD,,circumferential slotting,10,-27.53,14.75,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95875654,-89.92847395,-19.9898,,,,,,
1760,,6782.95,,metal loss-corrosion,10,,0.59,0.51,10:53,OD,332,pitting,10,-30.35,11.93,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95876231,-89.92846795,-19.9639,,,,,,
1760,,6782.95,,cluster,10,,2.55,0.78,10:25,OD,332,,,-30.35,11.93,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95876231,-89.92846795,-19.9639,,,,,,
1760,,6782.97,,metal loss-corrosion,8,,0.59,0.55,10:25,OD,332,pitting,10,-30.37,11.91,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95876235,-89.92846791,-19.9637,,,,,,
1770,41.19,6794.88,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95878678,-89.92844265,-19.8924,,,,,,
1770,,6797.72,,metal loss-corrosion,10,,0.59,0.55,1:55,OD,,pitting,10,-2.84,38.35,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95879260,-89.92843663,-19.8711,,,,,,
1770,,6803.98,,metal loss-corrosion,16,,0.71,0.63,9:55,OD,,pitting,10,-9.1,32.09,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.95880543,-89.92842334,-19.8358,,,,,,
1770,,6813.11,,metal loss-corrosion,14,,0.59,1.69,1:41,OD,333,axial grooving,15,-18.23,22.96,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95882415,-89.92840396,-19.8451,,,,,,
1770,,6813.11,,cluster,14,,4.25,2.06,1:41,OD,333,,,-18.23,22.96,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1733.00,,,,29.95882415,-89.92840396,-19.8451,,,,,,
1770,,6813.14,,metal loss-corrosion,7,,2.72,1.65,2:03,OD,333,general,10,-18.26,22.93,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95882422,-89.92840388,-19.8454,,,,,,
1770,,6816.08,,metal loss-corrosion,11,,0.59,0.91,3:17,OD,,pitting,10,-21.2,19.99,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95883022,-89.92839762,-19.8697,,,,,,
1770,,6816.82,,cluster,19,,2.34,2.23,1:34,OD,334,,,-21.94,19.25,5.60,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1711.00,,,,29.95883173,-89.92839604,-19.8768,,,,,,
1770,,6816.82,,metal loss-corrosion,8,,0.59,0.47,1:59,OD,334,circumferential slotting,10,-21.94,19.25,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95883173,-89.92839604,-19.8768,,,,,,
1770,,6816.94,,metal loss-corrosion,19,,1.53,0.83,1:34,OD,334,pitting,10,-22.06,19.13,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95883196,-89.92839579,-19.8780,,,,,,
1770,,6818.36,,metal loss-corrosion,11,,1.46,0.55,2:11,OD,335,circumferential grooving,10,-23.48,17.71,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95883486,-89.92839275,-19.8935,,,,,,
1770,,6818.36,,cluster,11,,1.46,1.91,2:11,OD,335,,,-23.48,17.71,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95883486,-89.92839275,-19.8935,,,,,,
1770,,6818.48,,metal loss-corrosion,11,,0.59,0.47,2:14,OD,335,circumferential slotting,10,-23.6,17.59,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95883511,-89.92839249,-19.8948,,,,,,
1770,,6821.88,,cluster,10,,2.27,2.56,11:06,OD,336,,,-27,14.19,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95884203,-89.92838521,-19.9381,,,,,,
1770,,6821.88,,metal loss-corrosion,10,,0.91,0.67,11:06,OD,336,pitting,10,-27,14.19,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95884203,-89.92838521,-19.9381,,,,,,
1770,,6821.98,,metal loss-corrosion,8,,0.59,0.47,11:30,OD,336,circumferential slotting,10,-27.1,14.09,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95884223,-89.92838499,-19.9395,,,,,,
1770,,6822.05,,metal loss-corrosion,6,,0.75,0.55,11:27,OD,336,pitting,10,-27.17,14.02,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95884237,-89.92838485,-19.9404,,,,,,
1770,,6823.61,,metal loss-corrosion,16,,0.75,1.26,3:11,OD,,pitting,10,-28.73,12.46,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1750.00,,,,29.95884554,-89.92838148,-19.9621,,,,,,
1770,,6827.00,,metal loss-corrosion,13,,0.59,1.73,11:12,OD,,axial grooving,15,-32.12,9.07,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1744.00,,,,29.95885237,-89.92837418,-20.0062,,,,,,
1770,,6827.62,,metal loss-corrosion,18,,0.67,0.51,11:45,OD,,pitting,10,-32.74,8.45,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,29.95885362,-89.92837282,-20.0132,,,,,,
1780,41.74,6836.07,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95887057,-89.92835442,-20.0647,,,,,,
1780,,6839.29,,metal loss-corrosion,10,,0.59,0.67,2:04,OD,337,pitting,10,-3.22,38.52,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95887701,-89.92834739,-20.0544,,,,,,
1780,,6839.29,,cluster,10,,3.31,0.67,2:04,OD,337,,,-3.22,38.52,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95887701,-89.92834739,-20.0544,,,,,,
1780,,6839.30,,metal loss-corrosion,7,,0.59,0.39,2:43,OD,337,circumferential slotting,10,-3.23,38.51,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95887703,-89.92834736,-20.0544,,,,,,
1780,,6842.14,,cluster,17,,2.55,2.06,10:08,OD,338,,,-6.07,35.67,6.20,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1724.00,,,,29.95888273,-89.92834118,-20.0345,,,,,,
1780,,6842.14,,metal loss-corrosion,17,,0.71,1.22,10:08,OD,338,pitting,10,-6.07,35.67,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95888273,-89.92834118,-20.0345,,,,,,
1780,,6842.26,,metal loss-corrosion,7,,0.59,0.67,10:36,OD,338,pitting,10,-6.19,35.55,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95888296,-89.92834093,-20.0334,,,,,,
1780,,6844.78,,metal loss-corrosion,10,,0.59,0.55,2:30,OD,,pitting,10,-8.71,33.03,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95888804,-89.92833545,-20.0084,,,,,,
1780,,6845.17,,metal loss-corrosion,11,,0.67,0.51,10:26,OD,,pitting,10,-9.09,32.65,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95888881,-89.92833462,-20.0043,,,,,,
1780,,6846.43,,cluster,10,,4.29,1.96,10:00,OD,339,,,-10.36,31.38,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95889136,-89.92833188,-19.9903,,,,,,
1780,,6846.43,,metal loss-corrosion,8,,0.59,0.43,10:05,OD,339,circumferential slotting,10,-10.36,31.38,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95889136,-89.92833188,-19.9903,,,,,,
1780,,6846.53,,metal loss-corrosion,10,,1.50,0.75,10:40,OD,339,circumferential grooving,10,-10.45,31.28,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95889155,-89.92833167,-19.9892,,,,,,
1780,,6846.53,,metal loss-corrosion,9,,0.94,0.71,10:00,OD,339,pitting,10,-10.46,31.28,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95889157,-89.92833166,-19.9892,,,,,,
1780,,6846.53,,cluster,12,,3.63,2.09,2:48,OD,340,,,-10.46,31.28,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95889157,-89.92833165,-19.9891,,,,,,
1780,,6846.53,,metal loss-corrosion,8,,1.26,2.09,3:22,OD,340,pitting,10,-10.46,31.28,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95889157,-89.92833165,-19.9891,,,,,,
1780,,6846.57,,metal loss-corrosion,12,,0.84,1.56,2:48,OD,340,pitting,10,-10.5,31.24,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95889165,-89.92833157,-19.9887,,,,,,
1780,,6850.42,,metal loss-corrosion,15,,0.59,0.43,2:49,OD,,circumferential slotting,10,-14.35,27.39,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.95889944,-89.92832327,-19.9376,,,,,,
1780,,6863.82,,metal loss-corrosion,12,,0.59,2.01,2:04,OD,341,axial grooving,15,-27.75,13.99,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95892681,-89.92829471,-19.8016,,,,,,
