Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
1780,,6863.82,,cluster,12,,2.74,2.01,2:04,OD,341,,,-27.75,13.99,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95892681,-89.92829471,-19.8016,,,,,,
1780,,6863.93,,metal loss-corrosion,6,,1.34,0.63,2:24,OD,341,circumferential grooving,10,-27.86,13.88,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95892702,-89.92829449,-19.8013,,,,,,
1780,,6867.48,,metal loss-corrosion,11,,0.94,0.63,3:41,OD,,pitting,10,-31.4,10.34,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95893431,-89.92828697,-19.7967,,,,,,
1780,,6867.65,,metal loss-corrosion,11,,0.71,0.63,3:23,OD,,pitting,10,-31.58,10.16,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95893466,-89.92828660,-19.7970,,,,,,
1780,,6869.31,,metal loss-corrosion,10,,1.26,2.21,10:23,OD,342,pitting,10,-33.23,8.5,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95893807,-89.92828309,-19.7998,,,,,,
1780,,6869.31,,cluster,10,,1.89,2.35,10:14,OD,342,,,-33.23,8.5,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95893807,-89.92828309,-19.7998,,,,,,
1780,,6869.46,,metal loss-corrosion,10,,0.59,0.51,10:14,OD,342,pitting,10,-33.39,8.35,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95893838,-89.92828277,-19.8004,,,,,,
1780,,6870.74,,metal loss-corrosion,9,,0.83,0.71,11:10,OD,343,pitting,10,-34.67,7.07,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95894101,-89.92828005,-19.8059,,,,,,
1780,,6870.74,,cluster,18,,3.06,2.15,10:38,OD,343,,,-34.67,7.07,6.20,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1717.00,,,,29.95894101,-89.92828005,-19.8059,,,,,,
1780,,6870.86,,metal loss-corrosion,18,,0.75,0.71,10:38,OD,343,pitting,10,-34.79,6.95,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95894126,-89.92827980,-19.8064,,,,,,
1780,,6871.19,,metal loss-corrosion,10,,0.59,0.55,11:43,OD,,pitting,10,-35.12,6.62,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95894193,-89.92827910,-19.8078,,,,,,
1780,,6871.57,,metal loss-corrosion,7,,0.59,0.39,3:05,OD,344,circumferential slotting,10,-35.5,6.24,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95894271,-89.92827829,-19.8096,,,,,,
1780,,6871.57,,cluster,10,,2.86,2.46,3:05,OD,344,,,-35.5,6.24,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95894271,-89.92827829,-19.8096,,,,,,
1780,,6871.65,,metal loss-corrosion,10,,0.63,1.42,3:37,OD,344,axial grooving,15,-35.58,6.16,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95894289,-89.92827811,-19.8101,,,,,,
1780,,6871.70,,metal loss-corrosion,12,,0.59,0.75,9:51,OD,,pitting,10,-35.62,6.11,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95894297,-89.92827802,-19.8103,,,,,,
1780,,6871.70,,metal loss-corrosion,11,,1.10,0.63,2:50,OD,,pitting,10,-35.63,6.11,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95894297,-89.92827802,-19.8103,,,,,,
1780,,6873.85,,metal loss-corrosion,10,,1.65,1.18,3:06,OD,,pitting,10,-37.78,3.96,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95894740,-89.92827344,-19.8217,,,,,,
1790,39.40,6877.81,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95895551,-89.92826506,-19.8384,,,,,,
1790,,6885.39,,cluster,13,,3.04,2.14,9:28,OD,345,,,-7.58,31.82,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1734.00,,,,29.95897114,-89.92824909,-19.8209,,,,,,
1790,,6885.39,,metal loss-corrosion,9,,0.98,1.89,9:28,OD,345,pitting,10,-7.58,31.82,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95897114,-89.92824909,-19.8209,,,,,,
1790,,6885.44,,metal loss-corrosion,13,,0.59,1.50,10:03,OD,345,axial grooving,15,-7.63,31.76,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95897125,-89.92824897,-19.8205,,,,,,
1790,,6888.53,,metal loss-corrosion,14,,0.59,1.93,9:56,OD,346,axial grooving,15,-10.72,28.68,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95897761,-89.92824248,-19.7888,,,,,,
1790,,6888.53,,cluster,14,,2.45,1.93,9:56,OD,346,,,-10.72,28.68,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1736.00,,,,29.95897761,-89.92824248,-19.7888,,,,,,
1790,,6888.53,,metal loss-corrosion,12,,0.63,0.75,10:22,OD,346,pitting,10,-10.72,28.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95897762,-89.92824247,-19.7887,,,,,,
1790,,6889.09,,metal loss-corrosion,15,,0.59,0.59,10:19,OD,,pitting,10,-11.28,28.11,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.95897878,-89.92824129,-19.7820,,,,,,
1790,,6889.44,,metal loss-corrosion,10,,0.75,0.79,10:00,OD,,pitting,10,-11.63,27.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95897949,-89.92824056,-19.7778,,,,,,
1800,39.21,6917.21,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95903595,-89.92818104,-19.2976,,,,,,
1800,,6919.94,,metal loss-corrosion,10,,0.91,0.71,10:15,OD,,pitting,10,-2.73,36.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95904151,-89.92817521,-19.2543,,,,,,
1800,,6923.03,,metal loss-corrosion,12,,0.59,0.39,11:33,OD,347,circumferential slotting,10,-5.82,33.38,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95904783,-89.92816862,-19.2064,,,,,,
1800,,6923.03,,cluster,19,,3.12,2.71,11:33,OD,347,,,-5.82,33.38,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.64,,,1696.00,,,,29.95904783,-89.92816862,-19.2064,,,,,,
1800,,6923.12,,metal loss-corrosion,19,,0.75,1.61,12:07,OD,347,axial grooving,15,-5.91,33.29,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95904802,-89.92816843,-19.2050,,,,,,
1800,,6932.28,,metal loss-corrosion,12,,0.71,0.63,1:43,OD,,pitting,10,-15.08,24.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95906682,-89.92814900,-19.1129,,,,,,
1800,,6932.60,,metal loss-corrosion,11,,0.63,0.67,2:11,OD,,pitting,10,-15.4,23.81,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95906748,-89.92814832,-19.1120,,,,,,
1800,,6952.08,,metal loss-corrosion,10,,0.59,0.63,10:49,OD,348,pitting,10,-34.87,4.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95910756,-89.92810718,-19.0631,,,,,,
1800,,6952.08,,cluster,14,,2.62,3.99,10:49,OD,348,,,-34.87,4.33,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.63,,,1693.00,,,,29.95910756,-89.92810718,-19.0631,,,,,,
1800,,6952.20,,metal loss-corrosion,14,,0.79,0.43,10:57,OD,348,circumferential slotting,10,-35,4.21,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95910781,-89.92810692,-19.0630,,,,,,
1800,,6952.30,,metal loss-corrosion,10,,0.63,0.83,10:50,OD,348,pitting,10,-35.09,4.11,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95910801,-89.92810671,-19.0630,,,,,,
1800,,6952.35,,metal loss-corrosion,8,,0.59,0.75,11:18,OD,348,pitting,10,-35.14,4.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95910811,-89.92810661,-19.0631,,,,,,
1800,,6953.97,,cluster,19,,1.43,1.95,12:42,OD,349,,,-36.77,2.44,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1722.00,,,,29.95911145,-89.92810318,-19.0639,,,,,,
1800,,6953.97,,metal loss-corrosion,10,,0.59,0.39,12:54,OD,349,circumferential slotting,10,-36.77,2.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95911145,-89.92810318,-19.0639,,,,,,
1800,,6954.07,,metal loss-corrosion,19,,1.02,0.75,12:42,OD,349,pitting,10,-36.87,2.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95911166,-89.92810297,-19.0639,,,,,,
1810,39.67,6956.41,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95911647,-89.92809802,-19.0782,,,,,,
1810,,6959.53,,metal loss-corrosion,8,,0.59,0.39,11:16,OD,350,circumferential slotting,10,-3.12,36.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95912287,-89.92809140,-19.1232,,,,,,
1810,,6959.53,,cluster,11,,4.78,1.40,10:50,OD,350,,,-3.12,36.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95912287,-89.92809140,-19.1232,,,,,,
1810,,6959.57,,metal loss-corrosion,5,,1.22,0.67,11:41,OD,350,pitting,10,-3.16,36.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95912295,-89.92809131,-19.1239,,,,,,
1810,,6959.60,,metal loss-corrosion,11,,1.34,0.63,10:50,OD,350,circumferential grooving,10,-3.19,36.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95912300,-89.92809126,-19.1243,,,,,,
1810,,6960.48,,metal loss-corrosion,6,,0.59,0.51,10:44,OD,351,pitting,10,-4.07,35.6,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95912481,-89.92808938,-19.1409,,,,,,
1810,,6960.48,,cluster,12,,2.39,0.87,10:44,OD,351,,,-4.07,35.6,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95912481,-89.92808938,-19.1409,,,,,,
1810,,6960.50,,metal loss-corrosion,12,,0.71,0.63,11:08,OD,351,pitting,10,-4.09,35.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95912485,-89.92808934,-19.1413,,,,,,
1810,,6961.34,,cluster,10,,3.38,2.05,10:04,OD,352,,,-4.93,34.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95912655,-89.92808756,-19.1588,,,,,,
1810,,6961.34,,metal loss-corrosion,6,,0.87,0.67,10:04,OD,352,pitting,10,-4.93,34.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95912655,-89.92808756,-19.1588,,,,,,
1810,,6961.47,,metal loss-corrosion,10,,0.59,0.43,10:44,OD,352,circumferential slotting,10,-5.06,34.61,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95912683,-89.92808727,-19.1617,,,,,,
1810,,6961.57,,metal loss-corrosion,11,,0.75,0.71,9:54,OD,353,pitting,10,-5.16,34.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95912703,-89.92808707,-19.1637,,,,,,
1810,,6961.57,,cluster,11,,3.11,1.52,9:54,OD,353,,,-5.16,34.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95912703,-89.92808707,-19.1637,,,,,,
1810,,6961.65,,metal loss-corrosion,9,,0.59,0.55,10:30,OD,353,pitting,10,-5.24,34.43,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95912719,-89.92808689,-19.1654,,,,,,
1810,,6962.20,,metal loss-corrosion,12,,0.71,0.51,9:41,OD,,pitting,10,-5.79,33.88,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95912831,-89.92808573,-19.1769,,,,,,
1810,,6962.93,,cluster,10,,3.38,1.59,9:57,OD,354,,,-6.51,33.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95912980,-89.92808418,-19.1934,,,,,,
1810,,6962.93,,metal loss-corrosion,8,,0.59,0.39,10:37,OD,354,circumferential slotting,10,-6.51,33.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95912980,-89.92808418,-19.1934,,,,,,
1810,,6963.00,,metal loss-corrosion,10,,0.87,0.51,10:30,OD,354,pitting,10,-6.59,33.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95912995,-89.92808402,-19.1951,,,,,,
1810,,6963.01,,metal loss-corrosion,5,,0.87,0.59,9:57,OD,354,pitting,10,-6.6,33.07,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95912997,-89.92808400,-19.1953,,,,,,
1810,,6964.58,,metal loss-corrosion,10,,0.71,0.55,4:48,OD,,pitting,10,-8.17,31.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95913317,-89.92808065,-19.2313,,,,,,
1810,,6964.81,,cluster,10,,1.15,1.55,10:26,OD,355,,,-8.4,31.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95913364,-89.92808015,-19.2367,,,,,,
1810,,6964.81,,metal loss-corrosion,9,,0.87,0.67,10:26,OD,355,pitting,10,-8.4,31.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95913364,-89.92808015,-19.2367,,,,,,
1810,,6964.90,,metal loss-corrosion,10,,0.59,0.55,10:34,OD,355,pitting,10,-8.48,31.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95913381,-89.92807997,-19.2386,,,,,,
1810,,6965.24,,cluster,13,,3.82,1.30,9:51,OD,356,,,-8.83,30.84,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1754.00,,,,29.95913451,-89.92807924,-19.2466,,,,,,
1810,,6965.24,,metal loss-corrosion,5,,1.65,1.30,10:22,OD,356,pitting,10,-8.83,30.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95913451,-89.92807924,-19.2466,,,,,,
1810,,6965.26,,metal loss-corrosion,13,,0.98,0.63,9:51,OD,356,pitting,10,-8.85,30.82,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95913456,-89.92807919,-19.2472,,,,,,
1810,,6966.92,,metal loss-corrosion,11,,0.63,0.47,10:23,OD,,circumferential slotting,10,-10.5,29.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95913792,-89.92807565,-19.2864,,,,,,
1810,,6968.88,,metal loss-corrosion,12,,0.63,0.55,3:03,OD,,pitting,10,-12.47,27.2,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95914189,-89.92807141,-19.3335,,,,,,
1810,,6970.63,,metal loss-corrosion,13,,0.63,0.51,3:25,OD,,pitting,10,-14.21,25.46,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.95914541,-89.92806763,-19.3735,,,,,,
1810,,6979.31,,metal loss-corrosion,15,,0.59,0.75,2:43,OD,,pitting,10,-22.9,16.77,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.95916281,-89.92804869,-19.4966,,,,,,
1820,40.82,6996.08,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95919673,-89.92801254,-19.4766,,,,,,
1820,,6998.77,,cluster,11,,1.70,1.76,9:36,OD,357,,,-2.68,38.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95920222,-89.92800683,-19.4898,,,,,,
1820,,6998.77,,metal loss-corrosion,11,,0.59,0.39,9:36,OD,357,circumferential slotting,10,-2.68,38.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95920222,-89.92800683,-19.4898,,,,,,
1820,,6998.87,,metal loss-corrosion,7,,0.79,0.51,9:49,OD,357,circumferential slotting,10,-2.79,38.03,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95920243,-89.92800661,-19.4905,,,,,,
1820,,6999.87,,metal loss-corrosion,9,,0.59,0.55,9:31,OD,358,pitting,10,-3.78,37.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95920447,-89.92800449,-19.4977,,,,,,
1820,,6999.87,,cluster,12,,2.42,0.57,9:31,OD,358,,,-3.78,37.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95920447,-89.92800449,-19.4977,,,,,,
1820,,6999.87,,metal loss-corrosion,12,,0.75,0.51,9:55,OD,358,pitting,10,-3.79,37.03,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95920448,-89.92800448,-19.4978,,,,,,
1820,,7001.01,,cluster,17,,3.25,2.29,11:25,OD,359,,,-4.93,35.89,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1717.00,,,,29.95920682,-89.92800205,-19.5069,,,,,,
1820,,7001.01,,metal loss-corrosion,13,,0.59,1.26,12:03,OD,359,axial grooving,15,-4.93,35.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95920682,-89.92800205,-19.5069,,,,,,
1820,,7001.03,,metal loss-corrosion,7,,0.59,0.43,11:25,OD,359,circumferential slotting,10,-4.94,35.88,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95920685,-89.92800202,-19.5070,,,,,,
1820,,7001.17,,metal loss-corrosion,17,,0.67,0.43,12:02,OD,359,circumferential slotting,10,-5.09,35.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95920714,-89.92800172,-19.5083,,,,,,
1820,,7001.31,,metal loss-corrosion,9,,1.10,0.59,12:00,OD,360,pitting,10,-5.22,35.6,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95920742,-89.92800142,-19.5096,,,,,,
1820,,7001.31,,cluster,11,,2.60,2.23,11:40,OD,360,,,-5.22,35.6,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95920742,-89.92800142,-19.5096,,,,,,
1820,,7001.44,,metal loss-corrosion,11,,0.79,0.55,12:06,OD,360,pitting,10,-5.35,35.47,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95920768,-89.92800115,-19.5107,,,,,,
1820,,7001.46,,metal loss-corrosion,10,,0.59,0.35,11:40,OD,360,circumferential slotting,10,-5.38,35.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95920774,-89.92800109,-19.5110,,,,,,
1820,,7001.73,,metal loss-corrosion,16,,0.68,0.47,11:11,OD,,circumferential slotting,10,-5.64,35.18,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1768.00,,,,29.95920828,-89.92800053,-19.5134,,,,,,
1820,,7001.88,,metal loss-corrosion,11,,1.14,0.47,11:00,OD,,circumferential slotting,10,-5.8,35.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95920859,-89.92800021,-19.5148,,,,,,
1820,,7002.42,,metal loss-corrosion,10,,0.59,0.59,12:03,OD,361,pitting,10,-6.33,34.49,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95920969,-89.92799906,-19.5197,,,,,,
1820,,7002.42,,cluster,10,,5.27,1.40,10:56,OD,361,,,-6.33,34.49,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95920969,-89.92799906,-19.5197,,,,,,
1820,,7002.42,,metal loss-corrosion,8,,1.38,1.34,11:22,OD,361,pitting,10,-6.34,34.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95920970,-89.92799905,-19.5197,,,,,,
1820,,7002.45,,metal loss-corrosion,9,,0.59,0.79,10:56,OD,361,pitting,10,-6.37,34.45,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95920976,-89.92799899,-19.5200,,,,,,
1820,,7002.84,,metal loss-corrosion,12,,0.59,0.39,11:55,OD,,circumferential slotting,10,-6.76,34.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95921055,-89.92799816,-19.5241,,,,,,
1820,,7003.38,,metal loss-corrosion,12,,0.94,0.67,9:59,OD,,pitting,10,-7.3,33.52,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95921167,-89.92799700,-19.5302,,,,,,
1820,,7006.98,,metal loss-corrosion,11,,0.59,0.63,2:22,OD,,pitting,10,-10.9,29.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95921901,-89.92798933,-19.5755,,,,,,
1820,,7008.51,,metal loss-corrosion,15,,0.59,0.63,10:54,OD,,pitting,10,-12.43,28.39,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.95922212,-89.92798606,-19.5988,,,,,,
1820,,7009.54,,cluster,10,,3.11,0.95,11:20,OD,362,,,-13.46,27.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95922423,-89.92798384,-19.6174,,,,,,
1820,,7009.54,,metal loss-corrosion,9,,0.59,0.43,11:56,OD,362,circumferential slotting,10,-13.46,27.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95922423,-89.92798384,-19.6174,,,,,,
1820,,7009.57,,metal loss-corrosion,10,,0.94,0.63,11:20,OD,362,pitting,10,-13.49,27.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95922428,-89.92798379,-19.6179,,,,,,
1820,,7011.50,,cluster,12,,3.41,3.19,1:18,OD,363,,,-15.42,25.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95922820,-89.92797964,-19.6560,,,,,,
1820,,7011.50,,metal loss-corrosion,12,,0.63,0.55,1:57,OD,363,pitting,10,-15.42,25.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95922820,-89.92797964,-19.6560,,,,,,
1820,,7011.61,,metal loss-corrosion,7,,0.59,0.71,1:18,OD,363,pitting,10,-15.53,25.29,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95922842,-89.92797942,-19.6582,,,,,,
1820,,7011.64,,metal loss-corrosion,6,,1.10,0.59,1:51,OD,363,pitting,10,-15.55,25.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95922847,-89.92797936,-19.6588,,,,,,
1820,,7011.74,,metal loss-corrosion,7,,0.59,0.35,1:22,OD,363,circumferential slotting,10,-15.66,25.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95922868,-89.92797914,-19.6610,,,,,,
1820,,7012.37,,metal loss-corrosion,11,,0.59,0.39,1:47,OD,,circumferential slotting,10,-16.29,24.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95922997,-89.92797777,-19.6746,,,,,,
1820,,7012.83,,metal loss-corrosion,10,,0.59,0.55,1:34,OD,,pitting,10,-16.75,24.07,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95923090,-89.92797679,-19.6845,,,,,,
1820,,7013.68,,metal loss-corrosion,10,,0.83,0.51,10:09,OD,,pitting,10,-17.6,23.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95923262,-89.92797495,-19.7033,,,,,,
1820,,7014.22,,metal loss-corrosion,10,,0.63,0.47,11:02,OD,,circumferential slotting,10,-18.13,22.69,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95923370,-89.92797380,-19.7150,,,,,,
1820,,7014.64,,metal loss-corrosion,10,,0.59,0.55,3:20,OD,,pitting,10,-18.56,22.26,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95923455,-89.92797289,-19.7243,,,,,,
1820,,7018.38,,metal loss-corrosion,13,,1.06,0.79,11:06,OD,,pitting,10,-22.3,18.52,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.95924207,-89.92796477,-19.8064,,,,,,
1820,,7019.81,,metal loss-corrosion,12,,0.59,0.51,11:28,OD,,pitting,10,-23.73,17.09,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95924493,-89.92796165,-19.8338,,,,,,
1820,,7019.94,,metal loss-corrosion,12,,1.18,0.59,11:22,OD,,circumferential grooving,10,-23.86,16.96,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95924520,-89.92796136,-19.8362,,,,,,
1820,,7025.43,,metal loss-corrosion,9,,2.17,0.75,3:13,OD,364,circumferential grooving,10,-29.35,11.47,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95925613,-89.92794932,-19.9162,,,,,,
1820,,7025.43,,cluster,18,,4.54,0.75,2:39,OD,364,,,-29.35,11.47,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,29.95925613,-89.92794932,-19.9162,,,,,,
1820,,7025.44,,metal loss-corrosion,18,,0.59,0.55,2:39,OD,364,pitting,10,-29.35,11.47,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95925614,-89.92794931,-19.9162,,,,,,
1820,,7025.59,,cluster,13,,4.55,1.29,2:17,OD,365,,,-29.5,11.32,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1754.00,,,,29.95925644,-89.92794898,-19.9177,,,,,,
1820,,7025.59,,metal loss-corrosion,13,,1.97,0.83,2:54,OD,365,circumferential grooving,10,-29.5,11.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95925644,-89.92794898,-19.9177,,,,,,
1820,,7025.65,,metal loss-corrosion,11,,0.59,0.47,2:17,OD,365,pitting,10,-29.57,11.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95925657,-89.92794883,-19.9183,,,,,,
1820,,7025.95,,metal loss-corrosion,5,,1.46,0.47,3:17,OD,366,circumferential slotting,10,-29.87,10.95,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95925716,-89.92794819,-19.9211,,,,,,
1820,,7025.95,,cluster,11,,6.33,1.54,2:21,OD,366,,,-29.87,10.95,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95925716,-89.92794819,-19.9211,,,,,,
1820,,7025.95,,metal loss-corrosion,9,,0.59,0.67,2:38,OD,366,pitting,10,-29.87,10.95,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95925717,-89.92794818,-19.9212,,,,,,
1820,,7025.98,,metal loss-corrosion,11,,0.98,0.51,2:21,OD,366,pitting,10,-29.9,10.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95925723,-89.92794811,-19.9215,,,,,,
1820,,7026.04,,metal loss-corrosion,10,,1.93,0.43,3:24,OD,366,circumferential slotting,10,-29.96,10.86,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95925734,-89.92794798,-19.9220,,,,,,
1820,,7026.28,,metal loss-corrosion,11,,0.83,0.51,3:19,OD,,circumferential slotting,10,-30.2,10.62,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95925782,-89.92794745,-19.9243,,,,,,
1820,,7026.48,,metal loss-corrosion,13,,0.63,0.55,2:23,OD,,pitting,10,-30.4,10.42,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.95925821,-89.92794702,-19.9262,,,,,,
1820,,7026.62,,metal loss-corrosion,12,,0.59,1.53,3:46,OD,,axial grooving,15,-30.54,10.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95925849,-89.92794671,-19.9276,,,,,,
1820,,7031.86,,metal loss-corrosion,6,,0.63,0.75,9:21,OD,367,pitting,10,-35.78,5.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95926892,-89.92793521,-19.9441,,,,,,
1820,,7031.86,,cluster,12,,5.76,3.71,9:21,OD,367,,,-35.78,5.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95926892,-89.92793521,-19.9441,,,,,,
1820,,7031.91,,metal loss-corrosion,12,,0.63,0.59,9:58,OD,367,pitting,10,-35.83,4.99,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95926903,-89.92793509,-19.9441,,,,,,
1820,,7032.00,,metal loss-corrosion,7,,0.59,0.39,9:58,OD,367,circumferential slotting,10,-35.92,4.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95926921,-89.92793488,-19.9440,,,,,,
1820,,7032.03,,metal loss-corrosion,10,,0.79,0.71,9:26,OD,367,pitting,10,-35.95,4.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95926926,-89.92793483,-19.9439,,,,,,
1820,,7032.06,,metal loss-corrosion,7,,0.59,0.51,9:56,OD,367,circumferential slotting,10,-35.98,4.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95926933,-89.92793475,-19.9439,,,,,,
1820,,7032.13,,metal loss-corrosion,8,,0.59,0.47,10:35,OD,367,circumferential slotting,10,-36.05,4.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95926945,-89.92793461,-19.9438,,,,,,
1820,,7032.13,,metal loss-corrosion,9,,0.59,0.35,9:23,OD,367,circumferential slotting,10,-36.05,4.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95926946,-89.92793461,-19.9438,,,,,,
1830,41.59,7036.90,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95927896,-89.92792414,-19.9375,,,,,,
1830,,7040.00,,metal loss-corrosion,16,,0.63,0.55,10:09,OD,,pitting,10,-3.09,38.5,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.95928515,-89.92791737,-19.9224,,,,,,
1830,,7042.79,,cluster,17,,2.87,2.19,10:07,OD,368,,,-5.89,35.7,5.60,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1719.00,,,,29.95929075,-89.92791127,-19.9028,,,,,,
1830,,7042.79,,metal loss-corrosion,8,,0.59,0.43,10:29,OD,368,circumferential slotting,10,-5.89,35.7,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95929075,-89.92791127,-19.9028,,,,,,
1830,,7042.82,,metal loss-corrosion,13,,0.59,1.85,10:07,OD,368,axial grooving,15,-5.92,35.67,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95929081,-89.92791121,-19.9026,,,,,,
1830,,7042.88,,metal loss-corrosion,17,,0.98,0.63,10:34,OD,368,pitting,10,-5.98,35.61,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95929093,-89.92791108,-19.9022,,,,,,
1830,,7063.95,,cluster,11,,3.88,1.47,9:33,OD,369,,,-27.05,14.54,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95933367,-89.92786582,-19.8801,,,,,,
1830,,7063.95,,metal loss-corrosion,11,,0.67,1.14,10:19,OD,369,pitting,10,-27.05,14.54,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95933367,-89.92786582,-19.8801,,,,,,
1830,,7063.98,,metal loss-corrosion,5,,1.93,1.06,9:33,OD,369,pitting,10,-27.08,14.51,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95933374,-89.92786575,-19.8806,,,,,,
1840,40.73,7078.49,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95936284,-89.92783416,-20.1018,,,,,,
1840,,7080.14,,metal loss-corrosion,10,,0.63,0.63,9:38,OD,,pitting,10,-1.64,39.09,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95936611,-89.92783054,-20.1173,,,,,,
1840,,7081.77,,metal loss-corrosion,12,,0.59,0.47,10:19,OD,,circumferential slotting,10,-3.28,37.45,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95936936,-89.92782694,-20.1276,,,,,,
1840,,7081.95,,metal loss-corrosion,10,,0.59,1.22,9:54,OD,,axial grooving,15,-3.46,37.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95936971,-89.92782655,-20.1282,,,,,,
1840,,7082.10,,metal loss-corrosion,13,,0.63,0.71,2:59,OD,,pitting,10,-3.6,37.13,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.95937000,-89.92782622,-20.1286,,,,,,
1840,,7082.39,,metal loss-corrosion,10,,0.59,0.43,3:14,OD,,circumferential slotting,10,-3.9,36.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95937058,-89.92782558,-20.1296,,,,,,
1840,,7083.65,,metal loss-corrosion,13,,0.67,0.47,10:13,OD,,circumferential slotting,10,-5.16,35.57,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.95937309,-89.92782280,-20.1323,,,,,,
1840,,7084.11,,metal loss-corrosion,12,,1.02,0.87,10:09,OD,370,pitting,10,-5.62,35.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95937400,-89.92782179,-20.1321,,,,,,
1840,,7084.11,,cluster,12,,1.72,1.71,9:59,OD,370,,,-5.62,35.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95937400,-89.92782179,-20.1321,,,,,,
1840,,7084.22,,metal loss-corrosion,10,,0.87,0.43,9:59,OD,370,circumferential slotting,10,-5.72,35.01,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95937421,-89.92782156,-20.1320,,,,,,
1840,,7085.82,,metal loss-corrosion,15,,0.63,0.67,12:37,OD,,pitting,10,-7.32,33.41,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.95937739,-89.92781804,-20.1304,,,,,,
1840,,7085.93,,cluster,12,,0.94,2.18,10:24,OD,371,,,-7.43,33.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95937761,-89.92781780,-20.1301,,,,,,
1840,,7085.93,,metal loss-corrosion,12,,0.79,0.79,10:24,OD,371,pitting,10,-7.43,33.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95937761,-89.92781780,-20.1301,,,,,,
1840,,7086.06,,metal loss-corrosion,10,,0.59,0.51,10:29,OD,371,pitting,10,-7.57,33.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95937788,-89.92781749,-20.1298,,,,,,
1840,,7086.98,,metal loss-corrosion,14,,0.86,0.71,2:46,OD,,pitting,10,-8.49,32.24,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.95937971,-89.92781547,-20.1280,,,,,,
1840,,7088.83,,cluster,17,,2.41,2.52,9:44,OD,372,,,-10.34,30.39,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1710.00,,,,29.95938339,-89.92781142,-20.1218,,,,,,
1840,,7088.83,,metal loss-corrosion,17,,0.87,0.63,10:06,OD,372,pitting,10,-10.34,30.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95938339,-89.92781142,-20.1218,,,,,,
1840,,7088.89,,metal loss-corrosion,7,,0.59,0.67,9:44,OD,372,pitting,10,-10.4,30.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95938352,-89.92781128,-20.1216,,,,,,
1840,,7089.00,,metal loss-corrosion,9,,0.59,0.47,10:10,OD,372,pitting,10,-10.51,30.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95938373,-89.92781104,-20.1212,,,,,,
1840,,7090.11,,metal loss-corrosion,14,,0.87,0.51,10:03,OD,,pitting,10,-11.61,29.12,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1768.00,,,,29.95938594,-89.92780864,-20.1162,,,,,,
1840,,7090.60,,metal loss-corrosion,13,,0.59,0.67,10:43,OD,,pitting,10,-12.11,28.63,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.95938692,-89.92780756,-20.1138,,,,,,
1840,,7091.34,,metal loss-corrosion,11,,0.59,0.47,2:46,OD,,circumferential slotting,10,-12.85,27.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95938841,-89.92780595,-20.1102,,,,,,
1840,,7092.64,,metal loss-corrosion,10,,0.67,0.67,10:48,OD,,pitting,10,-14.15,26.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95939104,-89.92780312,-20.1045,,,,,,
1840,,7092.84,,metal loss-corrosion,10,,0.59,0.63,10:20,OD,,pitting,10,-14.34,26.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95939143,-89.92780270,-20.1037,,,,,,
1840,,7096.04,,metal loss-corrosion,16,,0.59,0.51,10:49,OD,,pitting,10,-17.55,23.19,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.95939790,-89.92779579,-20.0978,,,,,,
1840,,7097.50,,metal loss-corrosion,15,,0.67,0.71,11:33,OD,,pitting,10,-19.01,21.72,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.95940087,-89.92779264,-20.1011,,,,,,
1840,,7098.31,,metal loss-corrosion,9,,0.59,0.67,2:14,OD,373,pitting,10,-19.81,20.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95940250,-89.92779093,-20.1071,,,,,,
1840,,7098.31,,cluster,13,,1.29,1.98,2:14,OD,373,,,-19.81,20.92,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1738.00,,,,29.95940250,-89.92779093,-20.1071,,,,,,
1840,,7098.43,,metal loss-corrosion,13,,0.59,0.63,10:45,OD,,pitting,10,-19.94,20.8,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.95940275,-89.92779066,-20.1080,,,,,,
1840,,7098.43,,metal loss-corrosion,13,,0.59,0.43,2:24,OD,373,circumferential slotting,10,-19.94,20.79,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95940276,-89.92779065,-20.1081,,,,,,
1840,,7098.51,,metal loss-corrosion,10,,0.59,0.39,11:42,OD,,circumferential slotting,10,-20.01,20.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95940291,-89.92779049,-20.1086,,,,,,
1840,,7099.19,,metal loss-corrosion,10,,0.63,0.63,9:52,OD,374,pitting,10,-20.7,20.03,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95940430,-89.92778902,-20.1137,,,,,,
1840,,7099.19,,cluster,13,,3.11,1.67,9:52,OD,374,,,-20.7,20.03,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.68,,,1745.00,,,,29.95940430,-89.92778902,-20.1137,,,,,,
1840,,7099.29,,metal loss-corrosion,13,,0.59,0.55,10:28,OD,374,pitting,10,-20.79,19.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95940449,-89.92778882,-20.1144,,,,,,
1840,,7101.28,,metal loss-corrosion,15,,0.63,0.55,10:04,OD,,pitting,10,-22.79,17.95,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,29.95940855,-89.92778455,-20.1395,,,,,,
1840,,7104.33,,metal loss-corrosion,8,,0.59,0.43,10:17,OD,375,circumferential slotting,10,-25.84,14.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95941475,-89.92777802,-20.1944,,,,,,
1840,,7104.33,,cluster,15,,1.99,1.02,10:17,OD,375,,,-25.84,14.9,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1758.00,,,,29.95941475,-89.92777802,-20.1944,,,,,,
1840,,7104.37,,metal loss-corrosion,15,,0.59,0.51,10:37,OD,375,circumferential slotting,10,-25.88,14.86,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95941483,-89.92777793,-20.1953,,,,,,
1840,,7104.98,,metal loss-corrosion,11,,0.59,0.43,11:07,OD,,circumferential slotting,10,-26.49,14.24,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95941608,-89.92777662,-20.2082,,,,,,
1840,,7106.05,,metal loss-corrosion,10,,0.59,0.43,10:33,OD,,circumferential slotting,10,-27.56,13.18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95941824,-89.92777433,-20.2332,,,,,,
1840,,7106.29,,cluster,16,,3.17,2.18,9:33,OD,376,,,-27.79,12.94,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1724.00,,,,29.95941872,-89.92777382,-20.2392,,,,,,
1840,,7106.29,,metal loss-corrosion,16,,0.59,0.43,10:10,OD,376,circumferential slotting,10,-27.79,12.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95941872,-89.92777382,-20.2392,,,,,,
1840,,7106.40,,metal loss-corrosion,5,,0.94,0.75,9:33,OD,376,pitting,10,-27.91,12.82,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95941896,-89.92777356,-20.2422,,,,,,
1840,,7106.67,,metal loss-corrosion,18,,0.80,0.59,10:39,OD,,pitting,10,-28.18,12.56,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.95941950,-89.92777299,-20.2489,,,,,,
1840,,7107.26,,metal loss-corrosion,8,,0.59,0.91,11:15,OD,377,pitting,10,-28.77,11.97,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95942070,-89.92777173,-20.2637,,,,,,
1840,,7107.26,,cluster,14,,4.08,1.99,10:25,OD,377,,,-28.77,11.97,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1735.00,,,,29.95942070,-89.92777173,-20.2637,,,,,,
1840,,7107.28,,metal loss-corrosion,8,,0.59,0.51,10:25,OD,377,pitting,10,-28.79,11.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95942074,-89.92777168,-20.2643,,,,,,
1840,,7107.35,,metal loss-corrosion,14,,0.67,0.55,10:59,OD,377,pitting,10,-28.86,11.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95942089,-89.92777152,-20.2661,,,,,,
1840,,7107.38,,metal loss-corrosion,10,,0.59,0.51,10:27,OD,377,pitting,10,-28.89,11.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95942094,-89.92777146,-20.2668,,,,,,
1840,,7107.65,,metal loss-corrosion,11,,0.63,0.43,9:56,OD,,circumferential slotting,10,-29.15,11.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95942148,-89.92777089,-20.2742,,,,,,
1840,,7107.83,,cluster,12,,2.90,1.37,9:59,OD,378,,,-29.34,11.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95942185,-89.92777049,-20.2795,,,,,,
1840,,7107.83,,metal loss-corrosion,12,,0.59,0.35,9:59,OD,378,circumferential slotting,10,-29.34,11.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95942185,-89.92777049,-20.2795,,,,,,
1840,,7107.91,,metal loss-corrosion,11,,0.59,0.43,10:32,OD,378,circumferential slotting,10,-29.42,11.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95942201,-89.92777033,-20.2817,,,,,,
1840,,7107.99,,metal loss-corrosion,10,,0.75,0.79,11:37,OD,,pitting,10,-29.5,11.24,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95942217,-89.92777015,-20.2840,,,,,,
1840,,7108.34,,metal loss-corrosion,13,,0.59,0.71,10:40,OD,,pitting,10,-29.85,10.89,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.95942288,-89.92776940,-20.2940,,,,,,
1840,,7108.54,,metal loss-corrosion,10,,0.63,0.71,11:30,OD,,pitting,10,-30.04,10.69,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95942328,-89.92776898,-20.2995,,,,,,
1840,,7109.77,,metal loss-corrosion,15,,0.89,0.75,11:25,OD,,pitting,10,-31.28,9.45,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.95942577,-89.92776631,-20.3356,,,,,,
1840,,7109.92,,metal loss-corrosion,11,,0.67,0.83,11:28,OD,,pitting,10,-31.43,9.31,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95942608,-89.92776599,-20.3403,,,,,,
1840,,7110.29,,metal loss-corrosion,10,,0.59,0.63,11:31,OD,,pitting,10,-31.79,8.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95942681,-89.92776520,-20.3516,,,,,,
1840,,7111.01,,metal loss-corrosion,13,,0.96,0.59,11:28,OD,,pitting,10,-32.52,8.21,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.95942828,-89.92776363,-20.3743,,,,,,
1840,,7111.76,,metal loss-corrosion,10,,0.59,0.63,3:19,OD,,pitting,10,-33.26,7.47,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95942977,-89.92776202,-20.3981,,,,,,
1840,,7112.06,,cluster,11,,3.11,2.29,2:39,OD,379,,,-33.57,7.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95943038,-89.92776136,-20.4083,,,,,,
1840,,7112.06,,metal loss-corrosion,9,,0.67,1.58,3:14,OD,379,axial grooving,15,-33.57,7.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95943038,-89.92776136,-20.4083,,,,,,
1840,,7112.20,,metal loss-corrosion,11,,0.59,0.59,2:39,OD,379,pitting,10,-33.71,7.03,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95943067,-89.92776106,-20.4130,,,,,,
1840,,7112.86,,metal loss-corrosion,9,,1.10,1.69,10:54,OD,380,pitting,10,-34.37,6.37,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95943199,-89.92775963,-20.4351,,,,,,
1840,,7112.86,,cluster,21,,3.69,1.69,10:17,OD,380,,,-34.37,6.37,5.90,6.60,0.344,52000,ERW,1440,0.83,0.77,0.77,1.66,1.80,1.82,1726.00,1866,1882.00,,29.95943199,-89.92775963,-20.4351,,,,,,
1840,,7112.93,,metal loss-corrosion,21,,1.08,0.55,10:17,OD,380,pitting,10,-34.44,6.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95943213,-89.92775948,-20.4375,,,,,,
1840,,7112.99,,metal loss-corrosion,12,,0.71,0.79,11:51,OD,,pitting,10,-34.49,6.24,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95943225,-89.92775936,-20.4393,,,,,,
1840,,7113.35,,metal loss-corrosion,13,,1.02,1.06,11:27,OD,,pitting,10,-34.86,5.87,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,29.95943299,-89.92775856,-20.4517,,,,,,
1840,,7114.14,,metal loss-corrosion,17,,0.71,0.51,10:39,OD,,pitting,10,-35.64,5.09,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,29.95943456,-89.92775686,-20.4790,,,,,,
1840,,7114.70,,cluster,10,,1.30,2.04,11:21,OD,381,,,-36.2,4.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95943568,-89.92775565,-20.4986,,,,,,
1840,,7114.70,,metal loss-corrosion,8,,0.67,0.63,11:30,OD,381,pitting,10,-36.2,4.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95943568,-89.92775565,-20.4986,,,,,,
1840,,7114.80,,metal loss-corrosion,10,,0.71,0.79,11:21,OD,381,pitting,10,-36.31,4.43,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95943589,-89.92775542,-20.5023,,,,,,
1840,,7114.88,,metal loss-corrosion,15,,0.59,1.50,9:07,OD,382,axial grooving,15,-36.39,4.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95943606,-89.92775524,-20.5052,,,,,,
1840,,7114.88,,cluster,18,,2.59,1.50,9:07,OD,382,,,-36.39,4.34,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1740.00,,,,29.95943606,-89.92775524,-20.5052,,,,,,
1840,,7114.93,,metal loss-corrosion,18,,0.63,0.63,9:35,OD,382,pitting,10,-36.44,4.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95943615,-89.92775514,-20.5068,,,,,,
1840,,7115.13,,metal loss-corrosion,11,,0.59,0.51,10:28,OD,,pitting,10,-36.64,4.1,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95943655,-89.92775470,-20.5138,,,,,,
1840,,7115.19,,metal loss-corrosion,11,,1.14,0.59,9:24,OD,,circumferential grooving,10,-36.7,4.03,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95943668,-89.92775456,-20.5161,,,,,,
1840,,7116.09,,metal loss-corrosion,9,,1.69,1.18,11:02,OD,383,pitting,10,-37.59,3.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95943847,-89.92775262,-20.5468,,,,,,
1840,,7116.09,,cluster,15,,4.00,2.46,10:29,OD,383,,,-37.59,3.14,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1720.00,,,,29.95943847,-89.92775262,-20.5468,,,,,,
1840,,7116.23,,metal loss-corrosion,15,,0.93,0.67,10:29,OD,383,pitting,10,-37.74,2.99,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95943876,-89.92775230,-20.5519,,,,,,
1840,,7116.41,,metal loss-corrosion,10,,0.79,0.71,8:53,OD,,pitting,10,-37.92,2.82,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95943912,-89.92775191,-20.5579,,,,,,
1840,,7116.42,,metal loss-corrosion,14,,0.98,1.58,11:16,OD,384,pitting,10,-37.93,2.81,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95943914,-89.92775189,-20.5582,,,,,,
1840,,7116.42,,cluster,14,,2.74,2.22,11:16,OD,384,,,-37.93,2.81,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1729.00,,,,29.95943914,-89.92775189,-20.5582,,,,,,
1840,,7116.46,,metal loss-corrosion,8,,0.79,1.77,11:44,OD,384,axial grooving,15,-37.97,2.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95943921,-89.92775181,-20.5595,,,,,,
1840,,7116.90,,cluster,12,,3.44,1.56,9:30,OD,385,,,-38.4,2.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95944008,-89.92775086,-20.5743,,,,,,
1840,,7116.90,,metal loss-corrosion,11,,0.75,0.63,9:30,OD,385,pitting,10,-38.4,2.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95944008,-89.92775086,-20.5743,,,,,,
1840,,7116.96,,metal loss-corrosion,10,,1.22,1.65,11:08,OD,,pitting,10,-38.47,2.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95944021,-89.92775072,-20.5765,,,,,,
1840,,7116.98,,metal loss-corrosion,12,,0.79,0.59,10:08,OD,385,pitting,10,-38.48,2.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95944025,-89.92775068,-20.5771,,,,,,
1850,31.39,7119.23,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95944473,-89.92774575,-20.6522,,,,,,
1850,,7122.21,,metal loss-corrosion,10,,0.94,0.71,11:52,OD,,pitting,10,-2.98,28.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95945066,-89.92773919,-20.7434,,,,,,
1850,,7122.41,,cluster,17,,3.17,3.55,11:20,OD,386,,,-3.19,28.2,5.90,6.60,0.344,52000,ERW,1440,0.86,,,1.62,,,1684.00,,,,29.95945106,-89.92773875,-20.7492,,,,,,
1850,,7122.41,,metal loss-corrosion,17,,0.67,1.73,11:20,OD,386,axial grooving,15,-3.19,28.2,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95945106,-89.92773875,-20.7492,,,,,,
1850,,7122.51,,metal loss-corrosion,11,,0.59,0.63,11:57,OD,386,pitting,10,-3.28,28.1,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95945125,-89.92773853,-20.7519,,,,,,
1850,,7122.63,,metal loss-corrosion,6,,1.61,0.98,11:38,OD,386,pitting,10,-3.4,27.99,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95945149,-89.92773827,-20.7552,,,,,,
1850,,7123.93,,cluster,14,,4.33,1.39,10:19,OD,387,,,-4.7,26.69,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1750.00,,,,29.95945406,-89.92773541,-20.7906,,,,,,
1850,,7123.93,,metal loss-corrosion,14,,1.26,0.71,11:03,OD,387,pitting,10,-4.7,26.69,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95945406,-89.92773541,-20.7906,,,,,,
1850,,7123.95,,metal loss-corrosion,7,,1.14,1.10,10:19,OD,387,pitting,10,-4.72,26.66,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95945411,-89.92773536,-20.7912,,,,,,
1850,,7124.34,,cluster,10,,6.04,2.07,9:44,OD,388,,,-5.11,26.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95945487,-89.92773451,-20.8006,,,,,,
1850,,7124.34,,metal loss-corrosion,5,,1.14,0.43,10:06,OD,388,circumferential slotting,10,-5.11,26.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95945487,-89.92773451,-20.8006,,,,,,
1850,,7124.39,,metal loss-corrosion,7,,1.58,1.18,10:48,OD,388,pitting,10,-5.16,26.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95945498,-89.92773440,-20.8018,,,,,,
1850,,7124.42,,metal loss-corrosion,10,,0.59,0.51,10:10,OD,388,pitting,10,-5.19,26.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95945504,-89.92773432,-20.8026,,,,,,
1850,,7124.47,,metal loss-corrosion,8,,0.59,0.51,9:44,OD,388,pitting,10,-5.24,26.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95945513,-89.92773423,-20.8037,,,,,,
1850,,7124.68,,cluster,17,,2.75,0.90,9:56,OD,389,,,-5.46,25.93,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,29.95945556,-89.92773375,-20.8090,,,,,,
1850,,7124.68,,metal loss-corrosion,17,,1.01,0.71,10:21,OD,389,pitting,10,-5.46,25.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95945556,-89.92773375,-20.8090,,,,,,
1850,,7124.69,,metal loss-corrosion,17,,0.63,0.87,9:56,OD,389,pitting,10,-5.46,25.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95945557,-89.92773374,-20.8091,,,,,,
1850,,7124.83,,metal loss-corrosion,12,,0.59,0.47,10:45,OD,390,circumferential slotting,10,-5.6,25.79,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95945585,-89.92773343,-20.8126,,,,,,
1850,,7124.83,,cluster,12,,0.66,1.83,10:45,OD,390,,,-5.6,25.79,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95945585,-89.92773343,-20.8126,,,,,,
1850,,7124.94,,metal loss-corrosion,8,,0.59,0.51,10:46,OD,390,pitting,10,-5.71,25.68,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95945607,-89.92773319,-20.8153,,,,,,
1850,,7125.18,,metal loss-corrosion,13,,1.14,0.75,9:23,OD,,pitting,10,-5.95,25.44,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.95945654,-89.92773267,-20.8210,,,,,,
1850,,7125.44,,metal loss-corrosion,10,,0.67,0.83,9:35,OD,,pitting,10,-6.21,25.18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95945706,-89.92773208,-20.8275,,,,,,
1850,,7125.44,,metal loss-corrosion,10,,1.26,0.55,10:20,OD,,circumferential grooving,10,-6.22,25.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95945707,-89.92773207,-20.8276,,,,,,
1850,,7125.61,,metal loss-corrosion,19,,0.59,0.67,10:38,OD,,pitting,10,-6.39,25,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.95945741,-89.92773170,-20.8316,,,,,,
1850,,7125.73,,metal loss-corrosion,13,,0.63,0.47,9:33,OD,,circumferential slotting,10,-6.5,24.88,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.95945764,-89.92773144,-20.8341,,,,,,
1850,,7126.75,,metal loss-corrosion,17,,0.59,0.63,10:47,OD,,pitting,10,-7.53,23.86,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.95945967,-89.92772919,-20.8564,,,,,,
1850,,7128.23,,metal loss-corrosion,14,,0.79,0.71,10:39,OD,,pitting,10,-9,22.39,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.95946259,-89.92772595,-20.8867,,,,,,
1850,,7128.63,,metal loss-corrosion,14,,0.59,0.55,10:47,OD,,pitting,10,-9.4,21.99,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.95946338,-89.92772506,-20.8944,,,,,,
1850,,7129.27,,metal loss-corrosion,10,,1.22,1.02,10:59,OD,,pitting,10,-10.05,21.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95946467,-89.92772364,-20.9067,,,,,,
1850,,7131.12,,metal loss-corrosion,16,,0.63,0.63,10:50,OD,,pitting,10,-11.89,19.5,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.95946834,-89.92771958,-20.9392,,,,,,
1850,,7142.31,,metal loss-corrosion,10,,0.75,0.79,10:46,OD,,pitting,10,-23.08,8.31,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95949083,-89.92769531,-21.1362,,,,,,
1850,,7145.32,,metal loss-corrosion,17,,1.14,0.79,11:16,OD,,pitting,10,-26.09,5.3,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,29.95949695,-89.92768886,-21.2110,,,,,,
1850,,7146.65,,metal loss-corrosion,17,,0.63,1.18,11:03,OD,,pitting,10,-27.43,3.96,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1751.00,,,,29.95949967,-89.92768600,-21.2494,,,,,,
1850,,7146.85,,metal loss-corrosion,11,,0.59,0.55,9:46,OD,,pitting,10,-27.62,3.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95950007,-89.92768559,-21.2552,,,,,,
1850,,7147.57,,metal loss-corrosion,15,,0.71,0.55,9:57,OD,391,pitting,10,-28.34,3.05,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95950154,-89.92768404,-21.2769,,,,,,
1850,,7147.57,,cluster,15,,2.87,0.85,9:26,OD,391,,,-28.34,3.05,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,29.95950154,-89.92768404,-21.2769,,,,,,
1850,,7147.60,,metal loss-corrosion,5,,0.87,0.51,9:26,OD,391,circumferential slotting,10,-28.37,3.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95950159,-89.92768398,-21.2777,,,,,,
1850,,7147.97,,metal loss-corrosion,16,,0.63,1.22,9:46,OD,,axial grooving,15,-28.75,2.64,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1751.00,,,,29.95950236,-89.92768318,-21.2900,,,,,,
1850,,7148.17,,metal loss-corrosion,12,,0.59,1.58,8:14,OD,392,axial grooving,15,-28.94,2.45,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95950275,-89.92768277,-21.2970,,,,,,
1850,,7148.17,,cluster,12,,6.36,1.58,7:23,OD,392,,,-28.94,2.45,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95950275,-89.92768277,-21.2970,,,,,,
1850,,7148.17,,metal loss-corrosion,6,,2.64,1.22,7:23,OD,392,circumferential grooving,10,-28.94,2.45,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95950275,-89.92768277,-21.2971,,,,,,
1850,,7148.17,,cluster,16,,5.84,1.92,10:48,OD,393,,,-28.94,2.45,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1731.00,,,,29.95950276,-89.92768276,-21.2972,,,,,,
1850,,7148.17,,metal loss-corrosion,10,,0.59,0.47,10:48,OD,393,circumferential slotting,10,-28.94,2.45,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95950276,-89.92768276,-21.2972,,,,,,
1850,,7148.18,,metal loss-corrosion,8,,0.59,0.55,11:25,OD,393,pitting,10,-28.95,2.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95950277,-89.92768275,-21.2974,,,,,,
1850,,7148.20,,metal loss-corrosion,9,,1.26,0.87,8:36,OD,392,pitting,10,-28.97,2.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95950282,-89.92768269,-21.2983,,,,,,
1850,,7148.26,,metal loss-corrosion,16,,1.02,0.71,11:57,OD,393,pitting,10,-29.03,2.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95950294,-89.92768257,-21.3004,,,,,,
1850,,7148.26,,metal loss-corrosion,15,,0.59,0.79,11:21,OD,393,pitting,10,-29.04,2.35,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95950295,-89.92768256,-21.3006,,,,,,
1850,,7148.49,,cluster,10,,6.17,2.29,10:56,OD,394,,,-29.26,2.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95950341,-89.92768208,-21.3087,,,,,,
1850,,7148.49,,metal loss-corrosion,10,,0.59,0.55,10:56,OD,394,pitting,10,-29.26,2.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95950341,-89.92768208,-21.3087,,,,,,
1850,,7148.50,,metal loss-corrosion,9,,1.14,0.59,11:35,OD,394,pitting,10,-29.27,2.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95950343,-89.92768206,-21.3090,,,,,,
1850,,7148.56,,metal loss-corrosion,8,,0.87,1.38,12:12,OD,394,pitting,10,-29.34,2.05,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95950356,-89.92768192,-21.3114,,,,,,
1860,41.65,7150.62,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95950774,-89.92767754,-21.3885,,,,,,
1860,,7152.24,,metal loss-corrosion,10,,1.06,0.83,11:06,OD,395,pitting,10,-1.63,40.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95951105,-89.92767407,-21.4546,,,,,,
1860,,7152.24,,cluster,10,,1.27,2.38,11:03,OD,395,,,-1.63,40.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95951105,-89.92767407,-21.4546,,,,,,
1860,,7152.36,,metal loss-corrosion,7,,0.79,0.94,11:03,OD,395,pitting,10,-1.75,39.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95951129,-89.92767381,-21.4597,,,,,,
