Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
1860,,7153.98,,metal loss-corrosion,10,,0.83,0.79,3:08,OD,396,pitting,10,-3.36,38.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95951457,-89.92767035,-21.5300,,,,,,
1860,,7153.98,,cluster,11,,1.32,1.92,3:01,OD,396,,,-3.36,38.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95951457,-89.92767035,-21.5300,,,,,,
1860,,7154.09,,metal loss-corrosion,11,,0.63,0.55,3:01,OD,396,pitting,10,-3.48,38.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95951480,-89.92767010,-21.5353,,,,,,
1860,,7155.02,,metal loss-corrosion,18,,0.63,0.51,3:28,OD,397,pitting,10,-4.41,37.24,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95951669,-89.92766810,-21.5789,,,,,,
1860,,7155.02,,cluster,18,,2.59,1.93,3:28,OD,397,,,-4.41,37.24,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.66,,,1725.00,,,,29.95951669,-89.92766810,-21.5789,,,,,,
1860,,7155.10,,metal loss-corrosion,13,,0.63,0.98,3:56,OD,397,pitting,10,-4.49,37.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95951685,-89.92766793,-21.5826,,,,,,
1860,,7155.69,,metal loss-corrosion,12,,0.67,0.63,2:42,OD,,pitting,10,-5.08,36.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95951805,-89.92766666,-21.6104,,,,,,
1860,,7155.84,,cluster,11,,2.27,0.82,2:24,OD,398,,,-5.23,36.42,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95951835,-89.92766634,-21.6174,,,,,,
1860,,7155.84,,metal loss-corrosion,8,,0.59,0.67,2:48,OD,398,pitting,10,-5.23,36.42,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95951835,-89.92766634,-21.6174,,,,,,
1860,,7155.87,,metal loss-corrosion,11,,0.59,0.47,2:24,OD,398,circumferential slotting,10,-5.26,36.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95951841,-89.92766628,-21.6188,,,,,,
1860,,7156.24,,cluster,14,,3.43,1.45,2:27,OD,399,,,-5.63,36.02,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1748.00,,,,29.95951915,-89.92766547,-21.6365,,,,,,
1860,,7156.24,,metal loss-corrosion,7,,0.71,0.39,3:06,OD,399,circumferential slotting,10,-5.63,36.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95951915,-89.92766547,-21.6365,,,,,,
1860,,7156.31,,metal loss-corrosion,14,,1.22,0.67,2:27,OD,399,pitting,10,-5.69,35.95,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95951928,-89.92766533,-21.6396,,,,,,
1860,,7156.32,,metal loss-corrosion,16,,0.71,0.75,1:37,OD,,pitting,10,-5.71,35.94,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.95951931,-89.92766531,-21.6402,,,,,,
1860,,7157.70,,metal loss-corrosion,10,,0.59,0.43,2:38,OD,,circumferential slotting,10,-7.09,34.56,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95952209,-89.92766232,-21.7062,,,,,,
1860,,7158.60,,metal loss-corrosion,16,,0.75,0.55,2:12,OD,,pitting,10,-7.99,33.66,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.95952390,-89.92766037,-21.7497,,,,,,
1860,,7161.20,,metal loss-corrosion,11,,0.75,0.51,11:38,OD,,pitting,10,-10.58,31.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95952910,-89.92765473,-21.8746,,,,,,
1860,,7164.50,,metal loss-corrosion,11,,1.10,0.79,3:38,OD,,pitting,10,-13.89,27.76,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95953569,-89.92764751,-22.0292,,,,,,
1860,,7164.57,,metal loss-corrosion,6,,0.87,0.63,4:44,OD,400,pitting,10,-13.96,27.69,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95953584,-89.92764736,-22.0324,,,,,,
1860,,7164.57,,cluster,13,,3.96,1.86,4:06,OD,400,,,-13.96,27.69,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1741.00,,,,29.95953584,-89.92764736,-22.0324,,,,,,
1860,,7164.68,,metal loss-corrosion,13,,0.87,0.59,4:06,OD,400,pitting,10,-14.06,27.59,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95953604,-89.92764713,-22.0372,,,,,,
1860,,7164.68,,metal loss-corrosion,5,,1.02,0.59,4:48,OD,400,pitting,10,-14.06,27.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95953605,-89.92764712,-22.0373,,,,,,
1860,,7165.37,,metal loss-corrosion,10,,1.02,0.91,3:44,OD,401,pitting,10,-14.76,26.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95953743,-89.92764561,-22.0691,,,,,,
1860,,7165.37,,cluster,10,,2.76,1.40,3:44,OD,401,,,-14.76,26.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95953743,-89.92764561,-22.0691,,,,,,
1860,,7165.44,,metal loss-corrosion,6,,0.59,0.55,4:15,OD,401,pitting,10,-14.83,26.82,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95953757,-89.92764545,-22.0724,,,,,,
1860,,7165.68,,cluster,14,,5.72,1.04,4:12,OD,402,,,-15.06,26.58,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,29.95953803,-89.92764494,-22.0831,,,,,,
1860,,7165.68,,metal loss-corrosion,5,,3.35,0.94,4:46,OD,402,circumferential grooving,10,-15.06,26.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95953803,-89.92764494,-22.0831,,,,,,
1860,,7165.71,,metal loss-corrosion,14,,0.98,0.67,4:12,OD,402,pitting,10,-15.09,26.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95953810,-89.92764487,-22.0845,,,,,,
1860,,7165.71,,metal loss-corrosion,10,,1.02,0.51,2:36,OD,,circumferential grooving,10,-15.1,26.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95953810,-89.92764487,-22.0847,,,,,,
1860,,7175.38,,cluster,12,,2.02,3.62,8:30,OD,403,,,-24.77,16.88,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95955731,-89.92762364,-22.4525,,,,,,
1860,,7175.38,,metal loss-corrosion,12,,1.18,2.21,8:42,OD,403,pitting,10,-24.77,16.88,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95955731,-89.92762364,-22.4525,,,,,,
1860,,7175.53,,metal loss-corrosion,7,,0.59,0.55,8:42,OD,403,pitting,10,-24.91,16.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95955760,-89.92762332,-22.4571,,,,,,
1860,,7175.64,,metal loss-corrosion,7,,1.02,0.55,8:30,OD,403,pitting,10,-25.02,16.63,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95955782,-89.92762307,-22.4606,,,,,,
1860,,7176.14,,metal loss-corrosion,13,,1.22,0.71,8:54,OD,,pitting,10,-25.52,16.13,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.95955881,-89.92762198,-22.4761,,,,,,
1860,,7176.36,,metal loss-corrosion,10,,0.59,0.55,2:02,OD,404,pitting,10,-25.75,15.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95955927,-89.92762148,-22.4827,,,,,,
1860,,7176.36,,cluster,10,,1.78,1.72,1:45,OD,404,,,-25.75,15.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95955927,-89.92762148,-22.4827,,,,,,
1860,,7176.44,,metal loss-corrosion,7,,1.38,0.79,1:45,OD,404,pitting,10,-25.83,15.82,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95955942,-89.92762131,-22.4849,,,,,,
1860,,7176.49,,metal loss-corrosion,16,,0.75,0.59,8:40,OD,,pitting,10,-25.87,15.78,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.95955951,-89.92762121,-22.4862,,,,,,
1860,,7178.68,,metal loss-corrosion,18,,0.91,0.79,10:24,OD,405,pitting,10,-28.07,13.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95956388,-89.92761639,-22.5472,,,,,,
1860,,7178.68,,cluster,18,,3.00,1.26,9:54,OD,405,,,-28.07,13.58,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1748.00,,,,29.95956388,-89.92761639,-22.5472,,,,,,
1860,,7178.71,,metal loss-corrosion,17,,0.59,0.98,9:54,OD,405,pitting,10,-28.09,13.56,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95956393,-89.92761634,-22.5478,,,,,,
1860,,7179.03,,metal loss-corrosion,17,,0.97,0.98,9:51,OD,,pitting,10,-28.42,13.23,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1757.00,,,,29.95956458,-89.92761562,-22.5562,,,,,,
1860,,7179.19,,metal loss-corrosion,13,,1.02,2.05,4:09,OD,,pitting,10,-28.57,13.08,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1736.00,,,,29.95956488,-89.92761529,-22.5600,,,,,,
1860,,7179.27,,metal loss-corrosion,11,,0.59,0.98,2:52,OD,,pitting,10,-28.66,12.99,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95956505,-89.92761510,-22.5622,,,,,,
1860,,7179.49,,metal loss-corrosion,10,,1.42,1.69,2:42,OD,,pitting,10,-28.88,12.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95956549,-89.92761462,-22.5679,,,,,,
1860,,7179.78,,metal loss-corrosion,10,,0.59,0.63,7:59,OD,,pitting,10,-29.17,12.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95956608,-89.92761397,-22.5754,,,,,,
1860,,7180.09,,metal loss-corrosion,18,,1.36,1.30,9:25,OD,,pitting,10,-29.48,12.17,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.68,,,1746.00,,,,29.95956669,-89.92761330,-22.5831,,,,,,
1860,,7180.64,,metal loss-corrosion,5,,1.46,2.01,8:58,OD,406,pitting,10,-30.03,11.62,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95956778,-89.92761210,-22.5956,,,,,,
1860,,7180.64,,cluster,14,,4.08,2.01,8:58,OD,406,,,-30.03,11.62,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1734.00,,,,29.95956778,-89.92761210,-22.5956,,,,,,
1860,,7180.64,,metal loss-corrosion,14,,1.50,1.81,9:35,OD,406,pitting,10,-30.03,11.62,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95956778,-89.92761210,-22.5956,,,,,,
1860,,7181.02,,metal loss-corrosion,14,,1.93,1.73,9:41,OD,407,general,10,-30.4,11.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95956854,-89.92761128,-22.6042,,,,,,
1860,,7181.02,,cluster,14,,7.57,2.74,9:41,OD,407,,,-30.4,11.25,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1716.00,,,,29.95956854,-89.92761128,-22.6042,,,,,,
1860,,7181.04,,metal loss-corrosion,9,,0.59,1.22,11:21,OD,407,axial grooving,15,-30.43,11.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95956859,-89.92761122,-22.6048,,,,,,
1860,,7181.08,,metal loss-corrosion,9,,0.79,0.75,10:48,OD,407,pitting,10,-30.46,11.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95956866,-89.92761115,-22.6056,,,,,,
1860,,7181.12,,metal loss-corrosion,14,,0.71,0.51,10:11,OD,407,pitting,10,-30.5,11.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95956874,-89.92761105,-22.6066,,,,,,
1860,,7181.21,,metal loss-corrosion,11,,1.32,0.43,9:51,OD,407,circumferential slotting,10,-30.59,11.05,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95956892,-89.92761086,-22.6086,,,,,,
1860,,7181.58,,metal loss-corrosion,13,,1.11,0.63,9:26,OD,,pitting,10,-30.97,10.68,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.95956967,-89.92761004,-22.6172,,,,,,
1860,,7181.70,,metal loss-corrosion,13,,0.59,0.55,10:59,OD,,pitting,10,-31.09,10.56,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.95956990,-89.92760978,-22.6199,,,,,,
1860,,7183.27,,metal loss-corrosion,14,,0.63,0.51,1:53,OD,,pitting,10,-32.66,8.99,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1768.00,,,,29.95957305,-89.92760636,-22.6541,,,,,,
1860,,7183.43,,metal loss-corrosion,14,,0.87,0.75,3:20,OD,,pitting,10,-32.82,8.83,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.95957337,-89.92760601,-22.6575,,,,,,
1860,,7183.67,,metal loss-corrosion,12,,0.63,0.47,2:58,OD,,pitting,10,-33.05,8.6,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95957384,-89.92760550,-22.6625,,,,,,
1860,,7184.28,,metal loss-corrosion,18,,0.59,1.06,11:35,OD,,pitting,10,-33.67,7.98,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1753.00,,,,29.95957508,-89.92760416,-22.6759,,,,,,
1860,,7184.33,,metal loss-corrosion,16,,2.13,0.87,10:28,OD,,circumferential grooving,10,-33.72,7.93,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,29.95957517,-89.92760405,-22.6769,,,,,,
1860,,7184.99,,metal loss-corrosion,10,,1.02,0.87,9:57,OD,,pitting,10,-34.38,7.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95957651,-89.92760262,-22.6915,,,,,,
1860,,7185.20,,metal loss-corrosion,10,,0.63,0.59,10:54,OD,408,pitting,10,-34.58,7.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95957692,-89.92760217,-22.6961,,,,,,
1860,,7185.20,,cluster,10,,5.87,2.24,9:39,OD,408,,,-34.58,7.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95957692,-89.92760217,-22.6961,,,,,,
1860,,7185.28,,metal loss-corrosion,6,,3.70,1.26,9:39,OD,408,circumferential grooving,10,-34.67,6.98,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95957709,-89.92760199,-22.6979,,,,,,
1860,,7185.45,,metal loss-corrosion,10,,0.91,2.36,4:30,OD,409,axial grooving,15,-34.83,6.81,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95957742,-89.92760163,-22.7016,,,,,,
1860,,7185.45,,cluster,11,,2.65,2.52,4:05,OD,409,,,-34.83,6.81,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95957742,-89.92760163,-22.7016,,,,,,
1860,,7185.61,,metal loss-corrosion,11,,0.67,0.55,4:05,OD,409,pitting,10,-35,6.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95957775,-89.92760128,-22.7052,,,,,,
1860,,7185.79,,metal loss-corrosion,16,,0.59,0.55,10:26,OD,410,pitting,10,-35.18,6.47,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95957811,-89.92760089,-22.7092,,,,,,
1860,,7185.79,,cluster,18,,3.85,3.14,10:23,OD,410,,,-35.18,6.47,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.63,,,1688.00,,,,29.95957811,-89.92760089,-22.7092,,,,,,
1860,,7185.90,,metal loss-corrosion,13,,0.95,1.44,10:23,OD,410,pitting,10,-35.29,6.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95957833,-89.92760065,-22.7116,,,,,,
1860,,7186.00,,metal loss-corrosion,18,,0.84,0.63,11:06,OD,410,pitting,10,-35.39,6.26,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95957853,-89.92760043,-22.7138,,,,,,
1860,,7186.38,,metal loss-corrosion,16,,0.95,0.68,10:47,OD,,pitting,10,-35.77,5.88,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.95957930,-89.92759961,-22.7220,,,,,,
1860,,7188.08,,metal loss-corrosion,12,,1.02,0.87,10:48,OD,,pitting,10,-37.46,4.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95958272,-89.92759595,-22.7585,,,,,,
1860,,7188.12,,metal loss-corrosion,10,,0.75,0.67,2:47,OD,,pitting,10,-37.51,4.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95958281,-89.92759585,-22.7594,,,,,,
1860,,7189.07,,metal loss-corrosion,13,,0.59,0.47,5:59,OD,,pitting,10,-38.45,3.19,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.95958473,-89.92759381,-22.7795,,,,,,
1860,,7189.15,,metal loss-corrosion,13,,0.67,0.55,1:19,OD,,pitting,10,-38.54,3.11,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.95958490,-89.92759363,-22.7813,,,,,,
1860,,7189.36,,metal loss-corrosion,10,,0.59,0.47,6:44,OD,411,circumferential slotting,10,-38.75,2.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95958533,-89.92759318,-22.7858,,,,,,
1860,,7189.36,,cluster,12,,1.43,1.99,6:44,OD,411,,,-38.75,2.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95958533,-89.92759318,-22.7858,,,,,,
1860,,7189.47,,metal loss-corrosion,12,,0.59,0.71,6:56,OD,411,pitting,10,-38.85,2.79,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95958554,-89.92759295,-22.7880,,,,,,
1860,,7189.74,,cluster,15,,3.46,1.76,10:13,OD,412,,,-39.12,2.53,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1738.00,,,,29.95958608,-89.92759238,-22.7937,,,,,,
1860,,7189.74,,metal loss-corrosion,15,,0.67,0.63,10:53,OD,412,pitting,10,-39.12,2.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95958608,-89.92759238,-22.7937,,,,,,
1860,,7189.76,,metal loss-corrosion,13,,0.59,0.55,7:15,OD,,pitting,10,-39.14,2.51,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.95958612,-89.92759233,-22.7941,,,,,,
1860,,7189.77,,metal loss-corrosion,6,,0.98,1.34,10:13,OD,412,pitting,10,-39.16,2.49,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95958615,-89.92759230,-22.7944,,,,,,
1860,,7190.09,,cluster,15,,4.85,1.09,8:30,OD,413,,,-39.47,2.17,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1756.00,,,,29.95958679,-89.92759162,-22.8012,,,,,,
1860,,7190.09,,metal loss-corrosion,8,,0.59,0.91,9:31,OD,413,pitting,10,-39.47,2.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95958679,-89.92759162,-22.8012,,,,,,
1860,,7190.12,,metal loss-corrosion,10,,0.59,0.59,4:11,OD,,pitting,10,-39.5,2.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95958685,-89.92759156,-22.8018,,,,,,
1860,,7190.13,,metal loss-corrosion,11,,1.02,0.55,9:00,OD,413,pitting,10,-39.52,2.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95958689,-89.92759152,-22.8022,,,,,,
1860,,7190.14,,metal loss-corrosion,15,,0.59,0.43,8:30,OD,413,circumferential slotting,10,-39.53,2.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95958690,-89.92759150,-22.8024,,,,,,
1860,,7190.31,,metal loss-corrosion,15,,0.71,0.67,9:02,OD,,pitting,10,-39.69,1.95,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.95958724,-89.92759115,-22.8061,,,,,,
1860,,7190.50,,metal loss-corrosion,16,,0.59,0.51,8:11,OD,,pitting,10,-39.88,1.76,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.95958763,-89.92759074,-22.8104,,,,,,
1870,39.36,7192.26,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95959121,-89.92758695,-22.8504,,,,,,
1870,,7194.34,,cluster,12,,4.65,5.39,8:31,OD,414,,,-2.08,37.29,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95959543,-89.92758252,-22.9006,,,,,,
1870,,7194.34,,metal loss-corrosion,8,,0.59,0.63,8:55,OD,414,pitting,10,-2.08,37.29,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95959543,-89.92758252,-22.9006,,,,,,
1870,,7194.35,,metal loss-corrosion,9,,1.06,1.69,8:31,OD,414,pitting,10,-2.09,37.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95959547,-89.92758248,-22.9010,,,,,,
1870,,7194.50,,metal loss-corrosion,8,,1.02,0.67,9:08,OD,414,pitting,10,-2.24,37.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95959577,-89.92758217,-22.9049,,,,,,
1870,,7194.64,,metal loss-corrosion,6,,0.94,0.63,9:24,OD,414,pitting,10,-2.38,36.98,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95959605,-89.92758187,-22.9084,,,,,,
1870,,7194.66,,cluster,16,,1.40,1.95,11:17,OD,415,,,-2.4,36.96,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1731.00,,,,29.95959609,-89.92758183,-22.9089,,,,,,
1870,,7194.66,,metal loss-corrosion,5,,0.91,0.55,11:24,OD,415,pitting,10,-2.4,36.96,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95959609,-89.92758183,-22.9089,,,,,,
1870,,7194.74,,metal loss-corrosion,12,,0.71,0.59,9:16,OD,414,pitting,10,-2.48,36.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95959625,-89.92758167,-22.9109,,,,,,
1870,,7194.75,,metal loss-corrosion,16,,1.10,0.87,11:17,OD,415,pitting,10,-2.49,36.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95959628,-89.92758164,-22.9113,,,,,,
1870,,7194.94,,metal loss-corrosion,14,,0.59,0.59,10:24,OD,,pitting,10,-2.67,36.69,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,29.95959665,-89.92758124,-22.9160,,,,,,
1870,,7194.99,,metal loss-corrosion,13,,1.06,0.67,11:18,OD,,pitting,10,-2.73,36.64,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.95959676,-89.92758113,-22.9174,,,,,,
1870,,7195.71,,cluster,13,,6.39,4.41,8:56,OD,416,,,-3.44,35.92,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.63,,,1693.00,,,,29.95959822,-89.92757960,-22.9359,,,,,,
1870,,7195.71,,metal loss-corrosion,11,,0.59,1.69,9:48,OD,416,axial grooving,15,-3.44,35.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95959822,-89.92757960,-22.9359,,,,,,
1870,,7195.80,,metal loss-corrosion,12,,0.59,0.59,10:19,OD,416,pitting,10,-3.54,35.82,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95959842,-89.92757939,-22.9384,,,,,,
1870,,7195.83,,metal loss-corrosion,6,,1.14,0.55,9:07,OD,416,circumferential grooving,10,-3.56,35.8,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95959847,-89.92757934,-22.9390,,,,,,
1870,,7195.84,,metal loss-corrosion,13,,0.63,1.46,8:56,OD,416,axial grooving,15,-3.57,35.79,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95959849,-89.92757932,-22.9393,,,,,,
1870,,7195.93,,metal loss-corrosion,13,,0.63,0.51,9:21,OD,416,pitting,10,-3.66,35.7,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95959867,-89.92757913,-22.9416,,,,,,
1870,,7196.03,,metal loss-corrosion,7,,0.67,0.47,9:13,OD,416,pitting,10,-3.77,35.59,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95959889,-89.92757890,-22.9444,,,,,,
1870,,7196.56,,metal loss-corrosion,18,,0.83,0.79,10:21,OD,,pitting,10,-4.29,35.07,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,29.95959996,-89.92757779,-22.9585,,,,,,
1870,,7197.12,,cluster,24,,8.36,2.29,9:26,OD,417,,,-4.86,34.5,5.90,6.60,0.344,52000,ERW,1440,0.85,0.79,0.78,1.63,1.76,1.79,1692.00,1823,1853.00,,29.95960111,-89.92757658,-22.9739,,,,,,
1870,,7197.12,,metal loss-corrosion,24,,1.38,1.06,11:06,OD,417,pitting,10,-4.86,34.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95960111,-89.92757658,-22.9739,,,,,,
1870,,7197.15,,metal loss-corrosion,7,,0.91,0.71,10:00,OD,417,pitting,10,-4.89,34.47,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95960118,-89.92757651,-22.9748,,,,,,
1870,,7197.24,,metal loss-corrosion,6,,0.79,0.67,9:26,OD,417,pitting,10,-4.98,34.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95960135,-89.92757633,-22.9770,,,,,,
1870,,7197.28,,metal loss-corrosion,7,,0.59,0.39,10:27,OD,417,circumferential slotting,10,-5.02,34.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95960144,-89.92757624,-22.9782,,,,,,
1870,,7197.56,,metal loss-corrosion,10,,1.69,0.83,9:57,OD,418,circumferential grooving,10,-5.29,34.07,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95960200,-89.92757565,-22.9857,,,,,,
1870,,7197.56,,cluster,10,,4.16,1.88,9:57,OD,418,,,-5.29,34.07,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95960200,-89.92757565,-22.9857,,,,,,
1870,,7197.66,,metal loss-corrosion,7,,1.93,0.59,10:29,OD,418,circumferential grooving,10,-5.4,33.96,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95960222,-89.92757543,-22.9886,,,,,,
1870,,7197.77,,cluster,18,,3.73,1.75,9:43,OD,419,,,-5.51,33.85,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1732.00,,,,29.95960244,-89.92757519,-22.9916,,,,,,
1870,,7197.77,,metal loss-corrosion,11,,1.02,0.75,9:43,OD,419,pitting,10,-5.51,33.85,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95960244,-89.92757519,-22.9916,,,,,,
1870,,7197.87,,metal loss-corrosion,18,,0.59,0.55,10:28,OD,419,pitting,10,-5.61,33.75,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95960265,-89.92757498,-22.9944,,,,,,
1870,,7198.05,,cluster,14,,5.97,3.29,10:12,OD,420,,,-5.78,33.58,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.64,,,1705.00,,,,29.95960299,-89.92757461,-22.9990,,,,,,
1870,,7198.05,,metal loss-corrosion,6,,0.63,0.75,10:53,OD,420,pitting,10,-5.78,33.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95960299,-89.92757461,-22.9990,,,,,,
1870,,7198.06,,metal loss-corrosion,5,,0.98,0.59,10:12,OD,420,pitting,10,-5.79,33.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95960302,-89.92757459,-22.9993,,,,,,
1870,,7198.17,,cluster,10,,3.15,2.37,9:19,OD,421,,,-5.9,33.46,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95960324,-89.92757435,-23.0023,,,,,,
1870,,7198.17,,metal loss-corrosion,10,,0.59,0.63,9:19,OD,421,pitting,10,-5.9,33.46,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95960324,-89.92757435,-23.0023,,,,,,
1870,,7198.17,,metal loss-corrosion,14,,0.67,1.81,11:02,OD,420,axial grooving,15,-5.91,33.46,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95960325,-89.92757435,-23.0024,,,,,,
1870,,7198.17,,metal loss-corrosion,11,,0.94,0.55,11:24,OD,420,pitting,10,-5.91,33.45,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95960325,-89.92757434,-23.0024,,,,,,
1870,,7198.20,,metal loss-corrosion,8,,0.98,0.59,9:50,OD,421,pitting,10,-5.94,33.43,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95960331,-89.92757428,-23.0032,,,,,,
1870,,7198.31,,metal loss-corrosion,6,,0.71,0.59,9:28,OD,421,pitting,10,-6.05,33.31,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95960354,-89.92757404,-23.0065,,,,,,
1870,,7198.67,,cluster,17,,4.29,1.06,1:13,OD,422,,,-6.4,32.96,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1755.00,,,,29.95960426,-89.92757328,-23.0166,,,,,,
1870,,7198.67,,metal loss-corrosion,7,,0.59,1.06,2:06,OD,422,pitting,10,-6.4,32.96,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95960426,-89.92757328,-23.0166,,,,,,
1870,,7198.69,,metal loss-corrosion,10,,0.87,0.59,1:38,OD,422,pitting,10,-6.43,32.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95960432,-89.92757323,-23.0173,,,,,,
1870,,7198.71,,metal loss-corrosion,17,,0.59,0.43,1:13,OD,422,circumferential slotting,10,-6.45,32.91,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95960436,-89.92757319,-23.0179,,,,,,
1870,,7199.08,,metal loss-corrosion,13,,0.71,0.67,3:32,OD,,pitting,10,-6.82,32.54,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.95960511,-89.92757240,-23.0285,,,,,,
1870,,7199.85,,cluster,11,,3.11,1.05,2:09,OD,423,,,-7.59,31.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95960668,-89.92757076,-23.0505,,,,,,
1870,,7199.85,,metal loss-corrosion,11,,0.59,0.47,2:45,OD,423,circumferential slotting,10,-7.59,31.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95960668,-89.92757076,-23.0505,,,,,,
1870,,7199.89,,metal loss-corrosion,7,,0.75,0.63,2:09,OD,423,pitting,10,-7.62,31.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95960675,-89.92757068,-23.0515,,,,,,
1870,,7200.07,,cluster,23,,1.61,2.18,2:03,OD,424,,,-7.81,31.55,5.90,6.60,0.344,52000,ERW,1440,0.85,0.79,0.77,1.64,1.77,1.79,1701.00,1834,1860.00,,29.95960713,-89.92757029,-23.0568,,,,,,
1870,,7200.07,,metal loss-corrosion,23,,1.07,0.91,2:03,OD,424,pitting,10,-7.81,31.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95960713,-89.92757029,-23.0568,,,,,,
1870,,7200.20,,metal loss-corrosion,10,,0.63,0.63,2:17,OD,424,pitting,10,-7.94,31.43,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95960739,-89.92757002,-23.0604,,,,,,
1870,,7200.36,,metal loss-corrosion,15,,1.93,1.65,2:06,OD,,general,10,-8.1,31.26,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1741.00,,,,29.95960773,-89.92756967,-23.0654,,,,,,
1870,,7200.38,,metal loss-corrosion,11,,0.63,0.59,4:26,OD,,pitting,10,-8.12,31.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95960776,-89.92756964,-23.0658,,,,,,
1870,,7204.60,,metal loss-corrosion,11,,0.94,0.59,11:24,OD,425,pitting,10,-12.34,27.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95961635,-89.92756061,-23.2010,,,,,,
1870,,7204.60,,cluster,11,,1.02,1.53,11:23,OD,425,,,-12.34,27.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95961635,-89.92756061,-23.2010,,,,,,
1870,,7204.69,,metal loss-corrosion,7,,0.67,0.47,11:23,OD,425,circumferential slotting,10,-12.43,26.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95961653,-89.92756042,-23.2041,,,,,,
1870,,7205.14,,cluster,10,,2.20,0.53,11:41,OD,426,,,-12.88,26.49,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95961745,-89.92755946,-23.2198,,,,,,
1870,,7205.14,,metal loss-corrosion,10,,0.59,0.35,11:41,OD,426,circumferential slotting,10,-12.88,26.49,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95961745,-89.92755946,-23.2198,,,,,,
1870,,7205.15,,metal loss-corrosion,7,,0.59,0.43,12:04,OD,426,circumferential slotting,10,-12.89,26.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95961746,-89.92755944,-23.2201,,,,,,
1870,,7210.83,,metal loss-corrosion,10,,1.42,1.02,11:07,OD,,pitting,10,-18.57,20.8,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95962893,-89.92754717,-23.4215,,,,,,
1870,,7217.82,,metal loss-corrosion,10,,0.59,1.61,11:01,OD,427,axial grooving,15,-25.56,13.8,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95964288,-89.92753188,-23.6392,,,,,,
1870,,7217.82,,cluster,11,,3.51,1.61,11:01,OD,427,,,-25.56,13.8,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95964288,-89.92753188,-23.6392,,,,,,
1870,,7217.85,,metal loss-corrosion,11,,1.06,0.71,11:36,OD,427,pitting,10,-25.59,13.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95964293,-89.92753182,-23.6400,,,,,,
1870,,7218.85,,metal loss-corrosion,11,,0.87,0.75,10:43,OD,,pitting,10,-26.59,12.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95964492,-89.92752962,-23.6662,,,,,,
1870,,7219.98,,metal loss-corrosion,10,,0.63,0.59,9:28,OD,,pitting,10,-27.72,11.64,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95964717,-89.92752713,-23.6943,,,,,,
1870,,7221.49,,cluster,14,,2.13,1.74,12:46,OD,428,,,-29.22,10.14,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1741.00,,,,29.95965016,-89.92752383,-23.7303,,,,,,
1870,,7221.49,,metal loss-corrosion,7,,0.63,0.47,12:46,OD,428,circumferential slotting,10,-29.22,10.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95965016,-89.92752383,-23.7303,,,,,,
1870,,7221.59,,metal loss-corrosion,14,,0.59,0.55,1:08,OD,428,pitting,10,-29.32,10.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95965036,-89.92752361,-23.7326,,,,,,
1870,,7222.08,,cluster,16,,5.24,2.21,10:56,OD,429,,,-29.82,9.54,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1723.00,,,,29.95965134,-89.92752252,-23.7444,,,,,,
1870,,7222.08,,metal loss-corrosion,5,,0.98,0.91,10:56,OD,429,pitting,10,-29.82,9.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95965134,-89.92752252,-23.7444,,,,,,
1870,,7222.12,,metal loss-corrosion,10,,0.59,0.67,2:01,OD,,pitting,10,-29.86,9.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95965142,-89.92752243,-23.7452,,,,,,
1870,,7222.12,,metal loss-corrosion,16,,0.59,1.73,11:33,OD,429,axial grooving,15,-29.86,9.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95965142,-89.92752243,-23.7453,,,,,,
1870,,7222.12,,metal loss-corrosion,5,,0.98,0.75,11:57,OD,429,pitting,10,-29.86,9.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95965142,-89.92752243,-23.7453,,,,,,
1870,,7222.22,,metal loss-corrosion,8,,0.83,0.51,11:54,OD,429,pitting,10,-29.95,9.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95965161,-89.92752223,-23.7475,,,,,,
1870,,7224.06,,metal loss-corrosion,10,,1.18,1.02,8:09,OD,,pitting,10,-31.8,7.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95965527,-89.92751817,-23.7841,,,,,,
1870,,7224.28,,metal loss-corrosion,10,,0.63,0.55,9:19,OD,,pitting,10,-32.02,7.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95965572,-89.92751768,-23.7886,,,,,,
1870,,7225.86,,metal loss-corrosion,15,,0.59,0.55,10:31,OD,,pitting,10,-33.6,5.76,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,29.95965885,-89.92751420,-23.8127,,,,,,
1870,,7225.95,,metal loss-corrosion,10,,0.91,0.79,8:29,OD,,pitting,10,-33.68,5.68,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95965902,-89.92751402,-23.8140,,,,,,
1870,,7226.02,,metal loss-corrosion,9,,0.59,0.63,10:29,OD,430,pitting,10,-33.75,5.61,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95965915,-89.92751387,-23.8150,,,,,,
1870,,7226.02,,cluster,13,,4.97,2.08,10:01,OD,430,,,-33.75,5.61,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1735.00,,,,29.95965915,-89.92751387,-23.8150,,,,,,
1870,,7226.04,,metal loss-corrosion,7,,0.59,0.39,10:01,OD,430,circumferential slotting,10,-33.78,5.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95965920,-89.92751381,-23.8154,,,,,,
1870,,7226.04,,metal loss-corrosion,6,,0.71,1.02,11:02,OD,430,pitting,10,-33.78,5.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95965921,-89.92751381,-23.8154,,,,,,
1870,,7226.14,,metal loss-corrosion,13,,0.63,0.55,10:05,OD,430,pitting,10,-33.88,5.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95965940,-89.92751359,-23.8169,,,,,,
1870,,7226.39,,cluster,10,,2.55,1.37,10:17,OD,431,,,-34.13,5.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95965990,-89.92751304,-23.8206,,,,,,
1870,,7226.39,,metal loss-corrosion,6,,0.87,0.75,10:17,OD,431,pitting,10,-34.13,5.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95965990,-89.92751304,-23.8206,,,,,,
1870,,7226.43,,metal loss-corrosion,10,,0.59,0.94,10:45,OD,431,pitting,10,-34.16,5.2,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95965997,-89.92751296,-23.8210,,,,,,
1870,,7226.50,,metal loss-corrosion,11,,1.73,1.69,8:26,OD,,general,10,-34.24,5.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95966012,-89.92751280,-23.8218,,,,,,
1870,,7226.74,,metal loss-corrosion,14,,0.71,0.79,10:39,OD,,pitting,10,-34.48,4.88,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.95966060,-89.92751226,-23.8246,,,,,,
1870,,7227.86,,cluster,10,,2.48,1.07,8:42,OD,432,,,-35.6,3.76,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95966282,-89.92750979,-23.8375,,,,,,
1870,,7227.86,,metal loss-corrosion,10,,0.59,0.59,8:42,OD,432,pitting,10,-35.6,3.76,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95966282,-89.92750979,-23.8375,,,,,,
1870,,7227.91,,metal loss-corrosion,6,,0.59,0.55,9:09,OD,432,pitting,10,-35.64,3.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95966291,-89.92750970,-23.8380,,,,,,
1870,,7228.04,,metal loss-corrosion,14,,0.94,0.94,10:40,OD,,pitting,10,-35.78,3.58,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,29.95966317,-89.92750940,-23.8395,,,,,,
1870,,7228.66,,cluster,10,,6.67,3.03,7:30,OD,433,,,-36.4,2.96,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95966441,-89.92750804,-23.8459,,,,,,
1870,,7228.66,,metal loss-corrosion,7,,1.38,1.58,8:11,OD,433,pitting,10,-36.4,2.96,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95966441,-89.92750804,-23.8459,,,,,,
1870,,7228.74,,metal loss-corrosion,8,,0.87,0.91,7:30,OD,433,pitting,10,-36.48,2.88,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95966456,-89.92750786,-23.8466,,,,,,
1870,,7228.82,,metal loss-corrosion,10,,0.59,1.14,8:57,OD,433,pitting,10,-36.56,2.81,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95966472,-89.92750769,-23.8473,,,,,,
1880,41.88,7231.63,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95967030,-89.92750152,-23.8665,,,,,,
1880,,7233.04,,cluster,13,,0.87,1.81,8:30,OD,434,,,-1.41,40.46,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1742.00,,,,29.95967311,-89.92749841,-23.8710,,,,,,
1880,,7233.04,,metal loss-corrosion,8,,0.59,0.83,8:34,OD,434,pitting,10,-1.41,40.46,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95967311,-89.92749841,-23.8710,,,,,,
1880,,7233.14,,metal loss-corrosion,13,,0.63,0.59,8:30,OD,434,pitting,10,-1.52,40.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95967331,-89.92749819,-23.8711,,,,,,
1880,,7234.01,,metal loss-corrosion,11,,0.59,0.43,8:30,OD,,circumferential slotting,10,-2.39,39.49,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95967505,-89.92749628,-23.8724,,,,,,
1880,,7234.37,,metal loss-corrosion,12,,1.10,1.53,11:06,OD,,pitting,10,-2.74,39.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95967576,-89.92749549,-23.8729,,,,,,
1880,,7234.73,,cluster,10,,2.83,4.70,8:13,OD,435,,,-3.1,38.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95967647,-89.92749472,-23.8733,,,,,,
1880,,7234.73,,metal loss-corrosion,6,,0.98,0.75,8:13,OD,435,pitting,10,-3.1,38.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95967647,-89.92749472,-23.8733,,,,,,
1880,,7234.78,,metal loss-corrosion,9,,0.59,1.14,8:45,OD,435,pitting,10,-3.16,38.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95967659,-89.92749459,-23.8733,,,,,,
1880,,7234.82,,metal loss-corrosion,6,,1.65,1.85,9:58,OD,436,general,10,-3.2,38.68,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95967666,-89.92749451,-23.8734,,,,,,
1880,,7234.82,,cluster,12,,3.52,1.85,9:58,OD,436,,,-3.2,38.68,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95967666,-89.92749451,-23.8734,,,,,,
1880,,7234.85,,metal loss-corrosion,12,,1.14,1.26,10:32,OD,436,pitting,10,-3.22,38.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95967672,-89.92749445,-23.8734,,,,,,
1880,,7234.96,,metal loss-corrosion,6,,0.59,0.59,8:16,OD,435,pitting,10,-3.33,38.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95967694,-89.92749420,-23.8735,,,,,,
1880,,7235.05,,metal loss-corrosion,10,,0.59,0.79,8:20,OD,435,pitting,10,-3.43,38.45,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95967712,-89.92749400,-23.8736,,,,,,
1880,,7235.10,,cluster,18,,3.35,2.20,9:59,OD,437,,,-3.48,38.4,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1716.00,,,,29.95967722,-89.92749389,-23.8737,,,,,,
1880,,7235.10,,metal loss-corrosion,12,,0.59,0.63,10:32,OD,437,pitting,10,-3.48,38.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95967722,-89.92749389,-23.8737,,,,,,
1880,,7235.16,,metal loss-corrosion,18,,0.63,1.30,9:59,OD,437,axial grooving,15,-3.53,38.35,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95967733,-89.92749377,-23.8737,,,,,,
1880,,7235.20,,metal loss-corrosion,15,,1.18,0.98,10:30,OD,437,pitting,10,-3.58,38.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95967742,-89.92749367,-23.8738,,,,,,
1880,,7235.32,,metal loss-corrosion,21,,1.02,0.79,8:35,OD,,pitting,10,-3.7,38.18,5.90,6.60,0.344,52000,ERW,1440,0.82,0.76,0.76,1.7,1.84,1.84,1759.00,1906,1907.00,,29.95967767,-89.92749340,-23.8739,,,,,,
1880,,7235.56,,metal loss-corrosion,15,,0.67,0.75,8:23,OD,438,pitting,10,-3.94,37.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95967814,-89.92749288,-23.8741,,,,,,
1880,,7235.56,,cluster,15,,2.27,3.35,8:23,OD,438,,,-3.94,37.94,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.64,,,1699.00,,,,29.95967814,-89.92749288,-23.8741,,,,,,
1880,,7235.65,,cluster,13,,0.66,2.23,11:05,OD,439,,,-4.03,37.85,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1732.00,,,,29.95967832,-89.92749269,-23.8742,,,,,,
1880,,7235.65,,metal loss-corrosion,8,,0.59,0.32,11:05,OD,439,circumferential slotting,10,-4.03,37.85,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95967832,-89.92749269,-23.8742,,,,,,
1880,,7235.70,,metal loss-corrosion,10,,0.71,0.98,8:37,OD,438,pitting,10,-4.07,37.81,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95967841,-89.92749259,-23.8742,,,,,,
1880,,7235.70,,metal loss-corrosion,13,,0.59,1.65,11:06,OD,439,axial grooving,15,-4.07,37.8,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95967841,-89.92749258,-23.8742,,,,,,
1880,,7235.81,,metal loss-corrosion,7,,0.59,0.35,8:47,OD,438,circumferential slotting,10,-4.19,37.69,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95967864,-89.92749233,-23.8743,,,,,,
1880,,7236.22,,metal loss-corrosion,12,,1.22,1.30,10:42,OD,,pitting,10,-4.59,37.29,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95967945,-89.92749145,-23.8747,,,,,,
1880,,7236.52,,metal loss-corrosion,12,,0.83,1.22,1:58,OD,,pitting,10,-4.89,36.99,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95968004,-89.92749080,-23.8750,,,,,,
1880,,7237.61,,metal loss-corrosion,15,,0.79,0.67,9:39,OD,,pitting,10,-5.98,35.9,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.95968223,-89.92748841,-23.8752,,,,,,
1880,,7238.69,,metal loss-corrosion,10,,0.71,1.73,2:22,OD,,axial grooving,15,-7.06,34.81,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95968439,-89.92748605,-23.8753,,,,,,
1880,,7238.99,,metal loss-corrosion,19,,1.06,1.06,2:44,OD,,pitting,10,-7.37,34.51,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1752.00,,,,29.95968500,-89.92748539,-23.8752,,,,,,
1880,,7239.20,,metal loss-corrosion,11,,1.10,0.91,12:46,OD,,pitting,10,-7.57,34.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95968542,-89.92748494,-23.8751,,,,,,
1880,,7239.35,,metal loss-corrosion,8,,0.79,0.75,1:47,OD,440,pitting,10,-7.72,34.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95968572,-89.92748461,-23.8750,,,,,,
1880,,7239.35,,cluster,17,,3.37,2.19,1:10,OD,440,,,-7.72,34.15,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1719.00,,,,29.95968572,-89.92748461,-23.8750,,,,,,
1880,,7239.43,,metal loss-corrosion,9,,0.67,0.91,1:10,OD,440,pitting,10,-7.8,34.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95968587,-89.92748445,-23.8750,,,,,,
1880,,7239.49,,metal loss-corrosion,17,,0.90,0.55,1:44,OD,440,pitting,10,-7.86,34.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95968599,-89.92748431,-23.8749,,,,,,
1880,,7239.76,,metal loss-corrosion,10,,1.26,1.73,1:39,OD,,pitting,10,-8.13,33.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95968654,-89.92748372,-23.8748,,,,,,
1880,,7240.02,,metal loss-corrosion,13,,0.83,1.30,1:44,OD,441,pitting,10,-8.4,33.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95968707,-89.92748314,-23.8747,,,,,,
1880,,7240.02,,cluster,13,,1.06,2.43,1:44,OD,441,,,-8.4,33.48,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1727.00,,,,29.95968707,-89.92748314,-23.8747,,,,,,
1880,,7240.18,,metal loss-corrosion,7,,0.71,0.51,1:49,OD,441,pitting,10,-8.56,33.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95968739,-89.92748280,-23.8746,,,,,,
1880,,7240.30,,metal loss-corrosion,11,,0.94,0.98,9:09,OD,,pitting,10,-8.68,33.2,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95968763,-89.92748254,-23.8746,,,,,,
1880,,7240.45,,metal loss-corrosion,10,,0.87,0.55,1:51,OD,,pitting,10,-8.83,33.05,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95968792,-89.92748221,-23.8745,,,,,,
1880,,7240.49,,metal loss-corrosion,17,,1.06,0.63,3:38,OD,,pitting,10,-8.87,33.01,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.95968801,-89.92748213,-23.8745,,,,,,
1880,,7240.70,,metal loss-corrosion,27,,1.55,0.79,1:47,OD,,circumferential grooving,10,-9.07,32.8,5.90,6.60,0.344,52000,ERW,1440,0.82,0.76,0.76,1.69,1.83,1.83,1755.00,1901,1903.00,,29.95968842,-89.92748168,-23.8743,,,,,,
1880,,7240.84,,cluster,10,,2.34,2.41,9:02,OD,442,,,-9.21,32.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95968870,-89.92748138,-23.8742,,,,,,
1880,,7240.84,,metal loss-corrosion,10,,0.94,0.79,9:22,OD,442,pitting,10,-9.21,32.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95968870,-89.92748138,-23.8742,,,,,,
1880,,7240.98,,metal loss-corrosion,7,,0.67,0.71,9:02,OD,442,pitting,10,-9.35,32.52,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95968898,-89.92748107,-23.8740,,,,,,
1880,,7241.32,,cluster,12,,3.81,1.14,1:44,OD,443,,,-9.7,32.18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95968967,-89.92748033,-23.8737,,,,,,
1880,,7241.32,,metal loss-corrosion,12,,0.94,0.75,2:25,OD,443,pitting,10,-9.7,32.18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95968967,-89.92748033,-23.8737,,,,,,
1880,,7241.36,,metal loss-corrosion,7,,0.71,0.71,1:44,OD,443,pitting,10,-9.73,32.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95968975,-89.92748025,-23.8737,,,,,,
1880,,7241.51,,cluster,14,,3.31,2.67,12:43,OD,444,,,-9.88,32,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1718.00,,,,29.95969004,-89.92747993,-23.8735,,,,,,
1880,,7241.51,,metal loss-corrosion,9,,0.59,0.59,1:22,OD,444,pitting,10,-9.88,32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95969004,-89.92747993,-23.8735,,,,,,
1880,,7241.55,,metal loss-corrosion,12,,0.59,0.59,12:58,OD,444,pitting,10,-9.93,31.95,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95969014,-89.92747982,-23.8735,,,,,,
1880,,7241.56,,metal loss-corrosion,14,,1.14,1.97,12:43,OD,444,pitting,10,-9.94,31.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95969016,-89.92747980,-23.8735,,,,,,
1880,,7241.94,,metal loss-corrosion,11,,0.59,0.59,7:34,OD,,pitting,10,-10.31,31.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95969091,-89.92747899,-23.8731,,,,,,
1880,,7242.00,,metal loss-corrosion,13,,0.79,0.83,11:51,OD,,pitting,10,-10.37,31.5,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.95969104,-89.92747886,-23.8730,,,,,,
1880,,7242.06,,metal loss-corrosion,12,,0.59,0.63,9:30,OD,445,pitting,10,-10.43,31.45,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95969115,-89.92747873,-23.8730,,,,,,
1880,,7242.06,,cluster,12,,2.20,1.95,9:07,OD,445,,,-10.43,31.45,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95969115,-89.92747873,-23.8730,,,,,,
1880,,7242.19,,metal loss-corrosion,8,,0.63,0.39,9:07,OD,445,circumferential slotting,10,-10.56,31.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95969141,-89.92747845,-23.8729,,,,,,
1880,,7242.40,,metal loss-corrosion,10,,0.94,0.63,10:45,OD,446,pitting,10,-10.77,31.11,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95969184,-89.92747799,-23.8727,,,,,,
1880,,7242.40,,cluster,10,,2.76,0.97,10:19,OD,446,,,-10.77,31.11,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95969184,-89.92747799,-23.8727,,,,,,
1880,,7242.40,,metal loss-corrosion,9,,0.59,0.91,10:19,OD,446,pitting,10,-10.78,31.1,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95969185,-89.92747798,-23.8727,,,,,,
1880,,7242.67,,cluster,14,,2.41,1.83,8:07,OD,447,,,-11.04,30.84,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1739.00,,,,29.95969238,-89.92747741,-23.8721,,,,,,
1880,,7242.67,,metal loss-corrosion,11,,0.59,0.51,8:33,OD,447,pitting,10,-11.04,30.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95969238,-89.92747741,-23.8721,,,,,,
1880,,7242.77,,metal loss-corrosion,14,,0.67,0.63,8:07,OD,447,pitting,10,-11.14,30.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95969258,-89.92747719,-23.8718,,,,,,
1880,,7243.06,,cluster,10,,3.71,1.25,10:07,OD,448,,,-11.44,30.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95969318,-89.92747655,-23.8711,,,,,,
1880,,7243.06,,metal loss-corrosion,8,,0.59,0.43,10:35,OD,448,circumferential slotting,10,-11.44,30.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95969318,-89.92747655,-23.8711,,,,,,
1880,,7243.08,,metal loss-corrosion,10,,0.59,0.55,10:07,OD,448,pitting,10,-11.46,30.42,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95969322,-89.92747651,-23.8710,,,,,,
1880,,7243.09,,metal loss-corrosion,7,,0.71,0.94,10:50,OD,448,pitting,10,-11.46,30.42,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95969323,-89.92747650,-23.8710,,,,,,
1880,,7243.95,,metal loss-corrosion,11,,0.96,0.59,2:18,OD,,pitting,10,-12.33,29.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95969497,-89.92747463,-23.8688,,,,,,
1880,,7244.13,,metal loss-corrosion,13,,0.75,0.71,2:45,OD,,pitting,10,-12.5,29.37,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.95969533,-89.92747424,-23.8684,,,,,,
1880,,7245.02,,cluster,10,,5.85,2.56,7:12,OD,449,,,-13.39,28.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95969713,-89.92747232,-23.8663,,,,,,
1880,,7245.02,,metal loss-corrosion,10,,1.02,0.83,8:16,OD,449,pitting,10,-13.39,28.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95969713,-89.92747232,-23.8663,,,,,,
1880,,7245.11,,metal loss-corrosion,9,,0.59,1.50,7:12,OD,449,axial grooving,15,-13.48,28.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95969731,-89.92747213,-23.8661,,,,,,
1880,,7245.13,,metal loss-corrosion,6,,3.27,1.22,7:49,OD,449,circumferential grooving,10,-13.51,28.37,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95969736,-89.92747208,-23.8660,,,,,,
1880,,7246.53,,cluster,10,,2.72,2.05,10:23,OD,450,,,-14.91,26.97,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95970019,-89.92746905,-23.8629,,,,,,
1880,,7246.53,,metal loss-corrosion,5,,0.79,0.63,10:23,OD,450,pitting,10,-14.91,26.97,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95970019,-89.92746905,-23.8629,,,,,,
1880,,7246.61,,metal loss-corrosion,10,,1.81,1.14,10:36,OD,450,pitting,10,-14.98,26.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95970034,-89.92746889,-23.8629,,,,,,
1880,,7246.86,,metal loss-corrosion,10,,0.59,1.65,7:25,OD,,axial grooving,15,-15.24,26.64,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95970086,-89.92746834,-23.8629,,,,,,
1880,,7246.95,,metal loss-corrosion,18,,1.18,0.71,10:46,OD,,pitting,10,-15.33,26.55,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.95970104,-89.92746815,-23.8629,,,,,,
1880,,7247.10,,metal loss-corrosion,20,,1.18,1.02,10:53,OD,,pitting,10,-15.48,26.4,5.90,6.60,0.344,52000,ERW,1440,0.82,0.76,0.76,1.69,1.83,1.83,1753.00,1898,1899.00,,29.95970135,-89.92746782,-23.8629,,,,,,
1880,,7247.94,,metal loss-corrosion,11,,0.59,1.18,9:14,OD,,pitting,10,-16.32,25.56,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95970304,-89.92746601,-23.8628,,,,,,
1880,,7248.20,,metal loss-corrosion,13,,0.63,0.71,9:22,OD,,pitting,10,-16.57,25.31,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.95970356,-89.92746547,-23.8627,,,,,,
1880,,7249.04,,metal loss-corrosion,10,,1.58,1.02,11:03,OD,,pitting,10,-17.42,24.46,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95970527,-89.92746365,-23.8645,,,,,,
1880,,7249.34,,metal loss-corrosion,11,,0.87,2.01,2:20,OD,,axial grooving,15,-17.71,24.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95970587,-89.92746301,-23.8656,,,,,,
1880,,7249.45,,metal loss-corrosion,12,,0.59,0.59,9:33,OD,,pitting,10,-17.83,24.05,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95970610,-89.92746276,-23.8660,,,,,,
1880,,7249.62,,metal loss-corrosion,17,,0.87,0.55,9:54,OD,,pitting,10,-17.99,23.88,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.95970644,-89.92746241,-23.8666,,,,,,
1880,,7249.69,,cluster,15,,7.92,4.02,1:24,OD,451,,,-18.07,23.81,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.63,,,1686.00,,,,29.95970659,-89.92746225,-23.8668,,,,,,
1880,,7249.69,,metal loss-corrosion,6,,0.59,0.75,1:31,OD,451,pitting,10,-18.07,23.81,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95970659,-89.92746225,-23.8668,,,,,,
1880,,7249.74,,metal loss-corrosion,15,,1.34,1.06,11:26,OD,,pitting,10,-18.11,23.77,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1757.00,,,,29.95970668,-89.92746215,-23.8670,,,,,,
1880,,7249.84,,metal loss-corrosion,9,,0.71,1.58,1:24,OD,451,axial grooving,15,-18.21,23.66,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95970688,-89.92746193,-23.8674,,,,,,
1880,,7249.84,,metal loss-corrosion,10,,2.28,2.28,1:49,OD,451,general,10,-18.21,23.66,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95970688,-89.92746193,-23.8674,,,,,,
1880,,7249.85,,metal loss-corrosion,15,,0.59,0.59,2:50,OD,451,pitting,10,-18.23,23.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95970691,-89.92746190,-23.8674,,,,,,
1880,,7249.90,,metal loss-corrosion,8,,0.59,0.79,3:09,OD,451,pitting,10,-18.28,23.6,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95970702,-89.92746179,-23.8676,,,,,,
1880,,7250.02,,metal loss-corrosion,14,,2.48,0.91,9:21,OD,,circumferential grooving,10,-18.39,23.49,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,29.95970724,-89.92746155,-23.8680,,,,,,
1880,,7250.13,,metal loss-corrosion,16,,0.71,0.71,11:02,OD,452,pitting,10,-18.5,23.37,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95970747,-89.92746131,-23.8684,,,,,,
1880,,7250.13,,cluster,16,,1.13,2.37,10:56,OD,452,,,-18.5,23.37,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1718.00,,,,29.95970747,-89.92746131,-23.8684,,,,,,
1880,,7250.27,,metal loss-corrosion,15,,0.71,0.71,10:56,OD,452,pitting,10,-18.64,23.24,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95970775,-89.92746101,-23.8689,,,,,,
