Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
1880,,7250.82,,cluster,10,,4.99,4.11,10:00,OD,453,,,-19.2,22.68,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95970888,-89.92745981,-23.8715,,,,,,
1880,,7250.82,,metal loss-corrosion,10,,0.87,0.98,10:00,OD,453,pitting,10,-19.2,22.68,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95970888,-89.92745981,-23.8715,,,,,,
1880,,7250.95,,metal loss-corrosion,5,,1.14,1.50,10:18,OD,453,pitting,10,-19.33,22.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95970914,-89.92745954,-23.8723,,,,,,
1880,,7251.07,,metal loss-corrosion,6,,1.26,0.79,8:44,OD,454,pitting,10,-19.44,22.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95970937,-89.92745929,-23.8730,,,,,,
1880,,7251.07,,cluster,10,,3.56,1.88,8:44,OD,454,,,-19.44,22.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95970937,-89.92745929,-23.8730,,,,,,
1880,,7251.08,,metal loss-corrosion,7,,0.59,1.06,11:03,OD,453,pitting,10,-19.45,22.42,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95970940,-89.92745926,-23.8731,,,,,,
1880,,7251.17,,metal loss-corrosion,10,,0.63,0.63,9:26,OD,454,pitting,10,-19.54,22.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95970958,-89.92745907,-23.8736,,,,,,
1880,,7251.28,,metal loss-corrosion,10,,0.94,1.46,10:33,OD,,pitting,10,-19.66,22.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95970981,-89.92745883,-23.8743,,,,,,
1880,,7253.55,,metal loss-corrosion,17,,0.59,0.55,9:39,OD,,pitting,10,-21.93,19.95,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.95971441,-89.92745395,-23.8906,,,,,,
1880,,7255.76,,metal loss-corrosion,11,,0.59,0.43,8:52,OD,,circumferential slotting,10,-24.14,17.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95971890,-89.92744921,-23.9130,,,,,,
1880,,7258.01,,metal loss-corrosion,10,,0.87,0.67,5:44,OD,,pitting,10,-26.38,15.49,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95972346,-89.92744438,-23.9421,,,,,,
1880,,7258.22,,metal loss-corrosion,11,,1.02,0.91,9:17,OD,,pitting,10,-26.59,15.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95972389,-89.92744393,-23.9450,,,,,,
1880,,7258.66,,metal loss-corrosion,17,,0.59,1.89,9:42,OD,,axial grooving,15,-27.03,14.85,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1729.00,,,,29.95972478,-89.92744299,-23.9511,,,,,,
1880,,7259.57,,metal loss-corrosion,10,,0.59,0.47,7:27,OD,,circumferential slotting,10,-27.95,13.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95972664,-89.92744102,-23.9651,,,,,,
1880,,7267.20,,metal loss-corrosion,10,,1.61,0.79,8:46,OD,,circumferential grooving,10,-35.57,6.31,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95974200,-89.92742453,-24.1132,,,,,,
1880,,7268.51,,metal loss-corrosion,12,,0.59,0.91,8:55,OD,,pitting,10,-36.88,4.99,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95974463,-89.92742167,-24.1430,,,,,,
1890,42.31,7273.50,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95975460,-89.92741075,-24.2520,,,,,,
1890,,7276.37,,cluster,13,,8.13,2.55,9:29,OD,455,,,-2.87,39.44,6.20,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1724.00,,,,29.95976030,-89.92740445,-24.3146,,,,,,
1890,,7276.37,,metal loss-corrosion,13,,0.59,2.09,10:09,OD,455,axial grooving,15,-2.87,39.44,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95976030,-89.92740445,-24.3146,,,,,,
1890,,7276.37,,metal loss-corrosion,7,,1.50,1.53,9:29,OD,455,general,10,-2.87,39.44,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95976030,-89.92740445,-24.3146,,,,,,
1890,,7276.54,,metal loss-corrosion,8,,0.59,0.47,10:48,OD,455,circumferential slotting,10,-3.04,39.27,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95976063,-89.92740407,-24.3184,,,,,,
1890,,7276.54,,metal loss-corrosion,8,,0.59,0.47,11:17,OD,455,pitting,10,-3.04,39.27,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95976064,-89.92740407,-24.3185,,,,,,
1890,,7276.64,,metal loss-corrosion,7,,1.10,1.06,9:38,OD,456,pitting,10,-3.14,39.17,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95976083,-89.92740385,-24.3206,,,,,,
1890,,7276.64,,cluster,11,,2.25,3.04,9:38,OD,456,,,-3.14,39.17,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95976083,-89.92740385,-24.3206,,,,,,
1890,,7276.79,,metal loss-corrosion,11,,1.06,1.18,9:55,OD,456,pitting,10,-3.29,39.02,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95976114,-89.92740351,-24.3241,,,,,,
1890,,7277.51,,metal loss-corrosion,8,,0.83,0.63,10:03,OD,457,pitting,10,-4.01,38.3,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95976256,-89.92740193,-24.3380,,,,,,
1890,,7277.51,,cluster,12,,1.64,1.49,10:03,OD,457,,,-4.01,38.3,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95976256,-89.92740193,-24.3380,,,,,,
1890,,7277.60,,metal loss-corrosion,12,,0.59,0.47,10:18,OD,457,circumferential slotting,10,-4.09,38.22,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95976273,-89.92740174,-24.3396,,,,,,
1890,,7278.12,,metal loss-corrosion,13,,0.79,0.94,9:33,OD,458,pitting,10,-4.61,37.7,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95976376,-89.92740060,-24.3497,,,,,,
1890,,7278.12,,cluster,13,,1.70,2.17,9:33,OD,458,,,-4.61,37.7,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1733.00,,,,29.95976376,-89.92740060,-24.3497,,,,,,
1890,,7278.23,,metal loss-corrosion,6,,0.79,0.87,9:46,OD,458,pitting,10,-4.72,37.59,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95976398,-89.92740036,-24.3518,,,,,,
1890,,7278.25,,metal loss-corrosion,14,,0.59,0.75,6:31,OD,,pitting,10,-4.74,37.57,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.95976402,-89.92740031,-24.3522,,,,,,
1890,,7278.99,,metal loss-corrosion,12,,0.98,1.97,10:35,OD,,pitting,10,-5.49,36.82,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95976549,-89.92739867,-24.3661,,,,,,
1890,,7279.37,,metal loss-corrosion,5,,1.65,1.46,8:59,OD,459,pitting,10,-5.87,36.44,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95976624,-89.92739783,-24.3726,,,,,,
1890,,7279.37,,cluster,10,,4.01,1.62,8:59,OD,459,,,-5.87,36.44,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95976624,-89.92739783,-24.3726,,,,,,
1890,,7279.46,,metal loss-corrosion,10,,0.59,0.55,9:48,OD,459,pitting,10,-5.96,36.35,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95976642,-89.92739763,-24.3742,,,,,,
1890,,7280.02,,metal loss-corrosion,11,,1.02,1.02,9:19,OD,,pitting,10,-6.52,35.79,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95976754,-89.92739638,-24.3838,,,,,,
1890,,7281.18,,metal loss-corrosion,12,,1.30,0.75,5:19,OD,,pitting,10,-7.67,34.64,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95976981,-89.92739384,-24.4031,,,,,,
1890,,7281.18,,metal loss-corrosion,10,,0.59,0.63,4:35,OD,,pitting,10,-7.68,34.63,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95976983,-89.92739382,-24.4032,,,,,,
1890,,7281.57,,cluster,11,,3.75,2.42,8:55,OD,460,,,-8.07,34.24,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95977059,-89.92739296,-24.4094,,,,,,
1890,,7281.57,,metal loss-corrosion,11,,1.10,0.67,9:33,OD,460,pitting,10,-8.07,34.24,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95977059,-89.92739296,-24.4094,,,,,,
1890,,7281.58,,metal loss-corrosion,10,,0.59,1.38,2:51,OD,,axial grooving,15,-8.08,34.23,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95977061,-89.92739294,-24.4096,,,,,,
1890,,7281.59,,metal loss-corrosion,9,,0.59,0.63,8:56,OD,460,pitting,10,-8.08,34.23,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95977062,-89.92739293,-24.4097,,,,,,
1890,,7281.72,,metal loss-corrosion,8,,0.59,0.67,8:55,OD,460,pitting,10,-8.21,34.1,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95977088,-89.92739264,-24.4117,,,,,,
1890,,7281.98,,cluster,10,,2.30,2.67,2:36,OD,461,,,-8.48,33.83,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95977140,-89.92739206,-24.4160,,,,,,
1890,,7281.98,,metal loss-corrosion,10,,0.91,1.06,2:56,OD,461,pitting,10,-8.48,33.83,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95977140,-89.92739206,-24.4160,,,,,,
1890,,7282.14,,metal loss-corrosion,11,,0.67,0.83,11:10,OD,,pitting,10,-8.63,33.68,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95977171,-89.92739171,-24.4184,,,,,,
1890,,7282.14,,metal loss-corrosion,5,,1.42,0.79,2:36,OD,461,pitting,10,-8.63,33.68,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95977171,-89.92739171,-24.4185,,,,,,
1890,,7282.14,,metal loss-corrosion,15,,1.30,0.75,10:06,OD,,pitting,10,-8.64,33.67,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.95977172,-89.92739170,-24.4185,,,,,,
1890,,7282.16,,metal loss-corrosion,14,,0.59,0.75,9:19,OD,,pitting,10,-8.66,33.65,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.95977176,-89.92739165,-24.4189,,,,,,
1890,,7282.98,,metal loss-corrosion,11,,1.42,1.34,3:17,OD,,pitting,10,-9.48,32.83,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95977338,-89.92738985,-24.4315,,,,,,
1890,,7284.15,,cluster,11,,3.00,3.28,9:59,OD,462,,,-10.65,31.66,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95977570,-89.92738724,-24.4470,,,,,,
1890,,7284.15,,metal loss-corrosion,8,,1.22,1.10,10:23,OD,462,pitting,10,-10.65,31.66,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95977570,-89.92738724,-24.4470,,,,,,
1890,,7284.27,,metal loss-corrosion,11,,0.59,0.71,9:59,OD,462,pitting,10,-10.77,31.54,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95977592,-89.92738699,-24.4485,,,,,,
1890,,7284.35,,metal loss-corrosion,8,,0.91,0.98,10:29,OD,462,pitting,10,-10.84,31.47,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95977608,-89.92738682,-24.4495,,,,,,
1890,,7284.87,,metal loss-corrosion,12,,0.67,0.79,9:09,OD,,pitting,10,-11.37,30.94,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95977712,-89.92738565,-24.4564,,,,,,
1890,,7285.26,,metal loss-corrosion,10,,1.38,1.61,9:40,OD,,pitting,10,-11.76,30.55,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95977788,-89.92738480,-24.4609,,,,,,
1890,,7286.01,,metal loss-corrosion,10,,0.63,0.55,1:39,OD,,pitting,10,-12.51,29.8,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95977937,-89.92738313,-24.4698,,,,,,
1890,,7286.21,,metal loss-corrosion,18,,0.67,1.77,9:36,OD,463,axial grooving,15,-12.71,29.6,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95977976,-89.92738269,-24.4721,,,,,,
1890,,7286.21,,cluster,18,,1.52,3.14,9:36,OD,463,,,-12.71,29.6,6.20,6.60,0.344,52000,ERW,1440,0.85,,,1.63,,,1688.00,,,,29.95977976,-89.92738269,-24.4721,,,,,,
1890,,7286.43,,metal loss-corrosion,10,,0.75,0.47,9:47,OD,463,circumferential slotting,10,-12.93,29.38,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95978020,-89.92738220,-24.4747,,,,,,
1890,,7286.45,,metal loss-corrosion,11,,0.63,0.43,1:23,OD,464,circumferential slotting,10,-12.95,29.36,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95978024,-89.92738216,-24.4749,,,,,,
1890,,7286.45,,cluster,11,,2.48,1.43,12:58,OD,464,,,-12.95,29.36,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95978024,-89.92738216,-24.4749,,,,,,
1890,,7286.47,,metal loss-corrosion,6,,0.63,0.51,12:58,OD,464,pitting,10,-12.97,29.34,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95978027,-89.92738212,-24.4751,,,,,,
1890,,7286.54,,metal loss-corrosion,8,,0.59,0.43,1:25,OD,464,circumferential slotting,10,-13.03,29.28,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95978040,-89.92738197,-24.4759,,,,,,
1890,,7286.77,,metal loss-corrosion,10,,1.18,0.79,1:20,OD,,pitting,10,-13.27,29.04,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95978086,-89.92738146,-24.4786,,,,,,
1890,,7287.13,,metal loss-corrosion,6,,1.22,0.94,1:04,OD,465,pitting,10,-13.62,28.69,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95978157,-89.92738067,-24.4827,,,,,,
1890,,7287.13,,cluster,12,,3.60,2.62,12:30,OD,465,,,-13.62,28.69,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95978157,-89.92738067,-24.4827,,,,,,
1890,,7287.21,,metal loss-corrosion,12,,0.87,1.58,12:30,OD,465,pitting,10,-13.71,28.6,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95978174,-89.92738047,-24.4837,,,,,,
1890,,7288.38,,metal loss-corrosion,13,,0.83,1.06,9:41,OD,,pitting,10,-14.87,27.44,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,29.95978404,-89.92737790,-24.4970,,,,,,
1890,,7288.96,,metal loss-corrosion,12,,1.10,0.87,12:27,OD,,pitting,10,-15.46,26.85,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95978518,-89.92737661,-24.5039,,,,,,
1890,,7289.55,,cluster,11,,2.24,2.38,9:47,OD,466,,,-16.04,26.27,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95978634,-89.92737531,-24.5123,,,,,,
1890,,7289.55,,metal loss-corrosion,11,,0.63,1.02,10:10,OD,466,pitting,10,-16.04,26.27,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95978634,-89.92737531,-24.5123,,,,,,
1890,,7289.60,,metal loss-corrosion,6,,1.58,1.73,9:47,OD,466,general,10,-16.1,26.21,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95978645,-89.92737519,-24.5130,,,,,,
1890,,7290.07,,metal loss-corrosion,11,,1.73,1.46,1:15,OD,,pitting,10,-16.57,25.74,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95978738,-89.92737414,-24.5197,,,,,,
1890,,7290.50,,metal loss-corrosion,13,,0.59,0.71,9:49,OD,,pitting,10,-17,25.31,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.95978823,-89.92737319,-24.5258,,,,,,
1890,,7292.16,,metal loss-corrosion,11,,0.71,0.55,9:36,OD,,pitting,10,-18.66,23.65,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95979151,-89.92736953,-24.5536,,,,,,
1890,,7292.48,,metal loss-corrosion,16,,1.06,1.02,10:39,OD,,pitting,10,-18.97,23.34,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1757.00,,,,29.95979214,-89.92736883,-24.5591,,,,,,
1890,,7292.80,,metal loss-corrosion,11,,0.63,0.87,1:53,OD,,pitting,10,-19.29,23.02,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95979277,-89.92736812,-24.5647,,,,,,
1890,,7293.22,,metal loss-corrosion,11,,1.02,0.71,10:32,OD,,pitting,10,-19.72,22.59,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95979361,-89.92736718,-24.5729,,,,,,
1890,,7293.36,,metal loss-corrosion,15,,0.83,0.75,12:47,OD,,pitting,10,-19.86,22.45,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.95979389,-89.92736688,-24.5757,,,,,,
1890,,7293.60,,metal loss-corrosion,15,,0.71,0.94,10:04,OD,,pitting,10,-20.1,22.21,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,29.95979437,-89.92736634,-24.5805,,,,,,
1890,,7299.75,,cluster,13,,5.35,2.68,7:57,OD,467,,,-26.25,16.06,6.20,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1722.00,,,,29.95980654,-89.92735276,-24.7006,,,,,,
1890,,7299.75,,metal loss-corrosion,12,,0.67,0.63,9:04,OD,467,pitting,10,-26.25,16.06,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95980654,-89.92735276,-24.7006,,,,,,
1890,,7299.81,,metal loss-corrosion,13,,0.59,0.51,8:26,OD,467,pitting,10,-26.31,16,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95980665,-89.92735264,-24.7017,,,,,,
1890,,7299.86,,metal loss-corrosion,13,,0.67,0.87,12:40,OD,468,pitting,10,-26.36,15.95,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95980675,-89.92735253,-24.7026,,,,,,
1890,,7299.86,,cluster,13,,2.69,1.06,12:40,OD,468,,,-26.36,15.95,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,29.95980675,-89.92735253,-24.7026,,,,,,
1890,,7299.87,,metal loss-corrosion,9,,0.59,0.91,1:10,OD,468,pitting,10,-26.37,15.94,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95980677,-89.92735250,-24.7029,,,,,,
1890,,7299.89,,metal loss-corrosion,11,,0.59,0.55,8:30,OD,467,pitting,10,-26.38,15.93,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95980680,-89.92735247,-24.7032,,,,,,
1890,,7299.93,,metal loss-corrosion,10,,0.67,0.59,7:57,OD,467,pitting,10,-26.43,15.88,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95980688,-89.92735238,-24.7040,,,,,,
1890,,7299.95,,metal loss-corrosion,8,,0.59,0.51,9:38,OD,469,pitting,10,-26.45,15.86,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95980693,-89.92735233,-24.7044,,,,,,
1890,,7299.95,,cluster,12,,0.91,2.63,9:35,OD,469,,,-26.45,15.86,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95980693,-89.92735233,-24.7044,,,,,,
1890,,7300.06,,metal loss-corrosion,6,,4.29,1.97,6:57,OD,470,general,10,-26.56,15.75,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95980715,-89.92735208,-24.7066,,,,,,
1890,,7300.06,,cluster,24,,7.12,1.97,6:57,OD,470,,,-26.56,15.75,6.20,6.60,0.344,52000,ERW,1440,0.84,0.78,0.77,1.65,1.78,1.80,1706.00,1841,1869.00,,29.95980715,-89.92735208,-24.7066,,,,,,
1890,,7300.07,,metal loss-corrosion,12,,0.91,1.18,9:35,OD,469,pitting,10,-26.57,15.74,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95980717,-89.92735206,-24.7068,,,,,,
1890,,7300.10,,metal loss-corrosion,24,,1.60,0.67,8:16,OD,470,circumferential grooving,10,-26.59,15.72,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95980722,-89.92735200,-24.7073,,,,,,
1890,,7300.18,,metal loss-corrosion,8,,0.59,0.39,8:17,OD,470,circumferential slotting,10,-26.68,15.63,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95980738,-89.92735182,-24.7090,,,,,,
1890,,7300.37,,cluster,17,,4.51,5.29,7:22,OD,471,,,-26.87,15.44,6.20,6.60,0.344,52000,ERW,1440,0.87,,,1.59,,,1654.00,,,,29.95980776,-89.92735139,-24.7128,,,,,,
1890,,7300.37,,metal loss-corrosion,5,,0.91,0.67,7:47,OD,471,pitting,10,-26.87,15.44,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95980776,-89.92735139,-24.7128,,,,,,
1890,,7300.39,,metal loss-corrosion,11,,0.83,0.63,8:35,OD,,pitting,10,-26.89,15.42,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95980780,-89.92735135,-24.7131,,,,,,
1890,,7300.49,,metal loss-corrosion,7,,0.71,0.55,7:22,OD,471,pitting,10,-26.99,15.32,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95980800,-89.92735112,-24.7152,,,,,,
1890,,7300.60,,metal loss-corrosion,11,,0.63,0.51,7:28,OD,471,circumferential slotting,10,-27.1,15.21,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95980822,-89.92735089,-24.7173,,,,,,
1890,,7300.68,,metal loss-corrosion,6,,1.77,0.79,7:40,OD,471,circumferential grooving,10,-27.17,15.14,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95980836,-89.92735072,-24.7188,,,,,,
1890,,7300.76,,metal loss-corrosion,17,,0.94,0.67,8:13,OD,471,pitting,10,-27.26,15.05,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95980852,-89.92735054,-24.7204,,,,,,
1890,,7300.82,,metal loss-corrosion,16,,1.73,0.87,9:09,OD,,pitting,10,-27.32,14.99,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,29.95980865,-89.92735040,-24.7216,,,,,,
1890,,7301.01,,cluster,15,,4.45,1.36,8:25,OD,472,,,-27.51,14.8,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1749.00,,,,29.95980902,-89.92734998,-24.7253,,,,,,
1890,,7301.01,,metal loss-corrosion,15,,1.40,0.79,8:25,OD,472,pitting,10,-27.51,14.8,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95980902,-89.92734998,-24.7253,,,,,,
1890,,7301.03,,metal loss-corrosion,7,,1.65,1.06,9:05,OD,472,pitting,10,-27.53,14.78,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95980907,-89.92734993,-24.7258,,,,,,
1890,,7301.07,,metal loss-corrosion,7,,1.58,0.87,6:46,OD,473,pitting,10,-27.56,14.75,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95980914,-89.92734986,-24.7264,,,,,,
1890,,7301.07,,cluster,14,,6.46,3.20,6:46,OD,473,,,-27.56,14.75,6.20,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1707.00,,,,29.95980914,-89.92734986,-24.7264,,,,,,
1890,,7301.13,,metal loss-corrosion,14,,0.59,0.75,7:36,OD,473,pitting,10,-27.63,14.68,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95980927,-89.92734971,-24.7277,,,,,,
1890,,7301.21,,metal loss-corrosion,13,,0.59,0.47,8:10,OD,473,circumferential slotting,10,-27.7,14.61,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95980941,-89.92734955,-24.7291,,,,,,
1890,,7301.28,,metal loss-corrosion,7,,0.71,0.67,8:00,OD,473,pitting,10,-27.78,14.53,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95980955,-89.92734939,-24.7305,,,,,,
1890,,7301.31,,metal loss-corrosion,11,,1.10,1.93,6:54,OD,,pitting,10,-27.81,14.5,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95980962,-89.92734932,-24.7311,,,,,,
1890,,7301.35,,metal loss-corrosion,11,,0.87,0.98,9:12,OD,,pitting,10,-27.84,14.47,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95980969,-89.92734924,-24.7318,,,,,,
1890,,7301.44,,metal loss-corrosion,16,,1.34,0.67,7:52,OD,474,circumferential grooving,10,-27.94,14.37,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95980988,-89.92734903,-24.7337,,,,,,
1890,,7301.44,,cluster,18,,7.05,3.16,6:57,OD,474,,,-27.94,14.37,6.20,6.60,0.344,52000,ERW,1440,0.85,,,1.63,,,1688.00,,,,29.95980988,-89.92734903,-24.7337,,,,,,
1890,,7301.49,,metal loss-corrosion,18,,0.63,0.79,8:29,OD,474,pitting,10,-27.99,14.32,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95980997,-89.92734892,-24.7346,,,,,,
1890,,7301.58,,metal loss-corrosion,11,,0.63,0.43,9:39,OD,,circumferential slotting,10,-28.08,14.23,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981015,-89.92734872,-24.7364,,,,,,
1890,,7301.60,,metal loss-corrosion,9,,1.46,0.79,7:36,OD,474,pitting,10,-28.1,14.21,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981019,-89.92734868,-24.7367,,,,,,
1890,,7301.62,,metal loss-corrosion,6,,0.91,1.06,6:57,OD,474,pitting,10,-28.12,14.19,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981022,-89.92734864,-24.7371,,,,,,
1890,,7301.62,,metal loss-corrosion,10,,0.59,0.43,8:22,OD,474,circumferential slotting,10,-28.12,14.19,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981023,-89.92734864,-24.7371,,,,,,
1890,,7301.93,,metal loss-corrosion,10,,0.59,0.55,5:54,OD,,pitting,10,-28.43,13.88,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981084,-89.92734795,-24.7431,,,,,,
1890,,7301.96,,metal loss-corrosion,15,,0.67,0.75,8:16,OD,475,pitting,10,-28.45,13.86,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981089,-89.92734789,-24.7436,,,,,,
1890,,7301.96,,cluster,15,,4.23,4.40,7:25,OD,475,,,-28.45,13.86,6.20,6.60,0.344,52000,ERW,1440,0.86,,,1.62,,,1680.00,,,,29.95981089,-89.92734789,-24.7436,,,,,,
1890,,7302.05,,metal loss-corrosion,15,,0.59,0.55,8:14,OD,475,pitting,10,-28.55,13.76,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981108,-89.92734768,-24.7455,,,,,,
1890,,7302.11,,metal loss-corrosion,11,,1.22,0.67,5:42,OD,,pitting,10,-28.61,13.7,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981119,-89.92734756,-24.7465,,,,,,
1890,,7302.18,,metal loss-corrosion,13,,0.59,0.51,8:09,OD,475,pitting,10,-28.67,13.64,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981133,-89.92734741,-24.7478,,,,,,
1890,,7302.25,,metal loss-corrosion,8,,1.18,0.91,7:25,OD,475,pitting,10,-28.74,13.57,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981147,-89.92734725,-24.7492,,,,,,
1890,,7302.55,,metal loss-corrosion,11,,0.83,0.79,1:13,OD,,pitting,10,-29.05,13.26,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981207,-89.92734657,-24.7551,,,,,,
1890,,7302.69,,metal loss-corrosion,19,,1.44,1.02,8:10,OD,,pitting,10,-29.18,13.13,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1754.00,,,,29.95981233,-89.92734628,-24.7577,,,,,,
1890,,7302.71,,cluster,13,,2.55,1.27,9:19,OD,476,,,-29.2,13.11,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1755.00,,,,29.95981238,-89.92734623,-24.7581,,,,,,
1890,,7302.71,,metal loss-corrosion,13,,0.59,0.59,9:19,OD,476,pitting,10,-29.2,13.11,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981238,-89.92734623,-24.7581,,,,,,
1890,,7302.76,,metal loss-corrosion,8,,0.59,0.63,9:47,OD,476,pitting,10,-29.26,13.05,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981248,-89.92734612,-24.7591,,,,,,
1890,,7302.89,,metal loss-corrosion,13,,0.59,0.59,8:43,OD,,pitting,10,-29.39,12.92,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.95981273,-89.92734583,-24.7616,,,,,,
1890,,7302.90,,cluster,16,,4.24,3.61,7:38,OD,477,,,-29.39,12.92,6.20,6.60,0.344,52000,ERW,1440,0.85,,,1.63,,,1688.00,,,,29.95981275,-89.92734582,-24.7617,,,,,,
1890,,7302.90,,metal loss-corrosion,16,,0.63,0.94,7:59,OD,477,pitting,10,-29.39,12.92,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981275,-89.92734582,-24.7617,,,,,,
1890,,7302.96,,metal loss-corrosion,10,,0.59,0.63,5:58,OD,,pitting,10,-29.46,12.85,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981288,-89.92734567,-24.7631,,,,,,
1890,,7303.04,,metal loss-corrosion,9,,0.75,0.63,8:28,OD,477,pitting,10,-29.54,12.77,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981303,-89.92734550,-24.7647,,,,,,
1890,,7303.15,,metal loss-corrosion,6,,1.38,0.55,7:38,OD,477,circumferential grooving,10,-29.65,12.66,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981325,-89.92734525,-24.7671,,,,,,
1890,,7303.33,,metal loss-corrosion,12,,0.91,0.63,7:43,OD,,pitting,10,-29.82,12.49,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981360,-89.92734486,-24.7709,,,,,,
1890,,7303.57,,metal loss-corrosion,18,,1.97,0.63,7:42,OD,,circumferential grooving,10,-30.07,12.24,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.95981409,-89.92734432,-24.7763,,,,,,
1890,,7303.75,,metal loss-corrosion,12,,0.59,0.55,7:37,OD,,pitting,10,-30.25,12.06,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981445,-89.92734392,-24.7801,,,,,,
1890,,7303.83,,metal loss-corrosion,12,,0.91,0.98,8:46,OD,,pitting,10,-30.33,11.98,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981460,-89.92734375,-24.7818,,,,,,
1890,,7304.07,,metal loss-corrosion,10,,0.63,0.51,2:09,OD,,pitting,10,-30.57,11.74,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981507,-89.92734322,-24.7869,,,,,,
1890,,7304.11,,cluster,14,,5.58,3.67,6:11,OD,478,,,-30.6,11.71,6.20,6.60,0.344,52000,ERW,1440,0.85,,,1.64,,,1698.00,,,,29.95981515,-89.92734314,-24.7877,,,,,,
1890,,7304.11,,metal loss-corrosion,14,,0.75,0.94,7:14,OD,478,pitting,10,-30.6,11.71,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981515,-89.92734314,-24.7877,,,,,,
1890,,7304.25,,metal loss-corrosion,14,,2.44,1.97,6:56,OD,478,general,10,-30.75,11.56,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981543,-89.92734283,-24.7908,,,,,,
1890,,7304.27,,metal loss-corrosion,14,,0.71,1.81,12:58,OD,,axial grooving,15,-30.77,11.54,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1739.00,,,,29.95981547,-89.92734278,-24.7912,,,,,,
1890,,7304.29,,cluster,12,,1.57,2.37,8:49,OD,479,,,-30.79,11.52,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981552,-89.92734273,-24.7917,,,,,,
1890,,7304.29,,metal loss-corrosion,12,,1.29,0.59,8:53,OD,479,circumferential grooving,10,-30.79,11.52,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981552,-89.92734273,-24.7917,,,,,,
1890,,7304.31,,metal loss-corrosion,15,,0.91,0.75,8:02,OD,,pitting,10,-30.8,11.51,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.95981554,-89.92734270,-24.7920,,,,,,
1890,,7304.31,,metal loss-corrosion,11,,1.18,0.79,6:11,OD,478,pitting,10,-30.81,11.5,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981555,-89.92734269,-24.7921,,,,,,
1890,,7304.41,,metal loss-corrosion,7,,0.63,1.02,8:49,OD,479,pitting,10,-30.9,11.41,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981574,-89.92734248,-24.7941,,,,,,
1890,,7304.58,,metal loss-corrosion,10,,0.59,0.59,6:43,OD,480,pitting,10,-31.08,11.23,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981609,-89.92734209,-24.7979,,,,,,
1890,,7304.58,,cluster,14,,1.99,2.68,6:43,OD,480,,,-31.08,11.23,6.20,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1718.00,,,,29.95981609,-89.92734209,-24.7979,,,,,,
1890,,7304.60,,metal loss-corrosion,11,,1.46,1.26,7:47,OD,481,pitting,10,-31.1,11.21,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981612,-89.92734205,-24.7983,,,,,,
1890,,7304.60,,cluster,11,,4.99,2.86,7:47,OD,481,,,-31.1,11.21,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981612,-89.92734205,-24.7983,,,,,,
1890,,7304.62,,metal loss-corrosion,5,,2.40,1.46,8:24,OD,481,general,10,-31.12,11.19,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981617,-89.92734200,-24.7988,,,,,,
1890,,7304.63,,metal loss-corrosion,10,,1.93,1.14,5:44,OD,,pitting,10,-31.13,11.18,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981619,-89.92734198,-24.7990,,,,,,
1890,,7304.64,,metal loss-corrosion,14,,0.59,0.51,7:03,OD,480,pitting,10,-31.14,11.17,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981621,-89.92734196,-24.7992,,,,,,
1890,,7304.75,,metal loss-corrosion,7,,1.58,0.63,6:48,OD,480,circumferential grooving,10,-31.25,11.06,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981642,-89.92734171,-24.8016,,,,,,
1890,,7304.78,,metal loss-corrosion,6,,1.73,0.75,7:52,OD,481,circumferential grooving,10,-31.27,11.04,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981647,-89.92734166,-24.8021,,,,,,
1890,,7304.83,,metal loss-corrosion,19,,0.59,0.59,1:47,OD,,pitting,10,-31.33,10.98,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.95981658,-89.92734154,-24.8033,,,,,,
1890,,7305.19,,metal loss-corrosion,11,,0.79,2.09,3:48,OD,,axial grooving,15,-31.68,10.63,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981728,-89.92734076,-24.8107,,,,,,
1890,,7305.56,,metal loss-corrosion,11,,1.22,0.71,6:50,OD,482,pitting,10,-32.06,10.25,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981802,-89.92733993,-24.8184,,,,,,
1890,,7305.56,,cluster,13,,5.90,2.13,6:12,OD,482,,,-32.06,10.25,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1734.00,,,,29.95981802,-89.92733993,-24.8184,,,,,,
1890,,7305.57,,metal loss-corrosion,8,,0.59,0.87,7:28,OD,482,pitting,10,-32.07,10.24,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981805,-89.92733990,-24.8187,,,,,,
1890,,7305.64,,metal loss-corrosion,13,,1.42,1.22,6:12,OD,482,pitting,10,-32.13,10.18,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981817,-89.92733977,-24.8199,,,,,,
1890,,7305.81,,metal loss-corrosion,11,,0.67,0.47,7:07,OD,,pitting,10,-32.31,10,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981851,-89.92733938,-24.8235,,,,,,
1890,,7306.00,,metal loss-corrosion,11,,0.67,0.83,6:32,OD,,pitting,10,-32.5,9.81,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981890,-89.92733895,-24.8275,,,,,,
1890,,7306.25,,metal loss-corrosion,13,,1.81,1.69,6:38,OD,483,general,10,-32.74,9.57,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981938,-89.92733842,-24.8325,,,,,,
1890,,7306.25,,cluster,13,,4.74,2.26,5:56,OD,483,,,-32.74,9.57,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1732.00,,,,29.95981938,-89.92733842,-24.8325,,,,,,
1890,,7306.29,,cluster,10,,1.09,2.28,1:43,OD,484,,,-32.79,9.52,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981948,-89.92733831,-24.8335,,,,,,
1890,,7306.29,,metal loss-corrosion,10,,0.63,0.47,1:43,OD,484,pitting,10,-32.79,9.52,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981948,-89.92733831,-24.8335,,,,,,
1890,,7306.38,,metal loss-corrosion,9,,0.79,0.63,5:56,OD,483,pitting,10,-32.88,9.43,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981965,-89.92733812,-24.8353,,,,,,
1890,,7306.40,,metal loss-corrosion,10,,0.67,0.98,1:49,OD,484,pitting,10,-32.9,9.41,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95981969,-89.92733807,-24.8357,,,,,,
1890,,7306.62,,metal loss-corrosion,10,,1.73,1.30,6:37,OD,,pitting,10,-33.11,9.2,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95982012,-89.92733760,-24.8401,,,,,,
1890,,7306.87,,metal loss-corrosion,7,,0.59,0.51,6:14,OD,485,pitting,10,-33.37,8.94,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95982061,-89.92733704,-24.8453,,,,,,
1890,,7306.87,,cluster,11,,0.93,1.95,6:14,OD,485,,,-33.37,8.94,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95982061,-89.92733704,-24.8453,,,,,,
1890,,7306.94,,metal loss-corrosion,11,,0.79,1.06,6:16,OD,485,pitting,10,-33.44,8.87,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95982076,-89.92733688,-24.8468,,,,,,
1890,,7307.06,,metal loss-corrosion,13,,0.79,1.65,7:51,OD,486,axial grooving,15,-33.56,8.75,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95982100,-89.92733661,-24.8490,,,,,,
1890,,7307.06,,cluster,13,,6.12,1.79,7:21,OD,486,,,-33.56,8.75,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1743.00,,,,29.95982100,-89.92733661,-24.8490,,,,,,
1890,,7307.07,,metal loss-corrosion,9,,1.93,1.53,8:21,OD,486,general,10,-33.56,8.75,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95982101,-89.92733661,-24.8491,,,,,,
1890,,7307.10,,metal loss-corrosion,15,,0.75,0.71,3:00,OD,,pitting,10,-33.6,8.71,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.95982108,-89.92733653,-24.8497,,,,,,
1890,,7307.15,,metal loss-corrosion,7,,0.79,0.71,7:21,OD,486,pitting,10,-33.65,8.66,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95982118,-89.92733641,-24.8506,,,,,,
1890,,7307.35,,metal loss-corrosion,11,,1.34,0.91,2:41,OD,,pitting,10,-33.85,8.46,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95982156,-89.92733599,-24.8539,,,,,,
1890,,7307.37,,metal loss-corrosion,12,,0.67,0.59,7:06,OD,,pitting,10,-33.87,8.44,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95982161,-89.92733593,-24.8543,,,,,,
1890,,7307.55,,metal loss-corrosion,12,,1.22,1.10,6:17,OD,,pitting,10,-34.05,8.26,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95982196,-89.92733554,-24.8574,,,,,,
1890,,7308.17,,metal loss-corrosion,11,,0.59,1.46,6:13,OD,,axial grooving,15,-34.67,7.64,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95982320,-89.92733416,-24.8681,,,,,,
1890,,7308.57,,metal loss-corrosion,10,,1.97,0.83,8:14,OD,,circumferential grooving,10,-35.07,7.24,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95982398,-89.92733329,-24.8748,,,,,,
1890,,7308.58,,metal loss-corrosion,11,,0.59,0.59,3:33,OD,,pitting,10,-35.08,7.23,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95982400,-89.92733326,-24.8750,,,,,,
1890,,7308.84,,metal loss-corrosion,12,,1.38,0.83,8:09,OD,,pitting,10,-35.34,6.97,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95982451,-89.92733269,-24.8795,,,,,,
1890,,7308.91,,metal loss-corrosion,11,,0.59,0.47,1:18,OD,,circumferential slotting,10,-35.41,6.9,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95982466,-89.92733253,-24.8807,,,,,,
1890,,7309.00,,cluster,19,,3.71,1.53,7:44,OD,487,,,-35.5,6.81,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1736.00,,,,29.95982483,-89.92733234,-24.8822,,,,,,
1890,,7309.00,,metal loss-corrosion,9,,0.59,0.47,8:07,OD,487,circumferential slotting,10,-35.5,6.81,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95982483,-89.92733234,-24.8822,,,,,,
1890,,7309.06,,metal loss-corrosion,19,,0.71,0.51,8:27,OD,487,pitting,10,-35.55,6.76,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95982494,-89.92733221,-24.8833,,,,,,
1890,,7309.07,,metal loss-corrosion,18,,0.59,0.55,7:44,OD,487,pitting,10,-35.57,6.74,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95982497,-89.92733218,-24.8837,,,,,,
1890,,7309.08,,metal loss-corrosion,10,,0.59,0.59,8:06,OD,487,pitting,10,-35.58,6.73,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95982499,-89.92733217,-24.8838,,,,,,
1890,,7310.46,,metal loss-corrosion,5,,0.87,0.87,10:40,OD,488,pitting,10,-36.95,5.36,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95982771,-89.92732912,-24.9113,,,,,,
1890,,7310.46,,cluster,11,,3.45,3.27,10:03,OD,488,,,-36.95,5.36,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95982771,-89.92732912,-24.9113,,,,,,
1890,,7310.60,,metal loss-corrosion,9,,1.14,0.71,10:03,OD,488,pitting,10,-37.09,5.22,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95982799,-89.92732881,-24.9142,,,,,,
1890,,7310.66,,metal loss-corrosion,11,,0.79,0.87,10:35,OD,488,pitting,10,-37.15,5.16,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95982811,-89.92732868,-24.9153,,,,,,
1890,,7310.80,,metal loss-corrosion,13,,0.94,1.58,7:21,OD,,pitting,10,-37.3,5.01,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1747.00,,,,29.95982839,-89.92732837,-24.9182,,,,,,
1890,,7312.08,,metal loss-corrosion,13,,1.58,0.98,8:20,OD,,pitting,10,-38.58,3.73,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,29.95983094,-89.92732554,-24.9484,,,,,,
1890,,7312.95,,metal loss-corrosion,9,,1.06,0.67,8:27,OD,489,pitting,10,-39.45,2.86,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95983266,-89.92732362,-24.9695,,,,,,
1890,,7312.95,,cluster,11,,3.65,1.33,7:50,OD,489,,,-39.45,2.86,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95983266,-89.92732362,-24.9695,,,,,,
1890,,7312.97,,metal loss-corrosion,11,,0.94,1.14,7:50,OD,489,pitting,10,-39.47,2.84,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95983269,-89.92732359,-24.9699,,,,,,
1890,,7313.06,,metal loss-corrosion,13,,0.63,0.75,4:02,OD,490,pitting,10,-39.56,2.75,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95983287,-89.92732339,-24.9721,,,,,,
1890,,7313.06,,cluster,13,,2.62,0.95,4:02,OD,490,,,-39.56,2.75,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,29.95983287,-89.92732339,-24.9721,,,,,,
1890,,7313.09,,metal loss-corrosion,8,,0.59,0.63,4:31,OD,490,pitting,10,-39.58,2.73,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95983293,-89.92732333,-24.9729,,,,,,
1890,,7313.18,,metal loss-corrosion,11,,1.38,1.14,6:38,OD,,pitting,10,-39.68,2.63,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95983311,-89.92732312,-24.9753,,,,,,
1890,,7313.20,,metal loss-corrosion,13,,0.59,1.26,7:50,OD,491,axial grooving,15,-39.7,2.61,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95983316,-89.92732308,-24.9759,,,,,,
1890,,7313.20,,cluster,13,,5.09,1.35,7:50,OD,491,,,-39.7,2.61,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1753.00,,,,29.95983316,-89.92732308,-24.9759,,,,,,
1890,,7313.21,,metal loss-corrosion,10,,2.44,1.22,8:28,OD,491,pitting,10,-39.71,2.6,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95983318,-89.92732305,-24.9762,,,,,,
1890,,7313.42,,metal loss-corrosion,15,,0.63,1.65,3:26,OD,,axial grooving,15,-39.92,2.39,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1741.00,,,,29.95983359,-89.92732259,-24.9817,,,,,,
1890,,7313.52,,metal loss-corrosion,12,,0.63,1.46,6:16,OD,492,axial grooving,15,-40.02,2.29,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95983379,-89.92732237,-24.9843,,,,,,
1890,,7313.52,,cluster,19,,5.76,3.75,5:05,OD,492,,,-40.02,2.29,6.20,6.60,0.344,52000,ERW,1440,0.86,,,1.61,,,1668.00,,,,29.95983379,-89.92732237,-24.9843,,,,,,
1890,,7313.52,,metal loss-corrosion,19,,1.06,2.01,5:05,OD,492,pitting,10,-40.02,2.29,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95983379,-89.92732237,-24.9844,,,,,,
1890,,7313.67,,metal loss-corrosion,14,,0.94,0.51,2:07,OD,,pitting,10,-40.17,2.14,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1768.00,,,,29.95983409,-89.92732204,-24.9883,,,,,,
1890,,7313.69,,metal loss-corrosion,8,,0.59,0.51,5:48,OD,492,pitting,10,-40.19,2.12,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95983413,-89.92732200,-24.9888,,,,,,
1890,,7313.79,,metal loss-corrosion,8,,0.59,0.55,6:19,OD,492,pitting,10,-40.28,2.03,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95983432,-89.92732178,-24.9913,,,,,,
1890,,7313.88,,cluster,11,,4.29,1.12,8:15,OD,493,,,-40.37,1.94,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95983450,-89.92732159,-24.9937,,,,,,
1890,,7313.88,,metal loss-corrosion,6,,0.59,0.75,9:08,OD,493,pitting,10,-40.37,1.94,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95983450,-89.92732159,-24.9937,,,,,,
1890,,7313.89,,metal loss-corrosion,11,,0.91,0.67,8:44,OD,493,pitting,10,-40.39,1.92,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95983452,-89.92732156,-24.9940,,,,,,
1890,,7313.90,,metal loss-corrosion,8,,0.67,0.83,8:15,OD,493,pitting,10,-40.4,1.91,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95983454,-89.92732153,-24.9943,,,,,,
1890,,7313.95,,metal loss-corrosion,10,,1.46,1.18,6:43,OD,,pitting,10,-40.45,1.86,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95983465,-89.92732142,-24.9957,,,,,,
1890,,7313.96,,metal loss-corrosion,12,,0.79,0.75,3:38,OD,,pitting,10,-40.46,1.85,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95983466,-89.92732141,-24.9958,,,,,,
1890,,7314.31,,metal loss-corrosion,16,,1.02,1.06,6:00,OD,,pitting,10,-40.8,1.51,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1756.00,,,,29.95983535,-89.92732064,-25.0050,,,,,,
1890,,7314.43,,metal loss-corrosion,13,,0.98,0.75,4:32,OD,,pitting,10,-40.93,1.38,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.95983559,-89.92732037,-25.0082,,,,,,
1890,,7314.58,,metal loss-corrosion,10,,1.10,1.06,4:34,OD,494,pitting,10,-41.08,1.23,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95983589,-89.92732004,-25.0122,,,,,,
1890,,7314.58,,cluster,10,,2.71,2.77,4:11,OD,494,,,-41.08,1.23,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95983589,-89.92732004,-25.0122,,,,,,
1890,,7314.63,,cluster,10,,2.90,3.10,5:25,OD,495,,,-41.13,1.18,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95983600,-89.92731992,-25.0136,,,,,,
1890,,7314.63,,metal loss-corrosion,7,,0.59,0.91,5:57,OD,495,pitting,10,-41.13,1.18,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95983600,-89.92731992,-25.0136,,,,,,
1890,,7314.66,,metal loss-corrosion,10,,1.02,0.87,5:25,OD,495,pitting,10,-41.16,1.15,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95983605,-89.92731986,-25.0143,,,,,,
1890,,7314.72,,metal loss-corrosion,8,,0.91,1.06,4:11,OD,494,pitting,10,-41.22,1.09,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95983617,-89.92731972,-25.0159,,,,,,
1890,,7314.81,,metal loss-corrosion,7,,0.59,0.98,5:58,OD,495,pitting,10,-41.31,1,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95983635,-89.92731953,-25.0182,,,,,,
1900,41.60,7315.81,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95983834,-89.92731733,-25.0460,,,,,,
1900,,7315.99,,metal loss-corrosion,14,,0.71,0.67,9:00,OD,,pitting,10,-0.18,41.42,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.95983869,-89.92731694,-25.0510,,,,,,
1900,,7317.61,,metal loss-corrosion,12,,0.91,1.02,4:48,OD,,pitting,10,-1.8,39.8,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95984192,-89.92731339,-25.0961,,,,,,
1900,,7318.14,,metal loss-corrosion,5,,0.71,0.71,3:31,OD,496,pitting,10,-2.33,39.28,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95984297,-89.92731223,-25.1106,,,,,,
1900,,7318.14,,cluster,13,,3.08,3.67,2:57,OD,496,,,-2.33,39.28,5.90,6.90,0.344,52000,ERW,1440,0.85,,,1.64,,,1703.00,,,,29.95984297,-89.92731223,-25.1106,,,,,,
1900,,7318.23,,metal loss-corrosion,6,,2.24,1.06,3:07,OD,496,circumferential grooving,10,-2.42,39.18,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95984315,-89.92731203,-25.1131,,,,,,
1900,,7318.36,,metal loss-corrosion,12,,0.59,0.51,7:07,OD,497,pitting,10,-2.55,39.06,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95984341,-89.92731175,-25.1166,,,,,,
1900,,7318.36,,cluster,12,,2.58,2.61,7:07,OD,497,,,-2.55,39.06,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95984341,-89.92731175,-25.1166,,,,,,
1900,,7318.37,,metal loss-corrosion,13,,0.59,0.87,2:57,OD,496,pitting,10,-2.56,39.04,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95984344,-89.92731172,-25.1170,,,,,,
1900,,7318.43,,metal loss-corrosion,15,,1.50,1.61,5:25,OD,,general,10,-2.62,38.98,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1742.00,,,,29.95984356,-89.92731159,-25.1187,,,,,,
1900,,7318.47,,metal loss-corrosion,9,,1.18,1.30,7:27,OD,497,pitting,10,-2.65,38.95,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95984363,-89.92731151,-25.1196,,,,,,
1900,,7318.58,,metal loss-corrosion,11,,0.79,0.94,4:13,OD,,pitting,10,-2.76,38.84,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95984384,-89.92731127,-25.1226,,,,,,
1900,,7319.05,,cluster,15,,5.52,2.50,5:30,OD,498,,,-3.24,38.36,5.90,6.90,0.344,52000,ERW,1440,0.84,,,1.66,,,1719.00,,,,29.95984479,-89.92731023,-25.1357,,,,,,
1900,,7319.05,,metal loss-corrosion,10,,0.63,0.98,6:40,OD,498,pitting,10,-3.24,38.36,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95984479,-89.92731023,-25.1357,,,,,,
1900,,7319.05,,metal loss-corrosion,8,,3.15,1.42,5:30,OD,498,circumferential grooving,10,-3.24,38.36,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95984480,-89.92731023,-25.1357,,,,,,
1900,,7319.20,,metal loss-corrosion,15,,0.63,0.71,6:39,OD,498,pitting,10,-3.39,38.21,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95984509,-89.92730991,-25.1398,,,,,,
1900,,7319.70,,metal loss-corrosion,10,,1.77,1.42,4:11,OD,,pitting,10,-3.88,37.72,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95984609,-89.92730883,-25.1536,,,,,,
1900,,7320.06,,metal loss-corrosion,6,,0.91,0.71,3:26,OD,499,pitting,10,-4.25,37.35,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95984682,-89.92730803,-25.1638,,,,,,
1900,,7320.06,,cluster,15,,6.34,3.11,3:26,OD,499,,,-4.25,37.35,5.90,6.90,0.344,52000,ERW,1440,0.85,,,1.64,,,1704.00,,,,29.95984682,-89.92730803,-25.1638,,,,,,
1900,,7320.15,,metal loss-corrosion,15,,0.75,1.38,4:07,OD,499,pitting,10,-4.33,37.27,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95984698,-89.92730785,-25.1661,,,,,,
1900,,7320.21,,metal loss-corrosion,8,,1.10,1.38,4:41,OD,499,pitting,10,-4.39,37.21,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95984711,-89.92730772,-25.1678,,,,,,
1900,,7320.63,,metal loss-corrosion,12,,0.87,0.94,7:51,OD,500,pitting,10,-4.81,36.79,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95984794,-89.92730680,-25.1794,,,,,,
1900,,7320.63,,cluster,12,,2.96,2.49,7:21,OD,500,,,-4.81,36.79,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95984794,-89.92730680,-25.1794,,,,,,
1900,,7320.76,,metal loss-corrosion,14,,0.59,0.67,6:27,OD,,pitting,10,-4.95,36.65,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.95984821,-89.92730651,-25.1832,,,,,,
1900,,7320.78,,metal loss-corrosion,12,,0.59,0.63,7:21,OD,500,pitting,10,-4.97,36.63,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95984825,-89.92730647,-25.1837,,,,,,
1900,,7320.95,,cluster,16,,2.01,3.44,6:00,OD,501,,,-5.13,36.47,5.90,6.90,0.344,52000,ERW,1440,0.85,,,1.63,,,1692.00,,,,29.95984859,-89.92730610,-25.1884,,,,,,
1900,,7320.95,,metal loss-corrosion,9,,0.59,0.67,6:14,OD,501,pitting,10,-5.13,36.47,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95984859,-89.92730610,-25.1884,,,,,,
1900,,7321.04,,metal loss-corrosion,11,,0.98,0.67,4:15,OD,,pitting,10,-5.22,36.38,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95984877,-89.92730591,-25.1909,,,,,,
1900,,7321.04,,metal loss-corrosion,16,,0.83,0.91,6:17,OD,501,pitting,10,-5.23,36.37,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95984877,-89.92730590,-25.1910,,,,,,
1900,,7321.19,,metal loss-corrosion,8,,0.59,0.51,6:00,OD,501,pitting,10,-5.38,36.22,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95984908,-89.92730557,-25.1953,,,,,,
1900,,7321.23,,metal loss-corrosion,10,,0.67,0.67,4:39,OD,,pitting,10,-5.42,36.18,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95984915,-89.92730549,-25.1964,,,,,,
1900,,7321.58,,cluster,12,,4.00,1.04,2:57,OD,502,,,-5.77,35.83,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95984986,-89.92730472,-25.2065,,,,,,
1900,,7321.58,,metal loss-corrosion,6,,2.17,0.91,2:57,OD,502,circumferential grooving,10,-5.77,35.83,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95984986,-89.92730472,-25.2065,,,,,,
1900,,7321.62,,metal loss-corrosion,12,,0.79,0.63,3:43,OD,502,pitting,10,-5.8,35.8,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95984993,-89.92730465,-25.2075,,,,,,
1900,,7322.89,,cluster,12,,4.11,2.73,7:47,OD,503,,,-7.07,34.53,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95985248,-89.92730189,-25.2439,,,,,,
1900,,7322.89,,metal loss-corrosion,7,,1.18,1.42,8:29,OD,503,pitting,10,-7.07,34.53,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95985248,-89.92730189,-25.2439,,,,,,
1900,,7322.90,,metal loss-corrosion,12,,0.83,1.14,2:38,OD,,pitting,10,-7.09,34.52,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95985250,-89.92730186,-25.2443,,,,,,
1900,,7322.91,,metal loss-corrosion,12,,1.18,0.47,7:47,OD,503,circumferential grooving,10,-7.1,34.51,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95985252,-89.92730184,-25.2446,,,,,,
1900,,7323.04,,metal loss-corrosion,12,,1.06,0.87,7:49,OD,503,pitting,10,-7.23,34.37,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95985279,-89.92730155,-25.2484,,,,,,
1900,,7323.17,,metal loss-corrosion,10,,1.22,1.85,1:55,OD,504,pitting,10,-7.36,34.24,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95985306,-89.92730127,-25.2521,,,,,,
1900,,7323.17,,cluster,10,,7.21,2.96,1:55,OD,504,,,-7.36,34.24,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95985306,-89.92730127,-25.2521,,,,,,
1900,,7323.20,,metal loss-corrosion,6,,4.76,1.34,2:30,OD,504,circumferential grooving,10,-7.39,34.21,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95985311,-89.92730121,-25.2529,,,,,,
1900,,7323.39,,metal loss-corrosion,8,,0.59,0.39,3:23,OD,504,circumferential slotting,10,-7.58,34.03,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95985349,-89.92730080,-25.2580,,,,,,
1900,,7323.51,,metal loss-corrosion,11,,1.53,0.94,3:25,OD,,pitting,10,-7.7,33.91,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95985373,-89.92730054,-25.2614,,,,,,
1900,,7323.72,,cluster,11,,3.04,4.46,3:18,OD,505,,,-7.9,33.7,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95985415,-89.92730010,-25.2671,,,,,,
1900,,7323.72,,metal loss-corrosion,9,,1.58,0.75,3:39,OD,505,circumferential grooving,10,-7.9,33.7,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95985415,-89.92730010,-25.2671,,,,,,
1900,,7323.77,,metal loss-corrosion,10,,0.71,0.94,7:24,OD,,pitting,10,-7.96,33.64,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95985426,-89.92729998,-25.2686,,,,,,
1900,,7323.83,,metal loss-corrosion,11,,0.71,0.67,3:38,OD,505,pitting,10,-8.02,33.58,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95985439,-89.92729984,-25.2703,,,,,,
1900,,7323.93,,metal loss-corrosion,9,,0.59,0.51,3:18,OD,505,circumferential slotting,10,-8.12,33.48,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95985459,-89.92729963,-25.2731,,,,,,
1900,,7324.03,,metal loss-corrosion,6,,0.91,0.63,3:43,OD,505,pitting,10,-8.22,33.38,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95985479,-89.92729941,-25.2759,,,,,,
1900,,7324.30,,metal loss-corrosion,12,,0.59,0.51,8:21,OD,,pitting,10,-8.48,33.12,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95985532,-89.92729884,-25.2831,,,,,,
1900,,7324.42,,metal loss-corrosion,18,,1.42,0.91,3:15,OD,,pitting,10,-8.61,32.99,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1758.00,,,,29.95985558,-89.92729856,-25.2867,,,,,,
