Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
1900,,7324.45,,metal loss-corrosion,11,,0.59,0.71,2:33,OD,,pitting,10,-8.64,32.96,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95985563,-89.92729851,-25.2874,,,,,,
1900,,7325.01,,metal loss-corrosion,12,,0.59,0.67,6:40,OD,,pitting,10,-9.19,32.41,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95985675,-89.92729730,-25.3028,,,,,,
1900,,7325.15,,metal loss-corrosion,12,,0.63,0.55,6:49,OD,,pitting,10,-9.34,32.26,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95985705,-89.92729698,-25.3068,,,,,,
1900,,7325.18,,metal loss-corrosion,26,,1.85,1.68,3:47,OD,,pitting,10,-9.37,32.23,5.90,6.90,0.344,52000,ERW,1440,0.84,0.78,0.78,1.65,1.79,1.79,1714.00,1851,1858.00,,29.95985711,-89.92729692,-25.3075,,,,,,
1900,,7325.20,,metal loss-corrosion,14,,1.18,1.73,5:57,OD,,pitting,10,-9.39,32.21,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1741.00,,,,29.95985715,-89.92729688,-25.3079,,,,,,
1900,,7325.53,,cluster,10,,4.19,2.51,6:30,OD,506,,,-9.72,31.89,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95985781,-89.92729618,-25.3160,,,,,,
1900,,7325.53,,metal loss-corrosion,8,,0.59,0.59,6:54,OD,506,pitting,10,-9.72,31.89,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95985781,-89.92729618,-25.3160,,,,,,
1900,,7325.55,,metal loss-corrosion,10,,0.91,0.63,7:17,OD,506,pitting,10,-9.74,31.87,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95985785,-89.92729613,-25.3165,,,,,,
1900,,7325.63,,metal loss-corrosion,7,,1.81,1.30,6:30,OD,506,pitting,10,-9.82,31.78,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95985801,-89.92729596,-25.3185,,,,,,
1900,,7325.88,,metal loss-corrosion,16,,0.67,1.46,7:11,OD,,axial grooving,15,-10.07,31.53,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1745.00,,,,29.95985852,-89.92729541,-25.3248,,,,,,
1900,,7325.91,,cluster,10,,3.62,2.72,8:20,OD,507,,,-10.1,31.5,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95985859,-89.92729534,-25.3256,,,,,,
1900,,7325.91,,metal loss-corrosion,5,,1.02,0.87,8:20,OD,507,pitting,10,-10.1,31.5,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95985859,-89.92729534,-25.3256,,,,,,
1900,,7326.05,,metal loss-corrosion,7,,0.75,1.06,8:31,OD,507,pitting,10,-10.24,31.36,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95985886,-89.92729505,-25.3290,,,,,,
1900,,7326.06,,metal loss-corrosion,10,,0.83,0.75,9:00,OD,507,pitting,10,-10.25,31.36,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95985888,-89.92729503,-25.3292,,,,,,
1900,,7326.27,,cluster,15,,7.99,2.60,2:15,OD,508,,,-10.46,31.14,5.90,6.90,0.344,52000,ERW,1440,0.84,,,1.65,,,1716.00,,,,29.95985931,-89.92729457,-25.3345,,,,,,
1900,,7326.27,,metal loss-corrosion,10,,5.39,1.34,2:15,OD,508,circumferential grooving,10,-10.46,31.14,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95985931,-89.92729457,-25.3345,,,,,,
1900,,7326.29,,metal loss-corrosion,7,,0.94,0.67,6:29,OD,509,pitting,10,-10.48,31.12,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95985934,-89.92729453,-25.3349,,,,,,
1900,,7326.29,,cluster,11,,3.24,0.91,6:29,OD,509,,,-10.48,31.12,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95985934,-89.92729453,-25.3349,,,,,,
1900,,7326.31,,metal loss-corrosion,11,,0.59,0.63,7:07,OD,509,pitting,10,-10.5,31.1,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95985939,-89.92729448,-25.3355,,,,,,
1900,,7326.37,,metal loss-corrosion,14,,0.59,2.24,9:07,OD,510,axial grooving,15,-10.56,31.04,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95985951,-89.92729435,-25.3370,,,,,,
1900,,7326.37,,cluster,14,,3.94,2.24,9:07,OD,510,,,-10.56,31.04,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.67,,,1728.00,,,,29.95985951,-89.92729435,-25.3370,,,,,,
1900,,7326.38,,metal loss-corrosion,15,,0.59,1.38,4:01,OD,508,axial grooving,15,-10.56,31.04,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95985952,-89.92729435,-25.3371,,,,,,
1900,,7326.44,,metal loss-corrosion,12,,0.59,0.55,2:58,OD,508,pitting,10,-10.62,30.98,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95985964,-89.92729422,-25.3385,,,,,,
1900,,7326.44,,metal loss-corrosion,5,,2.13,1.38,9:33,OD,510,pitting,10,-10.63,30.97,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95985965,-89.92729420,-25.3387,,,,,,
1900,,7326.54,,metal loss-corrosion,12,,0.91,1.26,8:03,OD,,pitting,10,-10.73,30.87,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95985986,-89.92729398,-25.3413,,,,,,
1900,,7326.77,,cluster,14,,7.38,2.34,5:42,OD,511,,,-10.96,30.65,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.66,,,1726.00,,,,29.95986031,-89.92729350,-25.3468,,,,,,
1900,,7326.77,,metal loss-corrosion,14,,1.14,0.79,5:42,OD,511,pitting,10,-10.96,30.65,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95986031,-89.92729350,-25.3468,,,,,,
1900,,7326.80,,metal loss-corrosion,13,,0.59,1.93,6:33,OD,511,axial grooving,15,-10.99,30.61,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95986038,-89.92729343,-25.3477,,,,,,
1900,,7326.84,,metal loss-corrosion,10,,0.86,0.84,6:16,OD,511,pitting,10,-11.03,30.57,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95986045,-89.92729335,-25.3486,,,,,,
1900,,7326.87,,metal loss-corrosion,7,,0.59,0.51,5:59,OD,511,pitting,10,-11.05,30.55,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95986051,-89.92729329,-25.3493,,,,,,
1900,,7326.87,,metal loss-corrosion,14,,1.38,1.02,7:08,OD,511,pitting,10,-11.06,30.54,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95986053,-89.92729327,-25.3494,,,,,,
1900,,7326.92,,metal loss-corrosion,15,,0.79,0.71,8:13,OD,,pitting,10,-11.11,30.49,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.95986062,-89.92729317,-25.3507,,,,,,
1900,,7326.96,,metal loss-corrosion,11,,1.65,2.13,2:04,OD,,general,10,-11.15,30.45,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95986070,-89.92729308,-25.3516,,,,,,
1900,,7327.80,,metal loss-corrosion,10,,0.79,1.93,12:14,OD,,axial grooving,15,-11.99,29.61,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95986241,-89.92729127,-25.3703,,,,,,
1900,,7327.91,,metal loss-corrosion,17,,0.59,0.55,3:21,OD,,pitting,10,-12.1,29.5,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.95986263,-89.92729104,-25.3727,,,,,,
1900,,7327.94,,metal loss-corrosion,15,,0.79,0.71,5:28,OD,,pitting,10,-12.13,29.47,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.95986269,-89.92729097,-25.3734,,,,,,
1900,,7328.12,,metal loss-corrosion,13,,0.63,0.87,3:24,OD,,pitting,10,-12.31,29.29,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.95986305,-89.92729059,-25.3772,,,,,,
1900,,7328.12,,metal loss-corrosion,14,,0.85,0.59,5:52,OD,,pitting,10,-12.31,29.29,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,29.95986305,-89.92729059,-25.3772,,,,,,
1900,,7328.39,,metal loss-corrosion,11,,0.63,1.93,8:23,OD,512,axial grooving,15,-12.57,29.03,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95986359,-89.92729002,-25.3830,,,,,,
1900,,7328.39,,cluster,11,,2.00,1.93,8:23,OD,512,,,-12.57,29.03,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95986359,-89.92729002,-25.3830,,,,,,
1900,,7328.39,,metal loss-corrosion,7,,0.67,0.51,8:42,OD,512,pitting,10,-12.58,29.02,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95986360,-89.92729000,-25.3831,,,,,,
1900,,7328.67,,metal loss-corrosion,11,,0.83,1.06,4:25,OD,513,pitting,10,-12.86,28.74,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95986416,-89.92728941,-25.3891,,,,,,
1900,,7328.67,,cluster,11,,1.67,2.40,4:13,OD,513,,,-12.86,28.74,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95986416,-89.92728941,-25.3891,,,,,,
1900,,7328.75,,metal loss-corrosion,12,,0.71,0.51,8:17,OD,,pitting,10,-12.94,28.67,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95986432,-89.92728924,-25.3908,,,,,,
1900,,7328.84,,metal loss-corrosion,7,,0.59,0.39,4:13,OD,513,circumferential slotting,10,-13.03,28.58,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95986450,-89.92728905,-25.3927,,,,,,
1900,,7328.99,,metal loss-corrosion,7,,0.59,0.98,4:33,OD,514,pitting,10,-13.17,28.43,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95986480,-89.92728873,-25.3959,,,,,,
1900,,7328.99,,cluster,13,,2.13,1.26,4:11,OD,514,,,-13.17,28.43,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1755.00,,,,29.95986480,-89.92728873,-25.3959,,,,,,
1900,,7329.03,,metal loss-corrosion,13,,0.59,0.75,4:11,OD,514,pitting,10,-13.22,28.38,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95986489,-89.92728864,-25.3969,,,,,,
1900,,7329.17,,metal loss-corrosion,10,,0.59,1.50,3:18,OD,515,axial grooving,15,-13.35,28.25,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95986517,-89.92728834,-25.3997,,,,,,
1900,,7329.17,,cluster,10,,6.04,2.52,2:00,OD,515,,,-13.35,28.25,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95986517,-89.92728834,-25.3997,,,,,,
1900,,7329.24,,metal loss-corrosion,6,,1.30,1.69,2:39,OD,515,pitting,10,-13.42,28.18,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95986531,-89.92728819,-25.4009,,,,,,
1900,,7329.29,,metal loss-corrosion,10,,0.79,1.06,6:07,OD,,pitting,10,-13.48,28.12,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95986543,-89.92728807,-25.4018,,,,,,
1900,,7329.30,,metal loss-corrosion,6,,1.38,0.87,2:00,OD,515,pitting,10,-13.49,28.11,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95986544,-89.92728805,-25.4019,,,,,,
1900,,7330.81,,cluster,11,,2.34,1.05,2:22,OD,516,,,-14.99,26.61,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95986851,-89.92728483,-25.4266,,,,,,
1900,,7330.81,,metal loss-corrosion,11,,0.59,0.83,2:47,OD,516,pitting,10,-14.99,26.61,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95986851,-89.92728483,-25.4266,,,,,,
1900,,7330.83,,metal loss-corrosion,13,,0.59,1.58,1:42,OD,,axial grooving,15,-15.01,26.59,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1747.00,,,,29.95986854,-89.92728479,-25.4269,,,,,,
1900,,7330.83,,metal loss-corrosion,11,,1.10,0.75,2:22,OD,516,pitting,10,-15.02,26.58,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95986856,-89.92728477,-25.4270,,,,,,
1900,,7330.91,,metal loss-corrosion,11,,0.87,0.55,4:52,OD,,pitting,10,-15.1,26.5,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95986872,-89.92728460,-25.4283,,,,,,
1900,,7331.03,,metal loss-corrosion,11,,0.59,0.55,3:12,OD,,pitting,10,-15.22,26.38,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95986896,-89.92728435,-25.4302,,,,,,
1900,,7331.46,,metal loss-corrosion,14,,0.87,1.10,5:08,OD,,pitting,10,-15.64,25.96,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1757.00,,,,29.95986983,-89.92728344,-25.4358,,,,,,
1900,,7331.90,,metal loss-corrosion,7,,1.02,1.85,5:01,OD,517,pitting,10,-16.09,25.51,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95987073,-89.92728249,-25.4409,,,,,,
1900,,7331.90,,cluster,10,,3.33,1.99,4:28,OD,517,,,-16.09,25.51,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95987073,-89.92728249,-25.4409,,,,,,
1900,,7331.91,,metal loss-corrosion,10,,1.10,1.89,4:28,OD,517,pitting,10,-16.1,25.5,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95987075,-89.92728247,-25.4410,,,,,,
1900,,7332.21,,metal loss-corrosion,11,,0.91,0.79,4:41,OD,,pitting,10,-16.39,25.21,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95987135,-89.92728183,-25.4445,,,,,,
1900,,7332.44,,metal loss-corrosion,14,,0.83,0.59,7:42,OD,,pitting,10,-16.63,24.97,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,29.95987183,-89.92728133,-25.4472,,,,,,
1900,,7332.49,,metal loss-corrosion,12,,0.59,1.97,3:05,OD,518,axial grooving,15,-16.67,24.93,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95987193,-89.92728123,-25.4477,,,,,,
1900,,7332.49,,cluster,12,,3.00,1.97,3:05,OD,518,,,-16.67,24.93,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95987193,-89.92728123,-25.4477,,,,,,
1900,,7332.54,,cluster,11,,4.60,0.76,1:26,OD,519,,,-16.73,24.87,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95987204,-89.92728112,-25.4483,,,,,,
1900,,7332.54,,metal loss-corrosion,11,,0.83,0.59,2:20,OD,519,pitting,10,-16.73,24.87,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95987204,-89.92728112,-25.4483,,,,,,
1900,,7332.54,,metal loss-corrosion,5,,2.01,0.75,1:26,OD,519,circumferential grooving,10,-16.73,24.87,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95987204,-89.92728111,-25.4484,,,,,,
1900,,7332.55,,metal loss-corrosion,7,,1.18,0.59,3:31,OD,518,pitting,10,-16.74,24.86,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95987206,-89.92728110,-25.4484,,,,,,
1900,,7332.60,,metal loss-corrosion,21,,0.91,0.94,5:10,OD,,pitting,10,-16.78,24.82,5.90,6.90,0.344,52000,ERW,1440,0.82,0.76,0.76,1.69,1.83,1.83,1754.00,1900,1901.00,,29.95987215,-89.92728100,-25.4490,,,,,,
1900,,7332.79,,cluster,12,,2.68,2.22,4:52,OD,520,,,-16.98,24.62,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95987255,-89.92728058,-25.4512,,,,,,
1900,,7332.79,,metal loss-corrosion,10,,0.87,0.63,5:18,OD,520,pitting,10,-16.98,24.62,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95987255,-89.92728058,-25.4512,,,,,,
1900,,7332.82,,cluster,12,,5.02,1.20,2:17,OD,521,,,-17.01,24.59,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95987261,-89.92728052,-25.4516,,,,,,
1900,,7332.82,,metal loss-corrosion,7,,0.59,1.14,2:54,OD,521,pitting,10,-17.01,24.59,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95987261,-89.92728052,-25.4516,,,,,,
1900,,7332.86,,metal loss-corrosion,12,,0.83,0.59,3:17,OD,521,pitting,10,-17.04,24.56,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95987268,-89.92728044,-25.4520,,,,,,
1900,,7332.87,,metal loss-corrosion,5,,1.69,0.67,2:17,OD,521,circumferential grooving,10,-17.05,24.55,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95987270,-89.92728042,-25.4521,,,,,,
1900,,7332.88,,metal loss-corrosion,12,,0.87,1.22,4:52,OD,520,pitting,10,-17.06,24.54,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95987272,-89.92728040,-25.4522,,,,,,
1900,,7333.31,,metal loss-corrosion,11,,0.59,0.55,7:32,OD,,pitting,10,-17.5,24.1,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95987361,-89.92727947,-25.4567,,,,,,
1900,,7333.79,,metal loss-corrosion,10,,0.63,0.63,5:08,OD,,pitting,10,-17.98,23.63,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95987458,-89.92727845,-25.4603,,,,,,
1900,,7334.37,,metal loss-corrosion,13,,0.71,0.63,3:31,OD,,pitting,10,-18.55,23.05,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.95987575,-89.92727722,-25.4647,,,,,,
1900,,7334.68,,metal loss-corrosion,16,,0.87,1.02,7:18,OD,,pitting,10,-18.87,22.73,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1757.00,,,,29.95987640,-89.92727654,-25.4671,,,,,,
1900,,7334.77,,metal loss-corrosion,12,,1.14,0.71,5:29,OD,,pitting,10,-18.96,22.64,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95987658,-89.92727635,-25.4678,,,,,,
1900,,7334.96,,metal loss-corrosion,11,,0.59,0.51,2:45,OD,,pitting,10,-19.15,22.45,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95987697,-89.92727594,-25.4692,,,,,,
1900,,7335.13,,metal loss-corrosion,19,,1.06,1.22,5:00,OD,,pitting,10,-19.31,22.29,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1747.00,,,,29.95987730,-89.92727559,-25.4705,,,,,,
1900,,7336.31,,cluster,16,,3.23,2.87,6:52,OD,522,,,-20.5,21.1,5.90,6.90,0.344,52000,ERW,1440,0.84,,,1.64,,,1705.00,,,,29.95987971,-89.92727305,-25.4743,,,,,,
1900,,7336.31,,metal loss-corrosion,6,,1.10,0.71,6:52,OD,522,pitting,10,-20.5,21.1,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95987971,-89.92727305,-25.4743,,,,,,
1900,,7336.36,,metal loss-corrosion,16,,1.06,1.69,7:23,OD,522,pitting,10,-20.54,21.06,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95987981,-89.92727295,-25.4745,,,,,,
1900,,7336.42,,metal loss-corrosion,11,,0.59,1.58,7:00,OD,522,axial grooving,15,-20.61,20.99,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95987993,-89.92727282,-25.4747,,,,,,
1900,,7336.56,,metal loss-corrosion,15,,0.63,0.63,3:25,OD,,pitting,10,-20.74,20.86,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.95988021,-89.92727253,-25.4751,,,,,,
1900,,7336.72,,metal loss-corrosion,7,,0.63,0.63,6:45,OD,523,pitting,10,-20.91,20.7,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95988054,-89.92727218,-25.4756,,,,,,
1900,,7336.72,,cluster,13,,0.70,1.98,6:44,OD,523,,,-20.91,20.7,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1738.00,,,,29.95988054,-89.92727218,-25.4756,,,,,,
1900,,7336.77,,metal loss-corrosion,15,,1.18,1.34,5:22,OD,,pitting,10,-20.95,20.65,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1750.00,,,,29.95988064,-89.92727208,-25.4757,,,,,,
1900,,7336.82,,metal loss-corrosion,13,,0.67,0.71,6:44,OD,523,pitting,10,-21.01,20.59,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95988076,-89.92727195,-25.4759,,,,,,
1900,,7336.83,,metal loss-corrosion,18,,0.79,0.71,3:46,OD,,pitting,10,-21.02,20.58,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.95988078,-89.92727194,-25.4759,,,,,,
1900,,7336.90,,metal loss-corrosion,11,,0.83,0.83,2:59,OD,,pitting,10,-21.09,20.51,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95988091,-89.92727179,-25.4761,,,,,,
1900,,7337.06,,metal loss-corrosion,10,,0.59,0.55,2:14,OD,,pitting,10,-21.25,20.35,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95988124,-89.92727145,-25.4766,,,,,,
1900,,7337.11,,cluster,18,,4.31,1.69,3:28,OD,524,,,-21.3,20.3,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.67,,,1733.00,,,,29.95988134,-89.92727134,-25.4767,,,,,,
1900,,7337.11,,metal loss-corrosion,14,,0.59,1.69,3:58,OD,524,axial grooving,15,-21.3,20.3,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95988134,-89.92727134,-25.4767,,,,,,
1900,,7337.16,,metal loss-corrosion,18,,0.75,0.67,3:28,OD,524,pitting,10,-21.35,20.25,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95988145,-89.92727123,-25.4769,,,,,,
1900,,7337.17,,metal loss-corrosion,13,,0.75,0.67,4:19,OD,524,pitting,10,-21.36,20.24,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95988146,-89.92727121,-25.4769,,,,,,
1900,,7338.74,,metal loss-corrosion,11,,1.08,0.81,4:17,OD,,pitting,10,-22.93,18.67,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95988465,-89.92726785,-25.4745,,,,,,
1900,,7338.77,,metal loss-corrosion,9,,1.30,0.91,2:23,OD,525,pitting,10,-22.96,18.64,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95988471,-89.92726779,-25.4744,,,,,,
1900,,7338.77,,cluster,12,,2.90,1.31,2:00,OD,525,,,-22.96,18.64,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95988471,-89.92726779,-25.4744,,,,,,
1900,,7338.77,,metal loss-corrosion,12,,0.59,1.26,2:00,OD,525,axial grooving,15,-22.96,18.64,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95988472,-89.92726778,-25.4744,,,,,,
1900,,7338.80,,metal loss-corrosion,8,,0.71,0.87,5:45,OD,526,pitting,10,-22.99,18.61,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95988478,-89.92726771,-25.4744,,,,,,
1900,,7338.80,,cluster,11,,3.53,0.87,5:45,OD,526,,,-22.99,18.61,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95988478,-89.92726771,-25.4744,,,,,,
1900,,7338.83,,metal loss-corrosion,11,,0.67,0.47,6:26,OD,526,circumferential slotting,10,-23.02,18.58,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95988484,-89.92726765,-25.4743,,,,,,
1900,,7339.16,,metal loss-corrosion,12,,0.67,1.02,5:18,OD,,pitting,10,-23.35,18.26,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95988550,-89.92726695,-25.4738,,,,,,
1900,,7339.38,,metal loss-corrosion,9,,2.36,2.17,2:33,OD,527,general,10,-23.57,18.03,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95988595,-89.92726647,-25.4728,,,,,,
1900,,7339.38,,cluster,10,,5.02,2.17,1:55,OD,527,,,-23.57,18.03,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95988595,-89.92726647,-25.4728,,,,,,
1900,,7339.39,,metal loss-corrosion,10,,0.79,0.83,1:55,OD,527,pitting,10,-23.58,18.02,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95988598,-89.92726645,-25.4727,,,,,,
1900,,7339.53,,metal loss-corrosion,8,,0.94,0.72,6:37,OD,528,pitting,10,-23.72,17.88,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95988626,-89.92726615,-25.4719,,,,,,
1900,,7339.53,,cluster,11,,2.76,0.90,6:11,OD,528,,,-23.72,17.88,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95988626,-89.92726615,-25.4719,,,,,,
1900,,7339.56,,metal loss-corrosion,11,,0.59,0.59,6:11,OD,528,pitting,10,-23.74,17.86,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95988631,-89.92726609,-25.4717,,,,,,
1900,,7339.90,,metal loss-corrosion,12,,0.71,1.02,6:15,OD,,pitting,10,-24.08,17.52,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95988700,-89.92726536,-25.4697,,,,,,
1900,,7339.92,,metal loss-corrosion,13,,0.71,0.51,5:11,OD,,pitting,10,-24.11,17.49,5.90,6.90,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.95988705,-89.92726531,-25.4695,,,,,,
1900,,7340.11,,metal loss-corrosion,10,,1.61,1.26,6:03,OD,,pitting,10,-24.29,17.31,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95988743,-89.92726491,-25.4684,,,,,,
1900,,7341.21,,metal loss-corrosion,10,,1.34,1.89,2:43,OD,,pitting,10,-25.4,16.2,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95988967,-89.92726254,-25.4617,,,,,,
1900,,7343.39,,metal loss-corrosion,6,,0.98,1.58,5:51,OD,529,pitting,10,-27.57,14.03,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95989407,-89.92725785,-25.4419,,,,,,
1900,,7343.39,,cluster,11,,2.60,1.58,5:51,OD,529,,,-27.57,14.03,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95989407,-89.92725785,-25.4419,,,,,,
1900,,7343.42,,metal loss-corrosion,11,,0.71,0.71,6:18,OD,529,pitting,10,-27.6,14,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95989413,-89.92725778,-25.4416,,,,,,
1900,,7343.96,,metal loss-corrosion,11,,1.61,2.01,4:57,OD,,general,10,-28.15,13.45,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95989522,-89.92725661,-25.4353,,,,,,
1900,,7344.31,,cluster,12,,6.16,4.16,4:19,OD,530,,,-28.5,13.1,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95989594,-89.92725584,-25.4312,,,,,,
1900,,7344.31,,metal loss-corrosion,12,,1.34,1.65,4:19,OD,530,pitting,10,-28.5,13.1,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95989594,-89.92725584,-25.4312,,,,,,
1900,,7344.43,,metal loss-corrosion,7,,0.59,0.79,5:08,OD,530,pitting,10,-28.62,12.98,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95989618,-89.92725558,-25.4299,,,,,,
1900,,7344.55,,metal loss-corrosion,6,,1.26,0.91,4:23,OD,530,pitting,10,-28.74,12.86,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95989642,-89.92725532,-25.4285,,,,,,
1900,,7344.56,,metal loss-corrosion,8,,1.34,1.26,5:28,OD,530,pitting,10,-28.74,12.86,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95989643,-89.92725531,-25.4284,,,,,,
1900,,7346.74,,metal loss-corrosion,10,,0.83,0.55,5:16,OD,,pitting,10,-30.93,10.67,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95990082,-89.92725056,-25.4016,,,,,,
1900,,7347.81,,metal loss-corrosion,13,,0.63,0.83,4:18,OD,,pitting,10,-32,9.6,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.95990297,-89.92724823,-25.3887,,,,,,
1900,,7348.17,,cluster,11,,3.77,1.34,1:46,OD,531,,,-32.36,9.24,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95990368,-89.92724746,-25.3846,,,,,,
1900,,7348.17,,metal loss-corrosion,7,,1.18,0.55,2:23,OD,531,circumferential grooving,10,-32.36,9.24,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95990368,-89.92724746,-25.3846,,,,,,
1900,,7348.23,,metal loss-corrosion,11,,0.59,0.59,1:46,OD,531,pitting,10,-32.42,9.18,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95990381,-89.92724732,-25.3839,,,,,,
1900,,7348.51,,metal loss-corrosion,10,,0.79,0.71,6:30,OD,,pitting,10,-32.7,8.9,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95990437,-89.92724671,-25.3807,,,,,,
1900,,7348.74,,metal loss-corrosion,10,,1.02,2.36,6:32,OD,,axial grooving,15,-32.93,8.67,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95990482,-89.92724621,-25.3781,,,,,,
1900,,7350.03,,metal loss-corrosion,10,,0.75,0.63,5:11,OD,,pitting,10,-34.22,7.38,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95990740,-89.92724339,-25.3634,,,,,,
1900,,7353.83,,metal loss-corrosion,6,,1.22,0.98,3:16,OD,532,pitting,10,-38.02,3.58,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95991499,-89.92723505,-25.3182,,,,,,
1900,,7353.83,,cluster,11,,6.23,3.66,3:16,OD,532,,,-38.02,3.58,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95991499,-89.92723505,-25.3182,,,,,,
1900,,7353.84,,metal loss-corrosion,6,,0.79,0.67,3:56,OD,532,pitting,10,-38.03,3.57,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95991500,-89.92723504,-25.3181,,,,,,
1900,,7353.98,,metal loss-corrosion,11,,0.79,1.93,4:34,OD,532,axial grooving,15,-38.17,3.44,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95991527,-89.92723474,-25.3164,,,,,,
1900,,7354.73,,metal loss-corrosion,12,,0.91,1.02,5:44,OD,,pitting,10,-38.92,2.68,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95991677,-89.92723309,-25.3073,,,,,,
1900,,7354.94,,cluster,10,,3.54,0.99,4:55,OD,533,,,-39.12,2.48,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95991718,-89.92723263,-25.3048,,,,,,
1900,,7354.94,,metal loss-corrosion,10,,1.02,0.94,5:31,OD,533,pitting,10,-39.12,2.48,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95991718,-89.92723263,-25.3048,,,,,,
1900,,7354.97,,metal loss-corrosion,9,,0.71,0.63,4:55,OD,533,pitting,10,-39.15,2.45,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95991724,-89.92723257,-25.3045,,,,,,
1900,,7356.64,,metal loss-corrosion,10,,0.91,2.01,10:16,OD,,axial grooving,15,-40.83,0.77,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95992057,-89.92722889,-25.2865,,,,,,
1910,34.31,7357.41,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95992211,-89.92722719,-25.2785,,,,,,
1910,,7381.58,,metal loss-corrosion,12,,0.87,1.53,10:16,OD,,pitting,10,-24.17,10.15,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.95997030,-89.92717423,-25.2181,,,,,,
1910,,7388.94,,metal loss-corrosion,15,,0.84,0.67,8:48,OD,,pitting,10,-31.52,2.79,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.95998493,-89.92715807,-25.1936,,,,,,
1910,,7389.50,,metal loss-corrosion,13,,0.59,0.55,1:22,OD,,pitting,10,-32.08,2.23,5.90,6.90,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.95998605,-89.92715684,-25.1906,,,,,,
1920,41.75,7391.73,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.95999048,-89.92715193,-25.1675,,,,,,
1920,,7393.56,,metal loss-corrosion,13,,0.75,1.61,8:48,OD,,axial grooving,15,-1.83,39.92,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.68,,,1746.00,,,,29.95999413,-89.92714791,-25.1441,,,,,,
1920,,7427.45,,metal loss-corrosion,10,,0.83,2.05,1:38,OD,534,axial grooving,15,-35.73,6.03,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96006275,-89.92707490,-24.6603,,,,,,
1920,,7427.45,,cluster,10,,2.99,2.44,1:07,OD,534,,,-35.73,6.03,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96006275,-89.92707490,-24.6603,,,,,,
1920,,7427.53,,metal loss-corrosion,8,,1.06,1.50,1:07,OD,534,pitting,10,-35.8,5.95,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96006291,-89.92707473,-24.6587,,,,,,
1920,,7432.08,,metal loss-corrosion,11,,0.59,0.67,2:30,OD,,pitting,10,-40.36,1.4,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96007208,-89.92706486,-24.5698,,,,,,
1930,42.46,7433.48,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96007488,-89.92706183,-24.5431,,,,,,
1930,,7434.43,,metal loss-corrosion,10,,0.59,0.51,1:49,OD,535,pitting,10,-0.95,41.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96007679,-89.92705977,-24.5259,,,,,,
1930,,7434.43,,cluster,12,,5.76,5.55,1:19,OD,535,,,-0.95,41.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96007679,-89.92705977,-24.5259,,,,,,
1930,,7434.45,,metal loss-corrosion,10,,1.30,1.22,2:06,OD,535,pitting,10,-0.97,41.49,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96007682,-89.92705973,-24.5255,,,,,,
1930,,7434.54,,metal loss-corrosion,7,,0.59,0.35,2:25,OD,535,circumferential slotting,10,-1.06,41.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96007701,-89.92705953,-24.5239,,,,,,
1930,,7434.63,,metal loss-corrosion,12,,0.94,0.67,2:28,OD,535,pitting,10,-1.15,41.31,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96007720,-89.92705933,-24.5224,,,,,,
1930,,7434.65,,metal loss-corrosion,6,,0.98,0.63,1:58,OD,535,pitting,10,-1.17,41.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96007724,-89.92705928,-24.5220,,,,,,
1930,,7434.69,,metal loss-corrosion,5,,0.79,0.79,1:19,OD,535,pitting,10,-1.21,41.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96007731,-89.92705921,-24.5214,,,,,,
1930,,7434.77,,metal loss-corrosion,10,,0.67,1.50,2:27,OD,535,axial grooving,15,-1.29,41.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96007746,-89.92705903,-24.5201,,,,,,
1930,,7435.25,,metal loss-corrosion,15,,0.71,0.91,1:28,OD,,pitting,10,-1.77,40.69,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,29.96007844,-89.92705798,-24.5118,,,,,,
1930,,7435.48,,metal loss-corrosion,10,,0.98,0.83,2:03,OD,,pitting,10,-2,40.46,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96007889,-89.92705749,-24.5079,,,,,,
1930,,7474.26,,metal loss-corrosion,10,,0.59,1.46,10:21,OD,,axial grooving,15,-40.78,1.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96015787,-89.92697453,-23.6747,,,,,,
1940,41.53,7475.94,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96016125,-89.92697093,-23.5949,,,,,,
1940,,7476.51,,metal loss-corrosion,10,,0.91,1.18,1:29,OD,536,pitting,10,-0.57,40.95,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96016241,-89.92696969,-23.5679,,,,,,
1940,,7476.51,,cluster,15,,2.86,2.37,1:01,OD,536,,,-0.57,40.95,5.90,6.90,0.344,52000,ERW,1440,0.84,,,1.66,,,1722.00,,,,29.96016241,-89.92696969,-23.5679,,,,,,
1940,,7476.66,,metal loss-corrosion,15,,0.63,0.59,1:01,OD,536,pitting,10,-0.72,40.81,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96016271,-89.92696937,-23.5611,,,,,,
1940,,7476.81,,metal loss-corrosion,14,,0.83,0.63,1:42,OD,,pitting,10,-0.88,40.65,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.96016303,-89.92696903,-23.5539,,,,,,
1940,,7476.99,,cluster,17,,5.52,1.61,1:06,OD,537,,,-1.05,40.48,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1738.00,,,,29.96016338,-89.92696866,-23.5459,,,,,,
1940,,7476.99,,metal loss-corrosion,7,,0.63,0.67,1:06,OD,537,pitting,10,-1.05,40.48,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96016338,-89.92696866,-23.5459,,,,,,
1940,,7477.02,,metal loss-corrosion,17,,0.98,1.10,2:11,OD,537,pitting,10,-1.08,40.44,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96016344,-89.92696859,-23.5444,,,,,,
1940,,7477.02,,metal loss-corrosion,13,,0.59,1.18,1:45,OD,537,axial grooving,15,-1.09,40.44,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96016345,-89.92696858,-23.5443,,,,,,
1940,,7477.20,,metal loss-corrosion,13,,0.67,1.42,12:46,OD,,axial grooving,15,-1.26,40.26,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1751.00,,,,29.96016381,-89.92696820,-23.5361,,,,,,
1940,,7477.24,,metal loss-corrosion,18,,1.29,0.55,1:33,OD,,circumferential grooving,10,-1.3,40.22,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.96016389,-89.92696812,-23.5343,,,,,,
1940,,7477.52,,cluster,12,,1.38,2.94,2:14,OD,538,,,-1.58,39.95,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96016445,-89.92696752,-23.5215,,,,,,
1940,,7477.52,,metal loss-corrosion,5,,1.10,1.38,2:18,OD,538,pitting,10,-1.58,39.95,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96016445,-89.92696752,-23.5215,,,,,,
1940,,7477.70,,metal loss-corrosion,12,,0.59,0.79,2:14,OD,538,pitting,10,-1.76,39.77,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96016482,-89.92696713,-23.5132,,,,,,
1940,,7478.87,,cluster,12,,2.38,1.56,8:51,OD,539,,,-2.94,38.59,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96016719,-89.92696460,-23.4609,,,,,,
1940,,7478.87,,metal loss-corrosion,12,,0.63,0.79,9:16,OD,539,pitting,10,-2.94,38.59,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96016719,-89.92696460,-23.4609,,,,,,
1940,,7478.95,,metal loss-corrosion,11,,0.59,0.59,8:51,OD,539,pitting,10,-3.02,38.51,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96016735,-89.92696443,-23.4574,,,,,,
1940,,7484.29,,metal loss-corrosion,10,,0.67,1.73,1:38,OD,,axial grooving,15,-8.36,33.17,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96017813,-89.92695290,-23.2420,,,,,,
1940,,7508.68,,metal loss-corrosion,11,,0.59,0.47,2:19,OD,,circumferential slotting,10,-32.74,8.79,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96022782,-89.92690080,-22.5459,,,,,,
1940,,7508.71,,metal loss-corrosion,16,,0.59,0.75,1:23,OD,,pitting,10,-32.77,8.76,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.96022788,-89.92690074,-22.5450,,,,,,
1940,,7509.02,,cluster,15,,1.38,2.21,1:05,OD,540,,,-33.09,8.44,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.66,,,1726.00,,,,29.96022854,-89.92690007,-22.5344,,,,,,
1940,,7509.02,,metal loss-corrosion,15,,1.10,0.87,1:09,OD,540,pitting,10,-33.09,8.44,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96022854,-89.92690007,-22.5344,,,,,,
1940,,7509.03,,metal loss-corrosion,11,,1.81,0.98,2:24,OD,,pitting,10,-33.09,8.43,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96022855,-89.92690006,-22.5342,,,,,,
1940,,7509.14,,metal loss-corrosion,11,,1.02,0.83,1:05,OD,540,pitting,10,-33.2,8.33,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96022878,-89.92689983,-22.5305,,,,,,
1940,,7509.28,,metal loss-corrosion,12,,0.59,0.43,12:17,OD,,circumferential slotting,10,-33.34,8.18,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96022907,-89.92689953,-22.5258,,,,,,
1940,,7509.33,,metal loss-corrosion,13,,0.94,1.53,1:15,OD,541,pitting,10,-33.39,8.14,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96022916,-89.92689944,-22.5243,,,,,,
1940,,7509.33,,cluster,13,,1.57,3.12,1:06,OD,541,,,-33.39,8.14,5.90,6.90,0.344,52000,ERW,1440,0.84,,,1.65,,,1713.00,,,,29.96022916,-89.92689944,-22.5243,,,,,,
1940,,7509.48,,cluster,10,,3.15,2.56,2:05,OD,542,,,-33.54,7.99,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96022947,-89.92689913,-22.5194,,,,,,
1940,,7509.48,,metal loss-corrosion,5,,3.15,1.26,2:05,OD,542,circumferential grooving,10,-33.54,7.99,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96022947,-89.92689913,-22.5194,,,,,,
1940,,7509.53,,metal loss-corrosion,8,,0.71,0.71,1:06,OD,541,pitting,10,-33.59,7.94,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96022958,-89.92689901,-22.5176,,,,,,
1940,,7509.65,,metal loss-corrosion,10,,0.63,0.47,2:23,OD,542,circumferential slotting,10,-33.71,7.82,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96022983,-89.92689876,-22.5136,,,,,,
1940,,7510.50,,metal loss-corrosion,13,,0.59,1.77,9:38,OD,,axial grooving,15,-34.57,6.96,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1743.00,,,,29.96023159,-89.92689697,-22.4852,,,,,,
1950,41.13,7517.47,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96024597,-89.92688234,-22.2216,,,,,,
1950,,7519.11,,metal loss-corrosion,9,,1.18,0.87,10:08,OD,543,pitting,10,-1.64,39.49,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96024935,-89.92687888,-22.1507,,,,,,
1950,,7519.11,,cluster,11,,4.46,3.57,9:21,OD,543,,,-1.64,39.49,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96024935,-89.92687888,-22.1507,,,,,,
1950,,7519.13,,metal loss-corrosion,5,,0.91,0.63,9:21,OD,543,pitting,10,-1.66,39.47,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96024939,-89.92687884,-22.1498,,,,,,
1950,,7519.23,,metal loss-corrosion,11,,0.59,0.47,9:35,OD,543,circumferential slotting,10,-1.77,39.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96024961,-89.92687862,-22.1450,,,,,,
1950,,7519.33,,metal loss-corrosion,10,,0.75,0.91,10:08,OD,543,pitting,10,-1.86,39.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96024981,-89.92687842,-22.1408,,,,,,
1960,39.97,7558.59,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96032960,-89.92679432,-20.5066,,,,,,
1960,,7559.47,,metal loss-corrosion,10,,0.59,0.67,9:48,OD,,pitting,10,-0.87,39.1,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96033136,-89.92679243,-20.4804,,,,,,
1960,,7560.29,,metal loss-corrosion,11,,0.63,0.87,10:07,OD,,pitting,10,-1.69,38.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96033302,-89.92679065,-20.4556,,,,,,
1970,41.35,7598.56,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96041097,-89.92670880,-19.7268,,,,,,
1970,,7611.85,,metal loss-corrosion,10,,0.67,0.63,12:31,OD,,pitting,10,-13.29,28.05,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96043803,-89.92668035,-19.5932,,,,,,
1970,,7612.97,,metal loss-corrosion,10,,0.63,0.87,3:46,OD,,pitting,10,-14.41,26.94,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96044027,-89.92667793,-19.5837,,,,,,
1970,,7637.38,,metal loss-corrosion,14,,0.75,0.67,2:33,OD,,pitting,10,-38.82,2.53,6.20,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.96048942,-89.92662499,-19.4202,,,,,,
1980,42.68,7639.91,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96049451,-89.92661952,-19.4090,,,,,,
1980,,7640.52,,metal loss-corrosion,12,,3.07,1.18,11:03,OD,,circumferential grooving,10,-0.61,42.07,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96049575,-89.92661820,-19.4060,,,,,,
1980,,7650.06,,metal loss-corrosion,12,,1.18,2.09,1:50,OD,,pitting,10,-10.15,32.53,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96051485,-89.92659738,-19.3888,,,,,,
1980,,7670.35,,metal loss-corrosion,10,,1.46,1.89,2:52,OD,,general,10,-30.45,12.24,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96055550,-89.92655315,-19.6650,,,,,,
1980,,7677.30,,cluster,15,,3.01,2.32,12:51,OD,544,,,-37.39,5.3,6.20,6.90,0.344,52000,ERW,1440,0.84,,,1.66,,,1723.00,,,,29.96056960,-89.92653826,-19.7521,,,,,,
1980,,7677.30,,metal loss-corrosion,15,,0.75,2.32,12:51,OD,544,axial grooving,15,-37.39,5.3,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96056960,-89.92653826,-19.7521,,,,,,
1980,,7677.33,,metal loss-corrosion,8,,0.98,0.79,1:20,OD,544,pitting,10,-37.42,5.26,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96056968,-89.92653819,-19.7524,,,,,,
1990,41.48,7682.59,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96058040,-89.92652695,-19.7871,,,,,,
1990,,7714.05,,metal loss-corrosion,10,,0.59,0.71,10:30,OD,,pitting,10,-31.46,10.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96064446,-89.92645963,-19.8900,,,,,,
2000,37.38,7724.08,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96066472,-89.92643799,-19.7646,,,,,,
2010,38.16,7761.46,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96073988,-89.92635683,-19.6735,,,,,,
2020,42.11,7799.62,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96081712,-89.92627460,-19.2843,,,,,,
2020,,7801.57,,metal loss-corrosion,10,,0.71,1.10,12:43,OD,,pitting,10,-1.94,40.16,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96082111,-89.92627047,-19.2616,,,,,,
2020,,7801.72,,metal loss-corrosion,6,,0.59,0.67,11:06,OD,545,pitting,10,-2.1,40.01,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96082142,-89.92627015,-19.2596,,,,,,
2020,,7801.72,,cluster,12,,1.29,2.04,10:56,OD,545,,,-2.1,40.01,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96082142,-89.92627015,-19.2596,,,,,,
2020,,7801.72,,metal loss-corrosion,12,,0.67,2.01,10:56,OD,545,axial grooving,15,-2.1,40.01,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96082143,-89.92627014,-19.2596,,,,,,
2020,,7802.40,,metal loss-corrosion,11,,1.34,1.85,11:43,OD,,pitting,10,-2.78,39.32,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96082283,-89.92626869,-19.2507,,,,,,
2020,,7805.76,,metal loss-corrosion,12,,0.91,0.87,2:08,OD,,pitting,10,-6.14,35.97,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96082971,-89.92626159,-19.1900,,,,,,
2020,,7805.83,,cluster,12,,4.19,2.17,11:03,OD,546,,,-6.21,35.9,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96082986,-89.92626144,-19.1885,,,,,,
2020,,7805.83,,metal loss-corrosion,12,,0.91,2.17,11:50,OD,546,axial grooving,15,-6.21,35.9,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96082986,-89.92626144,-19.1885,,,,,,
2020,,7805.85,,metal loss-corrosion,7,,2.28,1.77,11:03,OD,546,general,10,-6.23,35.87,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96082991,-89.92626138,-19.1879,,,,,,
2020,,7806.23,,metal loss-corrosion,10,,0.59,0.67,12:12,OD,547,pitting,10,-6.61,35.5,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96083069,-89.92626058,-19.1795,,,,,,
2020,,7806.23,,cluster,10,,3.45,1.36,11:31,OD,547,,,-6.61,35.5,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96083069,-89.92626058,-19.1795,,,,,,
2020,,7806.27,,metal loss-corrosion,6,,0.75,0.91,11:31,OD,547,pitting,10,-6.65,35.46,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96083076,-89.92626050,-19.1787,,,,,,
2020,,7806.46,,metal loss-corrosion,10,,0.67,1.61,2:50,OD,,axial grooving,15,-6.84,35.27,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96083115,-89.92626011,-19.1745,,,,,,
2020,,7807.53,,metal loss-corrosion,10,,0.83,0.63,10:15,OD,,pitting,10,-7.91,34.2,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96083335,-89.92625783,-19.1488,,,,,,
2020,,7812.25,,metal loss-corrosion,16,,0.59,0.51,1:38,OD,,pitting,10,-12.63,29.48,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.96084300,-89.92624781,-19.0156,,,,,,
2020,,7813.33,,metal loss-corrosion,16,,0.59,1.93,12:46,OD,,axial grooving,15,-13.71,28.4,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1731.00,,,,29.96084522,-89.92624549,-18.9802,,,,,,
2020,,7813.85,,metal loss-corrosion,14,,0.59,0.59,2:16,OD,,pitting,10,-14.23,27.87,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,29.96084628,-89.92624438,-18.9617,,,,,,
2020,,7814.21,,metal loss-corrosion,11,,0.63,0.63,2:09,OD,,pitting,10,-14.59,27.52,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96084700,-89.92624362,-18.9493,,,,,,
2020,,7815.12,,cluster,11,,2.03,1.88,2:02,OD,548,,,-15.5,26.61,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96084886,-89.92624167,-18.9169,,,,,,
2020,,7815.12,,metal loss-corrosion,8,,0.63,0.39,2:22,OD,548,circumferential slotting,10,-15.5,26.61,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96084886,-89.92624167,-18.9169,,,,,,
2020,,7815.19,,metal loss-corrosion,15,,0.59,0.59,10:40,OD,,pitting,10,-15.57,26.54,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.96084900,-89.92624153,-18.9144,,,,,,
2020,,7815.22,,metal loss-corrosion,11,,0.67,0.75,2:02,OD,548,pitting,10,-15.59,26.51,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96084905,-89.92624147,-18.9134,,,,,,
2020,,7815.51,,metal loss-corrosion,10,,0.59,0.43,12:35,OD,,circumferential slotting,10,-15.88,26.22,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96084964,-89.92624085,-18.9026,,,,,,
2020,,7815.82,,metal loss-corrosion,12,,1.02,1.97,2:13,OD,,pitting,10,-16.2,25.9,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96085029,-89.92624017,-18.8908,,,,,,
2020,,7816.06,,metal loss-corrosion,13,,0.83,0.59,12:50,OD,,pitting,10,-16.44,25.67,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.96085077,-89.92623966,-18.8820,,,,,,
2020,,7816.42,,metal loss-corrosion,11,,0.79,0.67,10:43,OD,,pitting,10,-16.8,25.31,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96085151,-89.92623889,-18.8686,,,,,,
2020,,7816.63,,metal loss-corrosion,10,,0.63,0.59,1:56,OD,,pitting,10,-17.01,25.1,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96085193,-89.92623844,-18.8608,,,,,,
2020,,7816.93,,metal loss-corrosion,11,,0.71,1.89,10:39,OD,549,axial grooving,15,-17.31,24.8,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96085254,-89.92623780,-18.8495,,,,,,
2020,,7816.93,,cluster,11,,1.62,1.89,10:26,OD,549,,,-17.31,24.8,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96085254,-89.92623780,-18.8495,,,,,,
2020,,7816.94,,metal loss-corrosion,7,,0.59,0.55,10:26,OD,549,pitting,10,-17.32,24.78,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96085257,-89.92623777,-18.8490,,,,,,
2020,,7817.38,,metal loss-corrosion,10,,0.59,0.47,2:13,OD,,circumferential slotting,10,-17.76,24.34,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96085346,-89.92623682,-18.8324,,,,,,
2020,,7817.53,,metal loss-corrosion,11,,0.59,0.47,2:15,OD,,circumferential slotting,10,-17.9,24.2,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96085375,-89.92623652,-18.8270,,,,,,
2020,,7817.98,,metal loss-corrosion,15,,0.63,0.67,1:07,OD,,pitting,10,-18.36,23.75,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.96085467,-89.92623554,-18.8098,,,,,,
2020,,7818.91,,metal loss-corrosion,13,,0.79,0.83,1:05,OD,,pitting,10,-19.29,22.82,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.96085656,-89.92623354,-18.7744,,,,,,
2020,,7818.95,,metal loss-corrosion,18,,0.59,0.51,2:00,OD,,pitting,10,-19.33,22.77,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,29.96085664,-89.92623345,-18.7728,,,,,,
2020,,7819.35,,metal loss-corrosion,12,,1.14,1.22,10:09,OD,,pitting,10,-19.72,22.38,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96085744,-89.92623260,-18.7583,,,,,,
2020,,7820.33,,cluster,12,,2.96,1.66,9:24,OD,550,,,-20.71,21.4,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96085942,-89.92623048,-18.7227,,,,,,
2020,,7820.33,,metal loss-corrosion,12,,0.59,0.63,9:58,OD,550,pitting,10,-20.71,21.4,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96085942,-89.92623048,-18.7227,,,,,,
2020,,7820.37,,metal loss-corrosion,11,,0.98,1.18,9:24,OD,550,pitting,10,-20.75,21.36,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96085950,-89.92623040,-18.7212,,,,,,
2020,,7820.61,,metal loss-corrosion,13,,0.63,1.53,9:46,OD,,axial grooving,15,-20.99,21.12,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1748.00,,,,29.96085999,-89.92622987,-18.7125,,,,,,
2020,,7820.92,,metal loss-corrosion,11,,0.79,1.42,9:41,OD,,pitting,10,-21.3,20.81,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96086061,-89.92622921,-18.7014,,,,,,
2020,,7821.51,,cluster,11,,4.49,1.37,8:00,OD,551,,,-21.88,20.22,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96086179,-89.92622794,-18.6807,,,,,,
2020,,7821.51,,metal loss-corrosion,11,,0.59,1.06,8:00,OD,551,pitting,10,-21.88,20.22,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96086179,-89.92622794,-18.6807,,,,,,
2020,,7821.51,,metal loss-corrosion,7,,2.05,1.26,8:35,OD,551,pitting,10,-21.89,20.21,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96086181,-89.92622792,-18.6804,,,,,,
2020,,7822.49,,cluster,14,,5.66,0.81,8:51,OD,552,,,-22.87,19.24,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.96086378,-89.92622580,-18.6467,,,,,,
2020,,7822.49,,metal loss-corrosion,14,,0.59,0.79,8:51,OD,552,pitting,10,-22.87,19.24,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96086378,-89.92622580,-18.6467,,,,,,
2020,,7822.50,,metal loss-corrosion,7,,0.67,0.63,9:25,OD,552,pitting,10,-22.88,19.22,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96086381,-89.92622577,-18.6462,,,,,,
2020,,7822.51,,metal loss-corrosion,9,,0.63,0.59,10:03,OD,552,pitting,10,-22.89,19.22,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96086382,-89.92622576,-18.6461,,,,,,
2020,,7822.57,,metal loss-corrosion,10,,0.94,0.87,12:49,OD,,pitting,10,-22.95,19.15,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96086394,-89.92622563,-18.6439,,,,,,
2020,,7823.41,,cluster,11,,2.27,1.38,11:13,OD,553,,,-23.79,18.32,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96086563,-89.92622381,-18.6153,,,,,,
2020,,7823.41,,metal loss-corrosion,11,,0.59,1.38,11:37,OD,553,axial grooving,15,-23.79,18.32,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96086563,-89.92622381,-18.6153,,,,,,
2020,,7823.41,,metal loss-corrosion,8,,1.10,0.83,11:13,OD,553,pitting,10,-23.79,18.31,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96086564,-89.92622380,-18.6152,,,,,,
2020,,7823.47,,metal loss-corrosion,12,,1.53,1.89,1:29,OD,,general,10,-23.84,18.26,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96086574,-89.92622369,-18.6135,,,,,,
2020,,7823.68,,metal loss-corrosion,11,,0.71,0.55,9:31,OD,,pitting,10,-24.06,18.04,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96086618,-89.92622322,-18.6062,,,,,,
2020,,7824.42,,cluster,14,,0.73,1.77,1:41,OD,554,,,-24.8,17.31,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1740.00,,,,29.96086766,-89.92622161,-18.5816,,,,,,
2020,,7824.42,,metal loss-corrosion,9,,0.59,0.67,1:43,OD,554,pitting,10,-24.8,17.31,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96086766,-89.92622161,-18.5816,,,,,,
2020,,7824.43,,metal loss-corrosion,12,,0.67,0.71,12:38,OD,,pitting,10,-24.8,17.3,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96086767,-89.92622160,-18.5815,,,,,,
2020,,7824.51,,metal loss-corrosion,14,,0.67,0.67,1:41,OD,554,pitting,10,-24.89,17.21,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96086785,-89.92622141,-18.5786,,,,,,
2020,,7824.63,,metal loss-corrosion,12,,0.87,0.59,11:21,OD,,pitting,10,-25.01,17.1,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96086808,-89.92622116,-18.5746,,,,,,
2020,,7824.63,,metal loss-corrosion,11,,0.59,0.55,12:45,OD,,pitting,10,-25.01,17.09,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96086809,-89.92622115,-18.5746,,,,,,
2020,,7824.87,,metal loss-corrosion,11,,0.59,1.06,7:50,OD,555,pitting,10,-25.24,16.86,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96086855,-89.92622065,-18.5669,,,,,,
2020,,7824.87,,cluster,11,,3.80,1.06,7:50,OD,555,,,-25.24,16.86,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96086855,-89.92622065,-18.5669,,,,,,
2020,,7824.87,,metal loss-corrosion,5,,1.22,0.59,8:27,OD,555,circumferential grooving,10,-25.25,16.86,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96086857,-89.92622064,-18.5667,,,,,,
2020,,7825.39,,cluster,18,,3.17,1.13,12:37,OD,556,,,-25.77,16.33,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1751.00,,,,29.96086961,-89.92621950,-18.5499,,,,,,
2020,,7825.39,,metal loss-corrosion,6,,0.59,0.63,1:14,OD,556,pitting,10,-25.77,16.33,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96086961,-89.92621950,-18.5499,,,,,,
2020,,7825.43,,metal loss-corrosion,18,,0.71,0.75,12:37,OD,556,pitting,10,-25.8,16.3,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96086968,-89.92621943,-18.5489,,,,,,
2020,,7825.47,,metal loss-corrosion,10,,0.61,1.02,10:49,OD,557,pitting,10,-25.85,16.26,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96086976,-89.92621934,-18.5475,,,,,,
