Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
2020,,7825.47,,cluster,12,,3.71,1.02,10:49,OD,557,,,-25.85,16.26,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96086976,-89.92621934,-18.5475,,,,,,
2020,,7825.48,,metal loss-corrosion,12,,1.89,0.59,11:15,OD,557,circumferential grooving,10,-25.85,16.25,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96086978,-89.92621932,-18.5473,,,,,,
2020,,7825.84,,metal loss-corrosion,10,,0.79,1.14,1:01,OD,,pitting,10,-26.21,15.89,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96087050,-89.92621854,-18.5361,,,,,,
2020,,7825.92,,metal loss-corrosion,10,,1.42,0.67,11:31,OD,,circumferential grooving,10,-26.3,15.8,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96087068,-89.92621835,-18.5334,,,,,,
2020,,7825.98,,metal loss-corrosion,11,,1.50,0.55,9:30,OD,558,circumferential grooving,10,-26.36,15.75,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96087079,-89.92621823,-18.5316,,,,,,
2020,,7825.98,,cluster,11,,4.01,0.97,8:54,OD,558,,,-26.36,15.75,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96087079,-89.92621823,-18.5316,,,,,,
2020,,7826.00,,metal loss-corrosion,7,,0.91,0.71,8:54,OD,558,pitting,10,-26.38,15.73,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96087083,-89.92621818,-18.5309,,,,,,
2020,,7826.37,,metal loss-corrosion,12,,0.63,0.43,11:29,OD,,circumferential slotting,10,-26.75,15.36,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96087156,-89.92621738,-18.5196,,,,,,
2020,,7826.53,,metal loss-corrosion,10,,0.79,0.91,1:55,OD,,pitting,10,-26.91,15.2,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96087189,-89.92621703,-18.5146,,,,,,
2020,,7826.58,,metal loss-corrosion,10,,0.59,0.63,8:44,OD,,pitting,10,-26.96,15.14,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96087200,-89.92621691,-18.5129,,,,,,
2020,,7826.75,,metal loss-corrosion,10,,0.71,0.83,1:13,OD,,pitting,10,-27.12,14.98,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96087232,-89.92621656,-18.5078,,,,,,
2020,,7826.81,,metal loss-corrosion,11,,0.87,1.85,2:04,OD,,axial grooving,15,-27.19,14.91,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96087246,-89.92621641,-18.5058,,,,,,
2020,,7826.83,,metal loss-corrosion,17,,1.14,0.55,11:14,OD,,circumferential grooving,10,-27.21,14.9,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.96087249,-89.92621638,-18.5053,,,,,,
2020,,7826.87,,metal loss-corrosion,12,,1.14,0.87,9:37,OD,,pitting,10,-27.25,14.86,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96087257,-89.92621629,-18.5041,,,,,,
2020,,7827.11,,metal loss-corrosion,10,,0.63,0.51,11:01,OD,,pitting,10,-27.49,14.62,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96087305,-89.92621577,-18.4966,,,,,,
2020,,7827.30,,metal loss-corrosion,10,,1.14,0.51,11:34,OD,,circumferential grooving,10,-27.68,14.43,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96087344,-89.92621535,-18.4911,,,,,,
2020,,7827.38,,cluster,10,,2.69,1.50,8:28,OD,559,,,-27.75,14.35,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96087359,-89.92621519,-18.4890,,,,,,
2020,,7827.38,,metal loss-corrosion,8,,0.63,0.71,8:28,OD,559,pitting,10,-27.75,14.35,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96087359,-89.92621519,-18.4890,,,,,,
2020,,7827.38,,metal loss-corrosion,10,,0.59,1.50,8:58,OD,559,axial grooving,15,-27.75,14.35,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96087359,-89.92621519,-18.4890,,,,,,
2020,,7828.68,,metal loss-corrosion,11,,0.79,0.71,11:41,OD,,pitting,10,-29.06,13.05,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96087620,-89.92621235,-18.4530,,,,,,
2020,,7828.87,,metal loss-corrosion,12,,0.91,0.63,9:04,OD,,pitting,10,-29.25,12.85,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96087659,-89.92621192,-18.4476,,,,,,
2020,,7828.95,,metal loss-corrosion,10,,0.71,0.63,12:46,OD,,pitting,10,-29.33,12.78,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96087674,-89.92621176,-18.4456,,,,,,
2020,,7829.04,,metal loss-corrosion,10,,0.59,0.67,9:47,OD,560,pitting,10,-29.42,12.69,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96087692,-89.92621155,-18.4430,,,,,,
2020,,7829.04,,cluster,10,,4.08,3.78,9:06,OD,560,,,-29.42,12.69,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96087692,-89.92621155,-18.4430,,,,,,
2020,,7829.18,,metal loss-corrosion,5,,1.50,0.79,9:43,OD,560,pitting,10,-29.56,12.55,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96087720,-89.92621126,-18.4393,,,,,,
2020,,7829.23,,metal loss-corrosion,7,,0.94,0.87,9:06,OD,560,pitting,10,-29.61,12.5,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96087730,-89.92621115,-18.4381,,,,,,
2020,,7829.30,,metal loss-corrosion,8,,0.67,0.67,9:48,OD,560,pitting,10,-29.68,12.43,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96087744,-89.92621099,-18.4363,,,,,,
2020,,7830.30,,metal loss-corrosion,10,,0.79,0.67,7:53,OD,,pitting,10,-30.67,11.43,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96087943,-89.92620882,-18.4126,,,,,,
2020,,7830.65,,metal loss-corrosion,10,,0.59,0.47,8:43,OD,,circumferential slotting,10,-31.03,11.07,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96088015,-89.92620804,-18.4040,,,,,,
2020,,7831.85,,metal loss-corrosion,12,,0.67,0.71,7:27,OD,,pitting,10,-32.23,9.88,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96088255,-89.92620543,-18.3773,,,,,,
2020,,7832.87,,cluster,14,,3.52,2.92,6:52,OD,561,,,-33.25,8.86,6.20,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1713.00,,,,29.96088459,-89.92620322,-18.3558,,,,,,
2020,,7832.87,,metal loss-corrosion,9,,0.94,1.65,6:52,OD,561,pitting,10,-33.25,8.86,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96088459,-89.92620322,-18.3558,,,,,,
2020,,7832.97,,metal loss-corrosion,10,,0.59,0.83,12:41,OD,,pitting,10,-33.34,8.76,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96088479,-89.92620301,-18.3537,,,,,,
2020,,7833.06,,metal loss-corrosion,14,,0.59,0.55,7:34,OD,561,pitting,10,-33.44,8.66,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96088499,-89.92620279,-18.3516,,,,,,
2020,,7833.34,,cluster,15,,2.93,0.92,7:30,OD,562,,,-33.72,8.39,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,29.96088554,-89.92620219,-18.3461,,,,,,
2020,,7833.34,,metal loss-corrosion,15,,0.76,0.74,7:30,OD,562,pitting,10,-33.72,8.39,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96088554,-89.92620219,-18.3461,,,,,,
2020,,7833.35,,metal loss-corrosion,14,,0.63,0.75,8:03,OD,562,pitting,10,-33.73,8.37,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96088557,-89.92620216,-18.3459,,,,,,
2020,,7833.72,,cluster,18,,8.34,2.37,6:13,OD,563,,,-34.1,8.01,6.20,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1711.00,,,,29.96088631,-89.92620137,-18.3390,,,,,,
2020,,7833.72,,metal loss-corrosion,18,,0.59,0.39,8:04,OD,563,circumferential slotting,10,-34.1,8.01,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96088631,-89.92620137,-18.3390,,,,,,
2020,,7833.76,,metal loss-corrosion,10,,0.59,0.59,7:10,OD,563,pitting,10,-34.13,7.97,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96088638,-89.92620129,-18.3383,,,,,,
2020,,7833.77,,metal loss-corrosion,13,,0.59,1.73,6:13,OD,563,axial grooving,15,-34.15,7.95,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96088641,-89.92620125,-18.3380,,,,,,
2020,,7833.77,,metal loss-corrosion,7,,1.18,0.63,7:38,OD,563,pitting,10,-34.15,7.95,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96088641,-89.92620125,-18.3380,,,,,,
2020,,7833.80,,metal loss-corrosion,8,,1.02,0.75,6:36,OD,563,pitting,10,-34.18,7.93,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96088646,-89.92620120,-18.3375,,,,,,
2020,,7833.88,,metal loss-corrosion,10,,0.75,1.61,10:23,OD,,axial grooving,15,-34.26,7.84,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96088663,-89.92620101,-18.3359,,,,,,
2020,,7833.90,,metal loss-corrosion,10,,2.17,1.26,11:08,OD,,pitting,10,-34.28,7.83,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96088667,-89.92620098,-18.3356,,,,,,
2020,,7834.44,,metal loss-corrosion,14,,0.98,0.59,12:28,OD,,pitting,10,-34.81,7.29,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,29.96088774,-89.92619981,-18.3255,,,,,,
2020,,7835.34,,metal loss-corrosion,8,,1.73,2.24,7:22,OD,564,general,10,-35.72,6.38,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96088957,-89.92619784,-18.3086,,,,,,
2020,,7835.34,,cluster,10,,5.08,4.40,6:34,OD,564,,,-35.72,6.38,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96088957,-89.92619784,-18.3086,,,,,,
2020,,7835.47,,metal loss-corrosion,12,,0.94,0.75,12:08,OD,565,pitting,10,-35.84,6.26,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96088981,-89.92619758,-18.3065,,,,,,
2020,,7835.47,,cluster,12,,4.00,1.51,12:08,OD,565,,,-35.84,6.26,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96088981,-89.92619758,-18.3065,,,,,,
2020,,7835.50,,metal loss-corrosion,5,,1.14,1.06,12:49,OD,565,pitting,10,-35.88,6.23,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96088989,-89.92619750,-18.3059,,,,,,
2020,,7835.54,,metal loss-corrosion,10,,1.10,0.59,6:37,OD,564,pitting,10,-35.92,6.18,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96088997,-89.92619740,-18.3051,,,,,,
2020,,7835.66,,metal loss-corrosion,7,,0.59,0.55,6:34,OD,564,pitting,10,-36.04,6.06,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96089021,-89.92619714,-18.3031,,,,,,
2020,,7836.04,,cluster,10,,6.54,1.26,6:36,OD,566,,,-36.42,5.68,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96089097,-89.92619632,-18.2965,,,,,,
2020,,7836.04,,metal loss-corrosion,7,,0.75,0.59,7:59,OD,566,pitting,10,-36.42,5.68,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96089097,-89.92619632,-18.2965,,,,,,
2020,,7836.08,,metal loss-corrosion,9,,0.79,0.59,7:20,OD,566,pitting,10,-36.45,5.65,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96089104,-89.92619625,-18.2960,,,,,,
2020,,7836.09,,metal loss-corrosion,10,,1.18,0.67,6:36,OD,566,pitting,10,-36.47,5.63,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96089107,-89.92619621,-18.2957,,,,,,
2020,,7837.02,,metal loss-corrosion,10,,0.59,0.59,7:51,OD,,pitting,10,-37.4,4.71,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96089293,-89.92619420,-18.2798,,,,,,
2020,,7840.76,,metal loss-corrosion,6,,0.71,0.67,7:34,OD,567,pitting,10,-41.13,0.97,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96090046,-89.92618610,-18.2218,,,,,,
2020,,7840.76,,cluster,11,,4.86,0.71,7:34,OD,567,,,-41.13,0.97,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96090046,-89.92618610,-18.2218,,,,,,
2020,,7840.76,,metal loss-corrosion,11,,0.67,0.51,8:34,OD,567,pitting,10,-41.14,0.96,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96090047,-89.92618608,-18.2217,,,,,,
2020,,7840.77,,metal loss-corrosion,6,,0.59,0.59,8:11,OD,567,pitting,10,-41.14,0.96,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96090048,-89.92618608,-18.2216,,,,,,
2030,42.21,7841.73,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96090242,-89.92618400,-18.2089,,,,,,
2030,,7842.54,,metal loss-corrosion,12,,0.59,0.67,12:55,OD,568,pitting,10,-0.81,41.4,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96090406,-89.92618225,-18.1988,,,,,,
2030,,7842.54,,cluster,12,,2.48,3.12,12:29,OD,568,,,-0.81,41.4,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96090406,-89.92618225,-18.1988,,,,,,
2030,,7842.67,,metal loss-corrosion,8,,2.48,1.53,12:29,OD,568,general,10,-0.94,41.27,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96090433,-89.92618197,-18.1972,,,,,,
2030,,7843.17,,metal loss-corrosion,12,,0.87,1.34,12:21,OD,,pitting,10,-1.44,40.77,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96090533,-89.92618090,-18.1910,,,,,,
2030,,7843.59,,metal loss-corrosion,14,,0.59,1.65,11:04,OD,569,axial grooving,15,-1.86,40.35,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96090619,-89.92617999,-18.1858,,,,,,
2030,,7843.59,,cluster,14,,3.41,1.65,11:04,OD,569,,,-1.86,40.35,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1743.00,,,,29.96090619,-89.92617999,-18.1858,,,,,,
2030,,7843.60,,metal loss-corrosion,10,,1.10,0.79,11:37,OD,569,pitting,10,-1.87,40.34,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96090621,-89.92617996,-18.1857,,,,,,
2030,,7846.62,,metal loss-corrosion,10,,0.79,1.65,10:58,OD,,axial grooving,15,-4.89,37.32,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96091233,-89.92617348,-18.1503,,,,,,
2030,,7846.97,,metal loss-corrosion,10,,0.59,1.46,1:56,OD,,axial grooving,15,-5.24,36.97,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96091304,-89.92617273,-18.1464,,,,,,
2030,,7847.31,,cluster,13,,2.76,1.04,1:38,OD,570,,,-5.58,36.63,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,29.96091374,-89.92617200,-18.1425,,,,,,
2030,,7847.31,,metal loss-corrosion,7,,0.67,0.63,1:38,OD,570,pitting,10,-5.58,36.63,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96091374,-89.92617200,-18.1425,,,,,,
2030,,7847.33,,metal loss-corrosion,13,,0.67,0.75,2:08,OD,570,pitting,10,-5.61,36.6,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96091379,-89.92617195,-18.1423,,,,,,
2030,,7848.41,,metal loss-corrosion,10,,0.59,1.69,2:47,OD,,axial grooving,15,-6.69,35.53,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96091599,-89.92616964,-18.1302,,,,,,
2030,,7848.45,,metal loss-corrosion,10,,1.06,1.34,1:57,OD,571,pitting,10,-6.72,35.49,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96091607,-89.92616956,-18.1298,,,,,,
2030,,7848.45,,cluster,11,,2.11,2.42,1:42,OD,571,,,-6.72,35.49,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96091607,-89.92616956,-18.1298,,,,,,
2030,,7848.58,,metal loss-corrosion,11,,0.59,0.83,1:42,OD,571,pitting,10,-6.86,35.36,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96091634,-89.92616928,-18.1283,,,,,,
2030,,7848.80,,cluster,11,,3.23,1.08,1:16,OD,572,,,-7.07,35.14,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96091677,-89.92616882,-18.1260,,,,,,
2030,,7848.80,,metal loss-corrosion,8,,0.59,0.51,1:16,OD,572,pitting,10,-7.07,35.14,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96091677,-89.92616882,-18.1260,,,,,,
2030,,7848.80,,metal loss-corrosion,11,,0.79,0.98,1:51,OD,572,pitting,10,-7.08,35.13,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96091679,-89.92616881,-18.1259,,,,,,
2030,,7849.68,,cluster,12,,3.59,2.78,1:46,OD,573,,,-7.95,34.26,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96091858,-89.92616694,-18.1154,,,,,,
2030,,7849.68,,metal loss-corrosion,10,,0.59,0.47,2:29,OD,573,circumferential slotting,10,-7.95,34.26,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96091858,-89.92616694,-18.1154,,,,,,
2030,,7849.76,,metal loss-corrosion,12,,0.59,0.43,2:15,OD,573,circumferential slotting,10,-8.03,34.18,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96091874,-89.92616677,-18.1144,,,,,,
2030,,7849.82,,metal loss-corrosion,9,,0.67,0.59,1:46,OD,573,pitting,10,-8.1,34.12,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96091887,-89.92616663,-18.1136,,,,,,
2030,,7849.85,,metal loss-corrosion,8,,0.59,0.67,2:17,OD,573,pitting,10,-8.13,34.08,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96091894,-89.92616656,-18.1132,,,,,,
2030,,7850.13,,cluster,19,,5.78,2.60,12:44,OD,574,,,-8.41,33.8,5.90,6.90,0.344,52000,ERW,1440,0.85,,,1.64,,,1700.00,,,,29.96091951,-89.92616597,-18.1096,,,,,,
2030,,7850.13,,metal loss-corrosion,19,,0.67,0.51,12:44,OD,574,pitting,10,-8.41,33.8,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96091951,-89.92616597,-18.1096,,,,,,
2030,,7850.24,,metal loss-corrosion,14,,0.59,0.59,12:52,OD,574,pitting,10,-8.51,33.7,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96091972,-89.92616575,-18.1083,,,,,,
2030,,7850.27,,metal loss-corrosion,8,,2.64,1.02,1:29,OD,574,circumferential grooving,10,-8.54,33.67,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96091977,-89.92616569,-18.1079,,,,,,
2030,,7852.82,,metal loss-corrosion,13,,1.58,1.73,2:57,OD,,general,10,-11.09,31.12,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1744.00,,,,29.96092501,-89.92616028,-18.0737,,,,,,
2030,,7853.55,,cluster,11,,2.32,1.03,2:58,OD,575,,,-11.83,30.38,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96092652,-89.92615872,-18.0631,,,,,,
2030,,7853.55,,metal loss-corrosion,6,,0.71,0.51,3:21,OD,575,pitting,10,-11.83,30.38,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96092652,-89.92615872,-18.0631,,,,,,
2030,,7853.57,,metal loss-corrosion,11,,0.59,0.79,2:58,OD,575,pitting,10,-11.85,30.36,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96092656,-89.92615867,-18.0628,,,,,,
2030,,7854.60,,metal loss-corrosion,15,,0.59,0.71,8:49,OD,,pitting,10,-12.87,29.34,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.96092867,-89.92615651,-18.0465,,,,,,
2030,,7854.69,,cluster,13,,7.43,2.41,2:27,OD,576,,,-12.96,29.25,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.67,,,1728.00,,,,29.96092886,-89.92615632,-18.0451,,,,,,
2030,,7854.69,,metal loss-corrosion,12,,1.22,1.69,3:30,OD,576,pitting,10,-12.96,29.25,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96092886,-89.92615632,-18.0451,,,,,,
2030,,7854.71,,metal loss-corrosion,13,,0.59,1.77,3:10,OD,576,axial grooving,15,-12.98,29.23,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96092889,-89.92615628,-18.0448,,,,,,
2030,,7854.72,,metal loss-corrosion,9,,0.59,1.38,4:05,OD,576,axial grooving,15,-12.99,29.22,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96092892,-89.92615625,-18.0446,,,,,,
2030,,7854.81,,metal loss-corrosion,9,,1.30,0.94,2:27,OD,576,pitting,10,-13.08,29.13,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96092911,-89.92615606,-18.0431,,,,,,
2030,,7855.05,,metal loss-corrosion,11,,0.79,0.35,3:23,OD,,circumferential slotting,10,-13.32,28.89,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96092959,-89.92615556,-18.0394,,,,,,
2030,,7855.26,,metal loss-corrosion,10,,0.71,1.26,3:24,OD,,pitting,10,-13.53,28.68,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96093002,-89.92615512,-18.0361,,,,,,
2030,,7855.57,,metal loss-corrosion,7,,0.59,0.59,1:52,OD,577,pitting,10,-13.84,28.37,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96093067,-89.92615446,-18.0304,,,,,,
2030,,7855.57,,cluster,12,,7.15,3.06,1:52,OD,577,,,-13.84,28.37,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96093067,-89.92615446,-18.0304,,,,,,
2030,,7855.60,,metal loss-corrosion,7,,0.94,0.75,2:19,OD,577,pitting,10,-13.87,28.34,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96093073,-89.92615439,-18.0298,,,,,,
2030,,7855.71,,metal loss-corrosion,8,,0.59,0.75,2:21,OD,577,pitting,10,-13.98,28.23,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96093095,-89.92615417,-18.0277,,,,,,
2030,,7855.72,,metal loss-corrosion,9,,0.59,1.26,3:26,OD,577,axial grooving,15,-13.99,28.22,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96093098,-89.92615414,-18.0275,,,,,,
2030,,7855.75,,metal loss-corrosion,12,,0.87,0.91,3:00,OD,577,pitting,10,-14.02,28.19,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96093104,-89.92615408,-18.0269,,,,,,
2030,,7855.79,,metal loss-corrosion,15,,1.06,0.98,9:54,OD,,pitting,10,-14.07,28.14,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,29.96093113,-89.92615399,-18.0261,,,,,,
2030,,7856.52,,metal loss-corrosion,10,,1.53,1.10,9:01,OD,,pitting,10,-14.8,27.41,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96093263,-89.92615244,-18.0119,,,,,,
2030,,7857.02,,metal loss-corrosion,6,,0.71,0.47,10:00,OD,578,circumferential slotting,10,-15.29,26.92,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96093366,-89.92615140,-18.0023,,,,,,
2030,,7857.02,,cluster,10,,2.73,0.88,9:31,OD,578,,,-15.29,26.92,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96093366,-89.92615140,-18.0023,,,,,,
2030,,7857.04,,metal loss-corrosion,8,,0.67,0.75,1:55,OD,579,pitting,10,-15.31,26.9,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96093370,-89.92615136,-18.0020,,,,,,
2030,,7857.04,,cluster,12,,1.12,2.04,1:55,OD,579,,,-15.31,26.9,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96093370,-89.92615136,-18.0020,,,,,,
2030,,7857.05,,metal loss-corrosion,10,,0.59,0.59,9:31,OD,578,pitting,10,-15.32,26.89,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96093371,-89.92615134,-18.0019,,,,,,
2030,,7857.16,,metal loss-corrosion,12,,0.63,0.59,2:02,OD,579,pitting,10,-15.43,26.78,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96093394,-89.92615110,-17.9996,,,,,,
2030,,7857.49,,metal loss-corrosion,11,,0.63,0.59,1:51,OD,,pitting,10,-15.76,26.45,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96093462,-89.92615041,-17.9930,,,,,,
2030,,7857.63,,metal loss-corrosion,12,,0.71,0.63,1:47,OD,,pitting,10,-15.91,26.3,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96093492,-89.92615010,-17.9897,,,,,,
2030,,7857.81,,metal loss-corrosion,10,,0.59,1.53,2:01,OD,580,axial grooving,15,-16.08,26.13,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96093527,-89.92614974,-17.9858,,,,,,
2030,,7857.81,,cluster,10,,3.52,3.98,1:19,OD,580,,,-16.08,26.13,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96093527,-89.92614974,-17.9858,,,,,,
2030,,7858.02,,metal loss-corrosion,9,,0.59,0.91,1:42,OD,580,pitting,10,-16.29,25.92,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96093570,-89.92614930,-17.9811,,,,,,
2030,,7858.02,,metal loss-corrosion,7,,0.87,1.46,1:19,OD,580,pitting,10,-16.29,25.92,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96093570,-89.92614929,-17.9811,,,,,,
2030,,7858.16,,metal loss-corrosion,10,,0.59,0.39,3:13,OD,,circumferential slotting,10,-16.44,25.78,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96093601,-89.92614898,-17.9777,,,,,,
2030,,7858.44,,metal loss-corrosion,12,,0.91,0.67,2:27,OD,,pitting,10,-16.71,25.5,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96093658,-89.92614840,-17.9715,,,,,,
2030,,7858.52,,metal loss-corrosion,8,,0.59,1.30,8:38,OD,581,axial grooving,15,-16.79,25.42,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96093673,-89.92614824,-17.9697,,,,,,
2030,,7858.52,,cluster,11,,5.22,4.16,8:07,OD,581,,,-16.79,25.42,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96093673,-89.92614824,-17.9697,,,,,,
2030,,7858.54,,metal loss-corrosion,6,,1.38,0.87,8:07,OD,581,pitting,10,-16.81,25.4,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96093677,-89.92614820,-17.9693,,,,,,
2030,,7858.69,,metal loss-corrosion,11,,0.59,0.55,9:12,OD,581,pitting,10,-16.96,25.25,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96093709,-89.92614787,-17.9658,,,,,,
2030,,7858.81,,metal loss-corrosion,7,,0.75,0.63,9:11,OD,581,pitting,10,-17.08,25.13,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96093734,-89.92614761,-17.9631,,,,,,
2030,,7858.97,,metal loss-corrosion,13,,0.59,2.01,1:54,OD,,axial grooving,15,-17.24,24.97,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1737.00,,,,29.96093767,-89.92614728,-17.9595,,,,,,
2030,,7859.74,,metal loss-corrosion,6,,0.59,0.51,9:05,OD,582,pitting,10,-18.02,24.19,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96093926,-89.92614564,-17.9413,,,,,,
2030,,7859.74,,cluster,10,,2.48,0.88,8:38,OD,582,,,-18.02,24.19,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96093926,-89.92614564,-17.9413,,,,,,
2030,,7859.78,,metal loss-corrosion,10,,0.59,0.47,8:38,OD,582,circumferential slotting,10,-18.05,24.16,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96093933,-89.92614557,-17.9404,,,,,,
2030,,7860.09,,cluster,13,,0.73,1.97,2:43,OD,583,,,-18.37,23.84,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1738.00,,,,29.96093998,-89.92614490,-17.9325,,,,,,
2030,,7860.09,,metal loss-corrosion,13,,0.59,0.55,2:45,OD,583,pitting,10,-18.37,23.84,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96093998,-89.92614490,-17.9325,,,,,,
2030,,7860.22,,metal loss-corrosion,13,,0.63,0.47,2:43,OD,583,pitting,10,-18.49,23.72,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96094024,-89.92614464,-17.9294,,,,,,
2030,,7860.52,,cluster,11,,2.81,0.98,1:28,OD,584,,,-18.79,23.42,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96094084,-89.92614401,-17.9220,,,,,,
2030,,7860.52,,metal loss-corrosion,11,,0.79,0.71,1:57,OD,584,pitting,10,-18.79,23.42,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96094084,-89.92614401,-17.9220,,,,,,
2030,,7860.57,,metal loss-corrosion,7,,0.59,0.35,1:28,OD,584,circumferential slotting,10,-18.84,23.37,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96094095,-89.92614390,-17.9207,,,,,,
2030,,7860.86,,metal loss-corrosion,11,,0.87,0.47,12:24,OD,,circumferential slotting,10,-19.13,23.08,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96094155,-89.92614329,-17.9134,,,,,,
2030,,7861.21,,metal loss-corrosion,10,,1.26,1.53,2:13,OD,,pitting,10,-19.49,22.72,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96094228,-89.92614254,-17.9045,,,,,,
2030,,7861.69,,cluster,10,,1.09,1.81,12:23,OD,585,,,-19.97,22.25,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96094327,-89.92614153,-17.8919,,,,,,
2030,,7861.69,,metal loss-corrosion,10,,0.67,0.59,12:29,OD,585,pitting,10,-19.97,22.25,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96094327,-89.92614153,-17.8919,,,,,,
2030,,7861.77,,metal loss-corrosion,8,,0.63,0.83,12:23,OD,585,pitting,10,-20.05,22.16,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96094344,-89.92614135,-17.8896,,,,,,
2030,,7862.15,,metal loss-corrosion,8,,0.59,1.10,2:38,OD,586,pitting,10,-20.42,21.79,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96094420,-89.92614057,-17.8792,,,,,,
2030,,7862.15,,cluster,12,,2.48,1.38,2:11,OD,586,,,-20.42,21.79,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96094420,-89.92614057,-17.8792,,,,,,
2030,,7862.15,,metal loss-corrosion,12,,0.75,1.30,2:11,OD,586,pitting,10,-20.43,21.78,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96094422,-89.92614055,-17.8790,,,,,,
2030,,7862.21,,metal loss-corrosion,10,,0.67,0.87,1:23,OD,,pitting,10,-20.48,21.73,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96094432,-89.92614044,-17.8776,,,,,,
2030,,7862.42,,metal loss-corrosion,12,,1.34,0.79,2:08,OD,,pitting,10,-20.7,21.52,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96094477,-89.92613998,-17.8716,,,,,,
2030,,7862.60,,metal loss-corrosion,12,,1.18,0.47,1:58,OD,,circumferential slotting,10,-20.87,21.34,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96094514,-89.92613961,-17.8666,,,,,,
2030,,7862.78,,metal loss-corrosion,12,,1.10,1.61,2:10,OD,587,pitting,10,-21.05,21.16,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96094551,-89.92613923,-17.8617,,,,,,
2030,,7862.78,,cluster,14,,3.41,2.57,1:37,OD,587,,,-21.05,21.16,5.90,6.90,0.344,52000,ERW,1440,0.84,,,1.66,,,1721.00,,,,29.96094551,-89.92613923,-17.8617,,,,,,
2030,,7862.95,,metal loss-corrosion,14,,1.03,0.55,1:37,OD,587,circumferential grooving,10,-21.22,20.99,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96094585,-89.92613887,-17.8570,,,,,,
2030,,7863.11,,metal loss-corrosion,13,,0.59,0.71,12:22,OD,,pitting,10,-21.38,20.83,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.96094618,-89.92613853,-17.8525,,,,,,
2030,,7864.20,,metal loss-corrosion,10,,1.53,1.30,1:25,OD,,pitting,10,-22.47,19.74,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96094842,-89.92613623,-17.8210,,,,,,
2030,,7865.54,,cluster,11,,1.18,1.81,1:25,OD,588,,,-23.81,18.4,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96095117,-89.92613340,-17.7814,,,,,,
2030,,7865.54,,metal loss-corrosion,11,,1.18,0.91,1:25,OD,588,pitting,10,-23.81,18.4,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96095117,-89.92613340,-17.7814,,,,,,
2030,,7865.65,,metal loss-corrosion,8,,0.59,0.51,1:33,OD,588,pitting,10,-23.92,18.29,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96095140,-89.92613317,-17.7780,,,,,,
2030,,7866.72,,cluster,15,,3.31,2.13,1:17,OD,589,,,-24.99,17.22,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.67,,,1728.00,,,,29.96095360,-89.92613089,-17.7441,,,,,,
2030,,7866.72,,metal loss-corrosion,15,,0.59,0.39,1:56,OD,589,circumferential slotting,10,-24.99,17.22,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96095360,-89.92613089,-17.7441,,,,,,
2030,,7866.82,,metal loss-corrosion,7,,2.05,0.94,1:17,OD,589,circumferential grooving,10,-25.09,17.12,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96095381,-89.92613068,-17.7409,,,,,,
2030,,7867.15,,metal loss-corrosion,11,,0.71,0.63,12:44,OD,,pitting,10,-25.42,16.79,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96095447,-89.92613000,-17.7307,,,,,,
2030,,7867.53,,metal loss-corrosion,12,,1.61,1.18,1:52,OD,590,pitting,10,-25.81,16.4,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96095527,-89.92612917,-17.7184,,,,,,
2030,,7867.53,,cluster,12,,3.50,4.14,1:25,OD,590,,,-25.81,16.4,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96095527,-89.92612917,-17.7184,,,,,,
2030,,7867.72,,metal loss-corrosion,8,,0.63,0.55,1:25,OD,590,pitting,10,-25.99,16.22,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96095564,-89.92612879,-17.7122,,,,,,
2030,,7867.84,,metal loss-corrosion,8,,0.59,0.43,1:29,OD,590,circumferential slotting,10,-26.12,16.09,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96095591,-89.92612851,-17.7078,,,,,,
2030,,7868.03,,metal loss-corrosion,10,,0.94,0.75,1:40,OD,591,pitting,10,-26.3,15.91,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96095628,-89.92612812,-17.7015,,,,,,
2030,,7868.03,,cluster,10,,3.17,1.29,1:40,OD,591,,,-26.3,15.91,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96095628,-89.92612812,-17.7015,,,,,,
2030,,7868.10,,metal loss-corrosion,7,,0.59,0.39,2:17,OD,591,circumferential slotting,10,-26.38,15.84,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96095644,-89.92612796,-17.6989,,,,,,
2030,,7868.39,,cluster,11,,6.21,4.44,1:25,OD,592,,,-26.67,15.55,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96095703,-89.92612735,-17.6889,,,,,,
2030,,7868.39,,metal loss-corrosion,7,,2.40,1.93,1:25,OD,592,general,10,-26.67,15.55,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96095703,-89.92612735,-17.6889,,,,,,
2030,,7868.62,,metal loss-corrosion,11,,0.94,1.69,2:02,OD,592,pitting,10,-26.89,15.32,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96095750,-89.92612686,-17.6811,,,,,,
2030,,7868.69,,metal loss-corrosion,9,,0.63,0.83,2:45,OD,592,pitting,10,-26.97,15.24,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96095765,-89.92612671,-17.6786,,,,,,
2030,,7868.89,,metal loss-corrosion,11,,0.63,1.42,2:08,OD,593,axial grooving,15,-27.16,15.05,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96095804,-89.92612630,-17.6721,,,,,,
2030,,7868.89,,cluster,14,,1.12,2.65,2:01,OD,593,,,-27.16,15.05,5.90,6.90,0.344,52000,ERW,1440,0.84,,,1.66,,,1719.00,,,,29.96095804,-89.92612630,-17.6721,,,,,,
2030,,7869.06,,metal loss-corrosion,14,,0.59,0.51,2:01,OD,593,pitting,10,-27.34,14.88,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96095840,-89.92612593,-17.6659,,,,,,
2030,,7869.83,,metal loss-corrosion,10,,1.30,1.65,12:53,OD,,pitting,10,-28.1,14.11,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96095997,-89.92612429,-17.6395,,,,,,
2030,,7870.03,,metal loss-corrosion,17,,0.83,1.02,1:49,OD,,pitting,10,-28.3,13.91,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1756.00,,,,29.96096038,-89.92612387,-17.6326,,,,,,
2030,,7870.47,,metal loss-corrosion,18,,0.79,0.71,1:53,OD,,pitting,10,-28.74,13.47,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.96096127,-89.92612294,-17.6174,,,,,,
2030,,7870.54,,metal loss-corrosion,16,,0.71,0.67,12:43,OD,594,pitting,10,-28.81,13.4,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96096142,-89.92612279,-17.6150,,,,,,
2030,,7870.54,,cluster,16,,2.34,0.87,12:43,OD,594,,,-28.81,13.4,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,29.96096142,-89.92612279,-17.6150,,,,,,
2030,,7870.55,,metal loss-corrosion,10,,0.59,0.67,1:08,OD,594,pitting,10,-28.83,13.38,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96096145,-89.92612275,-17.6144,,,,,,
2030,,7870.76,,cluster,14,,1.98,2.03,12:44,OD,595,,,-29.03,13.18,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.67,,,1733.00,,,,29.96096187,-89.92612232,-17.6073,,,,,,
2030,,7870.76,,metal loss-corrosion,14,,0.67,0.59,12:44,OD,595,pitting,10,-29.03,13.18,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96096187,-89.92612232,-17.6073,,,,,,
2030,,7870.84,,metal loss-corrosion,9,,1.77,1.02,12:47,OD,595,pitting,10,-29.12,13.1,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96096204,-89.92612214,-17.6043,,,,,,
2030,,7871.16,,metal loss-corrosion,15,,0.75,0.51,1:56,OD,,pitting,10,-29.43,12.78,5.90,6.90,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.96096269,-89.92612146,-17.5933,,,,,,
2030,,7871.32,,metal loss-corrosion,10,,0.59,0.63,1:11,OD,596,pitting,10,-29.59,12.62,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96096301,-89.92612112,-17.5878,,,,,,
2030,,7871.32,,cluster,16,,3.59,2.66,1:06,OD,596,,,-29.59,12.62,5.90,6.90,0.344,52000,ERW,1440,0.84,,,1.65,,,1710.00,,,,29.96096301,-89.92612112,-17.5878,,,,,,
2030,,7871.38,,metal loss-corrosion,16,,1.14,1.10,1:41,OD,596,pitting,10,-29.65,12.56,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96096314,-89.92612099,-17.5857,,,,,,
2030,,7871.44,,metal loss-corrosion,8,,0.87,1.22,1:06,OD,596,pitting,10,-29.71,12.5,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96096326,-89.92612087,-17.5836,,,,,,
2030,,7871.97,,metal loss-corrosion,21,,1.22,1.34,1:23,OD,,pitting,10,-30.24,11.97,5.90,6.90,0.344,52000,ERW,1440,0.83,0.76,0.76,1.68,1.82,1.82,1740.00,1883,1886.00,,29.96096434,-89.92611973,-17.5653,,,,,,
2030,,7872.26,,metal loss-corrosion,22,,0.91,0.87,1:32,OD,,pitting,10,-30.53,11.68,5.90,6.90,0.344,52000,ERW,1440,0.82,0.76,0.76,1.69,1.83,1.84,1756.00,1902,1903.00,,29.96096493,-89.92611911,-17.5554,,,,,,
2030,,7872.42,,metal loss-corrosion,10,,0.59,0.59,1:34,OD,,pitting,10,-30.69,11.52,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96096525,-89.92611877,-17.5500,,,,,,
2030,,7872.59,,metal loss-corrosion,15,,1.06,0.63,12:55,OD,,pitting,10,-30.87,11.35,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.96096561,-89.92611840,-17.5440,,,,,,
2030,,7872.81,,metal loss-corrosion,18,,0.63,0.59,1:28,OD,,pitting,10,-31.08,11.13,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.96096605,-89.92611793,-17.5365,,,,,,
2030,,7873.08,,metal loss-corrosion,10,,0.59,0.51,1:07,OD,,pitting,10,-31.35,10.86,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96096659,-89.92611736,-17.5274,,,,,,
2030,,7873.30,,metal loss-corrosion,11,,0.91,0.87,2:08,OD,,pitting,10,-31.57,10.64,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96096705,-89.92611688,-17.5196,,,,,,
2030,,7873.35,,metal loss-corrosion,19,,1.06,0.87,1:14,OD,,pitting,10,-31.62,10.59,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1758.00,,,,29.96096715,-89.92611677,-17.5179,,,,,,
2030,,7873.60,,metal loss-corrosion,11,,1.30,1.14,1:05,OD,,pitting,10,-31.88,10.33,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96096766,-89.92611623,-17.5093,,,,,,
2030,,7874.37,,metal loss-corrosion,14,,1.89,1.53,1:01,OD,,general,10,-32.64,9.57,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.68,,,1746.00,,,,29.96096922,-89.92611459,-17.4842,,,,,,
2030,,7874.69,,cluster,15,,5.13,2.81,1:06,OD,597,,,-32.97,9.24,5.90,6.90,0.344,52000,ERW,1440,0.84,,,1.65,,,1711.00,,,,29.96096988,-89.92611389,-17.4737,,,,,,
2030,,7874.69,,metal loss-corrosion,9,,1.02,1.34,1:06,OD,597,pitting,10,-32.97,9.24,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96096988,-89.92611389,-17.4737,,,,,,
2030,,7874.74,,metal loss-corrosion,8,,0.59,0.47,2:11,OD,597,pitting,10,-33.01,9.2,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96096997,-89.92611379,-17.4722,,,,,,
2030,,7874.82,,metal loss-corrosion,9,,0.87,0.98,2:02,OD,597,pitting,10,-33.09,9.12,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96097013,-89.92611362,-17.4696,,,,,,
2030,,7874.87,,metal loss-corrosion,15,,0.71,0.71,1:23,OD,597,pitting,10,-33.14,9.07,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96097023,-89.92611352,-17.4680,,,,,,
2030,,7875.29,,metal loss-corrosion,18,,1.58,1.10,1:00,OD,,pitting,10,-33.56,8.65,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1752.00,,,,29.96097109,-89.92611261,-17.4542,,,,,,
2030,,7875.66,,metal loss-corrosion,11,,0.59,0.47,12:57,OD,,circumferential slotting,10,-33.93,8.28,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96097183,-89.92611183,-17.4424,,,,,,
2030,,7875.99,,metal loss-corrosion,10,,0.63,0.83,2:15,OD,598,pitting,10,-34.26,7.95,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96097250,-89.92611111,-17.4315,,,,,,
2030,,7875.99,,cluster,10,,2.18,2.36,2:15,OD,598,,,-34.26,7.95,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96097250,-89.92611111,-17.4315,,,,,,
2030,,7876.13,,metal loss-corrosion,7,,0.71,0.67,2:36,OD,598,pitting,10,-34.4,7.81,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96097279,-89.92611080,-17.4269,,,,,,
2030,,7876.29,,cluster,16,,3.98,0.98,1:35,OD,599,,,-34.56,7.65,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1758.00,,,,29.96097311,-89.92611046,-17.4217,,,,,,
2030,,7876.29,,metal loss-corrosion,5,,1.26,0.98,1:35,OD,599,pitting,10,-34.56,7.65,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96097311,-89.92611046,-17.4217,,,,,,
2030,,7876.29,,metal loss-corrosion,16,,1.26,0.71,2:14,OD,599,pitting,10,-34.56,7.65,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96097311,-89.92611046,-17.4217,,,,,,
2030,,7876.79,,cluster,14,,2.12,3.68,1:12,OD,600,,,-35.06,7.15,5.90,6.90,0.344,52000,ERW,1440,0.85,,,1.64,,,1698.00,,,,29.96097413,-89.92610938,-17.4054,,,,,,
2030,,7876.79,,metal loss-corrosion,10,,1.97,1.65,1:12,OD,600,general,10,-35.06,7.15,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96097413,-89.92610938,-17.4054,,,,,,
2030,,7876.91,,metal loss-corrosion,14,,0.59,0.43,2:21,OD,601,circumferential slotting,10,-35.18,7.03,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96097436,-89.92610913,-17.4016,,,,,,
2030,,7876.91,,cluster,14,,1.66,1.63,2:18,OD,601,,,-35.18,7.03,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1743.00,,,,29.96097436,-89.92610913,-17.4016,,,,,,
2030,,7876.97,,metal loss-corrosion,11,,1.65,0.87,2:18,OD,601,pitting,10,-35.24,6.97,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96097449,-89.92610899,-17.3996,,,,,,
2030,,7877.01,,metal loss-corrosion,14,,0.79,1.06,1:31,OD,600,pitting,10,-35.28,6.93,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96097457,-89.92610891,-17.3983,,,,,,
2030,,7877.25,,metal loss-corrosion,12,,0.67,0.91,1:57,OD,,pitting,10,-35.53,6.68,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96097506,-89.92610839,-17.3904,,,,,,
2030,,7877.54,,metal loss-corrosion,14,,1.97,0.87,1:40,OD,,circumferential grooving,10,-35.81,6.4,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,29.96097564,-89.92610777,-17.3810,,,,,,
2030,,7877.79,,cluster,20,,4.24,1.77,1:38,OD,602,,,-36.06,6.15,5.90,6.90,0.344,52000,ERW,1440,0.83,0.77,0.77,1.66,1.80,1.81,1726.00,1866,1873.00,,29.96097614,-89.92610724,-17.3732,,,,,,
2030,,7877.79,,metal loss-corrosion,19,,0.91,0.59,1:38,OD,602,pitting,10,-36.06,6.15,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96097614,-89.92610724,-17.3732,,,,,,
2030,,7877.87,,metal loss-corrosion,20,,1.32,0.71,1:45,OD,602,pitting,10,-36.14,6.07,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96097630,-89.92610706,-17.3706,,,,,,
2030,,7877.88,,metal loss-corrosion,7,,1.10,0.63,2:23,OD,602,pitting,10,-36.15,6.06,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96097633,-89.92610703,-17.3702,,,,,,
2030,,7878.23,,metal loss-corrosion,15,,1.18,1.34,1:23,OD,,pitting,10,-36.5,5.71,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1750.00,,,,29.96097704,-89.92610628,-17.3592,,,,,,
2030,,7878.73,,metal loss-corrosion,10,,0.63,1.22,1:37,OD,603,pitting,10,-37.01,5.2,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96097806,-89.92610520,-17.3434,,,,,,
2030,,7878.73,,cluster,12,,2.94,1.22,1:37,OD,603,,,-37.01,5.2,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96097806,-89.92610520,-17.3434,,,,,,
2030,,7878.76,,metal loss-corrosion,12,,0.98,0.67,2:05,OD,603,pitting,10,-37.03,5.18,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96097810,-89.92610515,-17.3427,,,,,,
2030,,7879.67,,metal loss-corrosion,6,,0.94,0.71,12:55,OD,604,pitting,10,-37.94,4.27,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96097994,-89.92610318,-17.3140,,,,,,
2030,,7879.67,,cluster,13,,6.18,1.61,12:55,OD,604,,,-37.94,4.27,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.68,,,1746.00,,,,29.96097994,-89.92610318,-17.3140,,,,,,
2030,,7879.73,,metal loss-corrosion,10,,0.87,0.75,1:34,OD,604,pitting,10,-38,4.21,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96098006,-89.92610306,-17.3123,,,,,,
2030,,7879.75,,metal loss-corrosion,13,,0.59,0.63,2:15,OD,604,pitting,10,-38.02,4.19,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96098011,-89.92610301,-17.3116,,,,,,
2030,,7880.15,,cluster,11,,4.84,4.56,1:36,OD,605,,,-38.43,3.79,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96098092,-89.92610214,-17.2999,,,,,,
2030,,7880.15,,metal loss-corrosion,6,,1.85,0.79,2:00,OD,605,circumferential grooving,10,-38.43,3.79,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96098092,-89.92610214,-17.2999,,,,,,
2030,,7880.24,,metal loss-corrosion,6,,0.59,0.63,1:36,OD,605,pitting,10,-38.51,3.7,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96098110,-89.92610195,-17.2974,,,,,,
2030,,7880.26,,metal loss-corrosion,11,,0.87,0.55,2:29,OD,605,pitting,10,-38.54,3.68,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96098114,-89.92610190,-17.2967,,,,,,
2030,,7880.35,,metal loss-corrosion,9,,0.63,0.63,2:03,OD,605,pitting,10,-38.63,3.58,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96098133,-89.92610170,-17.2941,,,,,,
2030,,7880.37,,metal loss-corrosion,6,,0.91,0.59,1:41,OD,605,pitting,10,-38.65,3.57,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96098137,-89.92610166,-17.2935,,,,,,
2030,,7880.48,,metal loss-corrosion,9,,2.05,0.59,2:16,OD,605,circumferential grooving,10,-38.76,3.45,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96098159,-89.92610142,-17.2903,,,,,,
2030,,7880.73,,metal loss-corrosion,13,,1.85,1.58,1:44,OD,,general,10,-39.01,3.21,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1747.00,,,,29.96098209,-89.92610089,-17.2831,,,,,,
2030,,7880.97,,metal loss-corrosion,8,,0.59,0.43,2:22,OD,606,circumferential slotting,10,-39.24,2.97,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96098258,-89.92610037,-17.2761,,,,,,
2030,,7880.97,,cluster,10,,2.06,1.69,2:01,OD,606,,,-39.24,2.97,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96098258,-89.92610037,-17.2761,,,,,,
2030,,7881.05,,metal loss-corrosion,10,,1.02,0.79,2:01,OD,606,pitting,10,-39.32,2.89,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96098273,-89.92610021,-17.2739,,,,,,
2030,,7881.99,,cluster,14,,4.26,5.99,1:12,OD,607,,,-40.26,1.95,5.90,6.90,0.344,52000,ERW,1440,0.86,,,1.61,,,1668.00,,,,29.96098463,-89.92609817,-17.2472,,,,,,
2030,,7881.99,,metal loss-corrosion,9,,0.79,0.59,1:38,OD,607,pitting,10,-40.26,1.95,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96098463,-89.92609817,-17.2472,,,,,,
2030,,7882.10,,metal loss-corrosion,11,,0.59,0.39,1:39,OD,607,circumferential slotting,10,-40.37,1.84,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96098485,-89.92609794,-17.2443,,,,,,
2030,,7882.15,,metal loss-corrosion,13,,0.63,0.43,2:04,OD,607,circumferential slotting,10,-40.42,1.79,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96098495,-89.92609783,-17.2430,,,,,,
2030,,7882.15,,metal loss-corrosion,8,,1.02,0.71,1:12,OD,607,pitting,10,-40.43,1.79,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96098496,-89.92609782,-17.2428,,,,,,
2030,,7882.24,,metal loss-corrosion,14,,0.91,0.67,1:29,OD,607,pitting,10,-40.51,1.7,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96098513,-89.92609763,-17.2405,,,,,,
2030,,7882.34,,metal loss-corrosion,9,,0.59,0.75,1:16,OD,607,pitting,10,-40.61,1.6,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96098533,-89.92609742,-17.2379,,,,,,
2030,,7882.44,,metal loss-corrosion,9,,0.87,0.55,1:42,OD,607,pitting,10,-40.71,1.5,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96098554,-89.92609719,-17.2350,,,,,,
2030,,7882.54,,metal loss-corrosion,10,,0.67,0.59,9:13,OD,,pitting,10,-40.81,1.4,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96098573,-89.92609699,-17.2325,,,,,,
2030,,7882.59,,cluster,15,,4.36,4.67,12:51,OD,608,,,-40.86,1.35,5.90,6.90,0.344,52000,ERW,1440,0.86,,,1.62,,,1676.00,,,,29.96098583,-89.92609688,-17.2311,,,,,,
2030,,7882.59,,metal loss-corrosion,11,,0.59,0.51,1:45,OD,608,pitting,10,-40.86,1.35,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96098583,-89.92609688,-17.2311,,,,,,
2030,,7882.60,,metal loss-corrosion,15,,0.87,2.32,1:27,OD,608,axial grooving,15,-40.87,1.34,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96098586,-89.92609685,-17.2308,,,,,,
2030,,7882.83,,metal loss-corrosion,9,,0.59,1.42,1:14,OD,608,axial grooving,15,-41.1,1.11,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96098633,-89.92609635,-17.2246,,,,,,
2030,,7882.93,,metal loss-corrosion,7,,0.59,0.59,12:51,OD,608,pitting,10,-41.2,1.01,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96098652,-89.92609615,-17.2220,,,,,,
2030,,7883.60,,metal loss-corrosion,10,,0.59,0.51,9:14,OD,,pitting,10,-41.87,0.34,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96098788,-89.92609469,-17.2038,,,,,,
2040,39.82,7883.94,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96098856,-89.92609395,-17.1955,,,,,,
2040,,7884.69,,metal loss-corrosion,13,,0.63,0.79,1:22,OD,609,pitting,10,-0.75,39.07,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96099007,-89.92609232,-17.1775,,,,,,
2040,,7884.69,,cluster,17,,2.59,1.38,12:54,OD,609,,,-0.75,39.07,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1745.00,,,,29.96099007,-89.92609232,-17.1775,,,,,,
2040,,7884.72,,metal loss-corrosion,16,,0.67,0.71,2:03,OD,,pitting,10,-0.78,39.04,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.96099012,-89.92609227,-17.1769,,,,,,
2040,,7884.75,,metal loss-corrosion,17,,0.59,0.67,12:54,OD,609,pitting,10,-0.81,39.01,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96099019,-89.92609220,-17.1761,,,,,,
2040,,7884.88,,cluster,15,,3.87,1.08,1:19,OD,610,,,-0.94,38.88,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1757.00,,,,29.96099046,-89.92609191,-17.1729,,,,,,
2040,,7884.88,,metal loss-corrosion,9,,0.59,0.51,1:45,OD,610,pitting,10,-0.94,38.88,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96099046,-89.92609191,-17.1729,,,,,,
2040,,7884.90,,metal loss-corrosion,13,,0.87,0.83,2:02,OD,610,pitting,10,-0.96,38.86,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96099049,-89.92609187,-17.1725,,,,,,
2040,,7884.90,,metal loss-corrosion,15,,0.83,0.87,1:19,OD,610,pitting,10,-0.96,38.86,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96099049,-89.92609187,-17.1725,,,,,,
2040,,7885.49,,metal loss-corrosion,10,,0.71,0.43,1:46,OD,,circumferential slotting,10,-1.55,38.27,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96099169,-89.92609058,-17.1583,,,,,,
2040,,7885.56,,metal loss-corrosion,7,,1.06,0.43,12:47,OD,611,circumferential slotting,10,-1.62,38.2,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96099182,-89.92609043,-17.1566,,,,,,
2040,,7885.56,,cluster,13,,6.70,2.78,12:47,OD,611,,,-1.62,38.2,5.90,6.90,0.344,52000,ERW,1440,0.84,,,1.66,,,1719.00,,,,29.96099182,-89.92609043,-17.1566,,,,,,
2040,,7885.68,,metal loss-corrosion,13,,1.26,0.87,1:20,OD,611,pitting,10,-1.74,38.08,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96099206,-89.92609018,-17.1538,,,,,,
2040,,7885.71,,metal loss-corrosion,10,,1.18,0.98,2:06,OD,611,pitting,10,-1.77,38.05,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96099213,-89.92609011,-17.1531,,,,,,
2040,,7886.12,,metal loss-corrosion,15,,1.61,1.22,1:41,OD,,pitting,10,-2.18,37.64,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1753.00,,,,29.96099294,-89.92608923,-17.1454,,,,,,
2040,,7886.19,,cluster,11,,1.85,1.18,12:32,OD,612,,,-2.25,37.57,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96099309,-89.92608907,-17.1440,,,,,,
2040,,7886.19,,metal loss-corrosion,11,,0.59,1.10,12:50,OD,612,pitting,10,-2.25,37.57,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96099309,-89.92608907,-17.1440,,,,,,
2040,,7886.23,,metal loss-corrosion,10,,0.98,0.71,12:32,OD,612,pitting,10,-2.29,37.53,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96099316,-89.92608899,-17.1433,,,,,,
2040,,7886.48,,cluster,12,,4.78,3.17,12:05,OD,613,,,-2.54,37.28,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96099367,-89.92608844,-17.1385,,,,,,
2040,,7886.48,,metal loss-corrosion,5,,0.87,0.67,12:05,OD,613,pitting,10,-2.54,37.28,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96099367,-89.92608844,-17.1385,,,,,,
2040,,7886.50,,metal loss-corrosion,12,,0.59,0.47,1:05,OD,613,circumferential slotting,10,-2.56,37.26,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96099371,-89.92608840,-17.1381,,,,,,
2040,,7886.56,,metal loss-corrosion,10,,0.83,0.67,12:42,OD,613,pitting,10,-2.63,37.19,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96099384,-89.92608826,-17.1369,,,,,,
2040,,7886.69,,metal loss-corrosion,11,,1.06,0.71,12:18,OD,613,pitting,10,-2.75,37.07,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96099409,-89.92608800,-17.1346,,,,,,
2040,,7886.76,,metal loss-corrosion,10,,0.59,0.47,2:03,OD,,circumferential slotting,10,-2.83,36.99,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96099425,-89.92608782,-17.1331,,,,,,
2040,,7887.93,,cluster,12,,1.01,1.57,11:53,OD,614,,,-3.99,35.83,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96099659,-89.92608530,-17.1117,,,,,,
2040,,7887.93,,metal loss-corrosion,6,,0.59,0.71,11:59,OD,614,pitting,10,-3.99,35.83,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96099659,-89.92608530,-17.1117,,,,,,
2040,,7888.02,,metal loss-corrosion,12,,0.75,0.51,11:53,OD,614,pitting,10,-4.08,35.74,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96099676,-89.92608511,-17.1104,,,,,,
2040,,7889.58,,metal loss-corrosion,11,,0.59,0.63,1:48,OD,,pitting,10,-5.64,34.18,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96099991,-89.92608172,-17.0867,,,,,,
2040,,7889.74,,metal loss-corrosion,16,,0.83,0.67,1:26,OD,,pitting,10,-5.8,34.02,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.96100023,-89.92608138,-17.0843,,,,,,
