Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
2040,,7890.46,,cluster,10,,2.34,1.52,12:07,OD,615,,,-6.52,33.3,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96100168,-89.92607982,-17.0758,,,,,,
2040,,7890.46,,metal loss-corrosion,10,,0.59,0.43,12:32,OD,615,circumferential slotting,10,-6.52,33.3,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96100168,-89.92607982,-17.0758,,,,,,
2040,,7890.49,,metal loss-corrosion,10,,0.59,0.55,2:03,OD,,pitting,10,-6.55,33.27,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96100175,-89.92607974,-17.0754,,,,,,
2040,,7890.53,,metal loss-corrosion,5,,0.87,0.67,12:07,OD,615,pitting,10,-6.59,33.23,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96100183,-89.92607966,-17.0750,,,,,,
2040,,7891.02,,metal loss-corrosion,11,,0.67,0.91,12:12,OD,,pitting,10,-7.08,32.74,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96100281,-89.92607860,-17.0693,,,,,,
2040,,7892.18,,cluster,11,,2.81,1.00,11:49,OD,616,,,-8.24,31.58,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96100515,-89.92607609,-17.0575,,,,,,
2040,,7892.18,,metal loss-corrosion,8,,0.83,0.87,11:49,OD,616,pitting,10,-8.24,31.58,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96100515,-89.92607609,-17.0575,,,,,,
2040,,7892.20,,metal loss-corrosion,11,,0.79,0.75,12:18,OD,616,pitting,10,-8.26,31.56,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96100520,-89.92607604,-17.0574,,,,,,
2040,,7899.38,,metal loss-corrosion,11,,0.63,0.83,1:45,OD,,pitting,10,-15.44,24.38,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96101971,-89.92606057,-17.0434,,,,,,
2040,,7899.69,,metal loss-corrosion,13,,1.10,1.58,12:56,OD,,pitting,10,-15.75,24.07,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1747.00,,,,29.96102035,-89.92605989,-17.0441,,,,,,
2040,,7900.71,,metal loss-corrosion,10,,1.26,1.34,11:25,OD,,pitting,10,-16.77,23.05,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96102242,-89.92605770,-17.0471,,,,,,
2040,,7902.11,,cluster,10,,3.60,0.87,1:01,OD,617,,,-18.17,21.65,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96102525,-89.92605470,-17.0519,,,,,,
2040,,7902.11,,metal loss-corrosion,10,,0.94,0.87,1:01,OD,617,pitting,10,-18.17,21.65,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96102525,-89.92605470,-17.0519,,,,,,
2040,,7902.11,,metal loss-corrosion,6,,0.67,0.79,1:43,OD,617,pitting,10,-18.18,21.64,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96102527,-89.92605468,-17.0519,,,,,,
2040,,7902.26,,metal loss-corrosion,16,,0.59,0.63,12:13,OD,,pitting,10,-18.32,21.5,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.96102556,-89.92605437,-17.0526,,,,,,
2040,,7903.72,,cluster,12,,3.17,1.44,1:05,OD,618,,,-19.78,20.04,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96102852,-89.92605124,-17.0593,,,,,,
2040,,7903.72,,metal loss-corrosion,6,,0.71,0.87,1:05,OD,618,pitting,10,-19.78,20.04,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96102852,-89.92605124,-17.0593,,,,,,
2040,,7903.77,,metal loss-corrosion,12,,0.87,0.79,1:38,OD,618,pitting,10,-19.83,19.99,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96102863,-89.92605113,-17.0595,,,,,,
2040,,7904.59,,metal loss-corrosion,11,,0.94,1.22,1:57,OD,,pitting,10,-20.65,19.17,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96103029,-89.92604937,-17.0657,,,,,,
2040,,7905.43,,metal loss-corrosion,12,,0.67,0.75,2:17,OD,,pitting,10,-21.49,18.33,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96103200,-89.92604757,-17.0723,,,,,,
2040,,7906.70,,cluster,17,,2.62,2.91,2:21,OD,619,,,-22.76,17.06,5.90,6.90,0.344,52000,ERW,1440,0.85,,,1.64,,,1699.00,,,,29.96103459,-89.92604484,-17.0834,,,,,,
2040,,7906.70,,metal loss-corrosion,17,,0.59,0.55,2:50,OD,619,pitting,10,-22.76,17.06,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96103459,-89.92604484,-17.0834,,,,,,
2040,,7906.72,,metal loss-corrosion,13,,0.63,1.02,2:21,OD,619,pitting,10,-22.78,17.04,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96103461,-89.92604481,-17.0836,,,,,,
2040,,7906.88,,metal loss-corrosion,11,,0.75,0.79,2:28,OD,619,pitting,10,-22.94,16.88,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96103495,-89.92604446,-17.0851,,,,,,
2040,,7907.33,,metal loss-corrosion,15,,0.94,0.91,3:05,OD,,pitting,10,-23.39,16.43,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,29.96103586,-89.92604349,-17.0893,,,,,,
2040,,7911.09,,metal loss-corrosion,11,,0.67,1.46,2:24,OD,,axial grooving,15,-27.15,12.67,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96104348,-89.92603542,-17.1230,,,,,,
2040,,7917.43,,metal loss-corrosion,10,,0.71,0.75,3:21,OD,,pitting,10,-33.49,6.33,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96105630,-89.92602171,-17.1939,,,,,,
2040,,7920.87,,metal loss-corrosion,11,,0.59,0.51,10:10,OD,,pitting,10,-36.93,2.89,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96106322,-89.92601427,-17.2322,,,,,,
2040,,7922.13,,cluster,12,,7.36,2.31,10:16,OD,620,,,-38.19,1.63,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96106575,-89.92601152,-17.2440,,,,,,
2040,,7922.13,,metal loss-corrosion,12,,0.71,2.17,10:16,OD,620,axial grooving,15,-38.19,1.63,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96106575,-89.92601152,-17.2440,,,,,,
2040,,7922.15,,metal loss-corrosion,10,,0.59,0.83,11:53,OD,620,pitting,10,-38.22,1.6,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96106580,-89.92601147,-17.2442,,,,,,
2040,,7922.23,,metal loss-corrosion,5,,1.22,0.75,10:57,OD,620,pitting,10,-38.29,1.53,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96106595,-89.92601130,-17.2448,,,,,,
2040,,7922.27,,metal loss-corrosion,6,,0.59,0.63,11:24,OD,620,pitting,10,-38.33,1.49,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96106603,-89.92601121,-17.2452,,,,,,
2050,39.03,7923.76,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96106900,-89.92600796,-17.2577,,,,,,
2050,,7924.53,,metal loss-corrosion,10,,0.83,1.22,12:54,OD,,pitting,10,-0.78,38.26,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96107055,-89.92600626,-17.2637,,,,,,
2050,,7925.18,,metal loss-corrosion,11,,0.67,0.71,9:37,OD,,pitting,10,-1.42,37.61,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96107184,-89.92600485,-17.2685,,,,,,
2050,,7926.69,,cluster,10,,4.67,3.05,1:33,OD,621,,,-2.93,36.1,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96107485,-89.92600155,-17.2788,,,,,,
2050,,7926.69,,metal loss-corrosion,8,,0.83,0.51,2:28,OD,621,pitting,10,-2.93,36.1,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96107485,-89.92600155,-17.2788,,,,,,
2050,,7926.78,,metal loss-corrosion,6,,0.91,0.35,2:15,OD,621,circumferential slotting,10,-3.02,36.01,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96107503,-89.92600136,-17.2794,,,,,,
2050,,7926.86,,metal loss-corrosion,10,,1.30,0.79,2:03,OD,621,pitting,10,-3.1,35.93,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96107519,-89.92600118,-17.2799,,,,,,
2050,,7926.90,,metal loss-corrosion,6,,0.59,0.55,1:33,OD,621,pitting,10,-3.14,35.9,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96107526,-89.92600110,-17.2801,,,,,,
2050,,7927.42,,cluster,20,,1.22,2.50,2:07,OD,622,,,-3.66,35.37,6.20,6.60,0.344,52000,ERW,1440,0.85,0.79,0.78,1.64,1.77,1.79,1698.00,1831,1856.00,,29.96107632,-89.92599995,-17.2833,,,,,,
2050,,7927.42,,metal loss-corrosion,7,,0.87,1.10,2:12,OD,622,pitting,10,-3.66,35.37,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96107632,-89.92599995,-17.2833,,,,,,
2050,,7927.57,,metal loss-corrosion,20,,0.79,0.67,2:07,OD,622,pitting,10,-3.82,35.22,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96107662,-89.92599961,-17.2842,,,,,,
2050,,7927.73,,metal loss-corrosion,17,,0.75,1.53,2:11,OD,,axial grooving,15,-3.97,35.06,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1741.00,,,,29.96107692,-89.92599928,-17.2851,,,,,,
2050,,7928.07,,metal loss-corrosion,17,,0.59,1.85,2:41,OD,,axial grooving,15,-4.32,34.72,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1731.00,,,,29.96107762,-89.92599852,-17.2870,,,,,,
2050,,7928.56,,metal loss-corrosion,12,,0.63,0.51,9:58,OD,,pitting,10,-4.8,34.23,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96107858,-89.92599746,-17.2887,,,,,,
2050,,7930.37,,metal loss-corrosion,10,,0.59,1.69,2:04,OD,,axial grooving,15,-6.61,32.42,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96108221,-89.92599350,-17.2936,,,,,,
2050,,7931.06,,cluster,10,,3.35,2.74,1:46,OD,623,,,-7.3,31.73,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96108359,-89.92599199,-17.2937,,,,,,
2050,,7931.06,,metal loss-corrosion,8,,0.63,0.67,2:25,OD,623,pitting,10,-7.3,31.73,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96108359,-89.92599199,-17.2937,,,,,,
2050,,7931.19,,metal loss-corrosion,10,,0.67,1.18,1:46,OD,623,pitting,10,-7.43,31.6,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96108385,-89.92599171,-17.2937,,,,,,
2050,,7931.39,,cluster,10,,2.43,1.22,1:20,OD,624,,,-7.63,31.41,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96108424,-89.92599128,-17.2938,,,,,,
2050,,7931.39,,metal loss-corrosion,10,,0.83,0.94,1:43,OD,624,pitting,10,-7.63,31.41,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96108424,-89.92599128,-17.2938,,,,,,
2050,,7931.40,,metal loss-corrosion,7,,0.59,1.06,1:20,OD,624,pitting,10,-7.64,31.39,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96108426,-89.92599126,-17.2938,,,,,,
2050,,7931.74,,cluster,14,,1.85,3.94,1:29,OD,625,,,-7.98,31.05,6.20,6.60,0.344,52000,ERW,1440,0.85,,,1.63,,,1693.00,,,,29.96108494,-89.92599051,-17.2938,,,,,,
2050,,7931.74,,metal loss-corrosion,9,,0.71,0.75,1:29,OD,625,pitting,10,-7.98,31.05,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96108494,-89.92599051,-17.2938,,,,,,
2050,,7931.88,,metal loss-corrosion,14,,1.73,1.34,1:29,OD,625,pitting,10,-8.12,30.91,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96108522,-89.92599021,-17.2938,,,,,,
2050,,7932.03,,metal loss-corrosion,10,,0.59,0.47,1:47,OD,625,circumferential slotting,10,-8.27,30.76,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96108552,-89.92598988,-17.2938,,,,,,
2050,,7932.42,,metal loss-corrosion,10,,0.59,0.51,12:47,OD,,pitting,10,-8.66,30.37,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96108630,-89.92598903,-17.2929,,,,,,
2050,,7932.76,,cluster,14,,2.93,1.16,12:58,OD,626,,,-9,30.03,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1756.00,,,,29.96108699,-89.92598828,-17.2921,,,,,,
2050,,7932.76,,metal loss-corrosion,6,,0.63,0.59,1:31,OD,626,pitting,10,-9,30.03,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96108699,-89.92598828,-17.2921,,,,,,
2050,,7932.81,,metal loss-corrosion,14,,0.63,0.59,12:58,OD,626,pitting,10,-9.05,29.98,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96108709,-89.92598818,-17.2919,,,,,,
2050,,7934.15,,metal loss-corrosion,8,,0.59,0.43,1:06,OD,627,circumferential slotting,10,-10.39,28.64,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96108978,-89.92598525,-17.2886,,,,,,
2050,,7934.15,,cluster,10,,1.23,2.69,1:06,OD,627,,,-10.39,28.64,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96108978,-89.92598525,-17.2886,,,,,,
2050,,7934.25,,metal loss-corrosion,6,,0.59,0.43,1:15,OD,627,circumferential slotting,10,-10.49,28.54,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96108997,-89.92598504,-17.2883,,,,,,
2050,,7934.32,,metal loss-corrosion,10,,0.94,0.63,1:10,OD,627,pitting,10,-10.56,28.47,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96109012,-89.92598488,-17.2881,,,,,,
2050,,7934.63,,metal loss-corrosion,12,,0.63,1.22,1:03,OD,628,pitting,10,-10.87,28.16,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96109074,-89.92598421,-17.2872,,,,,,
2050,,7934.63,,cluster,12,,2.38,1.53,1:03,OD,628,,,-10.87,28.16,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96109074,-89.92598421,-17.2872,,,,,,
2050,,7934.70,,metal loss-corrosion,7,,0.63,0.63,1:28,OD,628,pitting,10,-10.95,28.09,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96109089,-89.92598405,-17.2870,,,,,,
2050,,7934.87,,cluster,12,,2.64,1.29,1:04,OD,629,,,-11.11,27.92,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96109121,-89.92598370,-17.2865,,,,,,
2050,,7934.87,,metal loss-corrosion,12,,0.59,0.75,1:04,OD,629,pitting,10,-11.11,27.92,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96109121,-89.92598370,-17.2865,,,,,,
2050,,7934.91,,metal loss-corrosion,10,,1.10,0.75,1:26,OD,629,pitting,10,-11.15,27.88,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96109131,-89.92598360,-17.2863,,,,,,
2050,,7936.30,,metal loss-corrosion,16,,0.59,1.65,9:39,OD,630,axial grooving,15,-12.54,26.49,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96109409,-89.92598059,-17.2824,,,,,,
2050,,7936.30,,cluster,16,,1.22,1.77,9:39,OD,630,,,-12.54,26.49,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1735.00,,,,29.96109409,-89.92598059,-17.2824,,,,,,
2050,,7936.40,,metal loss-corrosion,12,,0.59,0.47,9:48,OD,630,circumferential slotting,10,-12.65,26.39,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96109430,-89.92598035,-17.2821,,,,,,
2050,,7937.53,,metal loss-corrosion,12,,0.67,0.63,9:45,OD,,pitting,10,-13.77,25.26,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96109657,-89.92597791,-17.2796,,,,,,
2050,,7937.84,,metal loss-corrosion,10,,0.59,0.51,10:04,OD,,pitting,10,-14.08,24.95,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96109720,-89.92597723,-17.2789,,,,,,
2050,,7943.49,,metal loss-corrosion,11,,0.59,0.51,11:01,OD,,pitting,10,-19.73,19.3,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96110859,-89.92596502,-17.2639,,,,,,
2050,,7943.64,,metal loss-corrosion,11,,0.63,0.43,10:10,OD,,circumferential slotting,10,-19.88,19.15,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96110889,-89.92596470,-17.2634,,,,,,
2050,,7950.60,,cluster,13,,1.92,2.88,2:20,OD,631,,,-26.84,12.19,6.20,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1718.00,,,,29.96112304,-89.92594976,-17.2379,,,,,,
2050,,7950.60,,metal loss-corrosion,7,,0.59,0.55,2:20,OD,631,pitting,10,-26.84,12.19,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96112304,-89.92594976,-17.2379,,,,,,
2050,,7950.70,,metal loss-corrosion,8,,0.59,0.51,2:39,OD,631,pitting,10,-26.94,12.09,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96112324,-89.92594955,-17.2381,,,,,,
2050,,7950.80,,metal loss-corrosion,13,,0.59,0.51,2:21,OD,631,pitting,10,-27.04,11.99,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96112344,-89.92594934,-17.2384,,,,,,
2050,,7952.80,,metal loss-corrosion,12,,0.59,0.59,1:37,OD,,pitting,10,-29.04,10,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96112752,-89.92594509,-17.2442,,,,,,
2050,,7957.36,,metal loss-corrosion,10,,0.63,0.47,10:18,OD,,pitting,10,-33.6,5.43,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96113689,-89.92593542,-17.2660,,,,,,
2050,,7959.58,,metal loss-corrosion,11,,0.59,0.59,10:32,OD,,pitting,10,-35.82,3.21,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96114146,-89.92593071,-17.2813,,,,,,
2050,,7959.68,,metal loss-corrosion,11,,0.59,0.43,9:28,OD,,circumferential slotting,10,-35.92,3.11,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96114166,-89.92593051,-17.2820,,,,,,
2050,,7960.93,,metal loss-corrosion,11,,0.63,0.75,10:27,OD,,pitting,10,-37.17,1.86,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96114422,-89.92592786,-17.2962,,,,,,
2060,37.83,7962.79,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96114804,-89.92592391,-17.3225,,,,,,
2060,,7964.79,,metal loss-corrosion,10,,1.02,0.79,3:47,OD,,pitting,10,-2,35.83,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96115215,-89.92591967,-17.3537,,,,,,
2060,,7966.00,,cluster,10,,1.12,3.50,9:23,OD,632,,,-3.21,34.63,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96115463,-89.92591712,-17.3735,,,,,,
2060,,7966.00,,metal loss-corrosion,10,,0.63,1.69,9:30,OD,632,axial grooving,15,-3.21,34.63,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96115463,-89.92591712,-17.3735,,,,,,
2060,,7966.21,,metal loss-corrosion,7,,0.94,0.91,9:23,OD,632,pitting,10,-3.42,34.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96115507,-89.92591666,-17.3772,,,,,,
2060,,7966.75,,metal loss-corrosion,11,,0.87,1.85,9:30,OD,,axial grooving,15,-3.96,33.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96115618,-89.92591551,-17.3874,,,,,,
2060,,7966.82,,metal loss-corrosion,10,,0.59,1.26,10:52,OD,,axial grooving,15,-4.03,33.8,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96115632,-89.92591537,-17.3887,,,,,,
2060,,7972.20,,metal loss-corrosion,10,,0.59,0.51,1:14,OD,,pitting,10,-9.41,28.42,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96116735,-89.92590396,-17.5097,,,,,,
2060,,7985.98,,metal loss-corrosion,11,,0.59,0.43,2:11,OD,633,circumferential slotting,10,-23.19,14.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96119552,-89.92587466,-17.8329,,,,,,
2060,,7985.98,,cluster,15,,0.63,1.53,2:11,OD,633,,,-23.19,14.65,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1744.00,,,,29.96119552,-89.92587466,-17.8329,,,,,,
2060,,7986.06,,metal loss-corrosion,15,,0.63,0.55,2:11,OD,633,pitting,10,-23.27,14.56,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96119569,-89.92587449,-17.8350,,,,,,
2060,,7986.64,,cluster,15,,0.94,1.46,2:08,OD,634,,,-23.85,13.99,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.68,,,1747.00,,,,29.96119686,-89.92587325,-17.8497,,,,,,
2060,,7986.64,,metal loss-corrosion,15,,0.59,0.55,2:13,OD,634,pitting,10,-23.85,13.99,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96119686,-89.92587325,-17.8497,,,,,,
2060,,7986.71,,metal loss-corrosion,6,,0.59,0.63,2:08,OD,634,pitting,10,-23.92,13.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96119700,-89.92587311,-17.8514,,,,,,
2070,41.23,8000.63,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96122509,-89.92584303,-18.1768,,,,,,
2070,,8004.44,,metal loss-corrosion,10,,0.59,0.47,9:01,OD,,pitting,10,-3.81,37.41,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96123276,-89.92583475,-18.2241,,,,,,
2070,,8007.39,,metal loss-corrosion,13,,0.79,0.63,9:26,OD,,pitting,10,-6.76,34.47,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.96123870,-89.92582838,-18.2729,,,,,,
2070,,8010.36,,metal loss-corrosion,6,,0.59,0.59,1:38,OD,635,pitting,10,-9.74,31.49,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96124470,-89.92582193,-18.3198,,,,,,
2070,,8010.36,,cluster,10,,0.59,2.46,1:38,OD,635,,,-9.74,31.49,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96124470,-89.92582193,-18.3198,,,,,,
2070,,8010.48,,metal loss-corrosion,10,,0.59,1.02,1:38,OD,635,pitting,10,-9.86,31.37,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96124494,-89.92582167,-18.3217,,,,,,
2070,,8013.64,,metal loss-corrosion,9,,0.59,0.35,8:55,OD,636,circumferential slotting,10,-13.02,28.21,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96125131,-89.92581484,-18.3736,,,,,,
2070,,8013.64,,cluster,12,,0.96,2.95,8:54,OD,636,,,-13.02,28.21,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96125131,-89.92581484,-18.3736,,,,,,
2070,,8013.75,,metal loss-corrosion,7,,0.59,0.47,8:56,OD,636,circumferential slotting,10,-13.12,28.1,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96125152,-89.92581461,-18.3752,,,,,,
2070,,8013.85,,metal loss-corrosion,12,,0.96,0.51,8:54,OD,636,pitting,10,-13.22,28.01,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96125172,-89.92581440,-18.3768,,,,,,
2070,,8017.44,,metal loss-corrosion,17,,0.79,0.59,9:55,OD,637,pitting,10,-16.81,24.42,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96125895,-89.92580661,-18.4183,,,,,,
2070,,8017.44,,cluster,17,,1.73,1.79,9:51,OD,637,,,-16.81,24.42,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1732.00,,,,29.96125895,-89.92580661,-18.4183,,,,,,
2070,,8017.52,,metal loss-corrosion,6,,1.73,0.79,9:51,OD,637,circumferential grooving,10,-16.89,24.33,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96125911,-89.92580643,-18.4190,,,,,,
2070,,8019.07,,metal loss-corrosion,10,,0.59,0.47,9:59,OD,,circumferential slotting,10,-18.45,22.78,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96126224,-89.92580306,-18.4323,,,,,,
2070,,8022.69,,metal loss-corrosion,10,,0.59,0.55,10:21,OD,,pitting,10,-22.07,19.16,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96126953,-89.92579521,-18.4666,,,,,,
2070,,8023.21,,metal loss-corrosion,11,,0.83,0.63,12:13,OD,,pitting,10,-22.58,18.64,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96127056,-89.92579410,-18.4720,,,,,,
2070,,8023.24,,metal loss-corrosion,10,,0.59,0.43,9:52,OD,,circumferential slotting,10,-22.62,18.61,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96127063,-89.92579402,-18.4723,,,,,,
2070,,8025.61,,cluster,16,,0.66,1.83,12:29,OD,638,,,-24.98,16.24,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1734.00,,,,29.96127540,-89.92578890,-18.4986,,,,,,
2070,,8025.61,,metal loss-corrosion,16,,0.59,0.59,12:29,OD,638,pitting,10,-24.98,16.24,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96127540,-89.92578890,-18.4986,,,,,,
2070,,8025.72,,metal loss-corrosion,8,,0.59,0.47,12:30,OD,638,circumferential slotting,10,-25.1,16.13,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96127563,-89.92578865,-18.5000,,,,,,
2080,41.43,8041.85,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96130852,-89.92575421,-18.7390,,,,,,
2080,,8047.94,,metal loss-corrosion,10,,1.26,0.94,11:50,OD,,pitting,10,-6.09,35.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96132113,-89.92574146,-18.7985,,,,,,
2080,,8068.74,,metal loss-corrosion,16,,0.63,1.69,12:45,OD,,axial grooving,15,-26.89,14.54,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1738.00,,,,29.96136415,-89.92569780,-18.6435,,,,,,
2090,40.40,8083.28,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96139366,-89.92566657,-18.5001,,,,,,
2090,,8085.42,,metal loss-corrosion,11,,1.73,1.42,2:54,OD,,pitting,10,-2.14,38.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96139798,-89.92566196,-18.4738,,,,,,
2090,,8086.07,,metal loss-corrosion,11,,0.67,0.75,1:28,OD,,pitting,10,-2.78,37.62,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96139930,-89.92566056,-18.4651,,,,,,
2090,,8086.91,,cluster,17,,3.81,2.94,2:57,OD,639,,,-3.63,36.78,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.64,,,1698.00,,,,29.96140100,-89.92565876,-18.4537,,,,,,
2090,,8086.91,,metal loss-corrosion,17,,1.18,2.05,2:57,OD,639,pitting,10,-3.63,36.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96140100,-89.92565876,-18.4537,,,,,,
2090,,8086.98,,metal loss-corrosion,13,,0.94,2.09,3:38,OD,639,axial grooving,15,-3.7,36.71,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96140115,-89.92565860,-18.4528,,,,,,
2090,,8087.53,,metal loss-corrosion,10,,0.98,0.55,2:14,OD,,pitting,10,-4.24,36.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96140226,-89.92565743,-18.4448,,,,,,
2090,,8087.68,,metal loss-corrosion,17,,0.59,0.98,2:23,OD,640,pitting,10,-4.4,36.01,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96140258,-89.92565710,-18.4426,,,,,,
2090,,8087.68,,cluster,17,,6.07,4.21,2:20,OD,640,,,-4.4,36.01,5.90,6.60,0.344,52000,ERW,1440,0.86,,,1.61,,,1670.00,,,,29.96140258,-89.92565710,-18.4426,,,,,,
2090,,8087.74,,metal loss-corrosion,6,,0.91,0.63,3:00,OD,640,pitting,10,-4.46,35.95,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96140270,-89.92565697,-18.4417,,,,,,
2090,,8087.75,,metal loss-corrosion,8,,0.91,0.79,3:34,OD,640,pitting,10,-4.46,35.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96140271,-89.92565696,-18.4416,,,,,,
2090,,8087.85,,metal loss-corrosion,12,,0.94,1.10,2:20,OD,640,pitting,10,-4.57,35.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96140292,-89.92565674,-18.4400,,,,,,
2090,,8088.00,,metal loss-corrosion,9,,0.59,0.35,2:28,OD,640,circumferential slotting,10,-4.72,35.68,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96140323,-89.92565642,-18.4378,,,,,,
2090,,8106.25,,metal loss-corrosion,7,,0.59,0.47,1:17,OD,641,pitting,10,-22.97,17.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96144076,-89.92561783,-18.2352,,,,,,
2090,,8106.25,,cluster,10,,2.67,0.94,1:17,OD,641,,,-22.97,17.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96144076,-89.92561783,-18.2352,,,,,,
2090,,8106.27,,metal loss-corrosion,10,,0.79,0.75,1:44,OD,641,pitting,10,-22.98,17.42,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96144079,-89.92561780,-18.2351,,,,,,
2090,,8106.83,,metal loss-corrosion,15,,1.03,0.51,1:54,OD,642,pitting,10,-23.55,16.85,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96144196,-89.92561660,-18.2329,,,,,,
2090,,8106.83,,cluster,15,,4.99,1.72,1:22,OD,642,,,-23.55,16.85,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1739.00,,,,29.96144196,-89.92561660,-18.2329,,,,,,
2090,,8106.83,,metal loss-corrosion,11,,0.94,0.67,1:22,OD,642,pitting,10,-23.55,16.85,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96144196,-89.92561660,-18.2329,,,,,,
2090,,8106.84,,metal loss-corrosion,7,,0.59,0.51,2:25,OD,642,pitting,10,-23.55,16.85,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96144196,-89.92561660,-18.2329,,,,,,
2090,,8106.95,,metal loss-corrosion,8,,0.59,0.32,1:33,OD,642,circumferential slotting,10,-23.67,16.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96144220,-89.92561636,-18.2324,,,,,,
2090,,8116.60,,metal loss-corrosion,12,,0.63,0.67,9:32,OD,,pitting,10,-33.31,7.09,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96146208,-89.92559603,-18.2401,,,,,,
2090,,8117.77,,metal loss-corrosion,10,,0.67,0.75,10:22,OD,,pitting,10,-34.49,5.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96146449,-89.92559355,-18.2471,,,,,,
2090,,8121.18,,metal loss-corrosion,10,,0.59,0.59,10:54,OD,,pitting,10,-37.9,2.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96147149,-89.92558633,-18.2789,,,,,,
2100,41.46,8123.69,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96147665,-89.92558102,-18.3003,,,,,,
2100,,8127.57,,cluster,13,,3.40,1.93,10:05,OD,643,,,-3.88,37.57,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1739.00,,,,29.96148463,-89.92557280,-18.3367,,,,,,
2100,,8127.57,,metal loss-corrosion,12,,0.75,0.75,10:43,OD,643,pitting,10,-3.88,37.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96148463,-89.92557280,-18.3367,,,,,,
2100,,8127.60,,metal loss-corrosion,13,,1.02,0.79,10:05,OD,643,pitting,10,-3.92,37.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96148470,-89.92557273,-18.3370,,,,,,
2100,,8127.67,,metal loss-corrosion,8,,0.59,0.71,10:44,OD,643,pitting,10,-3.99,37.47,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96148484,-89.92557259,-18.3376,,,,,,
2100,,8127.77,,metal loss-corrosion,10,,0.59,1.22,10:00,OD,,axial grooving,15,-4.08,37.37,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96148503,-89.92557238,-18.3384,,,,,,
2100,,8128.29,,metal loss-corrosion,14,,0.71,0.63,10:45,OD,,pitting,10,-4.6,36.85,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.96148610,-89.92557128,-18.3429,,,,,,
2100,,8128.57,,metal loss-corrosion,5,,0.91,1.10,8:52,OD,644,pitting,10,-4.88,36.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96148668,-89.92557069,-18.3453,,,,,,
2100,,8128.57,,cluster,10,,2.94,1.88,8:52,OD,644,,,-4.88,36.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96148668,-89.92557069,-18.3453,,,,,,
2100,,8128.58,,metal loss-corrosion,10,,0.63,1.74,9:25,OD,644,pitting,10,-4.89,36.56,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96148670,-89.92557067,-18.3454,,,,,,
2100,,8130.25,,metal loss-corrosion,10,,0.79,0.51,10:09,OD,,pitting,10,-6.57,34.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96149013,-89.92556712,-18.3606,,,,,,
2100,,8135.71,,metal loss-corrosion,8,,0.63,1.30,10:39,OD,645,axial grooving,15,-12.03,29.43,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96150130,-89.92555549,-18.4241,,,,,,
2100,,8135.71,,cluster,10,,4.15,2.84,10:39,OD,645,,,-12.03,29.43,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96150130,-89.92555549,-18.4241,,,,,,
2100,,8135.88,,metal loss-corrosion,7,,0.91,0.55,10:49,OD,645,pitting,10,-12.19,29.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96150163,-89.92555515,-18.4262,,,,,,
2100,,8135.90,,metal loss-corrosion,10,,0.59,0.59,11:30,OD,645,pitting,10,-12.21,29.24,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96150168,-89.92555509,-18.4265,,,,,,
2100,,8146.98,,metal loss-corrosion,10,,0.59,0.43,10:44,OD,,circumferential slotting,10,-23.29,18.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96152409,-89.92553121,-18.5551,,,,,,
2100,,8147.77,,metal loss-corrosion,21,,0.62,0.71,10:45,OD,,pitting,10,-24.09,17.37,5.90,6.60,0.344,52000,ERW,1440,0.82,0.75,0.75,1.7,1.84,1.84,1761.00,1908,1909.00,,29.96152569,-89.92552949,-18.5624,,,,,,
2100,,8148.01,,cluster,12,,1.13,1.37,10:38,OD,646,,,-24.32,17.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96152616,-89.92552898,-18.5642,,,,,,
2100,,8148.01,,metal loss-corrosion,12,,0.71,0.63,10:44,OD,646,pitting,10,-24.32,17.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96152616,-89.92552898,-18.5642,,,,,,
2100,,8148.08,,metal loss-corrosion,9,,0.59,0.47,10:38,OD,646,circumferential slotting,10,-24.4,17.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96152631,-89.92552881,-18.5648,,,,,,
2100,,8148.57,,metal loss-corrosion,15,,0.59,0.63,10:51,OD,,pitting,10,-24.89,16.57,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.96152730,-89.92552775,-18.5685,,,,,,
2110,41.51,8165.14,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96156051,-89.92549165,-18.5737,,,,,,
2110,,8166.74,,metal loss-corrosion,10,,1.85,1.26,8:51,OD,,pitting,10,-1.6,39.91,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96156373,-89.92548817,-18.5786,,,,,,
2110,,8168.30,,metal loss-corrosion,10,,0.67,0.59,1:39,OD,,pitting,10,-3.16,38.35,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96156686,-89.92548479,-18.5875,,,,,,
2110,,8198.66,,metal loss-corrosion,10,,1.10,0.71,9:33,OD,,pitting,10,-33.51,8,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96162894,-89.92542018,-18.6259,,,,,,
2110,,8199.18,,cluster,17,,0.79,2.96,9:40,OD,647,,,-34.04,7.47,6.20,6.90,0.344,52000,ERW,1440,0.85,,,1.64,,,1698.00,,,,29.96163000,-89.92541905,-18.6178,,,,,,
2110,,8199.18,,metal loss-corrosion,7,,0.67,0.51,9:41,OD,647,pitting,10,-34.04,7.47,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96163000,-89.92541905,-18.6178,,,,,,
2110,,8199.29,,metal loss-corrosion,17,,0.79,0.43,9:40,OD,647,circumferential slotting,10,-34.15,7.37,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96163022,-89.92541882,-18.6161,,,,,,
2110,,8199.40,,metal loss-corrosion,11,,0.59,0.35,9:41,OD,647,circumferential slotting,10,-34.26,7.26,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96163044,-89.92541858,-18.6144,,,,,,
2110,,8199.62,,metal loss-corrosion,10,,0.59,0.43,9:25,OD,,circumferential slotting,10,-34.48,7.04,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96163088,-89.92541811,-18.6111,,,,,,
2110,,8200.35,,metal loss-corrosion,12,,0.67,0.63,8:36,OD,,pitting,10,-35.21,6.3,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96163237,-89.92541652,-18.6001,,,,,,
2110,,8201.15,,cluster,14,,3.66,1.81,9:47,OD,648,,,-36.01,5.5,6.20,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1739.00,,,,29.96163398,-89.92541480,-18.5887,,,,,,
2110,,8201.15,,metal loss-corrosion,13,,0.75,0.63,9:58,OD,648,pitting,10,-36.01,5.5,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96163398,-89.92541480,-18.5887,,,,,,
2110,,8201.22,,metal loss-corrosion,14,,0.59,0.94,10:31,OD,648,pitting,10,-36.08,5.43,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96163413,-89.92541464,-18.5876,,,,,,
2110,,8201.25,,metal loss-corrosion,7,,0.67,0.63,9:47,OD,648,pitting,10,-36.11,5.41,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96163417,-89.92541459,-18.5873,,,,,,
2110,,8202.27,,metal loss-corrosion,7,,0.59,0.47,10:00,OD,649,circumferential slotting,10,-37.13,4.38,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96163624,-89.92541237,-18.5737,,,,,,
2110,,8202.27,,cluster,11,,2.76,2.89,9:48,OD,649,,,-37.13,4.38,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96163624,-89.92541237,-18.5737,,,,,,
2110,,8202.39,,metal loss-corrosion,11,,0.59,0.55,10:19,OD,649,pitting,10,-37.25,4.26,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96163648,-89.92541211,-18.5726,,,,,,
2110,,8202.43,,metal loss-corrosion,9,,0.91,0.94,9:48,OD,649,pitting,10,-37.29,4.22,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96163657,-89.92541202,-18.5722,,,,,,
2110,,8204.86,,metal loss-corrosion,7,,0.94,0.63,9:32,OD,650,pitting,10,-39.72,1.79,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96164146,-89.92540676,-18.5525,,,,,,
2110,,8204.86,,cluster,14,,4.43,2.14,9:32,OD,650,,,-39.72,1.79,6.20,6.90,0.344,52000,ERW,1440,0.83,,,1.67,,,1731.00,,,,29.96164146,-89.92540676,-18.5525,,,,,,
2110,,8204.94,,metal loss-corrosion,8,,0.63,0.59,9:48,OD,650,pitting,10,-39.8,1.71,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96164162,-89.92540658,-18.5520,,,,,,
2110,,8204.97,,metal loss-corrosion,14,,0.87,0.91,10:23,OD,650,pitting,10,-39.82,1.69,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96164167,-89.92540653,-18.5518,,,,,,
2120,41.30,8206.66,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96164506,-89.92540287,-18.5416,,,,,,
2120,,8208.56,,metal loss-corrosion,15,,1.02,1.53,10:36,OD,,pitting,10,-1.91,39.39,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1744.00,,,,29.96164889,-89.92539872,-18.5316,,,,,,
2120,,8208.86,,metal loss-corrosion,14,,0.63,0.91,10:30,OD,,pitting,10,-2.2,39.1,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,29.96164949,-89.92539808,-18.5308,,,,,,
2120,,8208.89,,metal loss-corrosion,11,,1.02,0.87,9:33,OD,,pitting,10,-2.24,39.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96164956,-89.92539800,-18.5308,,,,,,
2120,,8209.07,,metal loss-corrosion,18,,0.73,0.55,10:34,OD,,pitting,10,-2.42,38.89,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.96164991,-89.92539761,-18.5303,,,,,,
2120,,8209.65,,metal loss-corrosion,14,,0.71,0.55,9:23,OD,,pitting,10,-3,38.3,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.96165108,-89.92539635,-18.5289,,,,,,
2120,,8209.98,,metal loss-corrosion,13,,1.26,1.81,9:29,OD,,pitting,10,-3.32,37.98,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1742.00,,,,29.96165173,-89.92539564,-18.5281,,,,,,
2120,,8210.41,,metal loss-corrosion,16,,0.87,0.67,9:37,OD,,pitting,10,-3.75,37.55,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.96165260,-89.92539471,-18.5275,,,,,,
2120,,8210.71,,metal loss-corrosion,17,,0.72,1.26,9:37,OD,,pitting,10,-4.05,37.25,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1749.00,,,,29.96165320,-89.92539405,-18.5273,,,,,,
2120,,8211.86,,cluster,11,,2.90,0.63,2:16,OD,651,,,-5.2,36.1,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96165551,-89.92539155,-18.5265,,,,,,
2120,,8211.86,,metal loss-corrosion,8,,0.59,0.63,2:49,OD,651,pitting,10,-5.2,36.1,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96165551,-89.92539155,-18.5265,,,,,,
2120,,8211.86,,metal loss-corrosion,11,,0.83,0.59,2:16,OD,651,pitting,10,-5.21,36.1,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96165552,-89.92539155,-18.5265,,,,,,
2120,,8213.08,,metal loss-corrosion,8,,0.67,0.75,9:23,OD,652,pitting,10,-6.43,34.88,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96165797,-89.92538889,-18.5272,,,,,,
2120,,8213.08,,cluster,12,,7.85,3.78,8:18,OD,652,,,-6.43,34.88,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96165797,-89.92538889,-18.5272,,,,,,
2120,,8213.09,,metal loss-corrosion,5,,2.01,1.85,8:18,OD,652,general,10,-6.43,34.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96165798,-89.92538888,-18.5272,,,,,,
2120,,8213.10,,metal loss-corrosion,8,,0.59,0.87,8:56,OD,652,pitting,10,-6.44,34.86,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96165801,-89.92538886,-18.5273,,,,,,
2120,,8213.14,,metal loss-corrosion,6,,0.59,0.55,10:02,OD,652,pitting,10,-6.48,34.82,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96165808,-89.92538878,-18.5273,,,,,,
2120,,8213.22,,metal loss-corrosion,12,,1.46,0.94,9:39,OD,652,pitting,10,-6.56,34.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96165825,-89.92538859,-18.5274,,,,,,
2120,,8213.29,,metal loss-corrosion,6,,1.18,1.30,8:54,OD,652,pitting,10,-6.63,34.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96165839,-89.92538844,-18.5274,,,,,,
2120,,8213.50,,metal loss-corrosion,6,,1.34,0.47,10:07,OD,653,circumferential slotting,10,-6.84,34.46,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96165881,-89.92538799,-18.5276,,,,,,
2120,,8213.50,,cluster,17,,4.76,1.62,9:18,OD,653,,,-6.84,34.46,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1738.00,,,,29.96165881,-89.92538799,-18.5276,,,,,,
2120,,8213.52,,metal loss-corrosion,7,,0.59,0.51,9:46,OD,653,pitting,10,-6.86,34.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96165885,-89.92538794,-18.5277,,,,,,
2120,,8213.56,,metal loss-corrosion,17,,0.71,0.87,9:18,OD,653,pitting,10,-6.91,34.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96165894,-89.92538785,-18.5277,,,,,,
2120,,8217.22,,metal loss-corrosion,13,,0.67,0.51,9:30,OD,,pitting,10,-10.57,30.73,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.96166630,-89.92537991,-18.5467,,,,,,
2120,,8219.16,,metal loss-corrosion,10,,0.75,0.55,11:11,OD,,pitting,10,-12.5,28.8,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96167020,-89.92537572,-18.5635,,,,,,
2120,,8221.94,,metal loss-corrosion,11,,1.10,1.26,8:29,OD,,pitting,10,-15.29,26.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96167583,-89.92536972,-18.5887,,,,,,
2120,,8222.37,,metal loss-corrosion,16,,0.63,0.55,8:37,OD,,pitting,10,-15.71,25.59,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.96167670,-89.92536880,-18.5927,,,,,,
2120,,8222.84,,cluster,12,,2.91,1.96,12:21,OD,654,,,-16.18,25.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96167765,-89.92536779,-18.5970,,,,,,
2120,,8222.84,,metal loss-corrosion,12,,0.59,0.51,12:21,OD,654,pitting,10,-16.18,25.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96167765,-89.92536779,-18.5970,,,,,,
2120,,8222.95,,metal loss-corrosion,6,,0.75,0.59,12:52,OD,654,pitting,10,-16.3,25.01,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96167788,-89.92536755,-18.5981,,,,,,
2120,,8228.17,,metal loss-corrosion,10,,0.94,0.67,12:57,OD,,pitting,10,-21.52,19.79,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96168851,-89.92535637,-18.6461,,,,,,
2120,,8233.44,,metal loss-corrosion,19,,0.59,0.51,11:01,OD,,pitting,10,-26.79,14.52,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.96169924,-89.92534510,-18.7024,,,,,,
2120,,8235.21,,metal loss-corrosion,17,,0.63,0.71,10:23,OD,,pitting,10,-28.55,12.75,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.96170283,-89.92534132,-18.7209,,,,,,
2120,,8235.47,,cluster,16,,4.16,1.71,9:37,OD,655,,,-28.81,12.49,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1738.00,,,,29.96170336,-89.92534076,-18.7237,,,,,,
2120,,8235.47,,metal loss-corrosion,16,,1.30,1.46,10:18,OD,655,pitting,10,-28.81,12.49,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96170336,-89.92534076,-18.7237,,,,,,
2120,,8235.52,,metal loss-corrosion,7,,0.87,1.02,9:37,OD,655,pitting,10,-28.87,12.43,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96170348,-89.92534064,-18.7244,,,,,,
2120,,8236.02,,metal loss-corrosion,19,,1.61,1.06,10:23,OD,,pitting,10,-29.36,11.94,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1752.00,,,,29.96170447,-89.92533958,-18.7297,,,,,,
2120,,8244.57,,metal loss-corrosion,10,,0.59,0.59,2:06,OD,,pitting,10,-37.91,3.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96172173,-89.92532110,-18.8345,,,,,,
2120,,8244.88,,metal loss-corrosion,9,,0.59,0.59,3:22,OD,656,pitting,10,-38.22,3.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96172235,-89.92532043,-18.8371,,,,,,
2120,,8244.88,,cluster,16,,3.45,1.08,2:41,OD,656,,,-38.22,3.08,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1756.00,,,,29.96172235,-89.92532043,-18.8371,,,,,,
2120,,8244.89,,metal loss-corrosion,16,,0.91,0.87,2:41,OD,656,pitting,10,-38.24,3.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96172239,-89.92532039,-18.8373,,,,,,
2120,,8245.09,,metal loss-corrosion,15,,0.83,0.71,2:58,OD,,pitting,10,-38.44,2.87,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.96172278,-89.92531996,-18.8389,,,,,,
2130,42.06,8247.96,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96172853,-89.92531372,-18.8586,,,,,,
2130,,8249.58,,metal loss-corrosion,12,,1.10,0.71,1:42,OD,,pitting,10,-1.62,40.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96173178,-89.92531018,-18.8663,,,,,,
2130,,8250.94,,metal loss-corrosion,11,,0.67,0.55,1:58,OD,,pitting,10,-2.98,39.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96173449,-89.92530721,-18.8727,,,,,,
2130,,8251.08,,metal loss-corrosion,10,,0.75,0.94,2:04,OD,,pitting,10,-3.12,38.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96173477,-89.92530689,-18.8734,,,,,,
2130,,8251.24,,metal loss-corrosion,10,,0.67,0.79,4:03,OD,,pitting,10,-3.29,38.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96173510,-89.92530653,-18.8743,,,,,,
2130,,8252.14,,metal loss-corrosion,13,,0.59,0.43,2:46,OD,,circumferential slotting,10,-4.18,37.87,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1769.00,,,,29.96173689,-89.92530457,-18.8791,,,,,,
2130,,8253.31,,metal loss-corrosion,10,,0.59,1.46,2:35,OD,657,axial grooving,15,-5.35,36.71,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96173921,-89.92530201,-18.8850,,,,,,
2130,,8253.31,,cluster,10,,5.17,1.46,2:01,OD,657,,,-5.35,36.71,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96173921,-89.92530201,-18.8850,,,,,,
2130,,8253.31,,metal loss-corrosion,7,,1.26,1.06,2:57,OD,657,pitting,10,-5.35,36.7,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96173922,-89.92530200,-18.8850,,,,,,
2130,,8253.36,,metal loss-corrosion,9,,0.67,0.43,2:01,OD,657,circumferential slotting,10,-5.4,36.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96173932,-89.92530189,-18.8853,,,,,,
2130,,8253.77,,metal loss-corrosion,14,,0.67,1.22,2:27,OD,,pitting,10,-5.81,36.25,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1754.00,,,,29.96174012,-89.92530100,-18.8873,,,,,,
2130,,8255.54,,cluster,10,,4.54,1.29,1:27,OD,658,,,-7.58,34.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96174365,-89.92529711,-18.8936,,,,,,
2130,,8255.54,,metal loss-corrosion,8,,1.30,0.75,1:27,OD,658,pitting,10,-7.58,34.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96174365,-89.92529711,-18.8936,,,,,,
2130,,8255.58,,metal loss-corrosion,10,,1.53,0.79,2:10,OD,658,pitting,10,-7.62,34.43,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96174374,-89.92529702,-18.8937,,,,,,
2130,,8256.01,,metal loss-corrosion,18,,0.67,0.51,9:48,OD,,circumferential slotting,10,-8.05,34.01,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,29.96174458,-89.92529608,-18.8948,,,,,,
2130,,8259.36,,metal loss-corrosion,10,,0.59,0.55,2:35,OD,,pitting,10,-11.4,30.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96175125,-89.92528870,-18.8934,,,,,,
2130,,8259.83,,cluster,13,,1.45,2.44,12:15,OD,659,,,-11.87,30.19,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1727.00,,,,29.96175218,-89.92528768,-18.8921,,,,,,
2130,,8259.83,,metal loss-corrosion,10,,1.10,1.02,12:20,OD,659,pitting,10,-11.87,30.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96175218,-89.92528768,-18.8921,,,,,,
2130,,8259.99,,metal loss-corrosion,13,,0.59,0.51,12:15,OD,659,pitting,10,-12.03,30.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96175250,-89.92528732,-18.8917,,,,,,
2130,,8260.26,,metal loss-corrosion,10,,1.06,0.94,9:21,OD,,pitting,10,-12.3,29.75,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96175304,-89.92528673,-18.8910,,,,,,
2130,,8261.29,,metal loss-corrosion,10,,0.63,0.55,1:53,OD,,pitting,10,-13.33,28.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96175508,-89.92528447,-18.8862,,,,,,
2130,,8262.48,,metal loss-corrosion,10,,0.63,0.71,1:39,OD,660,pitting,10,-14.52,27.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96175744,-89.92528185,-18.8800,,,,,,
2130,,8262.48,,cluster,10,,1.06,1.84,1:39,OD,660,,,-14.52,27.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96175744,-89.92528185,-18.8800,,,,,,
2130,,8262.55,,metal loss-corrosion,10,,0.67,0.59,10:57,OD,,pitting,10,-14.59,27.46,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96175759,-89.92528169,-18.8795,,,,,,
2130,,8262.58,,metal loss-corrosion,7,,0.71,0.59,1:44,OD,660,pitting,10,-14.62,27.43,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96175765,-89.92528162,-18.8792,,,,,,
2130,,8262.90,,cluster,16,,2.06,2.82,9:18,OD,661,,,-14.94,27.12,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1706.00,,,,29.96175828,-89.92528092,-18.8768,,,,,,
2130,,8262.90,,metal loss-corrosion,16,,0.71,0.51,9:18,OD,661,pitting,10,-14.94,27.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96175828,-89.92528092,-18.8768,,,,,,
2130,,8263.00,,metal loss-corrosion,16,,0.94,1.58,9:34,OD,661,pitting,10,-15.04,27.01,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96175849,-89.92528069,-18.8760,,,,,,
2130,,8263.24,,metal loss-corrosion,12,,0.59,0.47,12:22,OD,,circumferential slotting,10,-15.29,26.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96175896,-89.92528016,-18.8741,,,,,,
2130,,8263.27,,metal loss-corrosion,10,,0.71,0.67,9:33,OD,,pitting,10,-15.31,26.75,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96175901,-89.92528011,-18.8739,,,,,,
2130,,8263.71,,metal loss-corrosion,10,,1.38,0.87,11:28,OD,,pitting,10,-15.75,26.31,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96175988,-89.92527915,-18.8705,,,,,,
2130,,8264.09,,metal loss-corrosion,10,,0.59,0.55,9:31,OD,,pitting,10,-16.14,25.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96176065,-89.92527829,-18.8675,,,,,,
2130,,8264.57,,metal loss-corrosion,13,,0.59,1.89,1:21,OD,,axial grooving,15,-16.61,25.45,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1740.00,,,,29.96176159,-89.92527726,-18.8638,,,,,,
2130,,8264.66,,cluster,14,,2.27,1.89,11:14,OD,662,,,-16.7,25.36,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1737.00,,,,29.96176177,-89.92527706,-18.8629,,,,,,
2130,,8264.66,,metal loss-corrosion,14,,0.59,1.89,11:38,OD,662,axial grooving,15,-16.7,25.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96176177,-89.92527706,-18.8629,,,,,,
2130,,8264.68,,metal loss-corrosion,9,,0.94,0.47,11:14,OD,662,circumferential slotting,10,-16.72,25.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96176181,-89.92527701,-18.8627,,,,,,
2130,,8265.16,,metal loss-corrosion,10,,0.59,0.51,12:12,OD,,circumferential slotting,10,-17.2,24.86,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96176277,-89.92527596,-18.8578,,,,,,
2130,,8265.22,,cluster,12,,3.87,1.64,10:45,OD,663,,,-17.26,24.8,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96176288,-89.92527582,-18.8572,,,,,,
2130,,8265.22,,metal loss-corrosion,12,,0.67,0.51,10:45,OD,663,pitting,10,-17.26,24.8,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96176288,-89.92527582,-18.8572,,,,,,
2130,,8265.26,,cluster,16,,6.84,2.96,8:30,OD,664,,,-17.3,24.76,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.64,,,1703.00,,,,29.96176296,-89.92527574,-18.8568,,,,,,
2130,,8265.26,,metal loss-corrosion,16,,0.81,0.51,9:11,OD,664,pitting,10,-17.3,24.76,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96176296,-89.92527574,-18.8568,,,,,,
2130,,8265.28,,metal loss-corrosion,12,,0.59,0.55,11:32,OD,663,pitting,10,-17.33,24.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96176302,-89.92527567,-18.8565,,,,,,
2130,,8265.31,,metal loss-corrosion,8,,0.59,0.51,10:59,OD,663,pitting,10,-17.35,24.7,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96176307,-89.92527562,-18.8563,,,,,,
2130,,8265.32,,metal loss-corrosion,10,,0.75,0.59,8:30,OD,664,pitting,10,-17.36,24.7,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96176308,-89.92527560,-18.8562,,,,,,
2130,,8265.35,,metal loss-corrosion,7,,1.30,0.63,9:34,OD,664,circumferential grooving,10,-17.39,24.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96176314,-89.92527554,-18.8559,,,,,,
2130,,8265.43,,metal loss-corrosion,6,,1.26,0.83,9:50,OD,664,pitting,10,-17.48,24.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96176332,-89.92527534,-18.8550,,,,,,
2130,,8265.53,,metal loss-corrosion,12,,0.71,0.63,8:51,OD,,pitting,10,-17.57,24.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96176351,-89.92527513,-18.8540,,,,,,
2130,,8266.24,,metal loss-corrosion,12,,1.34,0.94,10:44,OD,,pitting,10,-18.29,23.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96176493,-89.92527357,-18.8469,,,,,,
2130,,8267.06,,metal loss-corrosion,11,,1.18,1.06,1:43,OD,,pitting,10,-19.1,22.96,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96176654,-89.92527178,-18.8374,,,,,,
2130,,8267.54,,metal loss-corrosion,10,,0.83,0.79,2:07,OD,,pitting,10,-19.58,22.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96176750,-89.92527072,-18.8313,,,,,,
2130,,8268.67,,cluster,13,,2.05,2.21,9:36,OD,665,,,-20.72,21.34,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1732.00,,,,29.96176976,-89.92526823,-18.8169,,,,,,
2130,,8268.67,,metal loss-corrosion,13,,0.87,2.21,9:36,OD,665,axial grooving,15,-20.72,21.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96176976,-89.92526823,-18.8169,,,,,,
2130,,8268.68,,metal loss-corrosion,5,,0.87,0.51,9:53,OD,665,pitting,10,-20.72,21.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96176977,-89.92526822,-18.8168,,,,,,
2130,,8268.79,,metal loss-corrosion,13,,0.91,1.02,1:28,OD,,pitting,10,-20.83,21.23,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,29.96176999,-89.92526797,-18.8152,,,,,,
2130,,8269.24,,cluster,16,,4.45,2.52,9:39,OD,666,,,-21.28,20.78,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1714.00,,,,29.96177088,-89.92526699,-18.8089,,,,,,
2130,,8269.24,,metal loss-corrosion,5,,1.58,0.51,9:39,OD,666,circumferential grooving,10,-21.28,20.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96177088,-89.92526699,-18.8089,,,,,,
