Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
2130,,8269.30,,metal loss-corrosion,16,,0.75,1.58,10:32,OD,666,axial grooving,15,-21.35,20.71,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96177102,-89.92526684,-18.8079,,,,,,
2130,,8269.37,,metal loss-corrosion,12,,0.67,0.94,10:04,OD,666,pitting,10,-21.41,20.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96177115,-89.92526671,-18.8070,,,,,,
2130,,8271.25,,metal loss-corrosion,11,,1.58,0.98,2:33,OD,,pitting,10,-23.29,18.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96177489,-89.92526258,-18.7813,,,,,,
2130,,8274.55,,metal loss-corrosion,10,,1.06,1.06,10:19,OD,,pitting,10,-26.6,15.46,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96178149,-89.92525535,-18.7429,,,,,,
2130,,8275.03,,metal loss-corrosion,12,,0.59,0.71,9:52,OD,,pitting,10,-27.07,14.99,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96178244,-89.92525431,-18.7377,,,,,,
2130,,8275.20,,metal loss-corrosion,11,,1.38,0.71,9:45,OD,,pitting,10,-27.24,14.81,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96178278,-89.92525393,-18.7358,,,,,,
2130,,8275.98,,metal loss-corrosion,10,,0.67,0.67,9:48,OD,,pitting,10,-28.03,14.03,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96178435,-89.92525222,-18.7271,,,,,,
2130,,8276.18,,metal loss-corrosion,12,,0.63,0.75,9:44,OD,,pitting,10,-28.23,13.83,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96178475,-89.92525178,-18.7249,,,,,,
2130,,8276.53,,metal loss-corrosion,10,,0.75,0.51,9:35,OD,667,pitting,10,-28.57,13.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96178544,-89.92525102,-18.7210,,,,,,
2130,,8276.53,,cluster,19,,1.44,1.72,9:35,OD,667,,,-28.57,13.48,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1729.00,,,,29.96178544,-89.92525102,-18.7210,,,,,,
2130,,8276.63,,metal loss-corrosion,19,,0.81,0.51,9:44,OD,667,pitting,10,-28.68,13.38,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96178565,-89.92525080,-18.7199,,,,,,
2130,,8276.98,,metal loss-corrosion,10,,0.59,0.63,9:41,OD,668,pitting,10,-29.02,13.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96178633,-89.92525004,-18.7159,,,,,,
2130,,8276.98,,cluster,10,,3.22,1.19,9:41,OD,668,,,-29.02,13.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96178633,-89.92525004,-18.7159,,,,,,
2130,,8276.99,,metal loss-corrosion,10,,0.79,0.87,8:13,OD,,pitting,10,-29.03,13.03,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96178635,-89.92525003,-18.7158,,,,,,
2130,,8277.00,,metal loss-corrosion,7,,1.61,0.87,10:04,OD,668,pitting,10,-29.05,13.01,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96178639,-89.92524999,-18.7155,,,,,,
2130,,8278.05,,metal loss-corrosion,13,,1.18,1.42,9:33,OD,,pitting,10,-30.1,11.96,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1751.00,,,,29.96178849,-89.92524769,-18.7033,,,,,,
2130,,8278.28,,metal loss-corrosion,11,,0.94,0.75,9:38,OD,,pitting,10,-30.32,11.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96178894,-89.92524720,-18.7006,,,,,,
2130,,8278.47,,metal loss-corrosion,11,,1.58,1.69,10:41,OD,,general,10,-30.51,11.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96178931,-89.92524679,-18.6984,,,,,,
2130,,8278.73,,cluster,13,,5.42,4.54,9:37,OD,669,,,-30.77,11.28,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.63,,,1691.00,,,,29.96178984,-89.92524621,-18.6955,,,,,,
2130,,8278.73,,metal loss-corrosion,13,,0.94,1.58,9:37,OD,669,pitting,10,-30.77,11.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96178984,-89.92524621,-18.6955,,,,,,
2130,,8278.77,,metal loss-corrosion,5,,1.06,1.30,10:13,OD,669,pitting,10,-30.82,11.24,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96178992,-89.92524612,-18.6951,,,,,,
2130,,8278.95,,metal loss-corrosion,11,,0.59,0.63,10:44,OD,669,pitting,10,-30.99,11.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96179028,-89.92524573,-18.6932,,,,,,
2130,,8279.07,,metal loss-corrosion,11,,0.67,0.51,10:45,OD,669,pitting,10,-31.11,10.95,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96179051,-89.92524548,-18.6920,,,,,,
2130,,8279.32,,metal loss-corrosion,7,,1.14,0.59,8:00,OD,670,circumferential grooving,10,-31.37,10.69,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96179102,-89.92524492,-18.6893,,,,,,
2130,,8279.32,,cluster,13,,3.96,2.37,8:00,OD,670,,,-31.37,10.69,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1729.00,,,,29.96179102,-89.92524492,-18.6893,,,,,,
2130,,8279.33,,metal loss-corrosion,13,,1.10,2.32,8:41,OD,670,axial grooving,15,-31.37,10.69,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96179103,-89.92524491,-18.6893,,,,,,
2130,,8279.70,,metal loss-corrosion,10,,0.79,1.14,8:48,OD,,pitting,10,-31.74,10.31,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96179178,-89.92524409,-18.6854,,,,,,
2130,,8282.27,,metal loss-corrosion,11,,0.91,0.71,9:31,OD,,pitting,10,-34.32,7.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96179692,-89.92523847,-18.6625,,,,,,
2130,,8285.70,,metal loss-corrosion,11,,1.89,1.14,9:46,OD,,pitting,10,-37.74,4.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96180376,-89.92523097,-18.6412,,,,,,
2130,,8286.11,,metal loss-corrosion,12,,1.42,1.38,9:33,OD,,pitting,10,-38.16,3.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96180459,-89.92523006,-18.6390,,,,,,
2130,,8287.17,,metal loss-corrosion,16,,0.59,0.43,9:45,OD,,circumferential slotting,10,-39.21,2.85,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.96180669,-89.92522775,-18.6346,,,,,,
2130,,8287.43,,metal loss-corrosion,17,,0.67,0.67,9:35,OD,671,pitting,10,-39.47,2.59,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96180721,-89.92522719,-18.6340,,,,,,
2130,,8287.43,,cluster,17,,1.10,2.62,9:32,OD,671,,,-39.47,2.59,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1708.00,,,,29.96180721,-89.92522719,-18.6340,,,,,,
2130,,8287.52,,metal loss-corrosion,6,,1.10,1.53,9:32,OD,671,pitting,10,-39.56,2.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96180739,-89.92522699,-18.6337,,,,,,
2130,,8287.56,,metal loss-corrosion,13,,0.59,1.58,1:03,OD,,axial grooving,15,-39.6,2.45,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1747.00,,,,29.96180748,-89.92522690,-18.6336,,,,,,
2130,,8287.86,,metal loss-corrosion,18,,1.26,0.83,8:54,OD,,pitting,10,-39.9,2.16,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,29.96180807,-89.92522625,-18.6328,,,,,,
2130,,8287.86,,metal loss-corrosion,10,,0.67,0.55,10:01,OD,,pitting,10,-39.9,2.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96180807,-89.92522624,-18.6328,,,,,,
2130,,8288.05,,metal loss-corrosion,10,,0.59,0.67,9:45,OD,,pitting,10,-40.09,1.97,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96180845,-89.92522583,-18.6323,,,,,,
2130,,8288.41,,cluster,14,,2.20,2.11,9:14,OD,672,,,-40.46,1.6,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1731.00,,,,29.96180918,-89.92522503,-18.6313,,,,,,
2130,,8288.41,,metal loss-corrosion,14,,0.94,0.87,9:32,OD,672,pitting,10,-40.46,1.6,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96180918,-89.92522503,-18.6313,,,,,,
2130,,8288.55,,metal loss-corrosion,10,,0.59,0.51,9:14,OD,672,pitting,10,-40.59,1.47,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96180945,-89.92522474,-18.6310,,,,,,
2140,40.75,8290.01,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96181238,-89.92522153,-18.6299,,,,,,
2140,,8292.70,,metal loss-corrosion,11,,0.59,0.51,1:46,OD,,pitting,10,-2.69,38.06,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96181776,-89.92521565,-18.6326,,,,,,
2140,,8294.04,,metal loss-corrosion,12,,0.59,0.51,7:24,OD,,pitting,10,-4.03,36.72,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96182044,-89.92521274,-18.6384,,,,,,
2140,,8294.71,,metal loss-corrosion,11,,0.59,0.51,1:26,OD,,pitting,10,-4.69,36.06,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96182177,-89.92521129,-18.6413,,,,,,
2140,,8294.79,,metal loss-corrosion,11,,0.75,0.63,8:46,OD,,pitting,10,-4.78,35.97,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96182195,-89.92521110,-18.6418,,,,,,
2140,,8295.15,,cluster,11,,3.31,2.26,1:34,OD,673,,,-5.13,35.62,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96182266,-89.92521033,-18.6442,,,,,,
2140,,8295.15,,metal loss-corrosion,7,,0.71,0.63,1:39,OD,673,pitting,10,-5.13,35.62,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96182266,-89.92521033,-18.6442,,,,,,
2140,,8295.28,,metal loss-corrosion,11,,0.59,0.55,1:34,OD,673,pitting,10,-5.26,35.49,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96182292,-89.92521005,-18.6450,,,,,,
2140,,8295.30,,metal loss-corrosion,9,,0.59,0.43,2:13,OD,673,circumferential slotting,10,-5.29,35.47,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96182297,-89.92521000,-18.6452,,,,,,
2140,,8300.21,,metal loss-corrosion,10,,0.71,0.67,11:56,OD,,pitting,10,-10.19,30.56,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96183282,-89.92519934,-18.6868,,,,,,
2140,,8300.33,,metal loss-corrosion,12,,0.59,0.43,12:48,OD,,circumferential slotting,10,-10.32,30.43,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96183308,-89.92519906,-18.6881,,,,,,
2140,,8300.42,,metal loss-corrosion,17,,0.79,0.71,11:59,OD,,pitting,10,-10.41,30.34,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.96183326,-89.92519886,-18.6891,,,,,,
2140,,8300.98,,cluster,18,,2.42,2.96,12:16,OD,674,,,-10.97,29.79,5.90,6.90,0.344,52000,ERW,1440,0.85,,,1.63,,,1693.00,,,,29.96183438,-89.92519766,-18.6952,,,,,,
2140,,8300.98,,metal loss-corrosion,18,,0.79,0.67,12:18,OD,674,pitting,10,-10.97,29.79,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96183438,-89.92519766,-18.6952,,,,,,
2140,,8301.12,,metal loss-corrosion,10,,0.59,0.47,12:16,OD,674,pitting,10,-11.1,29.65,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96183466,-89.92519736,-18.6968,,,,,,
2140,,8301.19,,metal loss-corrosion,6,,0.67,0.39,12:41,OD,674,circumferential slotting,10,-11.18,29.57,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96183481,-89.92519720,-18.6977,,,,,,
2140,,8301.86,,metal loss-corrosion,14,,0.59,0.63,2:23,OD,675,pitting,10,-11.85,28.9,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96183616,-89.92519574,-18.7055,,,,,,
2140,,8301.86,,cluster,14,,2.83,1.71,1:51,OD,675,,,-11.85,28.9,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1742.00,,,,29.96183616,-89.92519574,-18.7055,,,,,,
2140,,8301.96,,metal loss-corrosion,8,,0.63,0.51,1:51,OD,675,pitting,10,-11.95,28.8,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96183636,-89.92519553,-18.7066,,,,,,
2140,,8303.88,,metal loss-corrosion,10,,0.59,0.75,10:26,OD,,pitting,10,-13.87,26.88,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96184023,-89.92519137,-18.7292,,,,,,
2140,,8305.17,,metal loss-corrosion,11,,0.87,0.71,2:07,OD,,pitting,10,-15.16,25.59,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96184283,-89.92518858,-18.7442,,,,,,
2140,,8305.25,,metal loss-corrosion,6,,1.30,0.94,9:47,OD,676,pitting,10,-15.23,25.52,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96184298,-89.92518843,-18.7450,,,,,,
2140,,8305.25,,cluster,10,,3.87,1.38,9:47,OD,676,,,-15.23,25.52,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96184298,-89.92518843,-18.7450,,,,,,
2140,,8305.28,,metal loss-corrosion,10,,1.22,0.98,10:25,OD,676,pitting,10,-15.26,25.49,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96184304,-89.92518836,-18.7454,,,,,,
2140,,8305.56,,cluster,11,,3.99,2.13,9:55,OD,677,,,-15.55,25.2,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96184362,-89.92518774,-18.7487,,,,,,
2140,,8305.56,,metal loss-corrosion,11,,0.83,1.65,9:55,OD,677,pitting,10,-15.55,25.2,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96184362,-89.92518774,-18.7487,,,,,,
2140,,8305.60,,metal loss-corrosion,11,,1.34,1.65,10:33,OD,677,pitting,10,-15.59,25.16,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96184370,-89.92518765,-18.7491,,,,,,
2140,,8305.93,,metal loss-corrosion,10,,0.59,0.79,11:05,OD,678,pitting,10,-15.92,24.83,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96184436,-89.92518694,-18.7529,,,,,,
2140,,8305.93,,cluster,17,,3.17,1.03,10:28,OD,678,,,-15.92,24.83,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1756.00,,,,29.96184436,-89.92518694,-18.7529,,,,,,
2140,,8305.94,,metal loss-corrosion,17,,0.84,0.94,10:28,OD,678,pitting,10,-15.92,24.83,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96184438,-89.92518693,-18.7530,,,,,,
2140,,8308.95,,cluster,12,,1.61,2.16,2:26,OD,679,,,-18.94,21.81,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96185046,-89.92518041,-18.7894,,,,,,
2140,,8308.95,,metal loss-corrosion,6,,1.26,0.63,2:31,OD,679,circumferential grooving,10,-18.94,21.81,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96185046,-89.92518041,-18.7894,,,,,,
2140,,8309.08,,metal loss-corrosion,12,,0.75,0.59,2:26,OD,679,pitting,10,-19.07,21.68,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96185072,-89.92518012,-18.7912,,,,,,
2140,,8310.29,,metal loss-corrosion,10,,0.63,1.18,9:52,OD,,pitting,10,-20.27,20.48,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96185314,-89.92517752,-18.8074,,,,,,
2140,,8312.06,,metal loss-corrosion,12,,0.59,0.67,11:18,OD,,pitting,10,-22.05,18.7,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96185673,-89.92517369,-18.8326,,,,,,
2140,,8314.70,,metal loss-corrosion,11,,0.59,1.65,9:47,OD,,axial grooving,15,-24.69,16.07,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96186208,-89.92516802,-18.8716,,,,,,
2140,,8314.99,,metal loss-corrosion,11,,0.63,0.47,2:49,OD,,circumferential slotting,10,-24.98,15.77,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96186268,-89.92516739,-18.8759,,,,,,
2140,,8315.57,,metal loss-corrosion,11,,0.79,1.14,9:02,OD,,pitting,10,-25.55,15.2,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96186384,-89.92516617,-18.8838,,,,,,
2140,,8316.61,,cluster,10,,5.80,1.86,9:35,OD,680,,,-26.6,14.15,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96186598,-89.92516393,-18.8984,,,,,,
2140,,8316.61,,metal loss-corrosion,5,,1.89,1.26,10:31,OD,680,pitting,10,-26.6,14.15,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96186598,-89.92516393,-18.8984,,,,,,
2140,,8316.63,,metal loss-corrosion,10,,0.59,0.63,10:08,OD,680,pitting,10,-26.62,14.13,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96186602,-89.92516389,-18.8986,,,,,,
2140,,8316.69,,metal loss-corrosion,7,,0.87,0.98,9:35,OD,680,pitting,10,-26.67,14.08,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96186613,-89.92516377,-18.8994,,,,,,
2140,,8319.48,,metal loss-corrosion,16,,0.59,0.59,1:32,OD,,pitting,10,-29.47,11.28,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.96187184,-89.92515782,-18.9308,,,,,,
2140,,8325.38,,cluster,11,,3.53,0.67,8:53,OD,681,,,-35.36,5.39,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96188392,-89.92514529,-18.9717,,,,,,
2140,,8325.38,,metal loss-corrosion,9,,0.91,0.67,8:53,OD,681,pitting,10,-35.36,5.39,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96188392,-89.92514529,-18.9717,,,,,,
2140,,8325.38,,metal loss-corrosion,11,,0.94,0.63,9:30,OD,681,pitting,10,-35.37,5.38,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96188392,-89.92514528,-18.9717,,,,,,
2140,,8326.73,,metal loss-corrosion,11,,0.63,0.51,8:36,OD,,pitting,10,-36.72,4.03,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96188669,-89.92514242,-18.9761,,,,,,
2140,,8327.17,,metal loss-corrosion,13,,0.59,0.55,8:58,OD,,pitting,10,-37.16,3.59,5.90,6.90,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.96188759,-89.92514148,-18.9769,,,,,,
2140,,8327.80,,cluster,19,,4.16,2.16,9:28,OD,682,,,-37.78,2.97,5.90,6.90,0.344,52000,ERW,1440,0.84,,,1.65,,,1714.00,,,,29.96188888,-89.92514016,-18.9770,,,,,,
2140,,8327.80,,metal loss-corrosion,6,,0.67,0.83,10:18,OD,682,pitting,10,-37.78,2.97,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96188888,-89.92514016,-18.9770,,,,,,
2140,,8327.81,,metal loss-corrosion,19,,0.71,0.79,9:28,OD,682,pitting,10,-37.8,2.96,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96188890,-89.92514013,-18.9770,,,,,,
2140,,8327.83,,metal loss-corrosion,6,,1.42,1.81,10:02,OD,682,pitting,10,-37.81,2.94,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96188894,-89.92514009,-18.9770,,,,,,
2140,,8328.51,,metal loss-corrosion,12,,0.67,0.75,9:37,OD,,pitting,10,-38.49,2.26,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96189033,-89.92513865,-18.9770,,,,,,
2150,42.44,8330.77,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96189496,-89.92513386,-18.9733,,,,,,
2150,,8334.53,,cluster,19,,3.59,3.76,12:28,OD,683,,,-3.77,38.67,6.20,6.60,0.344,52000,ERW,1440,0.86,,,1.61,,,1667.00,,,,29.96190267,-89.92512583,-18.9651,,,,,,
2150,,8334.53,,metal loss-corrosion,8,,0.59,0.51,12:39,OD,683,pitting,10,-3.77,38.67,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96190267,-89.92512583,-18.9651,,,,,,
2150,,8334.62,,cluster,11,,3.84,1.84,2:44,OD,684,,,-3.85,38.59,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96190284,-89.92512565,-18.9648,,,,,,
2150,,8334.62,,metal loss-corrosion,9,,0.59,0.55,3:13,OD,684,pitting,10,-3.85,38.59,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96190284,-89.92512565,-18.9648,,,,,,
2150,,8334.63,,metal loss-corrosion,11,,0.63,1.77,3:30,OD,684,axial grooving,15,-3.86,38.58,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96190285,-89.92512564,-18.9648,,,,,,
2150,,8334.63,,metal loss-corrosion,14,,1.46,0.59,12:28,OD,683,circumferential grooving,10,-3.86,38.58,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96190286,-89.92512563,-18.9648,,,,,,
2150,,8334.64,,metal loss-corrosion,19,,0.59,1.06,1:11,OD,683,pitting,10,-3.87,38.57,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96190287,-89.92512562,-18.9648,,,,,,
2150,,8334.64,,metal loss-corrosion,8,,0.63,0.55,2:44,OD,684,pitting,10,-3.88,38.56,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96190289,-89.92512560,-18.9648,,,,,,
2150,,8334.78,,metal loss-corrosion,9,,0.79,0.75,12:30,OD,683,pitting,10,-4.02,38.42,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96190318,-89.92512530,-18.9643,,,,,,
2150,,8334.97,,metal loss-corrosion,14,,0.71,0.75,1:31,OD,,pitting,10,-4.2,38.24,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.96190355,-89.92512491,-18.9637,,,,,,
2150,,8341.58,,metal loss-corrosion,18,,1.14,0.71,12:54,OD,,pitting,10,-10.81,31.63,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.96191704,-89.92511080,-18.9203,,,,,,
2150,,8341.63,,cluster,14,,0.73,1.55,1:44,OD,685,,,-10.86,31.58,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.68,,,1746.00,,,,29.96191714,-89.92511069,-18.9198,,,,,,
2150,,8341.63,,metal loss-corrosion,14,,0.63,0.63,1:44,OD,685,pitting,10,-10.86,31.58,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96191714,-89.92511069,-18.9198,,,,,,
2150,,8341.72,,metal loss-corrosion,8,,0.59,0.47,1:46,OD,685,circumferential slotting,10,-10.95,31.49,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96191732,-89.92511050,-18.9189,,,,,,
2150,,8342.11,,metal loss-corrosion,10,,0.59,0.75,2:28,OD,,pitting,10,-11.35,31.09,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96191813,-89.92510965,-18.9147,,,,,,
2150,,8347.45,,metal loss-corrosion,10,,0.71,0.51,9:03,OD,,pitting,10,-16.68,25.76,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96192894,-89.92509816,-18.8703,,,,,,
2150,,8347.82,,metal loss-corrosion,12,,0.59,0.83,8:55,OD,686,pitting,10,-17.05,25.39,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96192969,-89.92509737,-18.8682,,,,,,
2150,,8347.82,,cluster,12,,1.22,2.25,8:55,OD,686,,,-17.05,25.39,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96192969,-89.92509737,-18.8682,,,,,,
2150,,8347.95,,metal loss-corrosion,6,,0.59,0.67,9:04,OD,686,pitting,10,-17.19,25.26,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96192995,-89.92509708,-18.8674,,,,,,
2150,,8352.23,,cluster,13,,2.06,0.75,9:58,OD,687,,,-21.47,20.97,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.96193858,-89.92508780,-18.8495,,,,,,
2150,,8352.23,,metal loss-corrosion,13,,0.59,0.63,10:19,OD,687,pitting,10,-21.47,20.97,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96193858,-89.92508780,-18.8495,,,,,,
2150,,8352.24,,metal loss-corrosion,7,,0.59,0.67,9:58,OD,687,pitting,10,-21.47,20.97,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96193859,-89.92508779,-18.8495,,,,,,
2150,,8352.66,,metal loss-corrosion,10,,0.75,0.63,10:29,OD,,pitting,10,-21.89,20.55,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96193943,-89.92508688,-18.8484,,,,,,
2150,,8355.06,,cluster,12,,2.27,0.60,12:42,OD,688,,,-24.3,18.14,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96194426,-89.92508165,-18.8436,,,,,,
2150,,8355.06,,metal loss-corrosion,12,,0.59,0.47,12:42,OD,688,circumferential slotting,10,-24.3,18.14,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96194426,-89.92508165,-18.8436,,,,,,
2150,,8355.07,,metal loss-corrosion,8,,0.59,0.47,1:06,OD,688,circumferential slotting,10,-24.31,18.13,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96194429,-89.92508163,-18.8436,,,,,,
2150,,8355.28,,metal loss-corrosion,27,,1.06,1.22,12:44,OD,689,pitting,10,-24.52,17.92,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96194471,-89.92508117,-18.8432,,,,,,
2150,,8355.28,,cluster,27,,3.45,3.50,12:40,OD,689,,,-24.52,17.92,6.20,6.60,0.344,52000,ERW,1440,0.88,0.83,0.8,1.57,1.68,1.75,1628.00,1737,1810.00,,29.96194471,-89.92508117,-18.8432,,,,,,
2150,,8355.33,,metal loss-corrosion,7,,0.59,0.51,1:21,OD,689,pitting,10,-24.56,17.88,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96194480,-89.92508108,-18.8431,,,,,,
2150,,8355.38,,metal loss-corrosion,8,,0.59,0.43,1:13,OD,689,circumferential slotting,10,-24.61,17.83,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96194490,-89.92508096,-18.8431,,,,,,
2150,,8355.46,,metal loss-corrosion,11,,0.63,0.39,12:54,OD,689,circumferential slotting,10,-24.7,17.74,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96194507,-89.92508078,-18.8430,,,,,,
2150,,8355.52,,metal loss-corrosion,9,,1.30,0.71,12:40,OD,689,pitting,10,-24.75,17.69,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96194517,-89.92508067,-18.8429,,,,,,
2150,,8356.91,,metal loss-corrosion,11,,0.67,0.63,1:45,OD,,pitting,10,-26.14,16.3,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96194797,-89.92507763,-18.8410,,,,,,
2150,,8358.63,,metal loss-corrosion,11,,1.22,0.71,12:45,OD,690,pitting,10,-27.86,14.58,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96195142,-89.92507389,-18.8384,,,,,,
2150,,8358.63,,cluster,11,,1.92,1.72,12:35,OD,690,,,-27.86,14.58,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96195142,-89.92507389,-18.8384,,,,,,
2150,,8358.73,,metal loss-corrosion,8,,0.71,0.55,12:35,OD,690,pitting,10,-27.96,14.48,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96195161,-89.92507367,-18.8382,,,,,,
2150,,8359.11,,metal loss-corrosion,17,,0.67,0.67,12:24,OD,,pitting,10,-28.35,14.09,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.96195239,-89.92507283,-18.8376,,,,,,
2150,,8359.76,,metal loss-corrosion,11,,0.59,0.55,2:45,OD,,pitting,10,-29,13.44,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96195369,-89.92507141,-18.8368,,,,,,
2150,,8360.66,,metal loss-corrosion,11,,0.71,0.71,10:19,OD,,pitting,10,-29.9,12.54,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96195549,-89.92506945,-18.8357,,,,,,
2150,,8360.79,,cluster,13,,2.25,1.83,9:02,OD,691,,,-30.02,12.42,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1742.00,,,,29.96195574,-89.92506918,-18.8356,,,,,,
2150,,8360.79,,metal loss-corrosion,6,,0.79,0.51,9:23,OD,691,pitting,10,-30.02,12.42,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96195574,-89.92506918,-18.8356,,,,,,
2150,,8360.88,,metal loss-corrosion,13,,0.59,0.71,9:02,OD,691,pitting,10,-30.11,12.33,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96195592,-89.92506897,-18.8355,,,,,,
2150,,8361.00,,metal loss-corrosion,11,,0.79,0.71,1:38,OD,,pitting,10,-30.24,12.2,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96195617,-89.92506871,-18.8353,,,,,,
2150,,8367.70,,metal loss-corrosion,12,,0.71,0.51,8:38,OD,,pitting,10,-36.93,5.51,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96196960,-89.92505413,-18.8136,,,,,,
2150,,8368.27,,metal loss-corrosion,12,,0.94,0.98,10:35,OD,,pitting,10,-37.5,4.94,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96197075,-89.92505289,-18.8095,,,,,,
2160,42.41,8373.21,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96198071,-89.92504221,-18.7725,,,,,,
2160,,8374.77,,metal loss-corrosion,10,,0.71,0.71,10:58,OD,,pitting,10,-1.56,40.85,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96198388,-89.92503885,-18.7652,,,,,,
2160,,8375.40,,metal loss-corrosion,14,,0.59,0.47,10:44,OD,,circumferential slotting,10,-2.19,40.21,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.96198516,-89.92503749,-18.7624,,,,,,
2160,,8379.71,,metal loss-corrosion,12,,0.67,0.71,10:02,OD,,pitting,10,-6.5,35.91,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96199392,-89.92502827,-18.7484,,,,,,
2160,,8381.14,,metal loss-corrosion,14,,0.87,0.67,10:05,OD,,pitting,10,-7.94,34.47,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.96199685,-89.92502520,-18.7472,,,,,,
2160,,8382.29,,metal loss-corrosion,10,,0.59,0.47,10:19,OD,,circumferential slotting,10,-9.09,33.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96199920,-89.92502274,-18.7476,,,,,,
2160,,8383.94,,metal loss-corrosion,13,,0.71,0.71,9:28,OD,692,pitting,10,-10.73,31.68,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96200256,-89.92501923,-18.7495,,,,,,
2160,,8383.94,,cluster,13,,3.01,1.02,8:55,OD,692,,,-10.73,31.68,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,29.96200256,-89.92501923,-18.7495,,,,,,
2160,,8383.98,,metal loss-corrosion,7,,0.63,0.55,8:55,OD,692,pitting,10,-10.77,31.64,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96200264,-89.92501915,-18.7496,,,,,,
2160,,8384.20,,metal loss-corrosion,10,,0.75,1.30,10:28,OD,,pitting,10,-10.99,31.42,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96200309,-89.92501868,-18.7501,,,,,,
2160,,8385.00,,metal loss-corrosion,10,,0.79,0.87,9:37,OD,,pitting,10,-11.8,30.61,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96200473,-89.92501697,-18.7519,,,,,,
2160,,8386.26,,metal loss-corrosion,7,,0.63,0.67,10:38,OD,693,pitting,10,-13.06,29.35,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96200730,-89.92501428,-18.7587,,,,,,
2160,,8386.26,,cluster,16,,2.73,2.16,10:08,OD,693,,,-13.06,29.35,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1724.00,,,,29.96200730,-89.92501428,-18.7587,,,,,,
2160,,8386.40,,metal loss-corrosion,16,,0.71,0.55,10:08,OD,693,pitting,10,-13.19,29.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96200758,-89.92501399,-18.7596,,,,,,
2160,,8386.85,,metal loss-corrosion,10,,0.79,0.59,3:13,OD,,pitting,10,-13.64,28.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96200850,-89.92501304,-18.7627,,,,,,
2160,,8387.25,,cluster,11,,3.31,1.77,9:30,OD,694,,,-14.04,28.37,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96200932,-89.92501218,-18.7654,,,,,,
2160,,8387.25,,metal loss-corrosion,11,,0.59,1.77,10:09,OD,694,axial grooving,15,-14.04,28.37,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96200932,-89.92501218,-18.7654,,,,,,
2160,,8387.32,,metal loss-corrosion,8,,1.02,0.71,9:30,OD,694,pitting,10,-14.11,28.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96200945,-89.92501204,-18.7659,,,,,,
2160,,8388.45,,metal loss-corrosion,11,,0.71,0.59,3:51,OD,,pitting,10,-15.25,27.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96201177,-89.92500961,-18.7765,,,,,,
2160,,8388.56,,metal loss-corrosion,11,,0.59,1.61,10:29,OD,,axial grooving,15,-15.36,27.05,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96201200,-89.92500937,-18.7775,,,,,,
2160,,8390.99,,metal loss-corrosion,10,,0.79,0.43,3:31,OD,,circumferential slotting,10,-17.79,24.62,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96201695,-89.92500419,-18.8032,,,,,,
2160,,8393.08,,metal loss-corrosion,5,,0.75,0.67,11:05,OD,695,pitting,10,-19.87,22.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96202120,-89.92499973,-18.8302,,,,,,
2160,,8393.08,,cluster,13,,3.75,2.48,10:22,OD,695,,,-19.87,22.54,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.66,,,1726.00,,,,29.96202120,-89.92499973,-18.8302,,,,,,
2160,,8393.18,,metal loss-corrosion,13,,0.59,0.55,10:59,OD,695,pitting,10,-19.97,22.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96202140,-89.92499952,-18.8315,,,,,,
2160,,8393.21,,metal loss-corrosion,11,,0.59,0.75,10:22,OD,695,pitting,10,-20,22.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96202148,-89.92499944,-18.8320,,,,,,
2160,,8393.25,,metal loss-corrosion,9,,0.67,0.43,11:06,OD,695,circumferential slotting,10,-20.04,22.37,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96202155,-89.92499937,-18.8325,,,,,,
2160,,8393.63,,cluster,10,,2.83,1.12,9:31,OD,696,,,-20.42,21.99,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96202232,-89.92499856,-18.8379,,,,,,
2160,,8393.63,,metal loss-corrosion,8,,0.59,0.55,10:03,OD,696,pitting,10,-20.42,21.99,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96202232,-89.92499856,-18.8379,,,,,,
2160,,8393.65,,metal loss-corrosion,10,,0.71,0.79,9:31,OD,696,pitting,10,-20.45,21.96,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96202238,-89.92499850,-18.8384,,,,,,
2160,,8394.06,,metal loss-corrosion,10,,0.75,0.79,10:56,OD,,pitting,10,-20.85,21.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96202321,-89.92499763,-18.8447,,,,,,
2160,,8394.60,,metal loss-corrosion,17,,0.83,0.51,10:56,OD,,pitting,10,-21.39,21.02,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,29.96202430,-89.92499647,-18.8531,,,,,,
2160,,8396.13,,metal loss-corrosion,13,,0.59,1.61,10:43,OD,,axial grooving,15,-22.92,19.49,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.68,,,1746.00,,,,29.96202740,-89.92499320,-18.8778,,,,,,
2160,,8397.16,,metal loss-corrosion,10,,0.59,1.69,3:23,OD,,axial grooving,15,-23.95,18.46,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96202949,-89.92499099,-18.8951,,,,,,
2160,,8397.41,,metal loss-corrosion,14,,0.67,0.63,9:51,OD,,pitting,10,-24.2,18.21,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.96203000,-89.92499045,-18.8994,,,,,,
2160,,8398.01,,metal loss-corrosion,15,,0.91,0.59,9:31,OD,,pitting,10,-24.8,17.6,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.96203123,-89.92498915,-18.9098,,,,,,
2160,,8399.87,,cluster,19,,3.04,2.17,9:38,OD,697,,,-26.66,15.74,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1714.00,,,,29.96203499,-89.92498514,-18.9420,,,,,,
2160,,8399.87,,metal loss-corrosion,19,,0.67,2.17,9:38,OD,697,axial grooving,15,-26.66,15.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96203499,-89.92498514,-18.9420,,,,,,
2160,,8399.95,,metal loss-corrosion,8,,0.59,0.87,10:13,OD,697,pitting,10,-26.74,15.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96203514,-89.92498498,-18.9434,,,,,,
2160,,8400.51,,metal loss-corrosion,12,,0.79,0.71,9:58,OD,,pitting,10,-27.3,15.1,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96203628,-89.92498376,-18.9534,,,,,,
2160,,8402.13,,metal loss-corrosion,8,,1.02,1.42,9:49,OD,698,pitting,10,-28.93,13.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96203956,-89.92498025,-18.9826,,,,,,
2160,,8402.13,,cluster,15,,2.70,1.42,9:25,OD,698,,,-28.93,13.48,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1748.00,,,,29.96203956,-89.92498025,-18.9826,,,,,,
2160,,8402.15,,metal loss-corrosion,15,,0.63,0.51,9:25,OD,698,pitting,10,-28.94,13.47,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96203959,-89.92498022,-18.9829,,,,,,
2160,,8402.46,,metal loss-corrosion,12,,0.83,1.42,9:50,OD,,pitting,10,-29.25,13.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96204020,-89.92497956,-18.9885,,,,,,
2160,,8403.02,,cluster,11,,1.22,1.52,11:11,OD,699,,,-29.82,12.59,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96204135,-89.92497833,-18.9990,,,,,,
2160,,8403.02,,metal loss-corrosion,11,,0.59,0.51,11:11,OD,699,pitting,10,-29.82,12.59,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96204135,-89.92497833,-18.9990,,,,,,
2160,,8403.11,,metal loss-corrosion,10,,0.59,0.47,11:20,OD,699,circumferential slotting,10,-29.9,12.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96204152,-89.92497814,-19.0006,,,,,,
2160,,8403.25,,metal loss-corrosion,26,,1.82,0.75,10:54,OD,,pitting,10,-30.04,12.36,5.90,6.60,0.344,52000,ERW,1440,0.82,0.76,0.76,1.69,1.84,1.84,1757.00,1903,1905.00,,29.96204180,-89.92497783,-19.0032,,,,,,
2160,,8403.43,,cluster,17,,6.55,4.41,9:40,OD,700,,,-30.22,12.19,5.90,6.60,0.344,52000,ERW,1440,0.86,,,1.61,,,1667.00,,,,29.96204216,-89.92497745,-19.0065,,,,,,
2160,,8403.43,,metal loss-corrosion,13,,0.71,1.38,10:46,OD,700,axial grooving,15,-30.22,12.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96204216,-89.92497745,-19.0065,,,,,,
2160,,8403.49,,metal loss-corrosion,10,,0.98,1.06,10:19,OD,700,pitting,10,-30.28,12.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96204228,-89.92497732,-19.0075,,,,,,
2160,,8403.51,,metal loss-corrosion,11,,1.14,1.77,9:40,OD,700,pitting,10,-30.3,12.11,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96204233,-89.92497727,-19.0080,,,,,,
2160,,8403.69,,metal loss-corrosion,17,,1.10,1.30,10:58,OD,700,pitting,10,-30.48,11.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96204269,-89.92497688,-19.0113,,,,,,
2160,,8403.72,,metal loss-corrosion,7,,1.30,0.71,10:16,OD,700,pitting,10,-30.52,11.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96204276,-89.92497681,-19.0120,,,,,,
2160,,8404.04,,metal loss-corrosion,12,,0.59,0.47,10:32,OD,,circumferential slotting,10,-30.83,11.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96204339,-89.92497612,-19.0180,,,,,,
2160,,8404.18,,metal loss-corrosion,17,,0.71,0.83,10:56,OD,,pitting,10,-30.97,11.44,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,29.96204367,-89.92497582,-19.0207,,,,,,
2160,,8404.76,,cluster,17,,3.09,1.81,10:14,OD,701,,,-31.55,10.85,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1732.00,,,,29.96204484,-89.92497455,-19.0318,,,,,,
2160,,8404.76,,metal loss-corrosion,17,,0.59,1.81,10:14,OD,701,axial grooving,15,-31.55,10.85,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96204484,-89.92497455,-19.0318,,,,,,
2160,,8404.81,,metal loss-corrosion,9,,1.34,0.98,10:39,OD,701,pitting,10,-31.6,10.8,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96204494,-89.92497445,-19.0327,,,,,,
2160,,8405.57,,metal loss-corrosion,12,,0.59,1.02,2:53,OD,702,pitting,10,-32.37,10.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96204647,-89.92497279,-19.0472,,,,,,
2160,,8405.57,,cluster,12,,3.14,1.17,2:53,OD,702,,,-32.37,10.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96204647,-89.92497279,-19.0472,,,,,,
2160,,8405.58,,metal loss-corrosion,16,,0.87,0.71,10:20,OD,,pitting,10,-32.38,10.03,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.96204649,-89.92497277,-19.0474,,,,,,
2160,,8405.60,,metal loss-corrosion,8,,1.18,0.79,3:21,OD,702,pitting,10,-32.4,10.01,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96204653,-89.92497272,-19.0478,,,,,,
2160,,8406.28,,cluster,11,,4.12,3.45,10:27,OD,703,,,-33.08,9.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96204789,-89.92497124,-19.0610,,,,,,
2160,,8406.28,,metal loss-corrosion,8,,0.79,0.39,10:27,OD,703,circumferential slotting,10,-33.08,9.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96204789,-89.92497124,-19.0610,,,,,,
2160,,8406.37,,metal loss-corrosion,11,,0.59,0.51,10:51,OD,703,pitting,10,-33.16,9.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96204806,-89.92497106,-19.0625,,,,,,
2160,,8406.37,,metal loss-corrosion,7,,0.63,0.43,10:27,OD,703,circumferential slotting,10,-33.16,9.24,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96204807,-89.92497105,-19.0626,,,,,,
2160,,8406.43,,metal loss-corrosion,7,,1.26,1.26,11:08,OD,703,pitting,10,-33.22,9.18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96204819,-89.92497092,-19.0638,,,,,,
2160,,8406.51,,metal loss-corrosion,10,,1.38,0.79,10:29,OD,703,pitting,10,-33.3,9.11,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96204834,-89.92497075,-19.0652,,,,,,
2160,,8408.26,,metal loss-corrosion,10,,0.59,0.39,1:15,OD,704,circumferential slotting,10,-35.05,7.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96205184,-89.92496693,-19.0992,,,,,,
2160,,8408.26,,cluster,10,,5.27,1.49,12:54,OD,704,,,-35.05,7.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96205184,-89.92496693,-19.0992,,,,,,
2160,,8408.26,,metal loss-corrosion,7,,0.59,0.47,1:38,OD,704,circumferential slotting,10,-35.05,7.35,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96205185,-89.92496693,-19.0992,,,,,,
2160,,8408.33,,metal loss-corrosion,7,,0.59,0.63,12:54,OD,704,pitting,10,-35.12,7.29,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96205198,-89.92496678,-19.1005,,,,,,
2160,,8408.33,,metal loss-corrosion,7,,1.22,0.63,1:52,OD,704,circumferential grooving,10,-35.12,7.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96205199,-89.92496677,-19.1006,,,,,,
2160,,8408.70,,metal loss-corrosion,10,,0.59,0.47,3:12,OD,,circumferential slotting,10,-35.49,6.91,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96205273,-89.92496596,-19.1077,,,,,,
2160,,8408.83,,metal loss-corrosion,11,,0.83,0.47,3:09,OD,705,circumferential slotting,10,-35.62,6.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96205299,-89.92496568,-19.1103,,,,,,
2160,,8408.83,,cluster,11,,0.90,1.86,3:08,OD,705,,,-35.62,6.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96205299,-89.92496568,-19.1103,,,,,,
2160,,8408.94,,metal loss-corrosion,8,,0.59,0.55,3:08,OD,705,pitting,10,-35.73,6.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96205321,-89.92496544,-19.1124,,,,,,
2160,,8409.22,,metal loss-corrosion,10,,0.71,0.83,9:32,OD,,pitting,10,-36.02,6.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96205377,-89.92496482,-19.1179,,,,,,
2160,,8409.61,,metal loss-corrosion,15,,1.14,0.59,9:22,OD,,pitting,10,-36.4,6.01,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.96205454,-89.92496398,-19.1253,,,,,,
2160,,8409.82,,metal loss-corrosion,12,,0.59,0.98,10:14,OD,,pitting,10,-36.61,5.79,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96205497,-89.92496352,-19.1293,,,,,,
2160,,8409.95,,metal loss-corrosion,15,,0.75,0.47,8:38,OD,706,pitting,10,-36.75,5.66,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96205523,-89.92496323,-19.1316,,,,,,
2160,,8409.95,,cluster,15,,2.91,0.79,8:07,OD,706,,,-36.75,5.66,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.96205523,-89.92496323,-19.1316,,,,,,
2160,,8409.96,,cluster,16,,1.47,1.76,10:46,OD,707,,,-36.75,5.65,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1735.00,,,,29.96205525,-89.92496321,-19.1318,,,,,,
2160,,8409.96,,metal loss-corrosion,13,,0.91,0.51,10:54,OD,707,pitting,10,-36.75,5.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96205525,-89.92496321,-19.1318,,,,,,
2160,,8409.96,,metal loss-corrosion,7,,0.59,0.67,8:07,OD,706,pitting,10,-36.76,5.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96205525,-89.92496321,-19.1318,,,,,,
2160,,8410.05,,metal loss-corrosion,16,,1.04,0.71,10:46,OD,707,pitting,10,-36.84,5.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96205542,-89.92496302,-19.1334,,,,,,
2160,,8410.82,,metal loss-corrosion,10,,0.59,0.47,9:29,OD,,circumferential slotting,10,-37.61,4.8,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96205695,-89.92496134,-19.1473,,,,,,
2160,,8412.06,,metal loss-corrosion,10,,2.21,1.22,9:16,OD,,pitting,10,-38.85,3.56,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96205943,-89.92495863,-19.1692,,,,,,
2160,,8412.28,,metal loss-corrosion,13,,0.98,0.75,9:50,OD,,pitting,10,-39.07,3.34,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.96205987,-89.92495815,-19.1728,,,,,,
2160,,8412.51,,cluster,16,,6.67,3.14,9:03,OD,708,,,-39.3,3.11,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.64,,,1698.00,,,,29.96206034,-89.92495765,-19.1766,,,,,,
2160,,8412.51,,metal loss-corrosion,13,,0.91,1.69,10:15,OD,708,pitting,10,-39.3,3.11,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96206034,-89.92495765,-19.1766,,,,,,
2160,,8412.69,,metal loss-corrosion,7,,0.59,0.98,9:23,OD,708,pitting,10,-39.48,2.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96206070,-89.92495726,-19.1795,,,,,,
2160,,8412.69,,metal loss-corrosion,6,,0.98,0.47,9:43,OD,708,circumferential slotting,10,-39.48,2.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96206070,-89.92495725,-19.1796,,,,,,
2160,,8412.70,,metal loss-corrosion,16,,0.59,0.51,9:03,OD,708,pitting,10,-39.5,2.91,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96206073,-89.92495722,-19.1798,,,,,,
2160,,8412.73,,metal loss-corrosion,6,,1.30,0.47,10:20,OD,708,circumferential slotting,10,-39.52,2.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96206078,-89.92495716,-19.1802,,,,,,
2160,,8412.97,,metal loss-corrosion,10,,0.94,0.91,9:40,OD,,pitting,10,-39.76,2.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96206126,-89.92495664,-19.1842,,,,,,
2160,,8413.30,,metal loss-corrosion,10,,0.63,0.63,8:49,OD,,pitting,10,-40.09,2.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96206192,-89.92495593,-19.1896,,,,,,
2160,,8413.46,,metal loss-corrosion,10,,0.59,0.71,9:57,OD,,pitting,10,-40.26,2.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96206225,-89.92495556,-19.1923,,,,,,
2160,,8414.86,,cluster,11,,3.69,1.87,10:13,OD,709,,,-41.65,0.75,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96206505,-89.92495252,-19.2159,,,,,,
2160,,8414.86,,metal loss-corrosion,9,,1.65,0.51,10:13,OD,709,circumferential grooving,10,-41.65,0.75,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96206505,-89.92495252,-19.2159,,,,,,
2160,,8414.96,,metal loss-corrosion,9,,0.83,0.47,10:54,OD,709,circumferential slotting,10,-41.75,0.66,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96206524,-89.92495231,-19.2175,,,,,,
2160,,8414.97,,metal loss-corrosion,11,,0.71,0.63,10:21,OD,709,pitting,10,-41.76,0.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96206526,-89.92495229,-19.2176,,,,,,
2170,41.17,8415.62,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96206656,-89.92495088,-19.2286,,,,,,
2170,,8417.38,,metal loss-corrosion,11,,0.59,0.63,1:49,OD,,pitting,10,-1.76,39.41,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207011,-89.92494707,-19.2612,,,,,,
2170,,8417.72,,metal loss-corrosion,11,,0.59,0.51,1:54,OD,,circumferential slotting,10,-2.1,39.07,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207080,-89.92494632,-19.2676,,,,,,
2170,,8418.43,,metal loss-corrosion,10,,0.75,0.59,9:33,OD,,pitting,10,-2.82,38.36,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207224,-89.92494478,-19.2796,,,,,,
2170,,8418.82,,metal loss-corrosion,8,,0.59,0.51,9:58,OD,710,pitting,10,-3.2,37.97,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207302,-89.92494395,-19.2861,,,,,,
2170,,8418.82,,cluster,10,,7.71,3.13,8:16,OD,710,,,-3.2,37.97,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207302,-89.92494395,-19.2861,,,,,,
2170,,8418.82,,metal loss-corrosion,10,,0.71,0.94,9:25,OD,710,pitting,10,-3.21,37.97,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207303,-89.92494394,-19.2862,,,,,,
2170,,8418.93,,metal loss-corrosion,7,,0.59,0.51,8:51,OD,710,pitting,10,-3.31,37.86,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207325,-89.92494371,-19.2879,,,,,,
2170,,8419.02,,metal loss-corrosion,7,,0.75,0.71,8:16,OD,710,pitting,10,-3.41,37.77,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207343,-89.92494351,-19.2894,,,,,,
2170,,8419.18,,cluster,12,,5.13,2.61,8:26,OD,711,,,-3.57,37.61,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207376,-89.92494316,-19.2921,,,,,,
2170,,8419.18,,metal loss-corrosion,8,,0.59,0.63,8:57,OD,711,pitting,10,-3.57,37.61,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207376,-89.92494316,-19.2921,,,,,,
2170,,8419.29,,metal loss-corrosion,12,,0.59,0.63,9:31,OD,711,pitting,10,-3.68,37.5,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207398,-89.92494292,-19.2940,,,,,,
2170,,8419.31,,metal loss-corrosion,7,,0.87,0.98,8:26,OD,711,pitting,10,-3.69,37.48,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207401,-89.92494290,-19.2942,,,,,,
2170,,8419.31,,metal loss-corrosion,10,,0.59,1.10,9:02,OD,711,pitting,10,-3.69,37.48,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207401,-89.92494289,-19.2942,,,,,,
2170,,8419.45,,metal loss-corrosion,12,,0.94,0.79,1:33,OD,,pitting,10,-3.84,37.33,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207431,-89.92494258,-19.2967,,,,,,
2170,,8419.55,,metal loss-corrosion,10,,0.75,0.79,8:22,OD,712,pitting,10,-3.93,37.24,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207450,-89.92494237,-19.2983,,,,,,
2170,,8419.55,,cluster,14,,2.29,2.84,8:00,OD,712,,,-3.93,37.24,6.20,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1714.00,,,,29.96207450,-89.92494237,-19.2983,,,,,,
2170,,8419.66,,metal loss-corrosion,14,,0.63,0.83,8:19,OD,712,pitting,10,-4.04,37.13,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207472,-89.92494213,-19.3001,,,,,,
2170,,8419.74,,metal loss-corrosion,7,,0.59,0.55,8:00,OD,712,pitting,10,-4.12,37.05,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207488,-89.92494196,-19.3014,,,,,,
2170,,8419.83,,cluster,18,,7.50,2.11,8:04,OD,713,,,-4.22,36.95,6.20,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1719.00,,,,29.96207508,-89.92494176,-19.3030,,,,,,
2170,,8419.83,,metal loss-corrosion,10,,0.59,0.47,8:41,OD,713,pitting,10,-4.22,36.95,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207508,-89.92494176,-19.3030,,,,,,
2170,,8419.86,,metal loss-corrosion,18,,0.59,0.51,9:07,OD,713,pitting,10,-4.25,36.92,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207514,-89.92494169,-19.3034,,,,,,
2170,,8419.90,,metal loss-corrosion,11,,0.59,0.83,9:43,OD,713,pitting,10,-4.28,36.89,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207520,-89.92494162,-19.3040,,,,,,
2170,,8419.94,,metal loss-corrosion,8,,0.67,0.87,8:04,OD,713,pitting,10,-4.32,36.85,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207529,-89.92494153,-19.3046,,,,,,
2170,,8420.06,,metal loss-corrosion,11,,0.59,0.79,3:11,OD,,pitting,10,-4.44,36.73,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207553,-89.92494127,-19.3064,,,,,,
2170,,8420.09,,metal loss-corrosion,10,,0.59,0.94,9:14,OD,,pitting,10,-4.48,36.7,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207560,-89.92494120,-19.3070,,,,,,
2170,,8420.22,,metal loss-corrosion,10,,0.71,0.67,10:04,OD,,pitting,10,-4.6,36.57,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207585,-89.92494094,-19.3089,,,,,,
2170,,8420.32,,metal loss-corrosion,10,,0.63,0.55,2:40,OD,714,pitting,10,-4.7,36.47,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207605,-89.92494071,-19.3105,,,,,,
2170,,8420.32,,cluster,10,,1.50,1.87,2:40,OD,714,,,-4.7,36.47,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207605,-89.92494071,-19.3105,,,,,,
2170,,8420.38,,metal loss-corrosion,7,,0.91,1.50,10:03,OD,715,pitting,10,-4.76,36.41,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207618,-89.92494058,-19.3114,,,,,,
2170,,8420.38,,cluster,11,,4.40,4.32,9:13,OD,715,,,-4.76,36.41,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207618,-89.92494058,-19.3114,,,,,,
2170,,8420.41,,metal loss-corrosion,6,,1.50,0.83,2:40,OD,714,pitting,10,-4.79,36.38,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207623,-89.92494053,-19.3118,,,,,,
2170,,8420.44,,metal loss-corrosion,11,,0.63,0.59,9:21,OD,715,pitting,10,-4.83,36.35,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207631,-89.92494044,-19.3124,,,,,,
2170,,8420.57,,metal loss-corrosion,7,,0.91,0.83,9:23,OD,715,pitting,10,-4.95,36.22,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207656,-89.92494018,-19.3143,,,,,,
2170,,8420.70,,metal loss-corrosion,8,,0.59,0.47,9:13,OD,715,circumferential slotting,10,-5.09,36.09,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207683,-89.92493989,-19.3164,,,,,,
2170,,8420.98,,metal loss-corrosion,12,,0.63,1.26,10:15,OD,,axial grooving,15,-5.37,35.81,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207739,-89.92493928,-19.3207,,,,,,
2170,,8420.99,,cluster,14,,6.15,5.10,8:26,OD,716,,,-5.38,35.8,6.20,6.60,0.344,52000,ERW,1440,0.86,,,1.62,,,1678.00,,,,29.96207742,-89.92493926,-19.3209,,,,,,
2170,,8420.99,,metal loss-corrosion,6,,0.59,0.75,9:27,OD,716,pitting,10,-5.38,35.8,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207742,-89.92493926,-19.3209,,,,,,
2170,,8421.06,,metal loss-corrosion,7,,0.59,0.91,8:26,OD,716,pitting,10,-5.44,35.73,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207754,-89.92493912,-19.3219,,,,,,
2170,,8421.09,,metal loss-corrosion,8,,0.94,0.71,8:49,OD,716,pitting,10,-5.47,35.7,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207761,-89.92493905,-19.3224,,,,,,
2170,,8421.16,,metal loss-corrosion,14,,0.59,0.47,9:30,OD,716,circumferential slotting,10,-5.54,35.63,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207775,-89.92493890,-19.3235,,,,,,
2170,,8421.26,,metal loss-corrosion,7,,0.63,0.63,9:45,OD,716,pitting,10,-5.65,35.53,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207796,-89.92493868,-19.3251,,,,,,
2170,,8421.36,,metal loss-corrosion,7,,0.75,0.67,9:32,OD,716,pitting,10,-5.75,35.43,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207816,-89.92493846,-19.3266,,,,,,
2170,,8421.50,,metal loss-corrosion,13,,0.59,0.59,9:31,OD,,pitting,10,-5.89,35.29,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.96207845,-89.92493815,-19.3288,,,,,,
2170,,8422.26,,metal loss-corrosion,10,,0.59,0.55,3:14,OD,717,pitting,10,-6.65,34.52,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207998,-89.92493651,-19.3410,,,,,,
2170,,8422.26,,cluster,10,,2.65,2.05,2:47,OD,717,,,-6.65,34.52,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96207998,-89.92493651,-19.3410,,,,,,
2170,,8422.31,,metal loss-corrosion,10,,0.71,0.87,10:34,OD,718,pitting,10,-6.7,34.48,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96208008,-89.92493641,-19.3418,,,,,,
