Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
2170,,8422.31,,cluster,12,,8.25,2.34,8:46,OD,718,,,-6.7,34.48,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96208008,-89.92493641,-19.3418,,,,,,
2170,,8422.34,,metal loss-corrosion,8,,0.79,0.71,2:47,OD,717,pitting,10,-6.73,34.45,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96208014,-89.92493634,-19.3423,,,,,,
2170,,8422.35,,metal loss-corrosion,8,,0.91,1.89,8:46,OD,718,axial grooving,15,-6.73,34.44,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96208015,-89.92493633,-19.3424,,,,,,
2170,,8422.36,,metal loss-corrosion,11,,2.44,1.65,9:25,OD,718,general,10,-6.74,34.43,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96208017,-89.92493631,-19.3425,,,,,,
2170,,8422.39,,metal loss-corrosion,9,,0.63,0.55,3:16,OD,717,pitting,10,-6.77,34.4,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96208023,-89.92493623,-19.3431,,,,,,
2170,,8422.45,,metal loss-corrosion,12,,0.92,0.66,10:19,OD,718,pitting,10,-6.84,34.34,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96208036,-89.92493610,-19.3441,,,,,,
2170,,8422.86,,metal loss-corrosion,15,,0.63,1.06,10:52,OD,,pitting,10,-7.24,33.93,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1757.00,,,,29.96208118,-89.92493522,-19.3508,,,,,,
2170,,8423.46,,cluster,12,,4.84,2.52,9:54,OD,719,,,-7.84,33.33,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96208239,-89.92493392,-19.3606,,,,,,
2170,,8423.46,,metal loss-corrosion,11,,0.66,0.80,9:54,OD,719,pitting,10,-7.84,33.33,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96208239,-89.92493392,-19.3606,,,,,,
2170,,8423.48,,metal loss-corrosion,12,,0.79,0.67,10:52,OD,719,pitting,10,-7.87,33.31,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96208243,-89.92493387,-19.3610,,,,,,
2170,,8423.48,,metal loss-corrosion,9,,0.59,0.47,10:36,OD,719,circumferential slotting,10,-7.87,33.31,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96208244,-89.92493387,-19.3610,,,,,,
2170,,8423.52,,metal loss-corrosion,8,,1.61,0.79,10:18,OD,719,circumferential grooving,10,-7.91,33.27,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96208251,-89.92493378,-19.3616,,,,,,
2170,,8423.64,,metal loss-corrosion,12,,0.59,0.39,10:24,OD,719,circumferential slotting,10,-8.02,33.15,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96208275,-89.92493353,-19.3635,,,,,,
2170,,8423.76,,metal loss-corrosion,13,,0.63,0.43,10:45,OD,,circumferential slotting,10,-8.15,33.03,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1769.00,,,,29.96208300,-89.92493326,-19.3656,,,,,,
2170,,8424.00,,cluster,12,,2.41,0.70,10:37,OD,720,,,-8.39,32.79,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96208348,-89.92493274,-19.3697,,,,,,
2170,,8424.00,,metal loss-corrosion,12,,0.59,0.51,11:03,OD,720,pitting,10,-8.39,32.79,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96208348,-89.92493274,-19.3697,,,,,,
2170,,8424.02,,metal loss-corrosion,9,,0.59,0.47,10:37,OD,720,circumferential slotting,10,-8.41,32.77,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96208352,-89.92493270,-19.3701,,,,,,
2170,,8424.29,,cluster,12,,2.20,5.08,11:03,OD,721,,,-8.68,32.5,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96208406,-89.92493211,-19.3748,,,,,,
2170,,8424.29,,metal loss-corrosion,9,,0.67,0.75,11:09,OD,721,pitting,10,-8.68,32.5,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96208406,-89.92493211,-19.3748,,,,,,
2170,,8424.42,,metal loss-corrosion,8,,0.59,0.51,11:10,OD,721,pitting,10,-8.81,32.37,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96208433,-89.92493183,-19.3771,,,,,,
2170,,8424.54,,metal loss-corrosion,8,,0.59,0.63,11:26,OD,721,pitting,10,-8.93,32.25,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96208457,-89.92493157,-19.3793,,,,,,
2170,,8424.64,,metal loss-corrosion,12,,0.79,0.91,11:03,OD,721,pitting,10,-9.02,32.15,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96208476,-89.92493136,-19.3810,,,,,,
2170,,8425.07,,metal loss-corrosion,10,,0.75,0.55,3:25,OD,,pitting,10,-9.46,31.72,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96208564,-89.92493042,-19.3887,,,,,,
2170,,8425.69,,metal loss-corrosion,12,,0.91,0.67,3:50,OD,,pitting,10,-10.08,31.1,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96208688,-89.92492908,-19.3996,,,,,,
2170,,8427.47,,metal loss-corrosion,15,,0.71,0.55,4:01,OD,,pitting,10,-11.85,29.32,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,29.96209046,-89.92492523,-19.4315,,,,,,
2170,,8429.08,,metal loss-corrosion,16,,0.87,1.26,12:32,OD,,pitting,10,-13.47,27.71,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1750.00,,,,29.96209370,-89.92492173,-19.4593,,,,,,
2170,,8429.74,,metal loss-corrosion,14,,0.59,0.51,4:49,OD,,circumferential slotting,10,-14.13,27.05,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1768.00,,,,29.96209503,-89.92492029,-19.4706,,,,,,
2170,,8430.66,,metal loss-corrosion,16,,0.71,0.43,5:57,OD,,circumferential slotting,10,-15.04,26.13,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.96209687,-89.92491830,-19.4857,,,,,,
2170,,8430.81,,metal loss-corrosion,13,,0.87,0.98,12:44,OD,,pitting,10,-15.19,25.98,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,29.96209716,-89.92491797,-19.4882,,,,,,
2170,,8431.27,,metal loss-corrosion,10,,0.63,0.51,12:46,OD,,pitting,10,-15.65,25.52,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96209808,-89.92491697,-19.4957,,,,,,
2170,,8433.42,,metal loss-corrosion,10,,0.63,0.59,12:38,OD,,pitting,10,-17.8,23.37,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96210238,-89.92491227,-19.5295,,,,,,
2170,,8436.11,,metal loss-corrosion,10,,0.63,0.63,5:39,OD,,pitting,10,-20.5,20.68,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96210776,-89.92490637,-19.5712,,,,,,
2170,,8437.06,,cluster,10,,0.66,2.00,5:36,OD,722,,,-21.44,19.73,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96210964,-89.92490430,-19.5861,,,,,,
2170,,8437.06,,metal loss-corrosion,8,,0.59,0.67,5:37,OD,722,pitting,10,-21.44,19.73,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96210964,-89.92490430,-19.5861,,,,,,
2170,,8437.19,,metal loss-corrosion,10,,0.59,0.39,5:36,OD,722,circumferential slotting,10,-21.57,19.6,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96210990,-89.92490400,-19.5882,,,,,,
2170,,8440.00,,metal loss-corrosion,10,,0.63,0.94,10:08,OD,,pitting,10,-24.38,16.79,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96211550,-89.92489784,-19.6309,,,,,,
2170,,8440.52,,metal loss-corrosion,11,,0.87,0.55,2:37,OD,,pitting,10,-24.91,16.26,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96211654,-89.92489669,-19.6375,,,,,,
2170,,8443.32,,metal loss-corrosion,10,,0.87,1.53,9:37,OD,,pitting,10,-27.7,13.47,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96212210,-89.92489055,-19.6699,,,,,,
2170,,8447.27,,metal loss-corrosion,18,,0.71,0.51,8:38,OD,,pitting,10,-31.66,9.52,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,29.96212998,-89.92488187,-19.7137,,,,,,
2170,,8447.74,,metal loss-corrosion,7,,0.94,0.63,9:55,OD,723,pitting,10,-32.12,9.05,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96213090,-89.92488086,-19.7194,,,,,,
2170,,8447.74,,cluster,15,,2.34,3.35,9:45,OD,723,,,-32.12,9.05,6.20,6.60,0.344,52000,ERW,1440,0.85,,,1.64,,,1699.00,,,,29.96213090,-89.92488086,-19.7194,,,,,,
2170,,8447.83,,metal loss-corrosion,9,,0.59,0.47,9:46,OD,723,circumferential slotting,10,-32.22,8.96,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96213109,-89.92488065,-19.7206,,,,,,
2170,,8447.94,,metal loss-corrosion,15,,0.59,0.47,9:45,OD,723,circumferential slotting,10,-32.32,8.85,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96213130,-89.92488042,-19.7219,,,,,,
2170,,8447.94,,metal loss-corrosion,9,,0.59,0.87,10:10,OD,723,pitting,10,-32.33,8.85,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96213131,-89.92488040,-19.7219,,,,,,
2170,,8448.46,,metal loss-corrosion,16,,1.58,0.79,8:22,OD,,circumferential grooving,10,-32.84,8.33,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,29.96213234,-89.92487927,-19.7298,,,,,,
2170,,8448.86,,metal loss-corrosion,8,,0.59,0.43,9:19,OD,724,circumferential slotting,10,-33.24,7.93,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96213314,-89.92487840,-19.7359,,,,,,
2170,,8448.86,,cluster,11,,2.20,1.64,8:56,OD,724,,,-33.24,7.93,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96213314,-89.92487840,-19.7359,,,,,,
2170,,8448.94,,metal loss-corrosion,11,,0.59,0.63,8:56,OD,724,pitting,10,-33.33,7.85,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96213331,-89.92487822,-19.7372,,,,,,
2170,,8452.18,,metal loss-corrosion,10,,0.67,0.59,2:24,OD,,pitting,10,-36.57,4.61,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96213978,-89.92487114,-19.7921,,,,,,
2170,,8452.30,,metal loss-corrosion,10,,0.59,0.51,8:58,OD,,pitting,10,-36.69,4.49,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96214003,-89.92487088,-19.7944,,,,,,
2170,,8452.62,,metal loss-corrosion,11,,0.67,1.81,1:59,OD,,axial grooving,15,-37.01,4.17,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96214066,-89.92487019,-19.8004,,,,,,
2170,,8453.06,,metal loss-corrosion,13,,0.59,0.47,9:06,OD,,circumferential slotting,10,-37.44,3.73,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.96214154,-89.92486924,-19.8087,,,,,,
2170,,8453.31,,metal loss-corrosion,14,,0.59,1.22,9:10,OD,,axial grooving,15,-37.7,3.48,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1754.00,,,,29.96214205,-89.92486869,-19.8135,,,,,,
2170,,8453.98,,metal loss-corrosion,15,,0.98,0.55,9:26,OD,,pitting,10,-38.36,2.81,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,29.96214339,-89.92486724,-19.8261,,,,,,
2180,41.95,8456.79,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96214907,-89.92486117,-19.8814,,,,,,
2180,,8458.34,,cluster,13,,3.00,1.70,8:15,OD,725,,,-1.55,40.4,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1745.00,,,,29.96215221,-89.92485784,-19.9110,,,,,,
2180,,8458.34,,metal loss-corrosion,7,,1.18,0.79,8:41,OD,725,pitting,10,-1.55,40.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96215221,-89.92485784,-19.9110,,,,,,
2180,,8458.34,,metal loss-corrosion,11,,0.63,1.22,8:15,OD,725,pitting,10,-1.55,40.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96215221,-89.92485784,-19.9111,,,,,,
2180,,8458.44,,metal loss-corrosion,13,,0.59,0.51,8:47,OD,725,pitting,10,-1.65,40.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96215241,-89.92485763,-19.9128,,,,,,
2180,,8460.23,,cluster,14,,3.34,1.38,7:59,OD,726,,,-3.44,38.51,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1750.00,,,,29.96215605,-89.92485377,-19.9442,,,,,,
2180,,8460.23,,metal loss-corrosion,6,,1.30,1.38,7:59,OD,726,pitting,10,-3.44,38.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96215605,-89.92485377,-19.9442,,,,,,
2180,,8460.26,,metal loss-corrosion,14,,0.83,0.75,8:35,OD,726,pitting,10,-3.47,38.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96215611,-89.92485372,-19.9446,,,,,,
2180,,8460.48,,metal loss-corrosion,5,,1.06,1.53,11:08,OD,727,pitting,10,-3.69,38.26,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96215655,-89.92485325,-19.9482,,,,,,
2180,,8460.48,,cluster,12,,3.79,3.19,10:29,OD,727,,,-3.69,38.26,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96215655,-89.92485325,-19.9482,,,,,,
2180,,8460.61,,metal loss-corrosion,12,,0.59,1.58,10:29,OD,727,axial grooving,15,-3.82,38.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96215683,-89.92485296,-19.9505,,,,,,
2180,,8460.70,,metal loss-corrosion,17,,0.94,0.87,9:36,OD,,pitting,10,-3.91,38.03,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,29.96215701,-89.92485276,-19.9520,,,,,,
2180,,8460.90,,cluster,10,,1.20,3.15,1:31,OD,728,,,-4.11,37.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96215741,-89.92485234,-19.9552,,,,,,
2180,,8460.90,,metal loss-corrosion,10,,0.98,1.65,1:34,OD,728,pitting,10,-4.11,37.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96215741,-89.92485234,-19.9552,,,,,,
2180,,8461.11,,metal loss-corrosion,9,,1.06,0.59,1:31,OD,728,pitting,10,-4.33,37.62,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96215785,-89.92485188,-19.9587,,,,,,
2180,,8461.19,,cluster,12,,5.70,2.79,10:24,OD,729,,,-4.4,37.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96215801,-89.92485171,-19.9600,,,,,,
2180,,8461.19,,metal loss-corrosion,12,,1.02,1.97,11:31,OD,729,pitting,10,-4.4,37.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96215801,-89.92485171,-19.9600,,,,,,
2180,,8461.26,,metal loss-corrosion,10,,0.59,0.63,10:55,OD,729,pitting,10,-4.47,37.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96215814,-89.92485157,-19.9611,,,,,,
2180,,8461.38,,metal loss-corrosion,10,,0.63,0.59,10:24,OD,729,pitting,10,-4.59,37.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96215838,-89.92485132,-19.9630,,,,,,
2180,,8462.97,,metal loss-corrosion,8,,0.59,1.06,9:12,OD,730,pitting,10,-6.18,35.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96216162,-89.92484791,-19.9888,,,,,,
2180,,8462.97,,cluster,23,,3.29,1.19,9:12,OD,730,,,-6.18,35.77,5.90,6.60,0.344,52000,ERW,1440,0.83,0.76,0.76,1.68,1.82,1.83,1743.00,1887,1896.00,,29.96216162,-89.92484791,-19.9888,,,,,,
2180,,8463.02,,metal loss-corrosion,23,,0.98,0.59,9:45,OD,730,pitting,10,-6.23,35.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96216172,-89.92484780,-19.9896,,,,,,
2180,,8464.16,,metal loss-corrosion,10,,0.59,0.47,2:33,OD,,circumferential slotting,10,-7.37,34.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96216403,-89.92484537,-20.0076,,,,,,
2180,,8464.41,,metal loss-corrosion,16,,0.59,0.59,1:50,OD,,pitting,10,-7.62,34.33,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.96216454,-89.92484484,-20.0111,,,,,,
2180,,8465.16,,metal loss-corrosion,13,,0.59,0.59,10:46,OD,,pitting,10,-8.37,33.58,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.96216608,-89.92484323,-20.0216,,,,,,
2180,,8466.08,,cluster,14,,2.69,2.41,10:26,OD,731,,,-9.29,32.66,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1724.00,,,,29.96216796,-89.92484126,-20.0344,,,,,,
2180,,8466.08,,metal loss-corrosion,8,,0.59,0.47,10:48,OD,731,circumferential slotting,10,-9.29,32.66,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96216796,-89.92484126,-20.0344,,,,,,
2180,,8466.18,,metal loss-corrosion,14,,0.79,1.06,10:26,OD,731,pitting,10,-9.39,32.56,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96216816,-89.92484104,-20.0358,,,,,,
2180,,8466.21,,metal loss-corrosion,6,,0.59,0.87,10:56,OD,731,pitting,10,-9.42,32.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96216822,-89.92484098,-20.0362,,,,,,
2180,,8474.62,,metal loss-corrosion,14,,0.59,1.81,10:02,OD,732,axial grooving,15,-17.83,24.11,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96218530,-89.92482293,-20.1804,,,,,,
2180,,8474.62,,cluster,14,,3.22,1.81,10:02,OD,732,,,-17.83,24.11,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1739.00,,,,29.96218530,-89.92482293,-20.1804,,,,,,
2180,,8474.68,,metal loss-corrosion,5,,0.71,0.59,10:38,OD,732,pitting,10,-17.89,24.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96218541,-89.92482281,-20.1814,,,,,,
2180,,8480.88,,metal loss-corrosion,10,,0.63,0.71,11:32,OD,,pitting,10,-24.09,17.86,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96219791,-89.92480940,-20.3077,,,,,,
2190,38.37,8498.74,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96223345,-89.92477018,-20.6012,,,,,,
2200,40.02,8537.11,,GirthWeld,,,,,,,,,,,,5.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96231046,-89.92468671,-20.5074,,,,,,
2200,,8541.82,,metal loss-corrosion,10,,0.59,0.39,10:54,OD,,circumferential slotting,10,-4.71,35.31,5.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96232006,-89.92467665,-20.5423,,,,,,
2200,,8542.07,,metal loss-corrosion,11,,0.59,0.67,10:42,OD,,pitting,10,-4.96,35.05,5.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96232058,-89.92467610,-20.5446,,,,,,
2200,,8544.73,,metal loss-corrosion,10,,0.59,0.55,10:29,OD,,pitting,10,-7.62,32.39,5.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96232599,-89.92467039,-20.5727,,,,,,
2210,41.61,8577.12,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96239079,-89.92459969,-20.8723,,,,,,
2220,40.59,8618.74,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96247541,-89.92451050,-20.3509,,,,,,
2220,,8642.62,,metal loss-corrosion,13,,0.59,0.47,9:04,OD,,circumferential slotting,10,-23.88,16.72,5.90,6.90,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.96252345,-89.92445868,-20.0709,,,,,,
2220,,8645.89,,metal loss-corrosion,10,,0.59,0.63,9:30,OD,,pitting,10,-27.15,13.44,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96253008,-89.92445164,-20.0683,,,,,,
2220,,8647.61,,metal loss-corrosion,15,,0.63,0.67,12:21,OD,733,pitting,10,-28.88,11.72,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96253358,-89.92444793,-20.0674,,,,,,
2220,,8647.61,,cluster,15,,3.28,0.76,12:21,OD,733,,,-28.88,11.72,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.96253358,-89.92444793,-20.0674,,,,,,
2220,,8647.63,,metal loss-corrosion,11,,0.63,0.63,12:59,OD,733,pitting,10,-28.89,11.71,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96253360,-89.92444791,-20.0674,,,,,,
2220,,8648.02,,metal loss-corrosion,10,,1.46,1.02,12:38,OD,,pitting,10,-29.28,11.31,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96253439,-89.92444705,-20.0671,,,,,,
2220,,8650.09,,metal loss-corrosion,10,,1.02,1.34,1:01,OD,,pitting,10,-31.35,9.24,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96253857,-89.92444258,-20.0654,,,,,,
2220,,8650.22,,metal loss-corrosion,11,,0.63,0.47,1:54,OD,,circumferential slotting,10,-31.48,9.11,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96253884,-89.92444230,-20.0652,,,,,,
2220,,8656.20,,metal loss-corrosion,10,,0.59,0.39,10:56,OD,,circumferential slotting,10,-37.46,3.14,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96255085,-89.92442931,-20.0498,,,,,,
2220,,8657.34,,metal loss-corrosion,13,,0.63,0.55,1:27,OD,,pitting,10,-38.61,1.99,5.90,6.90,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.96255315,-89.92442681,-20.0408,,,,,,
2230,40.37,8659.33,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96255713,-89.92442247,-20.0181,,,,,,
2230,,8664.51,,metal loss-corrosion,12,,0.67,1.58,10:15,OD,,axial grooving,15,-5.17,35.2,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96256750,-89.92441120,-19.9562,,,,,,
2230,,8667.03,,metal loss-corrosion,11,,0.67,0.83,10:06,OD,,pitting,10,-7.7,32.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96257256,-89.92440570,-19.9313,,,,,,
2230,,8668.50,,metal loss-corrosion,10,,0.63,1.73,10:35,OD,,axial grooving,15,-9.17,31.2,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96257552,-89.92440250,-19.9172,,,,,,
2230,,8669.04,,metal loss-corrosion,10,,0.59,0.75,10:23,OD,,pitting,10,-9.71,30.66,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96257660,-89.92440133,-19.9118,,,,,,
2230,,8670.21,,metal loss-corrosion,13,,0.75,0.51,8:33,OD,,pitting,10,-10.88,29.49,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.96257895,-89.92439878,-19.8993,,,,,,
2230,,8670.76,,metal loss-corrosion,10,,0.59,0.67,8:27,OD,,pitting,10,-11.43,28.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96258005,-89.92439759,-19.8928,,,,,,
2230,,8670.92,,metal loss-corrosion,10,,0.71,0.71,9:06,OD,,pitting,10,-11.59,28.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96258038,-89.92439723,-19.8908,,,,,,
2230,,8671.20,,metal loss-corrosion,14,,1.46,0.83,9:49,OD,,pitting,10,-11.86,28.51,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.96258092,-89.92439664,-19.8876,,,,,,
2230,,8672.20,,metal loss-corrosion,13,,0.67,0.94,10:07,OD,734,pitting,10,-12.87,27.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96258293,-89.92439445,-19.8767,,,,,,
2230,,8672.20,,cluster,13,,3.53,1.19,9:26,OD,734,,,-12.87,27.5,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1756.00,,,,29.96258293,-89.92439445,-19.8767,,,,,,
2230,,8672.22,,metal loss-corrosion,10,,1.58,0.94,9:26,OD,734,pitting,10,-12.89,27.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96258297,-89.92439441,-19.8765,,,,,,
2230,,8673.06,,metal loss-corrosion,10,,0.71,0.63,9:17,OD,735,pitting,10,-13.72,26.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96258465,-89.92439259,-19.8683,,,,,,
2230,,8673.06,,cluster,10,,2.80,1.60,8:47,OD,735,,,-13.72,26.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96258465,-89.92439259,-19.8683,,,,,,
2230,,8673.16,,metal loss-corrosion,8,,0.59,0.35,8:47,OD,735,circumferential slotting,10,-13.83,26.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96258486,-89.92439236,-19.8673,,,,,,
2230,,8674.99,,metal loss-corrosion,10,,0.94,1.14,9:43,OD,,pitting,10,-15.65,24.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96258853,-89.92438840,-19.8536,,,,,,
2230,,8675.42,,metal loss-corrosion,16,,0.79,0.59,9:38,OD,,pitting,10,-16.09,24.28,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.96258941,-89.92438744,-19.8507,,,,,,
2230,,8681.06,,metal loss-corrosion,10,,0.91,0.67,8:34,OD,,pitting,10,-21.73,18.64,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96260075,-89.92437520,-19.8189,,,,,,
2230,,8682.09,,metal loss-corrosion,11,,0.79,0.63,9:24,OD,,pitting,10,-22.76,17.61,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96260281,-89.92437296,-19.8119,,,,,,
2230,,8683.60,,metal loss-corrosion,12,,0.87,0.59,10:06,OD,,pitting,10,-24.27,16.1,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96260585,-89.92436967,-19.8001,,,,,,
2230,,8685.11,,metal loss-corrosion,15,,1.30,1.30,10:18,OD,,pitting,10,-25.78,14.59,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1751.00,,,,29.96260888,-89.92436638,-19.7889,,,,,,
2230,,8686.23,,metal loss-corrosion,10,,0.75,0.79,10:21,OD,,pitting,10,-26.89,13.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96261111,-89.92436396,-19.7819,,,,,,
2230,,8687.40,,metal loss-corrosion,13,,0.59,0.51,10:25,OD,,pitting,10,-28.07,12.3,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.96261347,-89.92436140,-19.7764,,,,,,
2230,,8690.18,,metal loss-corrosion,16,,0.75,1.10,10:21,OD,,pitting,10,-30.85,9.52,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1755.00,,,,29.96261906,-89.92435536,-19.7646,,,,,,
2230,,8693.04,,cluster,10,,1.08,1.71,1:24,OD,736,,,-33.7,6.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96262478,-89.92434914,-19.7408,,,,,,
2230,,8693.04,,metal loss-corrosion,10,,0.59,0.43,1:31,OD,736,circumferential slotting,10,-33.7,6.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96262478,-89.92434914,-19.7408,,,,,,
2230,,8693.14,,metal loss-corrosion,9,,0.59,0.43,1:24,OD,736,circumferential slotting,10,-33.81,6.56,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96262499,-89.92434891,-19.7397,,,,,,
2230,,8693.16,,metal loss-corrosion,11,,0.59,0.67,10:15,OD,737,pitting,10,-33.82,6.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96262502,-89.92434888,-19.7395,,,,,,
2230,,8693.16,,cluster,13,,2.83,1.06,9:43,OD,737,,,-33.82,6.55,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,29.96262502,-89.92434888,-19.7395,,,,,,
2230,,8693.19,,metal loss-corrosion,13,,0.75,0.59,9:43,OD,737,pitting,10,-33.86,6.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96262509,-89.92434879,-19.7391,,,,,,
2230,,8693.66,,metal loss-corrosion,10,,1.53,0.55,10:02,OD,738,circumferential grooving,10,-34.33,6.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96262603,-89.92434777,-19.7342,,,,,,
2230,,8693.66,,cluster,10,,1.53,2.03,10:02,OD,738,,,-34.33,6.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96262603,-89.92434777,-19.7342,,,,,,
2230,,8693.78,,metal loss-corrosion,10,,0.59,0.59,10:11,OD,738,pitting,10,-34.45,5.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96262627,-89.92434751,-19.7329,,,,,,
2230,,8694.01,,metal loss-corrosion,12,,0.71,0.59,9:27,OD,,pitting,10,-34.68,5.69,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96262674,-89.92434700,-19.7302,,,,,,
2230,,8694.16,,metal loss-corrosion,13,,0.79,0.71,9:28,OD,,pitting,10,-34.83,5.54,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.96262704,-89.92434668,-19.7284,,,,,,
2230,,8694.31,,cluster,10,,1.57,1.73,8:39,OD,739,,,-34.98,5.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96262733,-89.92434636,-19.7266,,,,,,
2230,,8694.31,,metal loss-corrosion,10,,0.59,1.73,8:53,OD,739,axial grooving,15,-34.98,5.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96262733,-89.92434636,-19.7266,,,,,,
2230,,8694.32,,metal loss-corrosion,9,,0.59,0.51,8:39,OD,739,pitting,10,-34.99,5.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96262734,-89.92434634,-19.7265,,,,,,
2230,,8694.75,,cluster,10,,5.62,1.83,8:54,OD,740,,,-35.42,4.95,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96262822,-89.92434539,-19.7211,,,,,,
2230,,8694.75,,metal loss-corrosion,10,,0.59,0.63,10:06,OD,740,pitting,10,-35.42,4.95,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96262822,-89.92434539,-19.7211,,,,,,
2230,,8694.82,,metal loss-corrosion,7,,1.30,0.87,8:54,OD,740,pitting,10,-35.49,4.88,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96262835,-89.92434524,-19.7203,,,,,,
2230,,8694.84,,metal loss-corrosion,7,,0.94,0.79,9:34,OD,740,pitting,10,-35.51,4.86,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96262839,-89.92434520,-19.7200,,,,,,
2240,40.83,8699.70,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96263814,-89.92433461,-19.6564,,,,,,
2240,,8702.57,,metal loss-corrosion,10,,0.67,0.51,10:26,OD,,pitting,10,-2.87,37.97,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96264390,-89.92432837,-19.6099,,,,,,
2240,,8704.54,,metal loss-corrosion,12,,0.59,0.47,9:20,OD,,circumferential slotting,10,-4.83,36,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96264785,-89.92432410,-19.5789,,,,,,
2240,,8704.77,,cluster,13,,6.04,2.46,9:07,OD,741,,,-5.06,35.77,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.66,,,1726.00,,,,29.96264831,-89.92432360,-19.5753,,,,,,
2240,,8704.77,,metal loss-corrosion,10,,0.83,1.89,9:48,OD,741,axial grooving,15,-5.06,35.77,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96264831,-89.92432360,-19.5753,,,,,,
2240,,8704.88,,metal loss-corrosion,13,,0.94,0.59,10:20,OD,741,pitting,10,-5.18,35.65,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96264854,-89.92432334,-19.5735,,,,,,
2240,,8704.90,,metal loss-corrosion,7,,0.59,0.43,9:44,OD,741,circumferential slotting,10,-5.2,35.63,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96264858,-89.92432330,-19.5732,,,,,,
2240,,8704.93,,metal loss-corrosion,7,,0.75,0.47,9:07,OD,741,circumferential slotting,10,-5.23,35.6,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96264864,-89.92432324,-19.5727,,,,,,
2240,,8730.61,,metal loss-corrosion,10,,0.75,1.61,9:07,OD,,axial grooving,15,-30.91,9.93,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96270024,-89.92426744,-19.3687,,,,,,
2240,,8736.99,,metal loss-corrosion,11,,0.59,0.55,1:23,OD,,pitting,10,-37.28,3.55,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96271310,-89.92425365,-19.4024,,,,,,
2250,41.43,8740.54,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96272030,-89.92424601,-19.4414,,,,,,
2250,,8746.84,,metal loss-corrosion,10,,0.63,1.77,10:27,OD,,axial grooving,15,-6.3,35.13,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96273317,-89.92423258,-19.5265,,,,,,
2260,41.69,8781.97,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96280502,-89.92415783,-19.3858,,,,,,
2260,,8821.42,,cluster,10,,4.85,2.42,10:02,OD,742,,,-39.45,2.24,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96288541,-89.92407349,-19.2699,,,,,,
2260,,8821.42,,metal loss-corrosion,6,,1.14,1.06,10:02,OD,742,pitting,10,-39.45,2.24,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96288541,-89.92407349,-19.2699,,,,,,
2260,,8821.51,,metal loss-corrosion,10,,0.79,0.59,10:43,OD,742,pitting,10,-39.55,2.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96288561,-89.92407328,-19.2710,,,,,,
2260,,8821.54,,metal loss-corrosion,8,,0.59,0.98,11:03,OD,742,pitting,10,-39.57,2.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96288565,-89.92407323,-19.2713,,,,,,
2270,42.43,8823.66,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96288995,-89.92406866,-19.2970,,,,,,
2270,,8825.73,,metal loss-corrosion,14,,1.34,1.89,10:04,OD,743,pitting,10,-2.07,40.36,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96289413,-89.92406418,-19.3226,,,,,,
2270,,8825.73,,cluster,24,,4.92,4.57,9:38,OD,743,,,-2.07,40.36,5.90,6.90,0.344,52000,ERW,1440,0.89,0.84,0.8,1.56,1.66,1.73,1616.00,1720,1792.00,,29.96289413,-89.92406418,-19.3226,,,,,,
2270,,8825.76,,metal loss-corrosion,14,,0.59,1.65,10:40,OD,743,axial grooving,15,-2.1,40.33,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96289419,-89.92406412,-19.3230,,,,,,
2270,,8825.79,,metal loss-corrosion,8,,0.59,0.51,9:54,OD,743,pitting,10,-2.13,40.3,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96289424,-89.92406406,-19.3233,,,,,,
2270,,8825.95,,metal loss-corrosion,10,,0.59,0.43,9:50,OD,743,circumferential slotting,10,-2.29,40.14,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96289457,-89.92406371,-19.3255,,,,,,
2270,,8826.04,,metal loss-corrosion,24,,0.71,0.83,10:15,OD,743,pitting,10,-2.38,40.05,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96289475,-89.92406351,-19.3268,,,,,,
2270,,8826.06,,metal loss-corrosion,8,,0.59,0.67,9:38,OD,743,pitting,10,-2.4,40.03,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96289479,-89.92406347,-19.3270,,,,,,
2270,,8826.19,,metal loss-corrosion,11,,0.59,0.39,11:38,OD,,circumferential slotting,10,-2.53,39.9,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96289506,-89.92406318,-19.3288,,,,,,
2270,,8826.24,,metal loss-corrosion,7,,0.59,0.43,9:47,OD,744,circumferential slotting,10,-2.58,39.85,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96289516,-89.92406307,-19.3295,,,,,,
2270,,8826.24,,cluster,16,,7.08,2.50,9:40,OD,744,,,-2.58,39.85,5.90,6.90,0.344,52000,ERW,1440,0.84,,,1.65,,,1715.00,,,,29.96289516,-89.92406307,-19.3295,,,,,,
2270,,8826.36,,metal loss-corrosion,8,,2.44,0.67,10:08,OD,744,circumferential grooving,10,-2.7,39.73,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96289539,-89.92406282,-19.3310,,,,,,
2270,,8826.37,,metal loss-corrosion,14,,0.59,0.98,11:13,OD,744,pitting,10,-2.71,39.72,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96289542,-89.92406279,-19.3312,,,,,,
2270,,8826.38,,metal loss-corrosion,16,,0.59,0.63,9:40,OD,744,pitting,10,-2.72,39.71,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96289543,-89.92406278,-19.3313,,,,,,
2270,,8826.70,,metal loss-corrosion,9,,1.93,1.10,11:43,OD,745,pitting,10,-3.04,39.39,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96289608,-89.92406208,-19.3356,,,,,,
2270,,8826.70,,cluster,27,,6.75,2.94,10:34,OD,745,,,-3.04,39.39,5.90,6.90,0.344,52000,ERW,1440,0.87,0.81,0.79,1.59,1.70,1.75,1649.00,1767,1817.00,,29.96289608,-89.92406208,-19.3356,,,,,,
2270,,8826.74,,metal loss-corrosion,27,,2.56,0.98,10:40,OD,745,pitting,10,-3.08,39.35,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96289616,-89.92406199,-19.3361,,,,,,
2270,,8826.80,,metal loss-corrosion,14,,0.59,0.51,9:48,OD,,pitting,10,-3.14,39.29,5.90,6.90,0.344,52000,ERW,1440,0.81,,,1.7,,,1768.00,,,,29.96289629,-89.92406186,-19.3370,,,,,,
2270,,8826.89,,metal loss-corrosion,21,,0.78,0.71,10:34,OD,745,pitting,10,-3.23,39.2,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96289645,-89.92406168,-19.3381,,,,,,
2270,,8827.12,,metal loss-corrosion,7,,0.59,0.43,9:35,OD,746,circumferential slotting,10,-3.46,38.97,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96289693,-89.92406116,-19.3415,,,,,,
2270,,8827.12,,cluster,16,,2.20,2.62,9:27,OD,746,,,-3.46,38.97,5.90,6.90,0.344,52000,ERW,1440,0.84,,,1.65,,,1712.00,,,,29.96289693,-89.92406116,-19.3415,,,,,,
2270,,8827.15,,metal loss-corrosion,14,,1.01,0.47,10:59,OD,,circumferential slotting,10,-3.49,38.95,5.90,6.90,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.96289697,-89.92406111,-19.3419,,,,,,
2270,,8827.21,,metal loss-corrosion,8,,0.63,0.63,9:27,OD,746,pitting,10,-3.55,38.88,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96289711,-89.92406097,-19.3429,,,,,,
2270,,8827.31,,metal loss-corrosion,16,,0.59,0.43,9:50,OD,746,circumferential slotting,10,-3.65,38.79,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96289730,-89.92406077,-19.3443,,,,,,
2270,,8827.43,,cluster,17,,4.01,4.54,10:44,OD,747,,,-3.77,38.66,5.90,6.90,0.344,52000,ERW,1440,0.86,,,1.61,,,1665.00,,,,29.96289755,-89.92406049,-19.3462,,,,,,
2270,,8827.43,,metal loss-corrosion,7,,0.59,0.43,10:45,OD,747,circumferential slotting,10,-3.77,38.66,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96289755,-89.92406049,-19.3462,,,,,,
2270,,8827.55,,metal loss-corrosion,7,,0.59,0.47,10:47,OD,747,circumferential slotting,10,-3.89,38.54,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96289778,-89.92406024,-19.3479,,,,,,
2270,,8827.58,,metal loss-corrosion,12,,0.63,0.47,9:31,OD,748,circumferential slotting,10,-3.92,38.51,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96289784,-89.92406017,-19.3483,,,,,,
2270,,8827.58,,cluster,17,,1.80,1.51,9:31,OD,748,,,-3.92,38.51,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1742.00,,,,29.96289784,-89.92406017,-19.3483,,,,,,
2270,,8827.62,,metal loss-corrosion,7,,0.59,0.63,11:11,OD,747,pitting,10,-3.96,38.47,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96289793,-89.92406008,-19.3490,,,,,,
2270,,8827.63,,metal loss-corrosion,17,,0.88,0.55,10:44,OD,747,pitting,10,-3.97,38.46,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96289796,-89.92406005,-19.3492,,,,,,
2270,,8827.66,,metal loss-corrosion,17,,0.75,0.55,9:46,OD,748,pitting,10,-4,38.43,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96289800,-89.92406000,-19.3495,,,,,,
2270,,8827.71,,metal loss-corrosion,17,,0.59,0.55,10:54,OD,747,pitting,10,-4.05,38.38,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96289812,-89.92405988,-19.3503,,,,,,
2270,,8827.73,,metal loss-corrosion,12,,0.59,0.39,11:20,OD,747,circumferential slotting,10,-4.07,38.36,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96289815,-89.92405985,-19.3506,,,,,,
2270,,8827.76,,metal loss-corrosion,10,,0.59,0.59,11:33,OD,747,pitting,10,-4.1,38.33,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96289822,-89.92405977,-19.3511,,,,,,
2270,,8827.86,,metal loss-corrosion,11,,0.71,0.59,10:01,OD,,pitting,10,-4.2,38.23,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96289841,-89.92405956,-19.3525,,,,,,
2270,,8828.06,,metal loss-corrosion,18,,0.59,0.47,10:57,OD,749,circumferential slotting,10,-4.4,38.03,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96289881,-89.92405912,-19.3555,,,,,,
2270,,8828.06,,cluster,18,,4.15,1.86,10:57,OD,749,,,-4.4,38.03,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.67,,,1728.00,,,,29.96289881,-89.92405912,-19.3555,,,,,,
2270,,8828.09,,metal loss-corrosion,18,,0.79,0.51,11:25,OD,749,pitting,10,-4.43,38,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96289887,-89.92405906,-19.3559,,,,,,
2270,,8828.09,,metal loss-corrosion,9,,0.59,1.50,11:48,OD,749,axial grooving,15,-4.43,38,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96289887,-89.92405906,-19.3560,,,,,,
2270,,8828.32,,metal loss-corrosion,15,,0.59,0.59,11:32,OD,,pitting,10,-4.66,37.77,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.96289934,-89.92405855,-19.3595,,,,,,
2270,,8829.13,,metal loss-corrosion,11,,0.67,0.67,9:48,OD,,pitting,10,-5.47,36.96,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96290096,-89.92405680,-19.3713,,,,,,
2270,,8836.99,,metal loss-corrosion,10,,0.59,0.43,10:06,OD,,circumferential slotting,10,-13.33,29.1,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96291671,-89.92403966,-19.4439,,,,,,
2270,,8838.95,,metal loss-corrosion,10,,1.18,1.18,1:48,OD,,pitting,10,-15.29,27.14,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96292062,-89.92403539,-19.4536,,,,,,
2270,,8858.23,,metal loss-corrosion,10,,0.91,0.59,9:00,OD,,pitting,10,-34.57,7.86,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96295929,-89.92399339,-19.5505,,,,,,
2270,,8860.35,,metal loss-corrosion,8,,0.59,1.30,9:33,OD,750,axial grooving,15,-36.69,5.74,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96296357,-89.92398883,-19.5773,,,,,,
2270,,8860.35,,cluster,11,,2.35,1.30,9:33,OD,750,,,-36.69,5.74,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96296357,-89.92398883,-19.5773,,,,,,
2270,,8860.35,,metal loss-corrosion,11,,0.67,0.91,9:57,OD,750,pitting,10,-36.7,5.74,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96296359,-89.92398881,-19.5773,,,,,,
2280,42.59,8866.09,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96297526,-89.92397653,-19.6695,,,,,,
2280,,8886.27,,metal loss-corrosion,11,,0.59,0.87,8:50,OD,,pitting,10,-20.18,22.41,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96301679,-89.92393392,-19.7608,,,,,,
2280,,8886.50,,cluster,12,,4.46,6.04,8:34,OD,751,,,-20.41,22.17,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96301726,-89.92393343,-19.7591,,,,,,
2280,,8886.50,,metal loss-corrosion,8,,0.59,0.63,8:41,OD,751,pitting,10,-20.41,22.17,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96301726,-89.92393343,-19.7591,,,,,,
2280,,8886.55,,metal loss-corrosion,10,,0.59,0.98,7:53,OD,,pitting,10,-20.46,22.13,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96301736,-89.92393332,-19.7587,,,,,,
2280,,8886.61,,metal loss-corrosion,7,,1.50,1.50,8:34,OD,751,general,10,-20.52,22.07,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96301749,-89.92393319,-19.7583,,,,,,
2280,,8886.62,,metal loss-corrosion,7,,1.18,0.98,9:21,OD,751,pitting,10,-20.53,22.05,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96301751,-89.92393317,-19.7582,,,,,,
2280,,8886.78,,metal loss-corrosion,7,,0.59,0.32,9:26,OD,751,circumferential slotting,10,-20.69,21.9,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96301783,-89.92393284,-19.7570,,,,,,
2280,,8886.79,,metal loss-corrosion,12,,0.63,0.71,9:02,OD,751,pitting,10,-20.7,21.89,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96301785,-89.92393281,-19.7569,,,,,,
2280,,8886.93,,metal loss-corrosion,6,,0.59,0.87,8:45,OD,751,pitting,10,-20.84,21.74,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96301815,-89.92393251,-19.7559,,,,,,
2290,40.54,8908.68,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96306220,-89.92388571,-19.6124,,,,,,
2290,,8912.77,,metal loss-corrosion,19,,0.94,0.91,5:01,OD,,pitting,10,-4.09,36.45,6.20,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1757.00,,,,29.96307043,-89.92387683,-19.6328,,,,,,
2300,41.50,8949.22,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96314425,-89.92379834,-19.8704,,,,,,
2300,,8974.81,,metal loss-corrosion,12,,0.94,0.67,1:20,OD,,pitting,10,-25.58,15.92,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96319654,-89.92374384,-19.6091,,,,,,
2300,,8990.16,,metal loss-corrosion,12,,0.71,0.59,10:47,OD,,pitting,10,-40.94,0.56,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96322762,-89.92371076,-19.3817,,,,,,
2310,41.55,8990.72,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96322876,-89.92370956,-19.3755,,,,,,
2310,,9010.97,,cluster,15,,2.37,2.44,1:08,OD,752,,,-20.25,21.29,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1720.00,,,,29.96327005,-89.92366628,-19.2475,,,,,,
2310,,9010.97,,metal loss-corrosion,15,,2.32,0.91,1:08,OD,752,circumferential grooving,10,-20.25,21.29,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96327005,-89.92366628,-19.2475,,,,,,
2310,,9011.12,,metal loss-corrosion,7,,0.91,0.63,1:29,OD,752,pitting,10,-20.4,21.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96327036,-89.92366596,-19.2463,,,,,,
2310,,9028.29,,metal loss-corrosion,11,,0.59,0.67,10:28,OD,753,pitting,10,-37.57,3.97,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96330523,-89.92362911,-19.0713,,,,,,
2310,,9028.29,,cluster,11,,3.04,1.85,9:53,OD,753,,,-37.57,3.97,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96330523,-89.92362911,-19.0713,,,,,,
2310,,9028.37,,metal loss-corrosion,6,,1.02,0.91,9:53,OD,753,pitting,10,-37.65,3.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96330539,-89.92362894,-19.0704,,,,,,
2310,,9029.76,,metal loss-corrosion,13,,0.59,0.51,11:43,OD,,pitting,10,-39.04,2.51,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.96330819,-89.92362595,-19.0540,,,,,,
2320,40.27,9032.27,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96331328,-89.92362055,-19.0241,,,,,,
2320,,9034.36,,cluster,16,,3.44,1.90,9:54,OD,754,,,-2.09,38.17,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1732.00,,,,29.96331753,-89.92361606,-19.0028,,,,,,
2320,,9034.36,,metal loss-corrosion,8,,0.59,0.79,10:29,OD,754,pitting,10,-2.09,38.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96331753,-89.92361606,-19.0028,,,,,,
2320,,9034.39,,metal loss-corrosion,16,,1.14,1.26,9:54,OD,754,pitting,10,-2.13,38.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96331759,-89.92361599,-19.0025,,,,,,
2320,,9034.48,,metal loss-corrosion,9,,0.79,0.47,10:32,OD,754,pitting,10,-2.21,38.05,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96331777,-89.92361580,-19.0017,,,,,,
2320,,9035.00,,cluster,16,,3.01,0.91,1:06,OD,755,,,-2.73,37.54,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,29.96331882,-89.92361469,-18.9976,,,,,,
2320,,9035.00,,metal loss-corrosion,16,,0.98,0.87,1:35,OD,755,pitting,10,-2.73,37.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96331882,-89.92361469,-18.9976,,,,,,
2320,,9035.01,,metal loss-corrosion,11,,0.59,0.79,1:06,OD,755,pitting,10,-2.74,37.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96331884,-89.92361467,-18.9975,,,,,,
2320,,9035.45,,metal loss-corrosion,13,,0.63,1.73,3:45,OD,,axial grooving,15,-3.19,37.08,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1744.00,,,,29.96331975,-89.92361371,-18.9948,,,,,,
2320,,9035.53,,cluster,10,,3.58,1.14,9:02,OD,756,,,-3.26,37,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96331990,-89.92361354,-18.9944,,,,,,
2320,,9035.53,,metal loss-corrosion,10,,0.79,0.94,9:42,OD,756,pitting,10,-3.26,37,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96331990,-89.92361354,-18.9944,,,,,,
2320,,9035.56,,metal loss-corrosion,8,,1.14,0.83,9:02,OD,756,pitting,10,-3.29,36.98,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96331996,-89.92361348,-18.9942,,,,,,
2320,,9035.83,,metal loss-corrosion,12,,0.79,0.67,10:10,OD,,pitting,10,-3.56,36.71,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96332051,-89.92361291,-18.9926,,,,,,
2320,,9037.78,,metal loss-corrosion,11,,1.26,0.67,9:30,OD,,pitting,10,-5.52,34.75,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96332448,-89.92360871,-18.9838,,,,,,
2320,,9039.49,,metal loss-corrosion,12,,0.71,0.59,9:42,OD,,pitting,10,-7.23,33.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96332796,-89.92360504,-18.9800,,,,,,
2320,,9040.19,,metal loss-corrosion,12,,0.63,0.63,9:32,OD,,pitting,10,-7.93,32.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96332938,-89.92360355,-18.9793,,,,,,
2320,,9047.73,,metal loss-corrosion,10,,0.67,0.63,11:03,OD,,pitting,10,-15.47,24.8,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96334476,-89.92358743,-19.0069,,,,,,
2320,,9050.85,,cluster,10,,3.87,1.38,1:03,OD,757,,,-18.59,21.68,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96335112,-89.92358076,-19.0347,,,,,,
2320,,9050.85,,metal loss-corrosion,10,,1.22,1.38,1:03,OD,757,pitting,10,-18.59,21.68,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96335112,-89.92358076,-19.0347,,,,,,
2320,,9050.91,,metal loss-corrosion,8,,0.59,0.71,1:50,OD,757,pitting,10,-18.64,21.63,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96335122,-89.92358065,-19.0353,,,,,,
2320,,9051.41,,metal loss-corrosion,12,,0.63,0.83,1:03,OD,,pitting,10,-19.15,21.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96335225,-89.92357957,-19.0409,,,,,,
2320,,9054.82,,cluster,11,,2.83,1.01,12:58,OD,758,,,-22.55,17.71,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96335918,-89.92357226,-19.0840,,,,,,
2320,,9054.82,,metal loss-corrosion,8,,0.59,0.67,1:30,OD,758,pitting,10,-22.55,17.71,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96335918,-89.92357226,-19.0840,,,,,,
2320,,9054.83,,metal loss-corrosion,11,,1.02,0.83,12:58,OD,758,pitting,10,-22.57,17.7,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96335921,-89.92357223,-19.0842,,,,,,
2320,,9069.68,,metal loss-corrosion,11,,0.71,0.59,1:24,OD,,pitting,10,-37.42,2.85,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96338914,-89.92354009,-19.3979,,,,,,
2320,,9070.27,,metal loss-corrosion,6,,2.87,1.50,12:16,OD,759,pitting,10,-38,2.26,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96339030,-89.92353882,-19.4123,,,,,,
2320,,9070.27,,cluster,11,,6.32,4.15,12:16,OD,759,,,-38,2.26,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96339030,-89.92353882,-19.4123,,,,,,
2320,,9070.31,,metal loss-corrosion,7,,1.22,0.75,1:18,OD,759,pitting,10,-38.04,2.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96339038,-89.92353873,-19.4133,,,,,,
2320,,9070.39,,metal loss-corrosion,7,,0.59,0.51,1:38,OD,759,pitting,10,-38.13,2.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96339055,-89.92353855,-19.4154,,,,,,
2320,,9070.49,,metal loss-corrosion,11,,0.71,1.53,12:58,OD,759,axial grooving,15,-38.22,2.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96339074,-89.92353834,-19.4177,,,,,,
2320,,9072.17,,cluster,11,,2.17,2.71,4:18,OD,760,,,-39.91,0.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96339410,-89.92353465,-19.4589,,,,,,
2320,,9072.17,,metal loss-corrosion,7,,0.63,0.63,4:40,OD,760,pitting,10,-39.91,0.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96339410,-89.92353465,-19.4589,,,,,,
2320,,9072.27,,metal loss-corrosion,11,,0.59,1.58,4:18,OD,760,axial grooving,15,-40,0.26,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96339429,-89.92353444,-19.4612,,,,,,
2330,40.18,9072.53,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96339482,-89.92353386,-19.4676,,,,,,
2330,,9075.93,,metal loss-corrosion,13,,1.02,1.53,3:27,OD,761,pitting,10,-3.4,36.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96340157,-89.92352638,-19.5478,,,,,,
2330,,9075.93,,cluster,13,,6.11,1.60,3:27,OD,761,,,-3.4,36.78,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.68,,,1746.00,,,,29.96340157,-89.92352638,-19.5478,,,,,,
2330,,9075.97,,metal loss-corrosion,8,,0.59,0.63,4:08,OD,761,pitting,10,-3.44,36.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96340165,-89.92352629,-19.5487,,,,,,
2330,,9076.00,,metal loss-corrosion,8,,0.59,0.83,4:46,OD,761,pitting,10,-3.46,36.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96340169,-89.92352624,-19.5492,,,,,,
2330,,9076.03,,metal loss-corrosion,13,,0.63,0.43,12:10,OD,,circumferential slotting,10,-3.5,36.68,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1769.00,,,,29.96340176,-89.92352616,-19.5500,,,,,,
2330,,9076.10,,metal loss-corrosion,11,,1.14,1.53,1:09,OD,,pitting,10,-3.57,36.62,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96340190,-89.92352602,-19.5514,,,,,,
2330,,9076.12,,metal loss-corrosion,11,,1.22,1.02,2:14,OD,,pitting,10,-3.59,36.6,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96340194,-89.92352597,-19.5519,,,,,,
2330,,9077.14,,metal loss-corrosion,10,,1.03,0.59,2:32,OD,,pitting,10,-4.61,35.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96340397,-89.92352371,-19.5740,,,,,,
2330,,9078.20,,metal loss-corrosion,14,,0.94,0.71,7:54,OD,,pitting,10,-5.67,34.51,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.96340607,-89.92352137,-19.5944,,,,,,
2330,,9078.67,,metal loss-corrosion,11,,0.59,0.47,8:35,OD,,pitting,10,-6.14,34.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96340699,-89.92352035,-19.6033,,,,,,
2330,,9078.83,,metal loss-corrosion,11,,0.67,1.06,9:04,OD,,pitting,10,-6.3,33.88,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96340731,-89.92351999,-19.6064,,,,,,
2330,,9079.16,,metal loss-corrosion,13,,0.79,0.55,7:58,OD,,pitting,10,-6.63,33.55,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.96340797,-89.92351926,-19.6127,,,,,,
2330,,9079.69,,metal loss-corrosion,12,,0.59,1.89,11:31,OD,,axial grooving,15,-7.16,33.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96340902,-89.92351808,-19.6222,,,,,,
2330,,9079.98,,cluster,14,,3.17,1.94,6:28,OD,762,,,-7.44,32.74,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1736.00,,,,29.96340957,-89.92351746,-19.6272,,,,,,
2330,,9079.98,,metal loss-corrosion,14,,1.02,0.71,6:28,OD,762,pitting,10,-7.44,32.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96340957,-89.92351746,-19.6272,,,,,,
2330,,9080.07,,metal loss-corrosion,9,,0.59,0.55,6:36,OD,762,pitting,10,-7.54,32.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96340976,-89.92351726,-19.6289,,,,,,
2330,,9080.09,,metal loss-corrosion,8,,0.59,0.55,7:05,OD,762,pitting,10,-7.56,32.62,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96340980,-89.92351721,-19.6293,,,,,,
2330,,9080.29,,metal loss-corrosion,11,,0.59,0.91,11:24,OD,,pitting,10,-7.76,32.42,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96341021,-89.92351676,-19.6329,,,,,,
2330,,9080.52,,cluster,12,,3.15,0.90,8:11,OD,763,,,-7.99,32.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96341066,-89.92351625,-19.6371,,,,,,
2330,,9080.52,,metal loss-corrosion,5,,0.71,0.71,8:46,OD,763,pitting,10,-7.99,32.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96341066,-89.92351625,-19.6371,,,,,,
2330,,9080.54,,metal loss-corrosion,12,,0.94,0.71,8:11,OD,763,pitting,10,-8.01,32.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96341069,-89.92351621,-19.6373,,,,,,
2330,,9081.03,,metal loss-corrosion,14,,0.75,0.51,7:00,OD,,pitting,10,-8.5,31.68,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1768.00,,,,29.96341167,-89.92351512,-19.6462,,,,,,
