Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
2330,,9081.16,,cluster,15,,2.76,0.88,7:02,OD,764,,,-8.63,31.55,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,29.96341192,-89.92351484,-19.6484,,,,,,
2330,,9081.16,,metal loss-corrosion,8,,0.59,0.51,7:02,OD,764,pitting,10,-8.63,31.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96341192,-89.92351484,-19.6484,,,,,,
2330,,9081.17,,metal loss-corrosion,15,,0.59,0.79,7:33,OD,764,pitting,10,-8.64,31.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96341194,-89.92351482,-19.6485,,,,,,
2330,,9081.40,,cluster,11,,2.06,1.10,7:22,OD,765,,,-8.87,31.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96341239,-89.92351432,-19.6525,,,,,,
2330,,9081.40,,metal loss-corrosion,7,,0.59,1.10,7:22,OD,765,pitting,10,-8.87,31.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96341239,-89.92351432,-19.6525,,,,,,
2330,,9081.43,,metal loss-corrosion,11,,0.59,0.47,7:43,OD,765,circumferential slotting,10,-8.89,31.29,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96341244,-89.92351425,-19.6530,,,,,,
2330,,9081.53,,metal loss-corrosion,13,,0.59,0.55,9:33,OD,766,pitting,10,-9,31.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96341264,-89.92351403,-19.6548,,,,,,
2330,,9081.53,,cluster,13,,0.66,1.73,9:32,OD,766,,,-9,31.19,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1744.00,,,,29.96341264,-89.92351403,-19.6548,,,,,,
2330,,9081.63,,metal loss-corrosion,7,,0.59,0.55,9:32,OD,766,pitting,10,-9.09,31.09,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96341284,-89.92351381,-19.6565,,,,,,
2330,,9081.99,,metal loss-corrosion,17,,0.63,0.63,8:56,OD,,pitting,10,-9.46,30.72,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.96341356,-89.92351300,-19.6628,,,,,,
2330,,9082.60,,metal loss-corrosion,11,,0.87,1.02,8:31,OD,,pitting,10,-10.07,30.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96341476,-89.92351166,-19.6733,,,,,,
2330,,9083.53,,metal loss-corrosion,13,,0.59,0.47,8:56,OD,767,circumferential slotting,10,-11,29.18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96341660,-89.92350959,-19.6891,,,,,,
2330,,9083.53,,cluster,13,,4.50,2.43,8:00,OD,767,,,-11,29.18,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1727.00,,,,29.96341660,-89.92350959,-19.6891,,,,,,
2330,,9083.54,,metal loss-corrosion,10,,0.59,0.51,11:06,OD,,pitting,10,-11,29.18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96341661,-89.92350958,-19.6892,,,,,,
2330,,9083.58,,metal loss-corrosion,11,,0.67,0.87,8:00,OD,767,pitting,10,-11.05,29.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96341670,-89.92350948,-19.6899,,,,,,
2330,,9083.61,,metal loss-corrosion,9,,0.59,0.79,8:31,OD,767,pitting,10,-11.08,29.1,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96341676,-89.92350941,-19.6904,,,,,,
2330,,9083.69,,metal loss-corrosion,8,,0.87,0.51,8:01,OD,767,pitting,10,-11.16,29.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96341692,-89.92350924,-19.6917,,,,,,
2330,,9083.97,,metal loss-corrosion,7,,0.63,0.47,9:21,OD,768,circumferential slotting,10,-11.44,28.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96341747,-89.92350862,-19.6963,,,,,,
2330,,9083.97,,cluster,16,,2.52,1.58,8:56,OD,768,,,-11.44,28.74,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1741.00,,,,29.96341747,-89.92350862,-19.6963,,,,,,
2330,,9084.04,,metal loss-corrosion,8,,0.59,0.75,8:56,OD,768,pitting,10,-11.5,28.68,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96341760,-89.92350848,-19.6973,,,,,,
2330,,9084.06,,metal loss-corrosion,16,,0.71,0.59,9:22,OD,768,pitting,10,-11.52,28.66,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96341763,-89.92350843,-19.6976,,,,,,
2330,,9084.45,,metal loss-corrosion,12,,0.59,0.39,8:13,OD,,circumferential slotting,10,-11.92,28.26,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96341842,-89.92350755,-19.7042,,,,,,
2330,,9085.54,,metal loss-corrosion,14,,0.98,0.59,8:00,OD,,pitting,10,-13.01,27.18,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,29.96342056,-89.92350515,-19.7214,,,,,,
2330,,9085.84,,metal loss-corrosion,11,,1.02,0.59,8:54,OD,,pitting,10,-13.31,26.88,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96342115,-89.92350449,-19.7260,,,,,,
2330,,9085.91,,cluster,10,,3.07,1.69,12:29,OD,769,,,-13.37,26.81,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96342129,-89.92350433,-19.7271,,,,,,
2330,,9085.91,,metal loss-corrosion,7,,0.98,0.67,12:29,OD,769,pitting,10,-13.37,26.81,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96342129,-89.92350433,-19.7271,,,,,,
2330,,9085.92,,metal loss-corrosion,10,,0.63,1.50,1:04,OD,769,axial grooving,15,-13.39,26.79,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96342132,-89.92350430,-19.7273,,,,,,
2330,,9090.94,,metal loss-corrosion,13,,0.63,0.59,1:41,OD,,pitting,10,-18.41,21.78,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.96343123,-89.92349321,-19.8173,,,,,,
2330,,9093.35,,metal loss-corrosion,12,,0.59,0.67,12:31,OD,,pitting,10,-20.82,19.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96343603,-89.92348789,-19.8687,,,,,,
2330,,9096.21,,metal loss-corrosion,7,,0.59,0.47,2:01,OD,770,circumferential slotting,10,-23.68,16.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96344171,-89.92348162,-19.9359,,,,,,
2330,,9096.21,,cluster,10,,1.64,1.30,1:46,OD,770,,,-23.68,16.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96344171,-89.92348162,-19.9359,,,,,,
2330,,9096.27,,metal loss-corrosion,10,,0.59,0.59,1:46,OD,770,pitting,10,-23.74,16.45,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96344183,-89.92348149,-19.9374,,,,,,
2330,,9097.51,,metal loss-corrosion,15,,0.59,0.43,1:46,OD,,circumferential slotting,10,-24.98,15.21,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.96344430,-89.92347878,-19.9682,,,,,,
2330,,9098.45,,metal loss-corrosion,10,,0.59,0.51,1:24,OD,,pitting,10,-25.91,14.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96344617,-89.92347673,-19.9923,,,,,,
2330,,9099.12,,metal loss-corrosion,7,,0.59,0.47,1:48,OD,771,pitting,10,-26.58,13.6,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96344751,-89.92347526,-20.0094,,,,,,
2330,,9099.12,,cluster,10,,2.41,2.48,1:48,OD,771,,,-26.58,13.6,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96344751,-89.92347526,-20.0094,,,,,,
2330,,9099.21,,metal loss-corrosion,10,,0.59,1.22,2:14,OD,771,axial grooving,15,-26.68,13.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96344770,-89.92347505,-20.0119,,,,,,
2330,,9099.28,,metal loss-corrosion,7,,0.59,0.47,1:52,OD,771,circumferential slotting,10,-26.75,13.43,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96344784,-89.92347489,-20.0137,,,,,,
2330,,9100.53,,metal loss-corrosion,13,,1.26,0.59,12:58,OD,,circumferential grooving,10,-28,12.18,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.96345034,-89.92347216,-20.0461,,,,,,
2330,,9102.79,,metal loss-corrosion,10,,1.26,0.79,1:39,OD,,pitting,10,-30.26,9.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96345485,-89.92346723,-20.1042,,,,,,
2330,,9105.78,,metal loss-corrosion,13,,0.59,1.97,3:40,OD,,axial grooving,15,-33.25,6.94,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1738.00,,,,29.96346084,-89.92346073,-20.1810,,,,,,
2330,,9108.84,,cluster,14,,2.36,2.24,3:58,OD,772,,,-36.31,3.88,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1728.00,,,,29.96346699,-89.92345410,-20.2630,,,,,,
2330,,9108.84,,metal loss-corrosion,14,,0.59,2.01,3:58,OD,772,axial grooving,15,-36.31,3.88,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96346699,-89.92345410,-20.2630,,,,,,
2330,,9108.95,,metal loss-corrosion,5,,0.83,0.83,4:20,OD,772,pitting,10,-36.42,3.76,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96346723,-89.92345384,-20.2662,,,,,,
2330,,9109.21,,cluster,10,,1.88,2.75,3:13,OD,773,,,-36.68,3.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96346774,-89.92345329,-20.2730,,,,,,
2330,,9109.21,,metal loss-corrosion,10,,1.22,2.40,3:13,OD,773,axial grooving,15,-36.68,3.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96346774,-89.92345329,-20.2730,,,,,,
2330,,9109.30,,metal loss-corrosion,17,,0.67,0.55,2:18,OD,,pitting,10,-36.77,3.41,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.96346792,-89.92345309,-20.2755,,,,,,
2330,,9109.36,,metal loss-corrosion,5,,0.91,0.94,3:27,OD,773,pitting,10,-36.83,3.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96346804,-89.92345297,-20.2770,,,,,,
2330,,9109.39,,metal loss-corrosion,10,,0.63,0.63,4:30,OD,,pitting,10,-36.86,3.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96346811,-89.92345289,-20.2779,,,,,,
2330,,9109.54,,metal loss-corrosion,11,,0.59,0.59,3:57,OD,,pitting,10,-37.01,3.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96346840,-89.92345257,-20.2819,,,,,,
2340,40.82,9112.71,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96347478,-89.92344567,-20.3659,,,,,,
2340,,9113.38,,metal loss-corrosion,18,,0.87,0.63,1:03,OD,,pitting,10,-0.67,40.15,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.96347612,-89.92344422,-20.3833,,,,,,
2340,,9139.96,,metal loss-corrosion,10,,0.83,0.87,11:26,OD,,pitting,10,-27.24,13.58,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96352938,-89.92338635,-20.9025,,,,,,
2340,,9140.26,,metal loss-corrosion,17,,0.63,0.71,11:21,OD,,pitting,10,-27.54,13.28,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.96352998,-89.92338569,-20.9066,,,,,,
2340,,9141.50,,cluster,16,,2.86,2.17,10:40,OD,774,,,-28.78,12.04,6.20,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1724.00,,,,29.96353245,-89.92338297,-20.9236,,,,,,
2340,,9141.50,,metal loss-corrosion,16,,0.59,2.17,10:40,OD,774,axial grooving,15,-28.78,12.04,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96353245,-89.92338297,-20.9236,,,,,,
2340,,9141.52,,metal loss-corrosion,9,,1.18,0.71,11:04,OD,774,pitting,10,-28.81,12.02,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96353250,-89.92338292,-20.9239,,,,,,
2340,,9141.88,,cluster,14,,2.69,1.25,10:41,OD,775,,,-29.16,11.66,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1753.00,,,,29.96353321,-89.92338214,-20.9285,,,,,,
2340,,9141.88,,metal loss-corrosion,14,,0.59,0.67,11:11,OD,775,pitting,10,-29.16,11.66,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96353321,-89.92338214,-20.9285,,,,,,
2340,,9141.91,,metal loss-corrosion,6,,0.79,0.83,10:41,OD,775,pitting,10,-29.2,11.63,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96353328,-89.92338206,-20.9289,,,,,,
2340,,9146.50,,metal loss-corrosion,10,,0.59,0.43,3:20,OD,,circumferential slotting,10,-33.79,7.04,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96354238,-89.92337195,-20.9772,,,,,,
2340,,9147.25,,metal loss-corrosion,11,,0.59,1.65,10:02,OD,776,axial grooving,15,-34.54,6.29,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96354387,-89.92337029,-20.9832,,,,,,
2340,,9147.25,,cluster,11,,3.08,1.65,10:02,OD,776,,,-34.54,6.29,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96354387,-89.92337029,-20.9832,,,,,,
2340,,9147.27,,metal loss-corrosion,6,,1.26,0.91,10:28,OD,776,pitting,10,-34.56,6.27,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96354390,-89.92337025,-20.9834,,,,,,
2340,,9148.14,,metal loss-corrosion,11,,0.63,0.67,2:58,OD,,pitting,10,-35.42,5.4,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96354562,-89.92336833,-20.9889,,,,,,
2340,,9148.66,,metal loss-corrosion,16,,0.59,1.42,10:31,OD,,axial grooving,15,-35.94,4.88,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.68,,,1746.00,,,,29.96354665,-89.92336719,-20.9918,,,,,,
2340,,9149.20,,cluster,17,,5.84,3.58,10:12,OD,777,,,-36.49,4.33,6.20,6.60,0.344,52000,ERW,1440,0.86,,,1.62,,,1683.00,,,,29.96354773,-89.92336598,-20.9948,,,,,,
2340,,9149.20,,metal loss-corrosion,6,,0.59,0.75,10:12,OD,777,pitting,10,-36.49,4.33,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96354773,-89.92336598,-20.9948,,,,,,
2340,,9149.24,,metal loss-corrosion,9,,0.59,0.39,10:34,OD,777,circumferential slotting,10,-36.52,4.3,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96354779,-89.92336591,-20.9949,,,,,,
2340,,9149.29,,metal loss-corrosion,15,,0.67,0.87,11:26,OD,777,pitting,10,-36.58,4.25,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96354791,-89.92336579,-20.9952,,,,,,
2340,,9149.34,,metal loss-corrosion,17,,0.79,0.51,10:56,OD,777,pitting,10,-36.63,4.19,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96354801,-89.92336567,-20.9955,,,,,,
2340,,9149.46,,metal loss-corrosion,14,,0.59,0.55,11:14,OD,777,pitting,10,-36.74,4.08,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96354823,-89.92336543,-20.9961,,,,,,
2340,,9150.29,,metal loss-corrosion,11,,0.59,0.51,3:04,OD,,pitting,10,-37.57,3.25,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96354987,-89.92336360,-20.9988,,,,,,
2340,,9150.64,,cluster,16,,1.01,2.94,10:48,OD,778,,,-37.92,2.9,6.20,6.60,0.344,52000,ERW,1440,0.85,,,1.64,,,1703.00,,,,29.96355057,-89.92336282,-20.9997,,,,,,
2340,,9150.64,,metal loss-corrosion,16,,0.59,0.79,10:54,OD,778,pitting,10,-37.92,2.9,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96355057,-89.92336282,-20.9997,,,,,,
2340,,9150.79,,metal loss-corrosion,8,,0.67,1.18,10:48,OD,778,pitting,10,-38.07,2.75,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96355087,-89.92336249,-21.0001,,,,,,
2350,41.54,9153.54,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96355632,-89.92335641,-21.0041,,,,,,
2350,,9156.83,,metal loss-corrosion,11,,0.59,0.63,7:35,OD,,pitting,10,-3.29,38.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96356281,-89.92334914,-21.0015,,,,,,
2350,,9158.18,,cluster,14,,4.50,1.30,2:17,OD,779,,,-4.64,36.9,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1752.00,,,,29.96356549,-89.92334614,-20.9986,,,,,,
2350,,9158.18,,metal loss-corrosion,8,,0.59,1.30,2:41,OD,779,axial grooving,15,-4.64,36.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96356549,-89.92334614,-20.9986,,,,,,
2350,,9158.20,,metal loss-corrosion,7,,1.22,0.75,3:04,OD,779,pitting,10,-4.67,36.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96356554,-89.92334609,-20.9985,,,,,,
2350,,9158.23,,metal loss-corrosion,14,,0.63,0.47,2:17,OD,779,circumferential slotting,10,-4.69,36.85,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96356558,-89.92334603,-20.9984,,,,,,
2350,,9158.26,,metal loss-corrosion,11,,1.10,0.55,9:13,OD,,pitting,10,-4.72,36.82,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96356565,-89.92334596,-20.9983,,,,,,
2350,,9158.47,,metal loss-corrosion,10,,0.59,0.51,9:49,OD,780,pitting,10,-4.93,36.61,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96356605,-89.92334551,-20.9977,,,,,,
2350,,9158.47,,cluster,10,,3.38,1.33,9:09,OD,780,,,-4.93,36.61,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96356605,-89.92334551,-20.9977,,,,,,
2350,,9158.51,,metal loss-corrosion,8,,0.79,0.79,9:09,OD,780,pitting,10,-4.97,36.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96356614,-89.92334541,-20.9976,,,,,,
2350,,9158.82,,metal loss-corrosion,16,,0.89,0.47,1:53,OD,,circumferential slotting,10,-5.28,36.26,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1768.00,,,,29.96356675,-89.92334473,-20.9967,,,,,,
2350,,9158.98,,metal loss-corrosion,11,,1.85,1.26,9:35,OD,781,pitting,10,-5.44,36.1,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96356707,-89.92334437,-20.9962,,,,,,
2350,,9158.98,,cluster,13,,3.46,1.26,9:12,OD,781,,,-5.44,36.1,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1755.00,,,,29.96356707,-89.92334437,-20.9962,,,,,,
2350,,9159.00,,metal loss-corrosion,13,,0.59,0.87,9:12,OD,781,pitting,10,-5.47,36.07,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96356712,-89.92334432,-20.9961,,,,,,
2350,,9160.55,,metal loss-corrosion,10,,0.59,0.47,1:44,OD,,pitting,10,-7.01,34.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96357016,-89.92334091,-20.9905,,,,,,
2350,,9162.46,,metal loss-corrosion,15,,0.63,2.21,9:12,OD,,axial grooving,15,-8.92,32.62,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.66,,,1726.00,,,,29.96357395,-89.92333668,-20.9811,,,,,,
2350,,9162.49,,metal loss-corrosion,11,,1.46,1.02,10:21,OD,782,pitting,10,-8.95,32.59,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96357400,-89.92333662,-20.9809,,,,,,
2350,,9162.49,,cluster,11,,1.50,2.32,10:21,OD,782,,,-8.95,32.59,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96357400,-89.92333662,-20.9809,,,,,,
2350,,9162.65,,metal loss-corrosion,8,,0.59,0.35,10:34,OD,782,circumferential slotting,10,-9.11,32.43,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96357433,-89.92333626,-20.9799,,,,,,
2350,,9168.03,,metal loss-corrosion,10,,0.59,0.47,2:59,OD,,circumferential slotting,10,-14.49,27.05,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96358498,-89.92332438,-20.9500,,,,,,
2350,,9170.32,,metal loss-corrosion,10,,0.59,0.51,8:21,OD,,pitting,10,-16.78,24.76,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96358951,-89.92331932,-20.9397,,,,,,
2350,,9180.20,,metal loss-corrosion,12,,0.59,0.47,10:38,OD,,circumferential slotting,10,-26.66,14.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96360911,-89.92329752,-20.9306,,,,,,
2350,,9180.55,,metal loss-corrosion,10,,0.59,0.43,10:37,OD,,circumferential slotting,10,-27.01,14.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96360980,-89.92329676,-20.9315,,,,,,
2350,,9185.80,,metal loss-corrosion,10,,0.63,0.71,9:55,OD,,pitting,10,-32.26,9.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96362025,-89.92328523,-20.9571,,,,,,
2350,,9187.29,,metal loss-corrosion,10,,0.91,0.67,7:56,OD,,pitting,10,-33.75,7.79,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96362322,-89.92328197,-20.9684,,,,,,
2350,,9187.51,,metal loss-corrosion,10,,0.71,1.46,9:08,OD,,axial grooving,15,-33.97,7.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96362365,-89.92328149,-20.9701,,,,,,
2350,,9191.82,,cluster,13,,5.01,2.07,8:57,OD,783,,,-38.28,3.26,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1735.00,,,,29.96363228,-89.92327210,-21.0057,,,,,,
2350,,9191.82,,metal loss-corrosion,7,,0.75,0.67,9:58,OD,783,pitting,10,-38.28,3.26,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96363228,-89.92327210,-21.0057,,,,,,
2350,,9191.85,,metal loss-corrosion,13,,0.87,0.51,9:22,OD,783,pitting,10,-38.31,3.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96363235,-89.92327202,-21.0060,,,,,,
2350,,9191.90,,metal loss-corrosion,10,,0.59,1.06,8:57,OD,783,pitting,10,-38.36,3.18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96363245,-89.92327191,-21.0065,,,,,,
2350,,9192.80,,cluster,17,,3.35,2.22,9:01,OD,784,,,-39.26,2.28,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1719.00,,,,29.96363425,-89.92326996,-21.0157,,,,,,
2350,,9192.80,,metal loss-corrosion,17,,0.59,1.93,9:01,OD,784,axial grooving,15,-39.26,2.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96363425,-89.92326996,-21.0157,,,,,,
2350,,9192.89,,metal loss-corrosion,7,,1.81,1.10,9:23,OD,784,pitting,10,-39.35,2.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96363444,-89.92326976,-21.0167,,,,,,
2360,42.56,9195.08,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96363884,-89.92326502,-21.0398,,,,,,
2360,,9232.91,,metal loss-corrosion,8,,2.28,1.93,1:28,OD,785,general,10,-37.83,4.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96371580,-89.92318397,-21.2170,,,,,,
2360,,9232.91,,cluster,12,,5.08,3.35,12:48,OD,785,,,-37.83,4.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96371580,-89.92318397,-21.2170,,,,,,
2360,,9232.94,,metal loss-corrosion,6,,1.02,1.73,12:48,OD,785,pitting,10,-37.87,4.69,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96371587,-89.92318389,-21.2173,,,,,,
2360,,9233.15,,metal loss-corrosion,12,,0.59,0.47,1:51,OD,785,circumferential slotting,10,-38.07,4.49,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96371628,-89.92318345,-21.2194,,,,,,
2360,,9233.47,,metal loss-corrosion,10,,0.71,0.71,1:51,OD,,pitting,10,-38.39,4.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96371692,-89.92318277,-21.2227,,,,,,
2360,,9234.48,,metal loss-corrosion,7,,1.14,0.59,1:47,OD,786,pitting,10,-39.4,3.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96371897,-89.92318060,-21.2330,,,,,,
2360,,9234.48,,cluster,10,,2.73,1.91,1:47,OD,786,,,-39.4,3.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96371897,-89.92318060,-21.2330,,,,,,
2360,,9234.59,,metal loss-corrosion,10,,0.71,0.59,2:16,OD,786,pitting,10,-39.51,3.05,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96371920,-89.92318036,-21.2340,,,,,,
2370,39.84,9237.64,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96372541,-89.92317383,-21.2598,,,,,,
2370,,9240.86,,metal loss-corrosion,11,,0.63,0.51,10:14,OD,,pitting,10,-3.22,36.61,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96373197,-89.92316693,-21.2905,,,,,,
2370,,9241.32,,metal loss-corrosion,11,,0.75,0.47,11:47,OD,,circumferential slotting,10,-3.68,36.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96373290,-89.92316594,-21.2958,,,,,,
2370,,9241.41,,cluster,13,,0.80,1.60,1:24,OD,787,,,-3.77,36.07,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.68,,,1746.00,,,,29.96373308,-89.92316575,-21.2968,,,,,,
2370,,9241.41,,metal loss-corrosion,13,,0.59,0.47,1:27,OD,787,circumferential slotting,10,-3.77,36.07,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96373308,-89.92316575,-21.2968,,,,,,
2370,,9241.51,,metal loss-corrosion,9,,0.59,0.43,1:24,OD,787,circumferential slotting,10,-3.87,35.97,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96373328,-89.92316555,-21.2979,,,,,,
2370,,9242.28,,metal loss-corrosion,17,,1.42,0.67,1:22,OD,788,circumferential grooving,10,-4.64,35.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96373486,-89.92316388,-21.3070,,,,,,
2370,,9242.28,,cluster,17,,3.58,1.80,1:22,OD,788,,,-4.64,35.19,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1732.00,,,,29.96373486,-89.92316388,-21.3070,,,,,,
2370,,9242.38,,metal loss-corrosion,11,,1.06,0.67,1:58,OD,788,pitting,10,-4.74,35.1,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96373505,-89.92316368,-21.3081,,,,,,
2370,,9242.58,,metal loss-corrosion,16,,1.22,0.79,1:29,OD,,pitting,10,-4.94,34.9,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,29.96373545,-89.92316325,-21.3104,,,,,,
2370,,9243.33,,cluster,21,,4.22,5.67,1:15,OD,789,,,-5.69,34.14,5.90,6.60,0.344,52000,ERW,1440,0.89,0.84,0.81,1.56,1.66,1.72,1618.00,1721,1782.00,,29.96373698,-89.92316163,-21.3198,,,,,,
2370,,9243.33,,metal loss-corrosion,12,,0.59,0.59,1:56,OD,789,pitting,10,-5.69,34.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96373698,-89.92316163,-21.3198,,,,,,
2370,,9243.33,,metal loss-corrosion,11,,1.22,0.71,1:15,OD,789,pitting,10,-5.7,34.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96373699,-89.92316162,-21.3199,,,,,,
2370,,9243.46,,metal loss-corrosion,10,,0.59,0.43,2:03,OD,789,circumferential slotting,10,-5.82,34.01,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96373724,-89.92316135,-21.3214,,,,,,
2370,,9243.55,,metal loss-corrosion,8,,0.59,0.47,1:38,OD,789,circumferential slotting,10,-5.91,33.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96373742,-89.92316116,-21.3225,,,,,,
2370,,9243.62,,metal loss-corrosion,6,,0.79,0.87,1:28,OD,789,pitting,10,-5.98,33.86,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96373757,-89.92316101,-21.3234,,,,,,
2370,,9243.70,,metal loss-corrosion,21,,0.87,0.71,2:03,OD,789,pitting,10,-6.06,33.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96373773,-89.92316083,-21.3244,,,,,,
2370,,9243.75,,metal loss-corrosion,21,,0.88,0.71,1:26,OD,789,pitting,10,-6.11,33.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96373782,-89.92316074,-21.3250,,,,,,
2370,,9244.62,,metal loss-corrosion,11,,0.67,0.55,1:19,OD,,pitting,10,-6.98,32.86,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96373959,-89.92315886,-21.3359,,,,,,
2370,,9271.20,,metal loss-corrosion,11,,0.63,0.83,1:50,OD,,pitting,10,-33.56,6.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96379300,-89.92310109,-21.6510,,,,,,
2370,,9272.38,,metal loss-corrosion,13,,0.94,1.50,2:23,OD,,pitting,10,-34.74,5.1,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1749.00,,,,29.96379532,-89.92309851,-21.6574,,,,,,
2370,,9273.65,,metal loss-corrosion,10,,0.59,0.47,1:43,OD,,circumferential slotting,10,-36.01,3.82,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96379785,-89.92309570,-21.6639,,,,,,
2370,,9274.08,,metal loss-corrosion,11,,0.59,0.71,2:19,OD,,pitting,10,-36.45,3.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96379871,-89.92309474,-21.6660,,,,,,
2370,,9274.25,,metal loss-corrosion,14,,0.94,2.36,2:15,OD,790,axial grooving,15,-36.61,3.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96379904,-89.92309437,-21.6668,,,,,,
2370,,9274.25,,cluster,14,,1.78,4.23,2:03,OD,790,,,-36.61,3.22,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.63,,,1688.00,,,,29.96379904,-89.92309437,-21.6668,,,,,,
2370,,9274.38,,metal loss-corrosion,7,,0.59,0.98,2:19,OD,790,pitting,10,-36.74,3.09,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96379930,-89.92309408,-21.6675,,,,,,
2370,,9274.42,,metal loss-corrosion,7,,0.59,0.51,2:03,OD,790,pitting,10,-36.78,3.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96379937,-89.92309401,-21.6676,,,,,,
2370,,9274.55,,metal loss-corrosion,10,,0.59,0.67,2:13,OD,790,pitting,10,-36.91,2.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96379963,-89.92309372,-21.6683,,,,,,
2370,,9275.40,,metal loss-corrosion,12,,1.18,1.46,12:53,OD,,pitting,10,-37.76,2.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96380131,-89.92309184,-21.6711,,,,,,
2370,,9275.41,,metal loss-corrosion,17,,1.18,1.06,2:03,OD,,pitting,10,-37.77,2.06,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1755.00,,,,29.96380134,-89.92309181,-21.6711,,,,,,
2380,42.67,9277.48,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96380543,-89.92308726,-21.6755,,,,,,
2380,,9297.14,,metal loss-corrosion,10,,0.67,0.55,11:33,OD,,pitting,10,-19.67,23,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96384448,-89.92304396,-21.5469,,,,,,
2380,,9300.18,,metal loss-corrosion,10,,0.87,0.75,1:33,OD,,pitting,10,-22.7,19.97,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96385055,-89.92303732,-21.5020,,,,,,
2380,,9300.23,,metal loss-corrosion,10,,0.79,0.63,2:45,OD,,pitting,10,-22.76,19.91,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96385066,-89.92303720,-21.5011,,,,,,
2380,,9303.61,,cluster,13,,4.68,1.46,1:31,OD,791,,,-26.13,16.54,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1750.00,,,,29.96385742,-89.92302984,-21.4487,,,,,,
2380,,9303.61,,metal loss-corrosion,13,,0.59,1.46,1:31,OD,791,axial grooving,15,-26.13,16.54,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96385742,-89.92302984,-21.4487,,,,,,
2380,,9303.62,,metal loss-corrosion,5,,2.52,0.87,2:02,OD,791,circumferential grooving,10,-26.15,16.52,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96385744,-89.92302981,-21.4485,,,,,,
2380,,9305.63,,metal loss-corrosion,10,,3.07,0.94,1:52,OD,,circumferential grooving,10,-28.15,14.52,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96386147,-89.92302544,-21.4148,,,,,,
2380,,9305.65,,metal loss-corrosion,19,,0.75,0.59,12:59,OD,,pitting,10,-28.17,14.5,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.96386151,-89.92302540,-21.4144,,,,,,
2380,,9314.65,,metal loss-corrosion,14,,1.06,2.28,12:31,OD,,axial grooving,15,-37.17,5.5,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1727.00,,,,29.96387967,-89.92300595,-21.2541,,,,,,
2390,41.92,9320.15,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96389083,-89.92299413,-21.1828,,,,,,
2390,,9322.30,,metal loss-corrosion,13,,0.59,0.98,1:41,OD,,pitting,10,-2.15,39.76,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,29.96389521,-89.92298952,-21.1619,,,,,,
2390,,9322.40,,metal loss-corrosion,11,,0.59,1.58,2:27,OD,792,axial grooving,15,-2.25,39.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96389541,-89.92298930,-21.1610,,,,,,
2390,,9322.40,,cluster,11,,2.96,1.61,1:53,OD,792,,,-2.25,39.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96389541,-89.92298930,-21.1610,,,,,,
2390,,9322.47,,metal loss-corrosion,9,,1.26,0.71,1:53,OD,792,pitting,10,-2.33,39.59,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96389556,-89.92298914,-21.1604,,,,,,
2390,,9351.73,,metal loss-corrosion,13,,0.63,0.55,3:23,OD,,pitting,10,-31.59,10.33,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.96395471,-89.92292599,-21.1964,,,,,,
2390,,9355.81,,metal loss-corrosion,10,,0.63,0.59,4:16,OD,,pitting,10,-35.67,6.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96396284,-89.92291704,-21.2254,,,,,,
2390,,9358.53,,metal loss-corrosion,9,,2.91,1.26,1:59,OD,793,circumferential grooving,10,-38.38,3.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96396823,-89.92291107,-21.2320,,,,,,
2390,,9358.53,,cluster,11,,3.73,2.24,1:59,OD,793,,,-38.38,3.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96396823,-89.92291107,-21.2320,,,,,,
2390,,9358.66,,metal loss-corrosion,11,,0.59,0.63,2:44,OD,793,pitting,10,-38.52,3.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96396849,-89.92291077,-21.2322,,,,,,
2390,,9359.30,,metal loss-corrosion,11,,1.10,0.63,1:46,OD,,pitting,10,-39.15,2.76,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96396975,-89.92290937,-21.2331,,,,,,
2400,40.62,9362.06,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96397521,-89.92290325,-21.2355,,,,,,
2400,,9363.41,,cluster,10,,3.88,1.38,8:48,OD,794,,,-1.34,39.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96397787,-89.92290028,-21.2339,,,,,,
2400,,9363.41,,metal loss-corrosion,8,,1.18,1.38,8:48,OD,794,pitting,10,-1.34,39.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96397787,-89.92290028,-21.2339,,,,,,
2400,,9363.43,,metal loss-corrosion,10,,0.67,0.43,9:34,OD,794,circumferential slotting,10,-1.37,39.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96397793,-89.92290021,-21.2339,,,,,,
2400,,9365.30,,metal loss-corrosion,11,,0.71,0.59,1:04,OD,,pitting,10,-3.24,37.38,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96398162,-89.92289608,-21.2277,,,,,,
2400,,9365.57,,cluster,15,,1.30,2.10,1:01,OD,795,,,-3.51,37.11,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1729.00,,,,29.96398215,-89.92289548,-21.2267,,,,,,
2400,,9365.57,,metal loss-corrosion,6,,0.63,0.67,1:01,OD,795,pitting,10,-3.51,37.11,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96398215,-89.92289548,-21.2267,,,,,,
2400,,9365.68,,metal loss-corrosion,15,,0.67,0.79,1:10,OD,795,pitting,10,-3.62,37,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96398237,-89.92289524,-21.2262,,,,,,
2400,,9366.82,,metal loss-corrosion,11,,0.59,0.59,11:23,OD,,pitting,10,-4.75,35.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96398461,-89.92289273,-21.2206,,,,,,
2400,,9381.80,,metal loss-corrosion,11,,0.59,0.51,2:26,OD,,pitting,10,-19.74,20.88,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96401436,-89.92285973,-21.0276,,,,,,
2400,,9388.77,,metal loss-corrosion,10,,0.59,0.51,1:47,OD,,pitting,10,-26.71,13.91,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96402834,-89.92284456,-20.9087,,,,,,
2410,40.85,9402.68,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96405651,-89.92281459,-20.7856,,,,,,
2410,,9435.36,,metal loss-corrosion,10,,1.10,2.13,12:53,OD,,pitting,10,-32.67,8.18,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96412227,-89.92274374,-21.0781,,,,,,
2410,,9437.41,,metal loss-corrosion,12,,0.59,0.43,1:06,OD,,circumferential slotting,10,-34.72,6.13,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96412634,-89.92273923,-21.0852,,,,,,
2410,,9438.76,,metal loss-corrosion,12,,0.75,0.51,8:16,OD,,pitting,10,-36.07,4.78,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96412902,-89.92273626,-21.0876,,,,,,
2410,,9439.71,,metal loss-corrosion,12,,0.67,0.71,2:35,OD,796,pitting,10,-37.02,3.83,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96413091,-89.92273417,-21.0884,,,,,,
2410,,9439.71,,cluster,12,,1.79,1.83,2:19,OD,796,,,-37.02,3.83,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96413091,-89.92273417,-21.0884,,,,,,
2410,,9439.82,,metal loss-corrosion,7,,0.59,0.51,2:19,OD,796,pitting,10,-37.13,3.72,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96413113,-89.92273392,-21.0885,,,,,,
2410,,9440.27,,metal loss-corrosion,12,,0.63,0.67,2:18,OD,797,pitting,10,-37.59,3.26,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96413203,-89.92273292,-21.0878,,,,,,
2410,,9440.27,,cluster,12,,2.93,0.82,1:45,OD,797,,,-37.59,3.26,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96413203,-89.92273292,-21.0878,,,,,,
2410,,9440.30,,metal loss-corrosion,9,,0.59,0.47,1:45,OD,797,pitting,10,-37.62,3.23,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96413209,-89.92273285,-21.0877,,,,,,
2410,,9440.50,,metal loss-corrosion,10,,1.02,1.02,10:23,OD,,pitting,10,-37.82,3.03,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96413250,-89.92273241,-21.0871,,,,,,
2410,,9440.86,,cluster,11,,2.83,1.19,1:46,OD,798,,,-38.18,2.67,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96413321,-89.92273161,-21.0860,,,,,,
2410,,9440.86,,metal loss-corrosion,8,,0.59,0.67,2:18,OD,798,pitting,10,-38.18,2.67,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96413321,-89.92273161,-21.0860,,,,,,
2410,,9440.91,,metal loss-corrosion,11,,0.79,0.67,1:46,OD,798,pitting,10,-38.23,2.63,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96413329,-89.92273152,-21.0859,,,,,,
2420,41.90,9443.54,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96413851,-89.92272573,-21.0728,,,,,,
2420,,9446.41,,metal loss-corrosion,10,,0.59,0.75,9:54,OD,,pitting,10,-2.87,39.03,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96414422,-89.92271943,-21.0473,,,,,,
2420,,9480.86,,metal loss-corrosion,10,,0.67,1.14,1:49,OD,,pitting,10,-37.32,4.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96421400,-89.92264523,-20.8466,,,,,,
2430,41.71,9485.44,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96422331,-89.92263542,-20.9049,,,,,,
2430,,9487.63,,metal loss-corrosion,12,,0.79,1.46,3:01,OD,,pitting,10,-2.19,39.52,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96422774,-89.92263071,-20.9379,,,,,,
2430,,9487.82,,metal loss-corrosion,12,,0.59,0.79,10:17,OD,,pitting,10,-2.38,39.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96422813,-89.92263030,-20.9410,,,,,,
2430,,9488.22,,metal loss-corrosion,13,,0.59,1.46,1:16,OD,799,axial grooving,15,-2.78,38.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96422893,-89.92262944,-20.9474,,,,,,
2430,,9488.22,,cluster,22,,3.63,1.46,1:16,OD,799,,,-2.78,38.93,5.90,6.60,0.344,52000,ERW,1440,0.83,0.77,0.76,1.67,1.81,1.82,1734.00,1875,1887.00,,29.96422893,-89.92262944,-20.9474,,,,,,
2430,,9488.27,,metal loss-corrosion,22,,0.91,0.47,1:55,OD,799,circumferential slotting,10,-2.83,38.88,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96422904,-89.92262933,-20.9483,,,,,,
2430,,9488.53,,metal loss-corrosion,12,,0.59,0.51,1:45,OD,,pitting,10,-3.09,38.62,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96422957,-89.92262876,-20.9526,,,,,,
2430,,9488.69,,metal loss-corrosion,13,,0.94,0.98,10:43,OD,,pitting,10,-3.25,38.46,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,29.96422989,-89.92262842,-20.9552,,,,,,
2430,,9489.13,,metal loss-corrosion,10,,1.73,1.69,2:50,OD,800,general,10,-3.69,38.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96423077,-89.92262746,-20.9623,,,,,,
2430,,9489.13,,cluster,10,,4.18,1.69,2:15,OD,800,,,-3.69,38.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96423077,-89.92262746,-20.9623,,,,,,
2430,,9489.17,,metal loss-corrosion,7,,0.59,0.59,2:15,OD,800,pitting,10,-3.73,37.98,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96423086,-89.92262737,-20.9630,,,,,,
2440,40.94,9527.15,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96430689,-89.92254452,-20.9883,,,,,,
2440,,9529.41,,metal loss-corrosion,10,,0.59,0.51,9:24,OD,,pitting,10,-2.27,38.68,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96431150,-89.92253967,-20.9673,,,,,,
2440,,9529.55,,metal loss-corrosion,13,,0.59,0.51,10:22,OD,801,pitting,10,-2.4,38.55,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96431177,-89.92253938,-20.9662,,,,,,
2440,,9529.55,,cluster,13,,2.97,1.14,10:22,OD,801,,,-2.4,38.55,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1757.00,,,,29.96431177,-89.92253938,-20.9662,,,,,,
2440,,9529.55,,metal loss-corrosion,10,,0.71,0.67,9:38,OD,,pitting,10,-2.41,38.54,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96431178,-89.92253937,-20.9661,,,,,,
2440,,9529.58,,metal loss-corrosion,6,,0.94,0.75,10:51,OD,801,pitting,10,-2.43,38.51,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96431184,-89.92253931,-20.9659,,,,,,
2440,,9529.79,,metal loss-corrosion,10,,0.59,0.51,9:35,OD,,pitting,10,-2.64,38.3,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96431227,-89.92253886,-20.9640,,,,,,
2450,39.80,9568.09,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96439002,-89.92245662,-21.2182,,,,,,
2460,38.63,9607.90,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96446951,-89.92236954,-21.0915,,,,,,
2470,32.78,9646.52,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96454681,-89.92228520,-21.1916,,,,,,
2480,41.80,9679.31,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96461335,-89.92221479,-20.7910,,,,,,
2480,,9681.27,,cluster,11,,2.70,1.69,9:30,OD,802,,,-1.96,39.84,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96461736,-89.92221062,-20.7799,,,,,,
2480,,9681.27,,metal loss-corrosion,11,,0.59,1.69,9:30,OD,802,axial grooving,15,-1.96,39.84,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96461736,-89.92221062,-20.7799,,,,,,
2480,,9681.31,,metal loss-corrosion,7,,1.02,0.94,9:54,OD,802,pitting,10,-2,39.8,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96461745,-89.92221053,-20.7797,,,,,,
2480,,9681.40,,metal loss-corrosion,6,,0.59,0.75,2:20,OD,803,pitting,10,-2.09,39.71,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96461763,-89.92221035,-20.7793,,,,,,
2480,,9681.40,,cluster,10,,2.83,1.89,1:48,OD,803,,,-2.09,39.71,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96461763,-89.92221035,-20.7793,,,,,,
2480,,9681.49,,metal loss-corrosion,10,,1.26,0.75,1:48,OD,803,pitting,10,-2.19,39.62,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96461782,-89.92221015,-20.7789,,,,,,
2480,,9681.90,,metal loss-corrosion,7,,0.59,0.43,1:47,OD,804,circumferential slotting,10,-2.59,39.21,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96461865,-89.92220928,-20.7775,,,,,,
2480,,9681.90,,cluster,12,,5.11,5.01,1:25,OD,804,,,-2.59,39.21,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96461865,-89.92220928,-20.7775,,,,,,
2480,,9681.96,,metal loss-corrosion,6,,0.98,0.71,1:48,OD,804,pitting,10,-2.66,39.14,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96461879,-89.92220915,-20.7774,,,,,,
2480,,9682.02,,metal loss-corrosion,7,,0.59,0.47,2:01,OD,804,circumferential slotting,10,-2.72,39.08,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96461891,-89.92220901,-20.7773,,,,,,
2480,,9682.06,,metal loss-corrosion,12,,0.71,0.71,2:28,OD,804,pitting,10,-2.76,39.04,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96461899,-89.92220893,-20.7772,,,,,,
2480,,9682.11,,metal loss-corrosion,7,,0.59,0.59,1:25,OD,804,pitting,10,-2.8,39,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96461908,-89.92220884,-20.7772,,,,,,
2480,,9682.20,,metal loss-corrosion,8,,0.67,0.51,1:48,OD,804,pitting,10,-2.89,38.91,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96461927,-89.92220865,-20.7770,,,,,,
2480,,9682.25,,metal loss-corrosion,9,,0.63,0.75,2:20,OD,804,pitting,10,-2.95,38.85,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96461938,-89.92220853,-20.7769,,,,,,
2480,,9682.32,,cluster,10,,3.45,2.37,9:43,OD,805,,,-3.02,38.78,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96461952,-89.92220838,-20.7768,,,,,,
2480,,9682.32,,metal loss-corrosion,9,,1.18,0.55,9:43,OD,805,circumferential grooving,10,-3.02,38.78,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96461952,-89.92220838,-20.7768,,,,,,
2480,,9682.44,,metal loss-corrosion,7,,0.59,0.59,9:59,OD,805,pitting,10,-3.13,38.67,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96461976,-89.92220814,-20.7766,,,,,,
2480,,9682.47,,metal loss-corrosion,10,,0.59,0.67,10:24,OD,805,pitting,10,-3.16,38.64,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96461982,-89.92220808,-20.7766,,,,,,
2480,,9683.05,,metal loss-corrosion,12,,0.59,0.55,10:23,OD,,pitting,10,-3.74,38.06,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96462100,-89.92220685,-20.7757,,,,,,
2480,,9683.34,,metal loss-corrosion,14,,0.59,0.59,10:27,OD,,pitting,10,-4.03,37.77,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,29.96462161,-89.92220622,-20.7752,,,,,,
2480,,9683.91,,metal loss-corrosion,11,,0.75,0.79,3:18,OD,,pitting,10,-4.6,37.2,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96462278,-89.92220501,-20.7747,,,,,,
2480,,9684.94,,metal loss-corrosion,10,,0.59,0.63,3:20,OD,,pitting,10,-5.63,36.17,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96462489,-89.92220283,-20.7751,,,,,,
2480,,9685.98,,metal loss-corrosion,10,,0.63,0.71,10:01,OD,,pitting,10,-6.68,35.12,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96462703,-89.92220061,-20.7763,,,,,,
2480,,9686.13,,cluster,10,,5.76,2.82,9:18,OD,806,,,-6.83,34.97,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96462733,-89.92220029,-20.7768,,,,,,
2480,,9686.13,,metal loss-corrosion,7,,0.59,0.39,9:50,OD,806,circumferential slotting,10,-6.83,34.97,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96462733,-89.92220029,-20.7768,,,,,,
2480,,9686.20,,metal loss-corrosion,10,,0.59,0.79,10:32,OD,806,pitting,10,-6.9,34.91,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96462747,-89.92220015,-20.7770,,,,,,
2480,,9686.22,,metal loss-corrosion,7,,0.87,0.63,9:18,OD,806,pitting,10,-6.91,34.89,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96462751,-89.92220011,-20.7771,,,,,,
2480,,9686.31,,metal loss-corrosion,7,,0.59,0.71,9:53,OD,806,pitting,10,-7,34.8,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96462769,-89.92219992,-20.7774,,,,,,
2480,,9703.13,,metal loss-corrosion,11,,0.59,0.55,10:24,OD,,pitting,10,-23.82,17.98,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96466199,-89.92216399,-20.9382,,,,,,
2480,,9704.72,,metal loss-corrosion,10,,0.98,0.67,10:36,OD,,pitting,10,-25.41,16.39,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96466520,-89.92216055,-20.9588,,,,,,
2480,,9717.62,,metal loss-corrosion,11,,0.59,1.10,1:25,OD,,pitting,10,-38.31,3.49,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96469110,-89.92213252,-21.0698,,,,,,
2480,,9718.11,,metal loss-corrosion,10,,0.59,1.42,11:31,OD,,axial grooving,15,-38.8,3,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96469210,-89.92213145,-21.0754,,,,,,
2480,,9718.32,,metal loss-corrosion,17,,0.70,0.67,1:01,OD,,pitting,10,-39.02,2.78,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.96469252,-89.92213099,-21.0786,,,,,,
2480,,9718.93,,metal loss-corrosion,10,,0.59,0.47,9:04,OD,,circumferential slotting,10,-39.62,2.18,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96469375,-89.92212969,-21.0878,,,,,,
2490,41.83,9721.11,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96469816,-89.92212499,-21.1226,,,,,,
2490,,9723.80,,cluster,14,,3.67,0.83,7:30,OD,807,,,-2.7,39.14,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.96470365,-89.92211922,-21.1656,,,,,,
2490,,9723.80,,metal loss-corrosion,14,,0.94,0.83,8:09,OD,807,pitting,10,-2.7,39.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96470365,-89.92211922,-21.1656,,,,,,
2490,,9723.81,,metal loss-corrosion,6,,0.83,0.59,7:30,OD,807,pitting,10,-2.7,39.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96470366,-89.92211921,-21.1657,,,,,,
2490,,9723.99,,metal loss-corrosion,11,,0.67,0.71,9:15,OD,,pitting,10,-2.88,38.96,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96470402,-89.92211883,-21.1685,,,,,,
2490,,9724.54,,metal loss-corrosion,13,,0.83,0.79,8:23,OD,,pitting,10,-3.43,38.4,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.96470515,-89.92211765,-21.1772,,,,,,
2490,,9724.54,,metal loss-corrosion,10,,0.67,0.55,9:08,OD,,pitting,10,-3.43,38.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96470515,-89.92211765,-21.1773,,,,,,
2490,,9724.75,,metal loss-corrosion,11,,0.83,0.75,8:32,OD,808,pitting,10,-3.64,38.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96470558,-89.92211720,-21.1806,,,,,,
2490,,9724.75,,cluster,11,,3.80,0.80,8:32,OD,808,,,-3.64,38.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96470558,-89.92211720,-21.1806,,,,,,
2490,,9724.75,,metal loss-corrosion,7,,1.22,0.75,9:09,OD,808,pitting,10,-3.65,38.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96470559,-89.92211719,-21.1807,,,,,,
2490,,9726.02,,metal loss-corrosion,9,,1.85,1.50,9:35,OD,809,general,10,-4.91,36.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96470817,-89.92211450,-21.2007,,,,,,
2490,,9726.02,,cluster,11,,3.94,1.80,9:09,OD,809,,,-4.91,36.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96470817,-89.92211450,-21.2007,,,,,,
2490,,9726.05,,metal loss-corrosion,11,,0.59,1.22,9:09,OD,809,axial grooving,15,-4.94,36.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96470823,-89.92211444,-21.2012,,,,,,
2490,,9726.13,,metal loss-corrosion,9,,0.59,0.43,9:57,OD,809,circumferential slotting,10,-5.02,36.81,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96470840,-89.92211426,-21.2025,,,,,,
2490,,9726.29,,metal loss-corrosion,11,,0.63,0.83,8:22,OD,,pitting,10,-5.18,36.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96470873,-89.92211392,-21.2051,,,,,,
2490,,9726.69,,cluster,12,,3.11,0.82,9:16,OD,810,,,-5.58,36.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96470954,-89.92211308,-21.2113,,,,,,
2490,,9726.69,,metal loss-corrosion,12,,0.59,0.43,9:16,OD,810,circumferential slotting,10,-5.58,36.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96470954,-89.92211308,-21.2113,,,,,,
2490,,9726.72,,metal loss-corrosion,7,,0.59,0.47,9:52,OD,810,circumferential slotting,10,-5.61,36.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96470960,-89.92211301,-21.2118,,,,,,
2490,,9742.36,,metal loss-corrosion,13,,0.59,0.47,2:00,OD,,circumferential slotting,10,-21.26,20.58,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.96474178,-89.92207995,-21.4221,,,,,,
2490,,9745.16,,metal loss-corrosion,12,,0.59,1.38,2:51,OD,,axial grooving,15,-24.05,17.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96474749,-89.92207400,-21.4703,,,,,,
2490,,9753.48,,cluster,12,,4.40,2.94,9:20,OD,811,,,-32.37,9.47,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96476438,-89.92205616,-21.6188,,,,,,
2490,,9753.48,,metal loss-corrosion,7,,0.59,0.39,9:20,OD,811,circumferential slotting,10,-32.37,9.47,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96476438,-89.92205616,-21.6188,,,,,,
2490,,9753.54,,metal loss-corrosion,7,,1.53,1.97,10:01,OD,811,general,10,-32.43,9.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96476451,-89.92205602,-21.6198,,,,,,
2490,,9753.57,,metal loss-corrosion,12,,0.59,1.85,9:42,OD,811,axial grooving,15,-32.46,9.38,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96476456,-89.92205596,-21.6202,,,,,,
2490,,9754.41,,metal loss-corrosion,10,,0.59,1.61,10:22,OD,,axial grooving,15,-33.3,8.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96476627,-89.92205414,-21.6333,,,,,,
2490,,9755.89,,metal loss-corrosion,11,,0.91,1.58,2:27,OD,,pitting,10,-34.79,7.05,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96476926,-89.92205093,-21.6538,,,,,,
2490,,9756.00,,cluster,15,,2.59,2.01,9:54,OD,812,,,-34.89,6.95,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1731.00,,,,29.96476947,-89.92205071,-21.6552,,,,,,
2490,,9756.00,,metal loss-corrosion,15,,0.63,2.01,10:22,OD,812,axial grooving,15,-34.89,6.95,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96476947,-89.92205071,-21.6552,,,,,,
2490,,9756.03,,metal loss-corrosion,7,,0.75,0.71,9:54,OD,812,pitting,10,-34.93,6.91,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96476955,-89.92205062,-21.6557,,,,,,
2490,,9761.07,,cluster,11,,3.17,0.79,1:23,OD,813,,,-39.96,1.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96477967,-89.92203969,-21.7163,,,,,,
2490,,9761.07,,metal loss-corrosion,11,,0.59,0.47,1:23,OD,813,circumferential slotting,10,-39.96,1.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96477967,-89.92203969,-21.7163,,,,,,
2490,,9761.08,,metal loss-corrosion,11,,0.59,0.71,2:00,OD,813,pitting,10,-39.97,1.86,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96477968,-89.92203968,-21.7164,,,,,,
2490,,9761.20,,metal loss-corrosion,11,,1.34,1.06,12:35,OD,814,pitting,10,-40.09,1.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96477992,-89.92203941,-21.7176,,,,,,
2490,,9761.20,,cluster,11,,1.34,2.01,12:35,OD,814,,,-40.09,1.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96477992,-89.92203941,-21.7176,,,,,,
2490,,9761.33,,metal loss-corrosion,8,,0.59,0.39,12:42,OD,814,circumferential slotting,10,-40.22,1.61,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96478019,-89.92203912,-21.7191,,,,,,
2500,40.14,9762.94,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96478343,-89.92203562,-21.7341,,,,,,
2500,,9765.57,,metal loss-corrosion,10,,1.61,1.14,2:38,OD,,pitting,10,-2.63,37.52,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96478870,-89.92202991,-21.7513,,,,,,
2500,,9765.94,,cluster,15,,1.55,1.97,2:39,OD,815,,,-3,37.14,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1732.00,,,,29.96478946,-89.92202910,-21.7534,,,,,,
2500,,9765.94,,metal loss-corrosion,15,,1.02,0.47,2:39,OD,815,circumferential slotting,10,-3,37.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96478946,-89.92202910,-21.7534,,,,,,
