Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
2500,,9766.06,,metal loss-corrosion,6,,1.34,0.59,2:42,OD,815,circumferential grooving,10,-3.12,37.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96478969,-89.92202885,-21.7541,,,,,,
2500,,9766.51,,metal loss-corrosion,11,,0.91,0.98,2:17,OD,,pitting,10,-3.57,36.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96479060,-89.92202786,-21.7564,,,,,,
2500,,9767.05,,metal loss-corrosion,10,,0.59,0.55,12:25,OD,,pitting,10,-4.1,36.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96479167,-89.92202670,-21.7583,,,,,,
2500,,9768.52,,cluster,10,,4.22,1.13,1:10,OD,816,,,-5.58,34.56,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96479463,-89.92202349,-21.7634,,,,,,
2500,,9768.52,,metal loss-corrosion,10,,0.59,0.67,2:02,OD,816,pitting,10,-5.58,34.56,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96479463,-89.92202349,-21.7634,,,,,,
2500,,9768.53,,metal loss-corrosion,6,,2.05,0.98,1:10,OD,816,circumferential grooving,10,-5.59,34.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96479466,-89.92202346,-21.7634,,,,,,
2500,,9769.38,,cluster,19,,3.59,1.88,12:48,OD,817,,,-6.44,33.7,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1724.00,,,,29.96479636,-89.92202163,-21.7651,,,,,,
2500,,9769.38,,metal loss-corrosion,19,,0.59,1.85,12:48,OD,817,axial grooving,15,-6.44,33.7,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96479636,-89.92202163,-21.7651,,,,,,
2500,,9769.47,,metal loss-corrosion,7,,1.50,0.79,1:18,OD,817,pitting,10,-6.53,33.61,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96479654,-89.92202143,-21.7653,,,,,,
2500,,9793.23,,metal loss-corrosion,11,,1.02,0.83,2:30,OD,,pitting,10,-30.29,9.85,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96484450,-89.92197007,-21.6608,,,,,,
2500,,9793.49,,metal loss-corrosion,11,,0.59,0.51,2:43,OD,,pitting,10,-30.55,9.59,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96484504,-89.92196950,-21.6584,,,,,,
2500,,9795.19,,metal loss-corrosion,11,,0.79,0.94,11:03,OD,,pitting,10,-32.25,7.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96484850,-89.92196586,-21.6434,,,,,,
2500,,9798.92,,metal loss-corrosion,14,,1.10,1.18,2:53,OD,,pitting,10,-35.97,4.17,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1755.00,,,,29.96485610,-89.92195792,-21.6165,,,,,,
2500,,9799.23,,metal loss-corrosion,14,,0.59,1.02,3:03,OD,,pitting,10,-36.29,3.85,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,29.96485675,-89.92195725,-21.6148,,,,,,
2500,,9799.83,,metal loss-corrosion,11,,0.71,0.59,1:53,OD,,pitting,10,-36.89,3.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96485797,-89.92195598,-21.6115,,,,,,
2500,,9800.16,,metal loss-corrosion,10,,0.59,0.79,1:40,OD,,pitting,10,-37.22,2.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96485865,-89.92195527,-21.6097,,,,,,
2500,,9800.68,,cluster,13,,10.36,3.88,1:07,OD,818,,,-37.73,2.41,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.64,,,1700.00,,,,29.96485970,-89.92195418,-21.6069,,,,,,
2500,,9800.68,,metal loss-corrosion,13,,0.59,0.94,1:13,OD,818,pitting,10,-37.73,2.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96485970,-89.92195418,-21.6069,,,,,,
2500,,9800.69,,metal loss-corrosion,10,,1.34,0.87,1:34,OD,818,pitting,10,-37.75,2.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96485974,-89.92195414,-21.6068,,,,,,
2500,,9800.74,,metal loss-corrosion,8,,0.87,1.69,3:23,OD,818,pitting,10,-37.8,2.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96485983,-89.92195405,-21.6066,,,,,,
2500,,9800.75,,metal loss-corrosion,7,,0.98,1.14,2:14,OD,818,pitting,10,-37.8,2.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96485984,-89.92195403,-21.6065,,,,,,
2500,,9800.75,,metal loss-corrosion,10,,1.14,0.98,2:46,OD,818,pitting,10,-37.8,2.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96485985,-89.92195403,-21.6065,,,,,,
2500,,9800.82,,metal loss-corrosion,8,,1.18,0.67,1:07,OD,818,pitting,10,-37.88,2.26,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96486000,-89.92195387,-21.6063,,,,,,
2500,,9800.95,,metal loss-corrosion,7,,0.59,0.59,1:40,OD,818,pitting,10,-38.01,2.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96486027,-89.92195360,-21.6058,,,,,,
2510,37.97,9803.08,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96486464,-89.92194908,-21.5997,,,,,,
2510,,9804.78,,metal loss-corrosion,18,,0.59,0.47,11:29,OD,,circumferential slotting,10,-1.7,36.27,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.96486813,-89.92194549,-21.6001,,,,,,
2510,,9806.47,,cluster,20,,1.62,1.60,10:50,OD,819,,,-3.39,34.58,5.90,6.60,0.344,52000,ERW,1440,0.83,0.77,0.76,1.67,1.81,1.82,1731.00,1873,1886.00,,29.96487160,-89.92194192,-21.6064,,,,,,
2510,,9806.47,,metal loss-corrosion,20,,0.64,0.47,11:04,OD,819,circumferential slotting,10,-3.39,34.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96487160,-89.92194192,-21.6064,,,,,,
2510,,9806.57,,metal loss-corrosion,8,,0.59,0.43,10:50,OD,819,circumferential slotting,10,-3.48,34.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96487180,-89.92194171,-21.6068,,,,,,
2510,,9821.71,,metal loss-corrosion,18,,0.59,0.67,11:21,OD,820,pitting,10,-18.63,19.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96490291,-89.92190965,-21.8358,,,,,,
2510,,9821.71,,cluster,18,,1.93,2.25,11:21,OD,820,,,-18.63,19.34,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1715.00,,,,29.96490291,-89.92190965,-21.8358,,,,,,
2510,,9821.85,,metal loss-corrosion,13,,0.67,0.63,11:39,OD,820,pitting,10,-18.77,19.2,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96490318,-89.92190936,-21.8389,,,,,,
2510,,9822.03,,metal loss-corrosion,10,,0.59,0.47,11:22,OD,,circumferential slotting,10,-18.95,19.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96490355,-89.92190898,-21.8432,,,,,,
2510,,9838.06,,metal loss-corrosion,11,,0.67,0.79,8:38,OD,,pitting,10,-34.98,2.99,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96493595,-89.92187440,-22.2486,,,,,,
2510,,9839.13,,metal loss-corrosion,13,,1.02,2.17,8:33,OD,,axial grooving,15,-36.04,1.92,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1733.00,,,,29.96493808,-89.92187207,-22.2732,,,,,,
2520,41.14,9841.05,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96494192,-89.92186787,-22.3154,,,,,,
2520,,9844.08,,metal loss-corrosion,14,,0.59,0.39,1:54,OD,,circumferential slotting,10,-3.03,38.11,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1769.00,,,,29.96494798,-89.92186126,-22.3840,,,,,,
2520,,9844.65,,metal loss-corrosion,10,,1.10,0.91,2:01,OD,,pitting,10,-3.6,37.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96494913,-89.92186002,-22.3974,,,,,,
2530,40.89,9882.19,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96502551,-89.92177967,-23.0955,,,,,,
2530,,9885.08,,metal loss-corrosion,16,,0.59,0.75,9:53,OD,,pitting,10,-2.89,38,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.96503137,-89.92177347,-23.0834,,,,,,
2530,,9885.39,,metal loss-corrosion,14,,0.79,0.91,9:07,OD,,pitting,10,-3.2,37.69,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,29.96503201,-89.92177279,-23.0821,,,,,,
2540,37.04,9923.08,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96510818,-89.92169146,-23.4815,,,,,,
2550,40.66,9960.12,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96518241,-89.92161073,-23.3902,,,,,,
2550,,9996.43,,metal loss-corrosion,11,,0.59,0.47,9:20,OD,821,circumferential slotting,10,-36.31,4.35,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96525502,-89.92153144,-23.5823,,,,,,
2550,,9996.43,,cluster,19,,0.94,1.66,9:15,OD,821,,,-36.31,4.35,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1732.00,,,,29.96525502,-89.92153144,-23.5823,,,,,,
2550,,9996.52,,metal loss-corrosion,19,,0.63,0.63,9:15,OD,821,pitting,10,-36.39,4.27,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96525520,-89.92153125,-23.5809,,,,,,
2550,,9996.68,,metal loss-corrosion,11,,0.59,0.51,10:18,OD,,circumferential slotting,10,-36.55,4.11,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96525552,-89.92153090,-23.5783,,,,,,
2550,,9997.18,,cluster,15,,3.10,2.56,9:55,OD,822,,,-37.06,3.6,5.60,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1717.00,,,,29.96525654,-89.92152980,-23.5699,,,,,,
2550,,9997.18,,metal loss-corrosion,15,,1.34,1.06,9:55,OD,822,pitting,10,-37.06,3.6,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96525654,-89.92152980,-23.5699,,,,,,
2550,,9997.33,,metal loss-corrosion,9,,0.87,0.83,10:27,OD,822,pitting,10,-37.21,3.46,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96525683,-89.92152948,-23.5675,,,,,,
2550,,9997.53,,metal loss-corrosion,16,,2.32,1.58,9:59,OD,,general,10,-37.41,3.26,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1741.00,,,,29.96525723,-89.92152905,-23.5642,,,,,,
2550,,9997.78,,metal loss-corrosion,17,,0.98,0.59,10:24,OD,,pitting,10,-37.66,3,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.96525773,-89.92152850,-23.5601,,,,,,
2550,,9997.80,,metal loss-corrosion,14,,0.79,1.69,8:43,OD,,axial grooving,15,-37.68,2.99,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1742.00,,,,29.96525777,-89.92152846,-23.5598,,,,,,
2550,,9997.82,,metal loss-corrosion,15,,1.26,0.83,9:27,OD,,pitting,10,-37.69,2.97,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,29.96525780,-89.92152842,-23.5595,,,,,,
2550,,9998.01,,metal loss-corrosion,12,,0.59,0.63,9:29,OD,823,pitting,10,-37.89,2.77,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96525820,-89.92152799,-23.5563,,,,,,
2550,,9998.01,,cluster,15,,5.27,2.83,8:34,OD,823,,,-37.89,2.77,5.60,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1710.00,,,,29.96525820,-89.92152799,-23.5563,,,,,,
2550,,9998.05,,metal loss-corrosion,14,,1.06,1.26,10:23,OD,,pitting,10,-37.92,2.74,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1753.00,,,,29.96525826,-89.92152792,-23.5558,,,,,,
2550,,9998.11,,metal loss-corrosion,15,,0.59,1.61,8:34,OD,823,axial grooving,15,-37.99,2.67,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96525840,-89.92152778,-23.5547,,,,,,
2550,,9998.12,,metal loss-corrosion,5,,3.50,1.50,8:56,OD,823,general,10,-38,2.66,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96525842,-89.92152775,-23.5545,,,,,,
2550,,9998.15,,metal loss-corrosion,8,,0.59,0.55,9:41,OD,823,pitting,10,-38.02,2.64,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96525847,-89.92152770,-23.5541,,,,,,
2550,,9998.39,,metal loss-corrosion,13,,1.81,0.59,9:39,OD,,circumferential grooving,10,-38.26,2.4,5.60,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.96525895,-89.92152718,-23.5501,,,,,,
2550,,9998.52,,cluster,12,,4.71,2.30,9:37,OD,824,,,-38.39,2.27,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96525921,-89.92152690,-23.5480,,,,,,
2550,,9998.52,,metal loss-corrosion,11,,0.59,0.55,10:36,OD,824,pitting,10,-38.39,2.27,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96525921,-89.92152690,-23.5480,,,,,,
2550,,9998.58,,metal loss-corrosion,8,,0.59,0.39,10:22,OD,824,circumferential slotting,10,-38.46,2.21,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96525933,-89.92152676,-23.5470,,,,,,
2550,,9998.65,,metal loss-corrosion,12,,2.36,0.75,9:37,OD,824,circumferential grooving,10,-38.52,2.14,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96525947,-89.92152662,-23.5458,,,,,,
2560,41.68,10000.79,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96526377,-89.92152197,-23.5093,,,,,,
2560,,10002.51,,metal loss-corrosion,6,,0.98,1.30,8:23,OD,825,pitting,10,-1.72,39.96,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96526723,-89.92151823,-23.4759,,,,,,
2560,,10002.51,,cluster,17,,3.45,2.47,8:23,OD,825,,,-1.72,39.96,5.20,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1711.00,,,,29.96526723,-89.92151823,-23.4759,,,,,,
2560,,10002.61,,metal loss-corrosion,17,,0.59,0.63,9:04,OD,825,pitting,10,-1.82,39.86,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96526743,-89.92151802,-23.4740,,,,,,
2560,,10002.67,,metal loss-corrosion,15,,0.67,0.51,8:43,OD,825,pitting,10,-1.88,39.79,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96526755,-89.92151788,-23.4728,,,,,,
2560,,10002.75,,metal loss-corrosion,13,,0.59,0.51,9:51,OD,,pitting,10,-1.96,39.72,5.20,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.96526771,-89.92151771,-23.4714,,,,,,
2560,,10002.90,,cluster,19,,10.44,4.51,8:26,OD,826,,,-2.11,39.56,5.20,6.60,0.344,52000,ERW,1440,0.87,,,1.59,,,1652.00,,,,29.96526802,-89.92151738,-23.4685,,,,,,
2560,,10002.90,,metal loss-corrosion,12,,2.09,1.06,9:07,OD,826,pitting,10,-2.11,39.56,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96526802,-89.92151738,-23.4685,,,,,,
2560,,10002.93,,metal loss-corrosion,14,,0.59,0.94,9:50,OD,826,pitting,10,-2.14,39.54,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96526808,-89.92151732,-23.4680,,,,,,
2560,,10002.95,,metal loss-corrosion,6,,0.87,0.71,8:26,OD,826,pitting,10,-2.16,39.52,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96526811,-89.92151728,-23.4677,,,,,,
2560,,10002.97,,metal loss-corrosion,15,,0.59,1.18,10:47,OD,826,axial grooving,15,-2.18,39.5,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96526815,-89.92151724,-23.4673,,,,,,
2560,,10002.98,,metal loss-corrosion,15,,0.80,0.79,10:16,OD,826,pitting,10,-2.2,39.48,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96526819,-89.92151720,-23.4670,,,,,,
2560,,10003.07,,metal loss-corrosion,12,,0.59,0.47,9:46,OD,826,circumferential slotting,10,-2.28,39.4,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96526836,-89.92151702,-23.4654,,,,,,
2560,,10003.12,,metal loss-corrosion,19,,1.77,1.53,8:52,OD,826,general,10,-2.33,39.35,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96526846,-89.92151692,-23.4645,,,,,,
2560,,10003.23,,metal loss-corrosion,8,,0.59,0.51,9:45,OD,826,pitting,10,-2.45,39.23,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96526869,-89.92151666,-23.4623,,,,,,
2560,,10003.42,,cluster,18,,5.13,0.79,9:10,OD,827,,,-2.63,39.04,5.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,29.96526907,-89.92151626,-23.4588,,,,,,
2560,,10003.42,,metal loss-corrosion,15,,2.56,0.79,9:10,OD,827,circumferential grooving,10,-2.63,39.04,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96526907,-89.92151626,-23.4588,,,,,,
2560,,10003.42,,metal loss-corrosion,18,,0.66,0.67,10:14,OD,827,pitting,10,-2.64,39.04,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96526907,-89.92151625,-23.4588,,,,,,
2560,,10003.81,,metal loss-corrosion,28,,1.10,0.67,9:26,OD,,pitting,10,-3.03,38.65,5.20,6.60,0.344,52000,ERW,1440,0.82,0.76,0.76,1.7,1.84,1.84,1758.00,1905,1907.00,,29.96526986,-89.92151541,-23.4515,,,,,,
2560,,10004.01,,metal loss-corrosion,15,,1.85,1.06,8:35,OD,828,pitting,10,-3.22,38.45,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96527026,-89.92151499,-23.4478,,,,,,
2560,,10004.01,,cluster,20,,7.85,2.73,8:35,OD,828,,,-3.22,38.45,5.20,6.60,0.344,52000,ERW,1440,0.85,0.79,0.78,1.63,1.76,1.78,1692.00,1822,1844.00,,29.96527026,-89.92151499,-23.4478,,,,,,
2560,,10004.09,,metal loss-corrosion,7,,0.59,0.47,10:19,OD,828,circumferential slotting,10,-3.3,38.37,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96527042,-89.92151481,-23.4463,,,,,,
2560,,10004.12,,metal loss-corrosion,11,,0.59,0.43,9:31,OD,828,circumferential slotting,10,-3.34,38.34,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96527049,-89.92151474,-23.4457,,,,,,
2560,,10004.18,,metal loss-corrosion,20,,1.14,0.63,9:36,OD,828,pitting,10,-3.4,38.28,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96527061,-89.92151461,-23.4446,,,,,,
2560,,10004.33,,metal loss-corrosion,18,,0.95,0.74,9:08,OD,,pitting,10,-3.55,38.13,5.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,29.96527091,-89.92151428,-23.4417,,,,,,
2560,,10004.49,,metal loss-corrosion,10,,0.59,0.47,10:46,OD,,circumferential slotting,10,-3.71,37.97,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96527124,-89.92151394,-23.4388,,,,,,
2560,,10004.60,,metal loss-corrosion,11,,1.50,1.22,8:08,OD,,pitting,10,-3.81,37.87,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96527145,-89.92151371,-23.4370,,,,,,
2560,,10004.90,,metal loss-corrosion,13,,1.18,1.14,10:01,OD,,pitting,10,-4.11,37.57,5.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1757.00,,,,29.96527206,-89.92151307,-23.4317,,,,,,
2560,,10004.90,,metal loss-corrosion,17,,0.83,0.59,9:15,OD,,pitting,10,-4.12,37.56,5.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.96527207,-89.92151306,-23.4316,,,,,,
2560,,10005.08,,cluster,22,,3.45,2.85,8:07,OD,829,,,-4.29,37.39,5.20,6.60,0.344,52000,ERW,1440,0.86,0.8,0.78,1.62,1.74,1.78,1678.00,1805,1845.00,,29.96527242,-89.92151269,-23.4286,,,,,,
2560,,10005.08,,metal loss-corrosion,22,,0.80,0.51,8:45,OD,829,pitting,10,-4.29,37.39,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96527242,-89.92151269,-23.4286,,,,,,
2560,,10005.11,,metal loss-corrosion,13,,0.67,0.75,8:07,OD,829,pitting,10,-4.32,37.35,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96527249,-89.92151262,-23.4280,,,,,,
2560,,10005.25,,metal loss-corrosion,10,,0.94,0.75,8:26,OD,829,pitting,10,-4.46,37.21,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96527277,-89.92151231,-23.4255,,,,,,
2560,,10005.79,,metal loss-corrosion,12,,0.59,0.51,8:22,OD,,pitting,10,-5,36.67,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96527387,-89.92151115,-23.4160,,,,,,
2560,,10040.12,,metal loss-corrosion,10,,0.59,0.47,2:15,OD,,circumferential slotting,10,-39.33,2.34,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96534366,-89.92143755,-23.2595,,,,,,
2570,41.13,10042.46,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96534835,-89.92143243,-23.2620,,,,,,
2580,41.54,10083.59,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96543076,-89.92134281,-22.5865,,,,,,
2590,41.15,10125.13,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96551476,-89.92125319,-22.3741,,,,,,
2600,39.57,10166.28,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96559896,-89.92116565,-22.3575,,,,,,
2600,,10171.56,,cluster,15,,2.70,4.28,10:48,OD,830,,,-5.28,34.29,5.90,6.60,0.344,52000,ERW,1440,0.86,,,1.62,,,1682.00,,,,29.96560977,-89.92115442,-22.3889,,,,,,
2600,,10171.56,,metal loss-corrosion,8,,0.59,0.43,11:18,OD,830,circumferential slotting,10,-5.28,34.29,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96560977,-89.92115442,-22.3889,,,,,,
2600,,10171.65,,metal loss-corrosion,15,,0.59,0.55,10:52,OD,830,pitting,10,-5.37,34.2,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96560995,-89.92115424,-22.3896,,,,,,
2600,,10171.76,,metal loss-corrosion,6,,2.28,0.67,10:54,OD,830,circumferential grooving,10,-5.48,34.09,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96561017,-89.92115401,-22.3906,,,,,,
2600,,10171.87,,metal loss-corrosion,11,,0.59,0.55,10:48,OD,830,pitting,10,-5.59,33.97,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96561041,-89.92115376,-22.3917,,,,,,
2600,,10174.37,,metal loss-corrosion,13,,0.59,0.47,2:05,OD,,circumferential slotting,10,-8.08,31.48,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.96561547,-89.92114841,-22.4189,,,,,,
2610,33.30,10205.85,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96567891,-89.92108023,-22.2575,,,,,,
2610,,10233.01,,metal loss-corrosion,12,,0.59,0.55,10:46,OD,,pitting,10,-27.16,6.14,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96573455,-89.92102253,-22.2826,,,,,,
2610,,10233.49,,cluster,10,,1.98,1.65,10:48,OD,831,,,-27.64,5.66,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96573553,-89.92102151,-22.2897,,,,,,
2610,,10233.49,,metal loss-corrosion,9,,0.59,0.51,10:48,OD,831,pitting,10,-27.64,5.66,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96573553,-89.92102151,-22.2897,,,,,,
2610,,10233.57,,metal loss-corrosion,10,,1.42,0.67,10:56,OD,831,circumferential grooving,10,-27.72,5.58,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96573570,-89.92102133,-22.2909,,,,,,
2610,,10233.81,,metal loss-corrosion,10,,0.75,0.63,10:46,OD,,pitting,10,-27.96,5.34,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96573618,-89.92102082,-22.2944,,,,,,
2620,42.76,10239.15,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96574704,-89.92100939,-22.3887,,,,,,
2630,39.78,10281.91,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96583336,-89.92091696,-22.3114,,,,,,
2630,,10292.66,,metal loss-corrosion,10,,0.59,0.59,11:03,OD,,pitting,10,-10.75,29.03,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96585542,-89.92089418,-22.3129,,,,,,
2640,42.21,10321.69,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96591404,-89.92083144,-22.5434,,,,,,
2640,,10323.58,,metal loss-corrosion,11,,1.26,0.83,12:32,OD,,pitting,10,-1.89,40.32,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96591782,-89.92082734,-22.5587,,,,,,
2640,,10323.70,,metal loss-corrosion,11,,1.81,1.50,2:39,OD,,general,10,-2,40.2,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96591806,-89.92082709,-22.5597,,,,,,
2640,,10324.17,,metal loss-corrosion,11,,0.59,0.51,2:34,OD,,pitting,10,-2.48,39.72,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96591902,-89.92082604,-22.5640,,,,,,
2640,,10324.59,,metal loss-corrosion,18,,0.98,0.67,2:12,OD,,pitting,10,-2.89,39.31,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.96591985,-89.92082515,-22.5676,,,,,,
2640,,10330.45,,metal loss-corrosion,10,,0.71,0.63,10:23,OD,,pitting,10,-8.76,33.45,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96593163,-89.92081239,-22.6137,,,,,,
2640,,10332.75,,metal loss-corrosion,10,,0.59,0.47,9:35,OD,,circumferential slotting,10,-11.06,31.15,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96593622,-89.92080738,-22.6267,,,,,,
2640,,10361.36,,metal loss-corrosion,10,,0.59,0.39,10:25,OD,,circumferential slotting,10,-39.67,2.54,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96599388,-89.92074541,-22.8144,,,,,,
2650,40.89,10363.90,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96599909,-89.92074004,-22.8249,,,,,,
2650,,10377.75,,metal loss-manufacturing anomaly,11,,0.63,0.59,8:55,N/A,,pitting,10,-13.85,27.04,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96602740,-89.92071052,-22.7071,,,,,,
2650,,10396.35,,metal loss-corrosion,14,,0.59,1.46,9:17,OD,,axial grooving,15,-32.45,8.44,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1748.00,,,,29.96606475,-89.92067008,-22.6391,,,,,,
2650,,10398.72,,metal loss-corrosion,20,,0.71,0.83,9:03,OD,,pitting,10,-34.82,6.07,6.20,6.60,0.344,52000,ERW,1440,0.82,0.76,0.76,1.7,1.84,1.84,1758.00,1905,1906.00,,29.96606952,-89.92066495,-22.6588,,,,,,
2650,,10402.11,,metal loss-corrosion,10,,0.59,0.39,9:49,OD,832,circumferential slotting,10,-38.21,2.68,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96607639,-89.92065765,-22.6969,,,,,,
2650,,10402.11,,cluster,10,,3.99,2.10,9:30,OD,832,,,-38.21,2.68,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96607639,-89.92065765,-22.6969,,,,,,
2650,,10402.17,,metal loss-corrosion,10,,0.59,0.55,9:30,OD,832,pitting,10,-38.27,2.62,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96607651,-89.92065753,-22.6977,,,,,,
2650,,10402.22,,metal loss-corrosion,10,,0.71,0.63,10:17,OD,832,pitting,10,-38.32,2.57,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96607662,-89.92065741,-22.6985,,,,,,
2650,,10402.25,,metal loss-corrosion,8,,0.59,0.43,9:47,OD,832,circumferential slotting,10,-38.35,2.54,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96607667,-89.92065736,-22.6988,,,,,,
2650,,10402.42,,metal loss-corrosion,18,,0.59,0.51,9:51,OD,833,pitting,10,-38.52,2.37,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96607703,-89.92065698,-22.7013,,,,,,
2650,,10402.42,,cluster,18,,2.69,2.69,9:33,OD,833,,,-38.52,2.37,6.20,6.60,0.344,52000,ERW,1440,0.85,,,1.64,,,1701.00,,,,29.96607703,-89.92065698,-22.7013,,,,,,
2650,,10402.51,,metal loss-corrosion,16,,0.74,0.63,9:33,OD,833,pitting,10,-38.61,2.28,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96607721,-89.92065679,-22.7025,,,,,,
2650,,10402.61,,metal loss-corrosion,8,,0.59,0.47,10:03,OD,833,circumferential slotting,10,-38.71,2.18,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96607741,-89.92065658,-22.7039,,,,,,
2650,,10402.73,,metal loss-corrosion,13,,0.59,0.55,8:51,OD,834,pitting,10,-38.83,2.06,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96607765,-89.92065633,-22.7056,,,,,,
2650,,10402.73,,cluster,16,,5.64,1.68,8:51,OD,834,,,-38.83,2.06,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1738.00,,,,29.96607765,-89.92065633,-22.7056,,,,,,
2650,,10402.80,,metal loss-corrosion,16,,0.59,0.63,9:24,OD,834,pitting,10,-38.9,1.99,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96607780,-89.92065617,-22.7066,,,,,,
2650,,10402.82,,metal loss-corrosion,13,,0.75,0.55,10:01,OD,834,pitting,10,-38.92,1.97,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96607784,-89.92065612,-22.7069,,,,,,
2650,,10402.99,,metal loss-corrosion,18,,0.65,0.67,8:55,OD,,pitting,10,-39.09,1.8,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.96607818,-89.92065578,-22.7092,,,,,,
2660,41.21,10404.79,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96608186,-89.92065192,-22.7319,,,,,,
2660,,10406.48,,metal loss-corrosion,11,,0.87,0.83,9:29,OD,,pitting,10,-1.69,39.52,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96608532,-89.92064833,-22.7486,,,,,,
2660,,10406.73,,metal loss-corrosion,11,,1.85,0.75,10:53,OD,,circumferential grooving,10,-1.94,39.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96608582,-89.92064780,-22.7505,,,,,,
2660,,10407.13,,cluster,18,,6.67,3.66,9:33,OD,835,,,-2.34,38.88,5.90,6.60,0.344,52000,ERW,1440,0.86,,,1.62,,,1676.00,,,,29.96608664,-89.92064696,-22.7535,,,,,,
2660,,10407.13,,metal loss-corrosion,17,,0.98,1.81,9:33,OD,835,pitting,10,-2.34,38.88,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96608664,-89.92064696,-22.7535,,,,,,
2660,,10407.18,,metal loss-corrosion,5,,1.26,0.79,10:11,OD,835,pitting,10,-2.39,38.82,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96608675,-89.92064684,-22.7540,,,,,,
2660,,10407.31,,metal loss-corrosion,10,,0.59,0.47,10:57,OD,835,pitting,10,-2.52,38.7,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96608701,-89.92064658,-22.7549,,,,,,
2660,,10407.39,,metal loss-corrosion,18,,0.59,0.51,11:00,OD,835,circumferential slotting,10,-2.6,38.61,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96608717,-89.92064640,-22.7555,,,,,,
2660,,10407.56,,metal loss-corrosion,11,,0.59,0.63,10:57,OD,,pitting,10,-2.77,38.45,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96608752,-89.92064604,-22.7568,,,,,,
2660,,10422.76,,cluster,14,,5.79,1.39,8:06,OD,836,,,-17.97,23.24,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1750.00,,,,29.96611862,-89.92061369,-22.6782,,,,,,
2660,,10422.76,,metal loss-corrosion,7,,0.87,1.18,8:06,OD,836,pitting,10,-17.97,23.24,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96611862,-89.92061369,-22.6782,,,,,,
2660,,10422.78,,metal loss-corrosion,7,,0.91,0.94,9:16,OD,836,pitting,10,-17.99,23.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96611866,-89.92061365,-22.6779,,,,,,
2660,,10422.82,,metal loss-corrosion,14,,0.71,0.71,8:48,OD,836,pitting,10,-18.03,23.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96611873,-89.92061357,-22.6774,,,,,,
2660,,10422.99,,metal loss-corrosion,16,,0.59,0.43,10:19,OD,,circumferential slotting,10,-18.19,23.02,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.96611907,-89.92061321,-22.6749,,,,,,
2660,,10423.53,,metal loss-corrosion,14,,0.71,0.63,10:22,OD,,pitting,10,-18.74,22.47,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.96612017,-89.92061204,-22.6671,,,,,,
2660,,10424.48,,metal loss-corrosion,10,,0.87,0.47,10:13,OD,,pitting,10,-19.69,21.52,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96612210,-89.92060999,-22.6540,,,,,,
2660,,10440.67,,metal loss-corrosion,10,,0.59,0.71,9:44,OD,,pitting,10,-35.88,5.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96615454,-89.92057471,-22.5438,,,,,,
2660,,10443.76,,metal loss-corrosion,10,,0.79,0.79,10:16,OD,,pitting,10,-38.97,2.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96616070,-89.92056793,-22.5369,,,,,,
2670,39.87,10446.00,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96616516,-89.92056299,-22.5269,,,,,,
2670,,10451.06,,cluster,13,,2.54,2.27,11:05,OD,837,,,-5.06,34.8,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1731.00,,,,29.96617525,-89.92055189,-22.4904,,,,,,
2670,,10451.06,,metal loss-corrosion,13,,0.59,1.85,11:05,OD,837,axial grooving,15,-5.06,34.8,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96617525,-89.92055189,-22.4904,,,,,,
2670,,10451.18,,metal loss-corrosion,9,,0.87,0.83,11:29,OD,837,pitting,10,-5.18,34.68,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96617549,-89.92055163,-22.4895,,,,,,
2670,,10480.92,,metal loss-corrosion,10,,0.75,1.22,11:38,OD,,pitting,10,-34.92,4.95,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96623557,-89.92048741,-22.3840,,,,,,
2680,42.37,10485.87,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96624555,-89.92047672,-22.4540,,,,,,
2680,,10488.65,,cluster,15,,3.44,1.25,10:19,OD,838,,,-2.78,39.59,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1752.00,,,,29.96625113,-89.92047066,-22.4969,,,,,,
2680,,10488.65,,metal loss-corrosion,15,,0.79,0.59,10:57,OD,838,pitting,10,-2.78,39.59,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96625113,-89.92047066,-22.4969,,,,,,
2680,,10488.67,,metal loss-corrosion,8,,0.75,0.94,10:19,OD,838,pitting,10,-2.81,39.56,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96625118,-89.92047061,-22.4973,,,,,,
2680,,10488.90,,cluster,10,,1.10,2.60,10:48,OD,839,,,-3.03,39.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96625162,-89.92047013,-22.5004,,,,,,
2680,,10488.90,,metal loss-corrosion,7,,0.59,1.02,10:48,OD,839,pitting,10,-3.03,39.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96625162,-89.92047013,-22.5004,,,,,,
2680,,10489.06,,metal loss-corrosion,10,,1.10,0.59,10:48,OD,839,pitting,10,-3.19,39.18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96625196,-89.92046976,-22.5028,,,,,,
2690,36.11,10528.24,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96633033,-89.92038423,-22.8861,,,,,,
2700,39.19,10564.35,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96640293,-89.92030581,-22.6876,,,,,,
2700,,10597.33,,metal loss-corrosion,12,,0.59,0.51,9:50,OD,,pitting,10,-32.98,6.22,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96646945,-89.92023447,-22.6018,,,,,,
2700,,10598.63,,metal loss-corrosion,14,,0.59,0.43,9:01,OD,,circumferential slotting,10,-34.28,4.91,5.90,6.90,0.344,52000,ERW,1440,0.81,,,1.71,,,1769.00,,,,29.96647206,-89.92023161,-22.5916,,,,,,
2710,41.75,10603.54,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96648180,-89.92022079,-22.5680,,,,,,
2710,,10603.71,,metal loss-corrosion,10,,0.59,0.47,8:53,OD,,circumferential slotting,10,-0.17,41.59,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96648213,-89.92022042,-22.5676,,,,,,
2710,,10606.36,,metal loss-corrosion,17,,0.59,0.55,9:15,OD,,pitting,10,-2.81,38.94,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.96648736,-89.92021458,-22.5624,,,,,,
2710,,10609.97,,metal loss-corrosion,12,,0.63,0.59,10:07,OD,,pitting,10,-6.43,35.33,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96649452,-89.92020660,-22.5597,,,,,,
2710,,10626.25,,metal loss-corrosion,10,,0.59,0.39,9:24,OD,,circumferential slotting,10,-22.71,19.04,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96652682,-89.92017070,-22.4875,,,,,,
2710,,10626.34,,metal loss-corrosion,10,,0.59,1.58,10:27,OD,,axial grooving,15,-22.8,18.95,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96652700,-89.92017050,-22.4870,,,,,,
2710,,10627.82,,metal loss-corrosion,15,,0.59,0.51,9:36,OD,,pitting,10,-24.27,17.48,5.90,6.90,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.96652992,-89.92016726,-22.4787,,,,,,
2710,,10628.34,,cluster,11,,3.59,1.02,9:48,OD,840,,,-24.8,16.96,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96653096,-89.92016610,-22.4769,,,,,,
2710,,10628.34,,metal loss-corrosion,11,,1.50,1.02,9:48,OD,840,pitting,10,-24.8,16.96,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96653096,-89.92016610,-22.4769,,,,,,
2710,,10628.38,,metal loss-corrosion,10,,0.59,0.43,10:31,OD,840,circumferential slotting,10,-24.84,16.92,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96653104,-89.92016602,-22.4768,,,,,,
2720,41.47,10645.30,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96656470,-89.92012885,-22.3758,,,,,,
2720,,10652.74,,cluster,19,,0.77,1.93,10:06,OD,841,,,-7.44,34.02,6.20,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1722.00,,,,29.96657950,-89.92011249,-22.3713,,,,,,
2720,,10652.74,,metal loss-corrosion,16,,0.63,0.71,10:08,OD,841,pitting,10,-7.44,34.02,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96657950,-89.92011249,-22.3713,,,,,,
2720,,10652.83,,metal loss-corrosion,19,,0.71,0.83,10:06,OD,841,pitting,10,-7.53,33.93,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96657968,-89.92011229,-22.3715,,,,,,
2720,,10654.60,,metal loss-corrosion,11,,0.71,0.43,10:08,OD,,circumferential slotting,10,-9.3,32.16,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96658320,-89.92010841,-22.3776,,,,,,
2720,,10654.86,,metal loss-corrosion,16,,0.63,0.67,9:43,OD,,pitting,10,-9.57,31.9,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.96658373,-89.92010783,-22.3789,,,,,,
2730,34.31,10686.76,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96664817,-89.92003895,-22.6717,,,,,,
2740,43.04,10721.08,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96671715,-89.91996442,-22.4862,,,,,,
2750,33.25,10764.12,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96680446,-89.91987194,-22.7494,,,,,,
2760,41.84,10797.36,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96687164,-89.91980015,-22.9855,,,,,,
2760,,10800.56,,metal loss-corrosion,11,,0.75,0.79,2:40,OD,,pitting,10,-3.2,38.65,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96687799,-89.91979313,-23.0092,,,,,,
2760,,10803.58,,metal loss-corrosion,11,,0.75,0.75,1:06,OD,,pitting,10,-6.22,35.62,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96688401,-89.91978648,-23.0150,,,,,,
2760,,10804.19,,cluster,11,,1.64,1.79,1:09,OD,842,,,-6.82,35.02,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96688521,-89.91978515,-23.0143,,,,,,
2760,,10804.19,,metal loss-corrosion,11,,1.53,0.91,1:09,OD,842,pitting,10,-6.82,35.02,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96688521,-89.91978515,-23.0143,,,,,,
2760,,10804.30,,metal loss-corrosion,10,,0.59,0.43,1:24,OD,842,circumferential slotting,10,-6.94,34.9,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96688543,-89.91978490,-23.0142,,,,,,
2760,,10814.85,,metal loss-corrosion,11,,0.71,0.75,12:09,OD,,pitting,10,-17.49,24.35,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96690646,-89.91976176,-22.9572,,,,,,
2770,41.36,10839.20,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96695555,-89.91970903,-22.6981,,,,,,
2770,,10841.94,,cluster,11,,2.13,2.90,8:18,OD,843,,,-2.74,38.63,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96696113,-89.91970318,-22.6849,,,,,,
2770,,10841.94,,metal loss-corrosion,7,,0.59,0.47,8:40,OD,843,circumferential slotting,10,-2.74,38.63,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96696113,-89.91970318,-22.6849,,,,,,
2770,,10842.05,,metal loss-corrosion,8,,0.59,0.51,8:20,OD,843,pitting,10,-2.84,38.52,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96696134,-89.91970295,-22.6848,,,,,,
2770,,10842.14,,metal loss-corrosion,11,,0.59,0.59,8:18,OD,843,pitting,10,-2.93,38.43,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96696152,-89.91970277,-22.6847,,,,,,
2770,,10842.15,,metal loss-corrosion,16,,0.59,0.51,9:01,OD,,circumferential slotting,10,-2.94,38.42,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.96696155,-89.91970274,-22.6847,,,,,,
2780,37.81,10880.57,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96703923,-89.91961986,-23.1228,,,,,,
2780,,10883.95,,metal loss-corrosion,11,,0.75,0.75,7:08,OD,,pitting,10,-3.38,34.42,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96704611,-89.91961262,-23.1735,,,,,,
2780,,10911.51,,metal loss-corrosion,13,,0.63,0.51,10:17,OD,,pitting,10,-30.94,6.86,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.96710267,-89.91955421,-23.1388,,,,,,
2780,,10911.71,,metal loss-corrosion,12,,1.46,2.13,10:23,OD,,pitting,10,-31.14,6.66,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96710308,-89.91955378,-23.1365,,,,,,
2790,40.85,10918.37,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96711661,-89.91953948,-23.0534,,,,,,
2790,,10954.36,,metal loss-corrosion,11,,0.59,0.51,10:24,OD,,pitting,10,-35.99,4.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96718974,-89.91946230,-23.1786,,,,,,
2800,41.94,10959.23,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96719945,-89.91945165,-23.2038,,,,,,
2800,,10996.06,,metal loss-corrosion,14,,0.59,0.75,1:52,OD,844,pitting,10,-36.83,5.11,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96727406,-89.91937234,-22.8728,,,,,,
2800,,10996.06,,cluster,14,,1.51,2.03,1:52,OD,844,,,-36.83,5.11,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1734.00,,,,29.96727406,-89.91937234,-22.8728,,,,,,
2800,,10996.18,,metal loss-corrosion,9,,1.02,0.55,1:59,OD,844,pitting,10,-36.96,4.98,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96727431,-89.91937208,-22.8731,,,,,,
2800,,10997.49,,metal loss-corrosion,10,,0.59,0.32,1:35,OD,,circumferential slotting,10,-38.26,3.68,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96727697,-89.91936931,-22.8784,,,,,,
2810,38.40,11001.17,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96728449,-89.91936147,-22.9056,,,,,,
2810,,11004.11,,cluster,14,,0.66,1.85,3:07,OD,845,,,-2.95,35.45,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1738.00,,,,29.96729047,-89.91935514,-22.9334,,,,,,
2810,,11004.11,,metal loss-corrosion,12,,0.59,0.59,3:08,OD,845,pitting,10,-2.95,35.45,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96729047,-89.91935514,-22.9334,,,,,,
2810,,11004.22,,metal loss-corrosion,14,,0.59,0.55,3:07,OD,845,pitting,10,-3.05,35.34,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96729069,-89.91935491,-22.9345,,,,,,
2820,41.48,11039.56,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96736171,-89.91927811,-22.7858,,,,,,
2820,,11041.41,,metal loss-corrosion,8,,1.81,0.59,8:50,OD,846,circumferential grooving,10,-1.85,39.63,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96736548,-89.91927418,-22.7743,,,,,,
2820,,11041.41,,cluster,18,,4.64,0.98,8:50,OD,846,,,-1.85,39.63,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1756.00,,,,29.96736548,-89.91927418,-22.7743,,,,,,
2820,,11041.42,,metal loss-corrosion,14,,0.59,0.59,9:48,OD,846,pitting,10,-1.86,39.62,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96736551,-89.91927414,-22.7743,,,,,,
2820,,11041.45,,metal loss-corrosion,18,,0.93,0.51,9:25,OD,846,pitting,10,-1.88,39.59,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96736556,-89.91927409,-22.7742,,,,,,
2820,,11041.53,,metal loss-corrosion,11,,0.59,0.71,11:10,OD,,pitting,10,-1.97,39.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96736572,-89.91927392,-22.7740,,,,,,
2820,,11041.56,,metal loss-corrosion,30,,1.07,0.51,10:15,OD,,circumferential grooving,10,-2,39.48,5.90,6.60,0.344,52000,ERW,1440,0.82,0.75,0.75,1.7,1.84,1.84,1763.00,1910,1911.00,,29.96736579,-89.91927386,-22.7739,,,,,,
2820,,11041.61,,metal loss-corrosion,8,,0.79,0.55,8:54,OD,847,pitting,10,-2.05,39.43,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96736589,-89.91927375,-22.7737,,,,,,
2820,,11041.61,,cluster,16,,1.78,1.58,8:54,OD,847,,,-2.05,39.43,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1741.00,,,,29.96736589,-89.91927375,-22.7737,,,,,,
2820,,11041.71,,metal loss-corrosion,16,,0.59,0.35,9:11,OD,847,circumferential slotting,10,-2.15,39.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96736610,-89.91927353,-22.7734,,,,,,
2820,,11042.29,,cluster,10,,6.72,3.12,9:02,OD,848,,,-2.73,38.75,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96736728,-89.91927230,-22.7716,,,,,,
2820,,11042.29,,metal loss-corrosion,8,,0.59,0.43,10:05,OD,848,circumferential slotting,10,-2.73,38.75,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96736728,-89.91927230,-22.7716,,,,,,
2820,,11042.35,,metal loss-corrosion,7,,0.83,0.67,9:35,OD,848,pitting,10,-2.79,38.69,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96736740,-89.91927217,-22.7714,,,,,,
2820,,11042.36,,metal loss-corrosion,8,,1.18,0.87,9:02,OD,848,pitting,10,-2.8,38.68,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96736742,-89.91927215,-22.7714,,,,,,
2820,,11042.44,,metal loss-corrosion,10,,3.23,0.83,9:52,OD,848,circumferential grooving,10,-2.88,38.6,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96736758,-89.91927198,-22.7711,,,,,,
2820,,11042.50,,metal loss-corrosion,9,,0.67,0.59,9:05,OD,848,pitting,10,-2.94,38.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96736771,-89.91927185,-22.7710,,,,,,
2820,,11042.69,,metal loss-corrosion,12,,1.69,1.58,10:28,OD,,general,10,-3.13,38.35,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96736810,-89.91927144,-22.7704,,,,,,
2820,,11042.93,,metal loss-corrosion,12,,0.59,0.59,10:47,OD,849,pitting,10,-3.37,38.11,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96736859,-89.91927093,-22.7696,,,,,,
2820,,11042.93,,cluster,17,,4.01,1.91,9:58,OD,849,,,-3.37,38.11,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1728.00,,,,29.96736859,-89.91927093,-22.7696,,,,,,
2820,,11042.95,,metal loss-corrosion,12,,0.59,1.73,10:27,OD,849,axial grooving,15,-3.38,38.1,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96736862,-89.91927090,-22.7696,,,,,,
2820,,11042.97,,metal loss-corrosion,17,,0.59,0.43,9:58,OD,849,circumferential slotting,10,-3.4,38.07,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96736866,-89.91927085,-22.7695,,,,,,
2820,,11076.11,,cluster,11,,2.49,0.79,1:05,OD,850,,,-36.55,4.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96743637,-89.91920023,-23.0231,,,,,,
2820,,11076.11,,metal loss-corrosion,6,,0.67,0.79,1:05,OD,850,pitting,10,-36.55,4.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96743637,-89.91920023,-23.0231,,,,,,
2820,,11076.12,,metal loss-corrosion,11,,0.75,0.51,1:30,OD,850,pitting,10,-36.56,4.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96743639,-89.91920021,-23.0231,,,,,,
2820,,11078.20,,metal loss-corrosion,10,,0.59,0.75,8:47,OD,,pitting,10,-38.64,2.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96744064,-89.91919578,-23.0363,,,,,,
2820,,11078.49,,metal loss-corrosion,6,,0.59,0.67,1:41,OD,851,pitting,10,-38.92,2.56,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96744123,-89.91919517,-23.0386,,,,,,
2820,,11078.49,,cluster,16,,3.44,2.20,1:41,OD,851,,,-38.92,2.56,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1723.00,,,,29.96744123,-89.91919517,-23.0386,,,,,,
2820,,11078.62,,metal loss-corrosion,16,,0.79,0.63,2:19,OD,851,pitting,10,-39.05,2.42,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96744150,-89.91919489,-23.0396,,,,,,
2830,38.83,11081.04,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96744647,-89.91918974,-23.0682,,,,,,
2830,,11081.30,,metal loss-corrosion,11,,0.63,0.67,9:59,OD,,pitting,10,-0.26,38.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96744699,-89.91918920,-23.0717,,,,,,
2840,42.46,11119.87,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96752484,-89.91910581,-23.3262,,,,,,
2840,,11122.90,,metal loss-corrosion,8,,0.75,0.91,12:36,OD,852,pitting,10,-3.03,39.43,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96753086,-89.91909916,-23.3980,,,,,,
2840,,11122.90,,cluster,12,,2.84,1.16,12:06,OD,852,,,-3.03,39.43,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96753086,-89.91909916,-23.3980,,,,,,
2840,,11122.92,,metal loss-corrosion,12,,0.79,0.98,12:06,OD,852,pitting,10,-3.04,39.41,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96753089,-89.91909912,-23.3983,,,,,,
2840,,11150.55,,metal loss-corrosion,13,,0.59,0.47,1:42,OD,,circumferential slotting,10,-30.67,11.79,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.96758657,-89.91903935,-24.1208,,,,,,
2840,,11150.81,,metal loss-corrosion,12,,0.67,0.67,2:44,OD,,pitting,10,-30.93,11.53,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96758710,-89.91903879,-24.1235,,,,,,
2840,,11151.37,,metal loss-corrosion,16,,0.63,0.67,2:49,OD,,pitting,10,-31.5,10.96,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.96758824,-89.91903757,-24.1294,,,,,,
2840,,11151.92,,metal loss-corrosion,19,,0.89,0.67,2:45,OD,,pitting,10,-32.05,10.41,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.96758936,-89.91903638,-24.1352,,,,,,
2840,,11152.56,,cluster,10,,1.97,0.83,2:25,OD,853,,,-32.68,9.78,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96759064,-89.91903502,-24.1407,,,,,,
2840,,11152.56,,metal loss-corrosion,10,,0.71,0.75,2:43,OD,853,pitting,10,-32.68,9.78,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96759064,-89.91903502,-24.1407,,,,,,
2840,,11152.56,,metal loss-corrosion,7,,0.59,0.79,2:25,OD,853,pitting,10,-32.69,9.77,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96759064,-89.91903501,-24.1407,,,,,,
2850,37.86,11162.33,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96761023,-89.91901371,-24.2267,,,,,,
2850,,11187.61,,metal loss-corrosion,10,,0.71,0.67,9:15,OD,,pitting,10,-25.27,12.59,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96766094,-89.91895871,-24.5991,,,,,,
2860,41.23,11200.20,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96768598,-89.91893106,-24.7337,,,,,,
2860,,11201.80,,metal loss-corrosion,12,,0.98,1.38,2:45,OD,,pitting,10,-1.6,39.62,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96768915,-89.91892750,-24.7599,,,,,,
2860,,11202.12,,cluster,11,,5.90,2.17,8:07,OD,854,,,-1.92,39.3,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96768978,-89.91892679,-24.7653,,,,,,
2860,,11202.12,,metal loss-corrosion,11,,2.13,2.17,9:01,OD,854,general,10,-1.92,39.3,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96768978,-89.91892679,-24.7653,,,,,,
2860,,11202.21,,metal loss-corrosion,8,,2.01,0.71,8:07,OD,854,circumferential grooving,10,-2.01,39.21,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96768995,-89.91892659,-24.7668,,,,,,
2860,,11202.60,,metal loss-corrosion,10,,1.42,0.87,2:39,OD,,pitting,10,-2.41,38.82,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96769073,-89.91892572,-24.7738,,,,,,
2860,,11202.94,,metal loss-corrosion,12,,0.63,0.55,8:57,OD,,pitting,10,-2.75,38.48,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96769139,-89.91892497,-24.7802,,,,,,
2860,,11203.11,,metal loss-corrosion,11,,1.14,1.02,8:35,OD,,pitting,10,-2.92,38.31,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96769173,-89.91892459,-24.7834,,,,,,
2860,,11203.16,,metal loss-corrosion,13,,0.59,0.55,7:55,OD,,pitting,10,-2.96,38.27,6.20,6.90,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.96769181,-89.91892449,-24.7842,,,,,,
2860,,11203.55,,cluster,15,,3.26,3.24,8:51,OD,855,,,-3.36,37.87,6.20,6.90,0.344,52000,ERW,1440,0.85,,,1.64,,,1701.00,,,,29.96769260,-89.91892361,-24.7917,,,,,,
2860,,11203.55,,metal loss-corrosion,7,,1.02,0.55,9:23,OD,855,pitting,10,-3.36,37.87,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96769260,-89.91892361,-24.7917,,,,,,
2860,,11203.66,,metal loss-corrosion,15,,0.59,1.85,9:19,OD,855,axial grooving,15,-3.47,37.76,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96769282,-89.91892336,-24.7938,,,,,,
2860,,11203.73,,metal loss-corrosion,7,,1.34,1.10,8:51,OD,855,pitting,10,-3.53,37.69,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96769295,-89.91892322,-24.7950,,,,,,
2860,,11204.76,,metal loss-corrosion,10,,0.87,0.71,2:55,OD,,pitting,10,-4.57,36.66,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96769498,-89.91892093,-24.8147,,,,,,
2860,,11209.09,,metal loss-corrosion,15,,0.63,1.97,7:28,OD,,axial grooving,15,-8.9,32.33,6.20,6.90,0.344,52000,ERW,1440,0.83,,,1.67,,,1732.00,,,,29.96770353,-89.91891134,-24.9068,,,,,,
2860,,11230.44,,metal loss-corrosion,15,,0.59,0.47,1:10,OD,,circumferential slotting,10,-30.24,10.99,6.20,6.90,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.96774623,-89.91886478,-25.4785,,,,,,
2860,,11231.46,,metal loss-corrosion,11,,0.63,0.51,9:14,OD,,pitting,10,-31.27,9.96,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96774831,-89.91886258,-25.4967,,,,,,
2860,,11239.36,,metal loss-corrosion,11,,0.63,1.93,9:16,OD,,axial grooving,15,-39.17,2.06,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96776437,-89.91884564,-25.5733,,,,,,
2870,40.03,11241.42,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96776853,-89.91884119,-25.5730,,,,,,
2870,,11243.52,,metal loss-corrosion,12,,1.14,0.91,8:09,OD,,pitting,10,-2.1,37.92,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96777277,-89.91883664,-25.5672,,,,,,
2870,,11243.71,,metal loss-corrosion,10,,0.59,0.43,8:49,OD,856,circumferential slotting,10,-2.29,37.74,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96777314,-89.91883624,-25.5666,,,,,,
2870,,11243.71,,cluster,10,,2.90,0.63,8:16,OD,856,,,-2.29,37.74,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96777314,-89.91883624,-25.5666,,,,,,
2870,,11243.72,,metal loss-corrosion,6,,0.83,0.51,8:16,OD,856,pitting,10,-2.3,37.73,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96777316,-89.91883622,-25.5666,,,,,,
