Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
2870,,11244.22,,metal loss-corrosion,8,,0.59,0.47,10:03,OD,857,circumferential slotting,10,-2.8,37.23,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96777416,-89.91883514,-25.5650,,,,,,
2870,,11244.22,,cluster,11,,0.83,2.06,10:01,OD,857,,,-2.8,37.23,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96777416,-89.91883514,-25.5650,,,,,,
2870,,11244.34,,metal loss-corrosion,11,,0.83,0.59,10:01,OD,857,pitting,10,-2.92,37.11,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96777441,-89.91883488,-25.5646,,,,,,
2870,,11248.21,,metal loss-corrosion,11,,0.59,0.55,9:12,OD,,pitting,10,-6.78,33.24,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96778218,-89.91882647,-25.5480,,,,,,
2870,,11251.32,,metal loss-corrosion,13,,0.59,0.51,7:44,OD,,pitting,10,-9.89,30.13,6.20,6.90,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.96778840,-89.91881968,-25.5356,,,,,,
2870,,11252.07,,metal loss-corrosion,12,,0.59,0.47,8:41,OD,,circumferential slotting,10,-10.65,29.37,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96778991,-89.91881802,-25.5335,,,,,,
2870,,11252.59,,metal loss-corrosion,15,,1.22,0.71,8:19,OD,,pitting,10,-11.16,28.86,6.20,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.96779094,-89.91881690,-25.5321,,,,,,
2870,,11259.05,,metal loss-corrosion,10,,0.83,0.55,7:49,OD,858,pitting,10,-17.63,22.4,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96780380,-89.91880270,-25.5400,,,,,,
2870,,11259.05,,cluster,10,,2.50,0.81,7:25,OD,858,,,-17.63,22.4,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96780380,-89.91880270,-25.5400,,,,,,
2870,,11259.07,,metal loss-corrosion,6,,0.59,0.55,7:25,OD,858,pitting,10,-17.65,22.37,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96780385,-89.91880265,-25.5401,,,,,,
2870,,11259.62,,metal loss-corrosion,11,,0.59,0.39,7:42,OD,,circumferential slotting,10,-18.2,21.83,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96780494,-89.91880145,-25.5426,,,,,,
2870,,11260.29,,metal loss-corrosion,12,,0.59,0.55,7:52,OD,,pitting,10,-18.87,21.16,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96780627,-89.91879999,-25.5456,,,,,,
2870,,11262.16,,metal loss-corrosion,13,,0.67,0.59,8:49,OD,,pitting,10,-20.74,19.29,6.20,6.90,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.96781000,-89.91879589,-25.5553,,,,,,
2870,,11262.68,,metal loss-corrosion,12,,0.59,1.22,9:43,OD,859,pitting,10,-21.26,18.76,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96781105,-89.91879474,-25.5582,,,,,,
2870,,11262.68,,cluster,12,,4.94,1.57,9:43,OD,859,,,-21.26,18.76,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96781105,-89.91879474,-25.5582,,,,,,
2870,,11262.69,,metal loss-corrosion,11,,0.75,1.53,10:43,OD,859,axial grooving,15,-21.26,18.76,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96781105,-89.91879474,-25.5582,,,,,,
2870,,11262.71,,metal loss-corrosion,7,,1.61,0.71,10:07,OD,859,circumferential grooving,10,-21.29,18.74,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96781110,-89.91879469,-25.5583,,,,,,
2870,,11265.17,,metal loss-corrosion,11,,0.75,0.39,9:42,OD,,circumferential slotting,10,-23.75,16.27,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96781602,-89.91878929,-25.5757,,,,,,
2870,,11267.78,,metal loss-corrosion,10,,0.59,0.55,8:32,OD,860,pitting,10,-26.36,13.67,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96782124,-89.91878360,-25.6018,,,,,,
2870,,11267.78,,cluster,10,,0.79,2.92,8:32,OD,860,,,-26.36,13.67,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96782124,-89.91878360,-25.6018,,,,,,
2870,,11267.89,,metal loss-corrosion,8,,0.79,1.58,8:32,OD,860,axial grooving,15,-26.47,13.55,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96782146,-89.91878336,-25.6031,,,,,,
2870,,11269.91,,metal loss-corrosion,10,,0.63,0.47,1:20,OD,,circumferential slotting,10,-28.49,11.54,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96782551,-89.91877899,-25.6256,,,,,,
2870,,11270.28,,cluster,10,,3.17,0.79,1:49,OD,861,,,-28.85,11.17,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96782625,-89.91877819,-25.6298,,,,,,
2870,,11270.28,,metal loss-corrosion,7,,0.59,0.75,2:26,OD,861,pitting,10,-28.85,11.17,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96782625,-89.91877819,-25.6298,,,,,,
2870,,11270.29,,metal loss-corrosion,10,,0.79,0.63,1:49,OD,861,pitting,10,-28.87,11.16,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96782628,-89.91877816,-25.6299,,,,,,
2870,,11279.34,,metal loss-corrosion,10,,0.59,0.79,9:52,OD,,pitting,10,-37.92,2.11,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96784467,-89.91875876,-25.6978,,,,,,
2880,37.97,11281.45,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96784901,-89.91875429,-25.6999,,,,,,
2880,,11283.89,,cluster,14,,2.48,0.64,9:27,OD,862,,,-2.44,35.53,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.96785402,-89.91874914,-25.6932,,,,,,
2880,,11283.89,,metal loss-corrosion,8,,0.59,0.51,9:54,OD,862,pitting,10,-2.44,35.53,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96785402,-89.91874914,-25.6932,,,,,,
2880,,11283.89,,metal loss-corrosion,14,,0.59,0.55,9:27,OD,862,pitting,10,-2.45,35.53,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96785404,-89.91874912,-25.6932,,,,,,
2880,,11286.97,,metal loss-corrosion,13,,0.59,0.39,8:28,OD,,circumferential slotting,10,-5.53,32.45,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1769.00,,,,29.96786037,-89.91874261,-25.6682,,,,,,
2880,,11290.66,,metal loss-corrosion,19,,0.67,0.47,9:21,OD,,circumferential slotting,10,-9.21,28.76,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.96786795,-89.91873481,-25.6064,,,,,,
2880,,11291.24,,metal loss-corrosion,14,,0.59,0.55,8:55,OD,,pitting,10,-9.79,28.18,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.96786913,-89.91873359,-25.5954,,,,,,
2890,33.48,11319.42,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96792620,-89.91867290,-24.8948,,,,,,
2890,,11323.07,,metal loss-corrosion,11,,0.94,0.59,7:14,OD,,pitting,10,-3.65,29.83,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96793359,-89.91866505,-24.8576,,,,,,
2890,,11325.05,,metal loss-corrosion,10,,0.59,0.39,8:14,OD,,circumferential slotting,10,-5.62,27.85,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96793761,-89.91866081,-24.8375,,,,,,
2890,,11334.64,,metal loss-corrosion,11,,0.59,0.55,9:32,OD,,pitting,10,-15.22,18.26,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96795732,-89.91864048,-24.7297,,,,,,
2890,,11338.43,,metal loss-corrosion,11,,1.22,0.94,8:54,OD,,pitting,10,-19.01,14.47,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96796514,-89.91863253,-24.6592,,,,,,
2890,,11338.67,,metal loss-corrosion,6,,0.59,0.67,9:22,OD,863,pitting,10,-19.25,14.23,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96796564,-89.91863203,-24.6541,,,,,,
2890,,11338.67,,cluster,13,,1.14,2.35,9:20,OD,863,,,-19.25,14.23,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1729.00,,,,29.96796564,-89.91863203,-24.6541,,,,,,
2890,,11338.78,,metal loss-corrosion,13,,1.14,1.06,9:20,OD,863,pitting,10,-19.35,14.12,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96796586,-89.91863180,-24.6519,,,,,,
2890,,11340.46,,metal loss-corrosion,18,,0.59,0.63,9:24,OD,,pitting,10,-21.04,12.44,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.96796934,-89.91862826,-24.6138,,,,,,
2890,,11341.18,,cluster,18,,2.64,3.11,1:20,OD,864,,,-21.76,11.72,5.60,6.60,0.344,52000,ERW,1440,0.85,,,1.63,,,1689.00,,,,29.96797083,-89.91862675,-24.5965,,,,,,
2890,,11341.18,,metal loss-corrosion,17,,0.83,2.21,1:46,OD,864,axial grooving,15,-21.76,11.72,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96797083,-89.91862675,-24.5965,,,,,,
2890,,11341.29,,metal loss-corrosion,18,,0.59,0.59,1:20,OD,864,pitting,10,-21.87,11.61,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96797105,-89.91862653,-24.5940,,,,,,
2890,,11341.39,,metal loss-corrosion,11,,0.59,0.63,1:27,OD,864,pitting,10,-21.97,11.51,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96797126,-89.91862632,-24.5916,,,,,,
2890,,11341.58,,metal loss-corrosion,17,,0.78,0.63,1:15,OD,,pitting,10,-22.16,11.32,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.96797165,-89.91862592,-24.5870,,,,,,
2890,,11341.73,,metal loss-corrosion,6,,1.02,0.51,9:50,OD,865,circumferential slotting,10,-22.31,11.17,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96797197,-89.91862560,-24.5829,,,,,,
2890,,11341.73,,cluster,13,,1.72,2.95,9:40,OD,865,,,-22.31,11.17,5.60,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1716.00,,,,29.96797197,-89.91862560,-24.5829,,,,,,
2890,,11341.83,,metal loss-corrosion,13,,0.59,0.55,9:40,OD,865,pitting,10,-22.41,11.07,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96797218,-89.91862538,-24.5801,,,,,,
2890,,11341.89,,cluster,19,,1.91,1.60,1:05,OD,866,,,-22.47,11.01,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1734.00,,,,29.96797229,-89.91862527,-24.5787,,,,,,
2890,,11341.89,,metal loss-corrosion,15,,0.82,0.59,1:05,OD,866,pitting,10,-22.47,11.01,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96797229,-89.91862527,-24.5787,,,,,,
2890,,11341.92,,metal loss-corrosion,13,,0.59,0.63,9:42,OD,865,pitting,10,-22.5,10.98,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96797237,-89.91862519,-24.5777,,,,,,
2890,,11341.97,,metal loss-corrosion,19,,0.79,0.63,1:21,OD,866,pitting,10,-22.55,10.93,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96797246,-89.91862510,-24.5765,,,,,,
2890,,11342.14,,metal loss-corrosion,11,,0.98,0.91,12:58,OD,867,pitting,10,-22.72,10.76,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96797282,-89.91862473,-24.5718,,,,,,
2890,,11342.14,,cluster,11,,3.04,2.37,12:58,OD,867,,,-22.72,10.76,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96797282,-89.91862473,-24.5718,,,,,,
2890,,11342.29,,metal loss-corrosion,7,,0.59,0.63,1:33,OD,867,pitting,10,-22.87,10.61,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96797312,-89.91862443,-24.5679,,,,,,
2890,,11343.10,,cluster,11,,3.04,4.61,1:31,OD,868,,,-23.68,9.8,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96797480,-89.91862272,-24.5461,,,,,,
2890,,11343.10,,metal loss-corrosion,8,,0.59,0.51,1:47,OD,868,pitting,10,-23.68,9.8,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96797480,-89.91862272,-24.5461,,,,,,
2890,,11343.16,,cluster,10,,1.23,1.87,9:36,OD,869,,,-23.73,9.74,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96797492,-89.91862261,-24.5446,,,,,,
2890,,11343.16,,metal loss-corrosion,7,,0.79,1.02,9:36,OD,869,pitting,10,-23.73,9.74,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96797492,-89.91862261,-24.5446,,,,,,
2890,,11343.22,,metal loss-corrosion,11,,0.87,0.67,1:31,OD,868,pitting,10,-23.8,9.68,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96797505,-89.91862247,-24.5429,,,,,,
2890,,11343.25,,metal loss-corrosion,10,,0.67,0.71,9:44,OD,869,pitting,10,-23.83,9.65,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96797512,-89.91862240,-24.5420,,,,,,
2890,,11343.28,,metal loss-corrosion,8,,0.59,0.47,2:06,OD,868,circumferential slotting,10,-23.86,9.62,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96797518,-89.91862234,-24.5412,,,,,,
2890,,11343.40,,metal loss-corrosion,11,,0.87,0.98,1:33,OD,868,pitting,10,-23.98,9.5,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96797543,-89.91862209,-24.5380,,,,,,
2890,,11344.37,,cluster,10,,2.76,0.85,9:21,OD,870,,,-24.95,8.53,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96797742,-89.91862006,-24.5090,,,,,,
2890,,11344.37,,metal loss-corrosion,10,,0.91,0.63,9:21,OD,870,pitting,10,-24.95,8.53,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96797742,-89.91862006,-24.5090,,,,,,
2890,,11344.38,,metal loss-corrosion,8,,0.59,0.71,9:52,OD,870,pitting,10,-24.96,8.52,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96797745,-89.91862003,-24.5087,,,,,,
2890,,11345.12,,metal loss-corrosion,12,,0.63,0.55,10:18,OD,,pitting,10,-25.7,7.78,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96797897,-89.91861849,-24.4861,,,,,,
2890,,11345.12,,metal loss-corrosion,11,,0.63,1.34,9:17,OD,,axial grooving,15,-25.7,7.78,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96797897,-89.91861848,-24.4861,,,,,,
2890,,11345.52,,metal loss-corrosion,10,,0.59,0.55,1:03,OD,,pitting,10,-26.1,7.38,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96797980,-89.91861764,-24.4737,,,,,,
2890,,11345.93,,metal loss-corrosion,11,,0.87,0.79,9:19,OD,,pitting,10,-26.51,6.96,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96798065,-89.91861676,-24.4600,,,,,,
2890,,11346.12,,cluster,14,,4.01,1.02,8:53,OD,871,,,-26.7,6.78,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,29.96798104,-89.91861637,-24.4538,,,,,,
2890,,11346.12,,metal loss-corrosion,14,,0.91,0.75,8:53,OD,871,pitting,10,-26.7,6.78,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96798104,-89.91861637,-24.4538,,,,,,
2890,,11346.14,,metal loss-corrosion,6,,1.22,0.83,9:33,OD,871,pitting,10,-26.72,6.76,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96798107,-89.91861633,-24.4532,,,,,,
2890,,11346.18,,metal loss-corrosion,12,,0.78,1.01,1:59,OD,,pitting,10,-26.76,6.72,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96798117,-89.91861624,-24.4517,,,,,,
2890,,11346.37,,metal loss-corrosion,7,,0.59,0.67,9:39,OD,872,pitting,10,-26.95,6.53,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96798155,-89.91861584,-24.4454,,,,,,
2890,,11346.37,,cluster,10,,1.56,3.09,9:39,OD,872,,,-26.95,6.53,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96798155,-89.91861584,-24.4454,,,,,,
2890,,11346.47,,metal loss-corrosion,6,,0.79,0.63,9:50,OD,872,pitting,10,-27.05,6.43,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96798176,-89.91861563,-24.4420,,,,,,
2890,,11346.58,,metal loss-corrosion,10,,0.59,0.59,9:41,OD,872,pitting,10,-27.16,6.32,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96798198,-89.91861540,-24.4384,,,,,,
2890,,11347.03,,cluster,11,,5.36,2.30,8:51,OD,873,,,-27.61,5.87,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96798291,-89.91861445,-24.4233,,,,,,
2890,,11347.03,,metal loss-corrosion,8,,1.73,1.14,9:43,OD,873,pitting,10,-27.61,5.87,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96798291,-89.91861445,-24.4233,,,,,,
2890,,11347.10,,metal loss-corrosion,11,,0.71,0.79,8:51,OD,873,pitting,10,-27.68,5.8,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96798305,-89.91861430,-24.4209,,,,,,
2890,,11347.18,,metal loss-corrosion,8,,0.59,0.55,9:28,OD,873,pitting,10,-27.76,5.72,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96798321,-89.91861414,-24.4184,,,,,,
2890,,11347.34,,cluster,15,,2.91,2.33,1:41,OD,874,,,-27.92,5.56,5.60,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1723.00,,,,29.96798354,-89.91861380,-24.4130,,,,,,
2890,,11347.34,,metal loss-corrosion,5,,1.65,1.93,1:59,OD,874,general,10,-27.92,5.56,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96798354,-89.91861380,-24.4130,,,,,,
2890,,11347.47,,metal loss-corrosion,15,,0.63,0.75,1:41,OD,874,pitting,10,-28.05,5.43,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96798381,-89.91861352,-24.4086,,,,,,
2890,,11347.85,,metal loss-corrosion,10,,0.83,1.58,7:56,OD,875,pitting,10,-28.43,5.05,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96798460,-89.91861271,-24.3957,,,,,,
2890,,11347.85,,cluster,10,,3.55,1.58,7:17,OD,875,,,-28.43,5.05,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96798460,-89.91861271,-24.3957,,,,,,
2890,,11347.89,,metal loss-corrosion,7,,1.38,0.67,7:17,OD,875,pitting,10,-28.47,5.01,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96798468,-89.91861263,-24.3942,,,,,,
2890,,11348.56,,cluster,12,,1.83,1.77,8:56,OD,876,,,-29.13,4.34,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96798604,-89.91861122,-24.3716,,,,,,
2890,,11348.56,,metal loss-corrosion,8,,0.71,0.55,9:12,OD,876,pitting,10,-29.13,4.34,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96798604,-89.91861122,-24.3716,,,,,,
2890,,11348.65,,metal loss-corrosion,12,,0.87,0.67,8:56,OD,876,pitting,10,-29.23,4.25,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96798623,-89.91861103,-24.3685,,,,,,
2890,,11349.07,,metal loss-corrosion,14,,0.63,0.59,8:54,OD,,pitting,10,-29.65,3.83,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,29.96798710,-89.91861013,-24.3539,,,,,,
2890,,11350.55,,metal loss-corrosion,8,,0.59,1.10,12:41,OD,877,pitting,10,-31.13,2.35,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96799013,-89.91860700,-24.3055,,,,,,
2890,,11350.55,,cluster,11,,0.66,1.92,12:41,OD,877,,,-31.13,2.35,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96799013,-89.91860700,-24.3055,,,,,,
2890,,11350.67,,metal loss-corrosion,11,,0.59,0.51,12:42,OD,877,circumferential slotting,10,-31.24,2.23,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96799037,-89.91860675,-24.3017,,,,,,
2890,,11350.77,,metal loss-corrosion,13,,0.94,0.71,7:41,OD,,pitting,10,-31.35,2.13,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.96799057,-89.91860653,-24.2985,,,,,,
2900,37.69,11352.90,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96799493,-89.91860200,-24.2310,,,,,,
2900,,11358.92,,metal loss-corrosion,10,,0.59,0.32,3:32,OD,,circumferential slotting,10,-6.02,31.67,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96800721,-89.91858913,-24.0397,,,,,,
2900,,11360.11,,metal loss-corrosion,12,,0.59,0.51,2:15,OD,,pitting,10,-7.21,30.48,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96800963,-89.91858659,-24.0029,,,,,,
2900,,11362.73,,metal loss-corrosion,10,,0.59,0.47,9:58,OD,,circumferential slotting,10,-9.83,27.87,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96801495,-89.91858098,-23.9235,,,,,,
2900,,11364.59,,metal loss-corrosion,12,,0.59,0.51,10:07,OD,,pitting,10,-11.69,26,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96801873,-89.91857699,-23.8705,,,,,,
,,11378.23,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,29.96804635,-89.91854762,-23.5665,113+78.0,113+83.0,113+78.0,113+83.0
,,11383.26,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,29.96805657,-89.91853681,-23.5022,,,,,,
2900,,11387.48,,metal loss-corrosion,16,,0.59,1.18,12:16,OD,,axial grooving,15,-34.58,3.11,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1753.00,,,,29.96806517,-89.91852779,-23.4623,,,,,,
2910,41.61,11390.59,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96807155,-89.91852119,-23.4558,,,,,,
2910,,11393.04,,metal loss-corrosion,10,,0.59,0.35,9:20,OD,,circumferential slotting,10,-2.45,39.16,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96807660,-89.91851604,-23.4442,,,,,,
2910,,11393.09,,cluster,16,,2.41,0.94,1:41,OD,878,,,-2.5,39.12,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,29.96807670,-89.91851593,-23.4439,,,,,,
2910,,11393.09,,metal loss-corrosion,8,,0.59,0.71,2:07,OD,878,pitting,10,-2.5,39.12,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96807670,-89.91851593,-23.4439,,,,,,
2910,,11393.11,,metal loss-corrosion,16,,0.67,0.67,1:41,OD,878,pitting,10,-2.52,39.09,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96807675,-89.91851589,-23.4437,,,,,,
2920,40.37,11432.20,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96815694,-89.91843300,-22.6349,,,,,,
2930,43.27,11472.57,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96823999,-89.91834771,-22.5287,,,,,,
2940,42.52,11515.84,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96832812,-89.91825516,-22.4585,,,,,,
2940,,11541.79,,cluster,13,,2.69,0.91,9:52,OD,879,,,-25.95,16.58,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,29.96838125,-89.91820002,-22.4646,,,,,,
2940,,11541.79,,metal loss-corrosion,8,,0.59,0.91,10:22,OD,879,pitting,10,-25.95,16.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96838125,-89.91820002,-22.4646,,,,,,
2940,,11541.81,,metal loss-corrosion,13,,0.87,0.63,9:52,OD,879,pitting,10,-25.97,16.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96838130,-89.91819997,-22.4647,,,,,,
2940,,11542.09,,metal loss-corrosion,10,,0.71,0.51,9:23,OD,,pitting,10,-26.25,16.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96838186,-89.91819937,-22.4667,,,,,,
2950,42.64,11558.36,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96841479,-89.91816431,-22.8072,,,,,,
2950,,11600.25,,cluster,14,,6.36,1.34,9:30,OD,880,,,-41.88,0.76,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1751.00,,,,29.96850039,-89.91807511,-23.3131,,,,,,
2950,,11600.25,,metal loss-corrosion,12,,0.59,1.30,9:30,OD,880,axial grooving,15,-41.88,0.76,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96850039,-89.91807511,-23.3131,,,,,,
2950,,11600.26,,metal loss-corrosion,14,,0.63,1.22,10:52,OD,880,pitting,10,-41.89,0.75,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96850041,-89.91807509,-23.3133,,,,,,
2950,,11600.27,,metal loss-corrosion,6,,2.56,0.67,9:56,OD,880,circumferential grooving,10,-41.91,0.74,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96850043,-89.91807507,-23.3136,,,,,,
2960,41.99,11601.01,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96850193,-89.91807348,-23.3287,,,,,,
2970,43.00,11643.00,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96858790,-89.91798425,-23.7792,,,,,,
2980,40.92,11686.00,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96867573,-89.91789261,-23.9911,,,,,,
2990,42.40,11726.91,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96875882,-89.91780480,-23.2997,,,,,,
2990,,11728.73,,metal loss-corrosion,10,,0.71,0.75,8:40,OD,,pitting,10,-1.82,40.58,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96876255,-89.91780095,-23.2465,,,,,,
2990,,11729.59,,metal loss-corrosion,7,,0.63,0.75,10:38,OD,881,pitting,10,-2.68,39.71,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96876433,-89.91779912,-23.2200,,,,,,
2990,,11729.59,,cluster,16,,2.63,3.53,10:10,OD,881,,,-2.68,39.71,6.20,6.90,0.344,52000,ERW,1440,0.85,,,1.63,,,1689.00,,,,29.96876433,-89.91779912,-23.2200,,,,,,
2990,,11729.71,,metal loss-corrosion,13,,1.02,0.87,10:33,OD,881,pitting,10,-2.8,39.6,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96876457,-89.91779888,-23.2161,,,,,,
2990,,11729.82,,metal loss-corrosion,16,,0.59,0.83,10:10,OD,881,pitting,10,-2.91,39.49,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96876479,-89.91779865,-23.2124,,,,,,
2990,,11765.03,,metal loss-corrosion,12,,1.06,1.26,7:51,OD,,pitting,10,-38.11,4.28,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96883590,-89.91772264,-22.1347,,,,,,
2990,,11765.38,,metal loss-corrosion,10,,0.98,0.94,7:16,OD,,pitting,10,-38.47,3.93,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96883662,-89.91772188,-22.1311,,,,,,
2990,,11766.08,,cluster,10,,4.53,1.95,7:12,OD,882,,,-39.16,3.23,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96883803,-89.91772038,-22.1238,,,,,,
2990,,11766.08,,metal loss-corrosion,10,,1.18,0.98,8:00,OD,882,pitting,10,-39.16,3.23,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96883803,-89.91772038,-22.1238,,,,,,
2990,,11766.16,,metal loss-corrosion,7,,1.30,0.94,7:12,OD,882,pitting,10,-39.25,3.15,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96883820,-89.91772020,-22.1228,,,,,,
2990,,11766.79,,metal loss-corrosion,11,,0.79,0.67,8:54,OD,,pitting,10,-39.88,2.52,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96883948,-89.91771885,-22.1159,,,,,,
3000,42.52,11769.31,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96884460,-89.91771345,-22.0858,,,,,,
3000,,11774.36,,metal loss-corrosion,11,,1.18,2.28,3:01,OD,,pitting,10,-5.05,37.47,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96885493,-89.91770271,-22.0091,,,,,,
3000,,11797.55,,metal loss-corrosion,11,,0.59,1.50,8:21,OD,,axial grooving,15,-28.24,14.28,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96890206,-89.91765298,-21.4183,,,,,,
3000,,11800.51,,cluster,11,,2.49,2.32,8:39,OD,883,,,-31.2,11.32,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96890798,-89.91764654,-21.3705,,,,,,
3000,,11800.51,,metal loss-corrosion,11,,0.79,0.59,8:39,OD,883,pitting,10,-31.2,11.32,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96890798,-89.91764654,-21.3705,,,,,,
3000,,11800.58,,metal loss-corrosion,11,,0.63,1.73,10:51,OD,,axial grooving,15,-31.27,11.25,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96890812,-89.91764638,-21.3696,,,,,,
3000,,11800.60,,metal loss-corrosion,6,,1.30,1.22,8:56,OD,883,pitting,10,-31.29,11.23,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96890816,-89.91764634,-21.3694,,,,,,
3000,,11800.98,,metal loss-corrosion,11,,0.98,0.79,8:26,OD,,pitting,10,-31.67,10.85,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96890893,-89.91764550,-21.3648,,,,,,
3010,37.43,11811.83,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96893067,-89.91762186,-21.3470,,,,,,
3010,,11813.73,,metal loss-corrosion,11,,0.67,0.67,8:12,OD,,pitting,10,-1.9,35.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96893449,-89.91761774,-21.3606,,,,,,
3010,,11813.80,,metal loss-corrosion,11,,0.83,0.79,6:39,OD,884,pitting,10,-1.97,35.45,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96893464,-89.91761758,-21.3611,,,,,,
3010,,11813.80,,cluster,13,,3.87,3.71,6:24,OD,884,,,-1.97,35.45,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.64,,,1703.00,,,,29.96893464,-89.91761758,-21.3611,,,,,,
3010,,11813.92,,metal loss-corrosion,9,,0.63,0.51,7:08,OD,884,pitting,10,-2.09,35.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96893488,-89.91761732,-21.3621,,,,,,
3010,,11814.01,,metal loss-corrosion,7,,0.59,0.47,6:46,OD,884,circumferential slotting,10,-2.19,35.24,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96893507,-89.91761712,-21.3627,,,,,,
3010,,11814.02,,metal loss-corrosion,7,,0.59,0.43,7:11,OD,884,circumferential slotting,10,-2.19,35.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96893508,-89.91761710,-21.3628,,,,,,
3010,,11814.06,,metal loss-corrosion,13,,1.18,0.67,6:24,OD,884,pitting,10,-2.23,35.2,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96893515,-89.91761703,-21.3631,,,,,,
3010,,11814.22,,cluster,11,,2.62,1.11,6:15,OD,885,,,-2.39,35.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96893548,-89.91761668,-21.3644,,,,,,
3010,,11814.22,,metal loss-corrosion,11,,0.91,0.63,6:15,OD,885,pitting,10,-2.39,35.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96893548,-89.91761668,-21.3644,,,,,,
3010,,11814.26,,metal loss-corrosion,9,,0.59,0.67,6:44,OD,885,pitting,10,-2.43,35,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96893555,-89.91761660,-21.3648,,,,,,
3010,,11814.42,,metal loss-corrosion,12,,0.98,0.63,7:43,OD,,pitting,10,-2.59,34.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96893588,-89.91761625,-21.3663,,,,,,
3010,,11814.59,,metal loss-corrosion,13,,0.79,0.55,6:24,OD,,pitting,10,-2.76,34.67,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.96893622,-89.91761588,-21.3678,,,,,,
3010,,11816.00,,metal loss-corrosion,12,,0.91,1.34,6:52,OD,,pitting,10,-4.18,33.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96893909,-89.91761282,-21.3809,,,,,,
3010,,11817.47,,metal loss-corrosion,12,,1.61,0.83,9:03,OD,,pitting,10,-5.64,31.79,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96894205,-89.91760968,-21.3943,,,,,,
3010,,11818.35,,metal loss-corrosion,10,,0.59,0.47,9:01,OD,,circumferential slotting,10,-6.52,30.91,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96894384,-89.91760778,-21.4025,,,,,,
3020,42.19,11849.26,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96900665,-89.91754148,-21.2677,,,,,,
3020,,11854.77,,metal loss-corrosion,12,,1.18,0.91,7:38,OD,,pitting,10,-5.51,36.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96901767,-89.91752945,-21.2585,,,,,,
3030,41.11,11891.44,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96909200,-89.91745055,-21.4746,,,,,,
3030,,11893.37,,metal loss-corrosion,12,,0.59,0.59,8:39,OD,886,pitting,10,-1.93,39.18,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96909590,-89.91744637,-21.4588,,,,,,
3030,,11893.37,,cluster,12,,1.01,2.58,8:33,OD,886,,,-1.93,39.18,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96909590,-89.91744637,-21.4588,,,,,,
3030,,11893.49,,metal loss-corrosion,8,,0.79,1.22,8:33,OD,886,pitting,10,-2.04,39.06,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96909612,-89.91744613,-21.4580,,,,,,
3030,,11893.73,,metal loss-corrosion,10,,0.79,1.26,8:58,OD,,pitting,10,-2.29,38.82,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96909661,-89.91744560,-21.4561,,,,,,
3030,,11894.11,,metal loss-corrosion,10,,0.94,1.30,9:08,OD,,pitting,10,-2.67,38.44,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96909738,-89.91744477,-21.4532,,,,,,
3030,,11894.80,,metal loss-corrosion,12,,0.63,0.83,9:12,OD,,pitting,10,-3.35,37.76,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96909876,-89.91744329,-21.4480,,,,,,
3040,39.90,11932.55,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96917476,-89.91736143,-21.8180,,,,,,
3040,,11934.13,,metal loss-corrosion,13,,0.75,0.75,10:28,OD,,pitting,10,-1.58,38.32,6.20,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.96917799,-89.91735806,-21.8400,,,,,,
3040,,11934.47,,metal loss-corrosion,13,,1.02,1.69,9:57,OD,,pitting,10,-1.92,37.98,6.20,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1745.00,,,,29.96917868,-89.91735734,-21.8443,,,,,,
3040,,11936.41,,metal loss-corrosion,10,,1.26,0.98,10:16,OD,,pitting,10,-3.85,36.05,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96918263,-89.91735322,-21.8663,,,,,,
3040,,11942.22,,metal loss-corrosion,10,,0.67,0.51,10:14,OD,887,pitting,10,-9.67,30.23,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96919450,-89.91734081,-21.9111,,,,,,
3040,,11942.22,,cluster,10,,1.84,2.10,10:14,OD,887,,,-9.67,30.23,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96919450,-89.91734081,-21.9111,,,,,,
3040,,11942.34,,metal loss-corrosion,7,,0.79,0.67,10:29,OD,887,pitting,10,-9.79,30.11,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96919475,-89.91734055,-21.9117,,,,,,
3040,,11949.25,,metal loss-corrosion,10,,0.59,0.59,9:58,OD,,pitting,10,-16.7,23.2,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96920878,-89.91732572,-21.9270,,,,,,
3040,,11949.91,,metal loss-corrosion,11,,0.63,0.83,9:42,OD,,pitting,10,-17.36,22.55,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96921011,-89.91732430,-21.9266,,,,,,
3040,,11966.28,,metal loss-corrosion,10,,1.22,1.14,8:53,OD,,pitting,10,-33.73,6.17,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96924289,-89.91728858,-21.9885,,,,,,
3050,40.38,11972.46,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96925515,-89.91727499,-22.0767,,,,,,
3050,,11974.73,,metal loss-corrosion,11,,0.63,1.69,7:32,OD,,axial grooving,15,-2.28,38.1,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96925966,-89.91726997,-22.1213,,,,,,
3050,,11975.06,,metal loss-corrosion,5,,0.75,0.91,10:14,OD,888,pitting,10,-2.61,37.77,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96926032,-89.91726924,-22.1284,,,,,,
3050,,11975.06,,cluster,12,,5.84,2.24,9:01,OD,888,,,-2.61,37.77,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96926032,-89.91726924,-22.1284,,,,,,
3050,,11975.07,,metal loss-corrosion,11,,1.26,1.65,9:26,OD,888,pitting,10,-2.62,37.76,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96926033,-89.91726923,-22.1286,,,,,,
3050,,11975.21,,metal loss-corrosion,12,,0.59,0.51,9:01,OD,888,pitting,10,-2.75,37.63,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96926060,-89.91726893,-22.1315,,,,,,
3050,,11975.34,,metal loss-corrosion,12,,0.59,0.51,8:45,OD,,pitting,10,-2.89,37.49,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96926088,-89.91726862,-22.1345,,,,,,
3050,,11977.02,,metal loss-corrosion,10,,0.59,1.06,9:16,OD,,pitting,10,-4.56,35.82,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96926419,-89.91726493,-22.1763,,,,,,
3060,39.48,12012.83,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96933623,-89.91718727,-22.9917,,,,,,
3060,,12022.07,,metal loss-corrosion,11,,0.71,1.85,3:05,OD,,axial grooving,15,-9.24,30.24,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96935471,-89.91716709,-23.0217,,,,,,
3060,,12032.51,,metal loss-corrosion,10,,0.59,0.51,8:42,OD,,pitting,10,-19.68,19.8,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96937540,-89.91714406,-23.1092,,,,,,
3070,41.43,12052.31,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96941511,-89.91710098,-23.4958,,,,,,
3070,,12093.45,,metal loss-corrosion,10,,0.75,0.59,9:35,OD,,pitting,10,-41.14,0.29,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96949757,-89.91701135,-23.5838,,,,,,
3080,39.47,12093.74,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96949817,-89.91701072,-23.5870,,,,,,
3080,,12095.42,,metal loss-corrosion,15,,0.59,1.65,2:30,OD,,axial grooving,15,-1.68,37.78,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1741.00,,,,29.96950158,-89.91700711,-23.6032,,,,,,
3080,,12096.72,,cluster,17,,8.21,1.65,12:48,OD,889,,,-2.97,36.49,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1737.00,,,,29.96950421,-89.91700434,-23.6126,,,,,,
3080,,12096.72,,metal loss-corrosion,9,,1.02,1.65,2:31,OD,889,pitting,10,-2.97,36.49,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96950421,-89.91700434,-23.6126,,,,,,
3080,,12096.75,,metal loss-corrosion,17,,0.94,0.79,2:01,OD,889,pitting,10,-3,36.46,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96950427,-89.91700427,-23.6128,,,,,,
3080,,12096.75,,metal loss-corrosion,9,,0.67,0.91,12:48,OD,889,pitting,10,-3.01,36.45,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96950429,-89.91700425,-23.6129,,,,,,
3080,,12096.77,,metal loss-corrosion,11,,0.87,0.67,1:25,OD,889,pitting,10,-3.03,36.43,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96950433,-89.91700421,-23.6130,,,,,,
3080,,12096.98,,metal loss-corrosion,10,,0.59,0.47,2:10,OD,,circumferential slotting,10,-3.24,36.23,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96950474,-89.91700378,-23.6141,,,,,,
3080,,12097.03,,metal loss-corrosion,8,,0.59,1.26,9:35,OD,890,axial grooving,15,-3.29,36.18,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96950485,-89.91700367,-23.6143,,,,,,
3080,,12097.03,,cluster,10,,6.22,1.54,9:35,OD,890,,,-3.29,36.18,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96950485,-89.91700367,-23.6143,,,,,,
3080,,12097.04,,metal loss-corrosion,10,,0.94,1.42,10:03,OD,890,pitting,10,-3.3,36.17,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96950487,-89.91700365,-23.6143,,,,,,
3080,,12097.06,,metal loss-corrosion,5,,1.26,0.51,10:46,OD,890,circumferential grooving,10,-3.32,36.15,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96950491,-89.91700361,-23.6144,,,,,,
3080,,12097.12,,metal loss-corrosion,11,,1.10,1.06,1:09,OD,,pitting,10,-3.37,36.09,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96950503,-89.91700348,-23.6146,,,,,,
3080,,12097.15,,metal loss-corrosion,12,,0.79,0.59,2:18,OD,,pitting,10,-3.4,36.06,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96950509,-89.91700342,-23.6147,,,,,,
3080,,12097.46,,metal loss-corrosion,13,,0.94,0.67,1:53,OD,,pitting,10,-3.72,35.74,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.96950573,-89.91700274,-23.6156,,,,,,
3080,,12098.06,,metal loss-corrosion,15,,0.87,0.75,1:21,OD,,pitting,10,-4.32,35.15,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.96950695,-89.91700146,-23.6175,,,,,,
3080,,12099.00,,metal loss-corrosion,12,,0.79,0.87,12:48,OD,,pitting,10,-5.26,34.21,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96950886,-89.91699946,-23.6200,,,,,,
3080,,12099.02,,metal loss-corrosion,10,,0.67,0.91,2:06,OD,,pitting,10,-5.28,34.19,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96950891,-89.91699941,-23.6200,,,,,,
3080,,12104.13,,metal loss-corrosion,12,,1.02,0.94,1:22,OD,,pitting,10,-10.39,29.08,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96951932,-89.91698848,-23.5994,,,,,,
3080,,12128.62,,metal loss-corrosion,14,,0.63,1.58,12:37,OD,,axial grooving,15,-34.88,4.59,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1745.00,,,,29.96956845,-89.91693516,-23.3446,,,,,,
3080,,12129.10,,metal loss-corrosion,10,,0.71,0.83,12:35,OD,,pitting,10,-35.36,4.1,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96956941,-89.91693410,-23.3459,,,,,,
3080,,12130.47,,metal loss-corrosion,11,,0.59,0.47,12:13,OD,891,circumferential slotting,10,-36.73,2.73,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96957214,-89.91693109,-23.3540,,,,,,
3080,,12130.47,,cluster,11,,3.04,0.98,12:13,OD,891,,,-36.73,2.73,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96957214,-89.91693109,-23.3540,,,,,,
3080,,12130.50,,metal loss-corrosion,11,,0.67,0.63,12:47,OD,891,pitting,10,-36.76,2.7,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96957219,-89.91693103,-23.3541,,,,,,
3080,,12130.68,,metal loss-corrosion,15,,0.59,0.51,12:34,OD,,pitting,10,-36.94,2.53,5.90,6.90,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.96957254,-89.91693065,-23.3552,,,,,,
3080,,12130.81,,metal loss-corrosion,22,,0.91,0.75,12:50,OD,892,pitting,10,-37.07,2.4,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96957280,-89.91693036,-23.3559,,,,,,
3080,,12130.81,,cluster,22,,3.66,3.52,12:11,OD,892,,,-37.07,2.4,5.90,6.90,0.344,52000,ERW,1440,0.87,0.81,0.79,1.6,1.71,1.76,1657.00,1776,1828.00,,29.96957280,-89.91693036,-23.3559,,,,,,
3080,,12130.92,,metal loss-corrosion,7,,0.87,0.39,12:36,OD,892,circumferential slotting,10,-37.18,2.29,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96957303,-89.91693011,-23.3566,,,,,,
3080,,12130.93,,metal loss-corrosion,7,,0.59,0.55,12:11,OD,892,pitting,10,-37.19,2.28,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96957304,-89.91693010,-23.3566,,,,,,
3080,,12131.05,,metal loss-corrosion,7,,1.14,0.63,12:47,OD,892,pitting,10,-37.31,2.16,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96957328,-89.91692983,-23.3573,,,,,,
3090,42.18,12133.21,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96957759,-89.91692512,-23.3726,,,,,,
3090,,12137.64,,metal loss-corrosion,12,,0.75,1.02,1:34,OD,,pitting,10,-4.43,37.75,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96958646,-89.91691545,-23.4175,,,,,,
3100,39.69,12175.39,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96966267,-89.91683387,-23.2075,,,,,,
3100,,12207.91,,cluster,12,,5.41,2.15,2:54,OD,893,,,-32.53,7.16,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96972866,-89.91676396,-23.1693,,,,,,
3100,,12207.91,,metal loss-corrosion,7,,1.18,0.94,3:34,OD,893,pitting,10,-32.53,7.16,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96972866,-89.91676396,-23.1693,,,,,,
3100,,12207.93,,metal loss-corrosion,6,,0.59,0.83,4:03,OD,893,pitting,10,-32.54,7.14,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96972869,-89.91676393,-23.1690,,,,,,
3100,,12207.94,,metal loss-corrosion,12,,0.98,1.81,2:54,OD,893,pitting,10,-32.56,7.13,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96972872,-89.91676390,-23.1688,,,,,,
3100,,12208.34,,metal loss-corrosion,15,,0.63,0.55,1:40,OD,,pitting,10,-32.95,6.73,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,29.96972953,-89.91676305,-23.1607,,,,,,
3100,,12212.38,,metal loss-corrosion,10,,0.63,0.55,1:47,OD,,pitting,10,-36.99,2.69,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96973773,-89.91675437,-23.0780,,,,,,
3110,41.69,12215.07,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96974315,-89.91674855,-23.0228,,,,,,
3110,,12217.33,,metal loss-corrosion,12,,0.59,1.85,9:12,OD,,axial grooving,15,-2.26,39.43,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96974768,-89.91674364,-22.9789,,,,,,
3120,43.27,12256.76,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96982771,-89.91665893,-22.6610,,,,,,
3120,,12258.78,,metal loss-corrosion,16,,0.94,0.98,2:25,OD,,pitting,10,-2.02,41.25,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1758.00,,,,29.96983182,-89.91665460,-22.6175,,,,,,
3120,,12260.15,,metal loss-corrosion,11,,0.59,0.59,2:26,OD,,pitting,10,-3.39,39.88,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96983460,-89.91665166,-22.5888,,,,,,
3120,,12260.98,,metal loss-corrosion,16,,1.34,1.14,1:13,OD,,pitting,10,-4.22,39.05,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1754.00,,,,29.96983628,-89.91664987,-22.5713,,,,,,
3120,,12295.91,,metal loss-corrosion,17,,0.59,1.77,1:46,OD,894,axial grooving,15,-39.15,4.12,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96990682,-89.91657439,-22.3738,,,,,,
3120,,12295.91,,cluster,17,,2.41,1.86,1:20,OD,894,,,-39.15,4.12,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.67,,,1731.00,,,,29.96990682,-89.91657439,-22.3738,,,,,,
3120,,12296.00,,metal loss-corrosion,14,,0.87,0.83,1:20,OD,894,pitting,10,-39.24,4.04,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.96990699,-89.91657420,-22.3741,,,,,,
3130,39.26,12300.03,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96991523,-89.91656559,-22.3886,,,,,,
3130,,12301.67,,metal loss-corrosion,11,,0.63,0.63,11:26,OD,,pitting,10,-1.64,37.62,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96991855,-89.91656208,-22.3948,,,,,,
3130,,12302.76,,metal loss-corrosion,10,,0.59,0.39,4:56,OD,,circumferential slotting,10,-2.72,36.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96992076,-89.91655974,-22.3987,,,,,,
3130,,12304.73,,metal loss-corrosion,11,,0.71,0.59,9:21,OD,,pitting,10,-4.7,34.56,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96992476,-89.91655549,-22.4055,,,,,,
3130,,12305.37,,cluster,10,,3.24,0.86,8:14,OD,895,,,-5.33,33.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96992604,-89.91655412,-22.4078,,,,,,
3130,,12305.37,,metal loss-corrosion,10,,0.59,0.47,8:52,OD,895,circumferential slotting,10,-5.33,33.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96992604,-89.91655412,-22.4078,,,,,,
3130,,12305.39,,metal loss-corrosion,10,,1.02,0.63,8:14,OD,895,pitting,10,-5.35,33.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96992608,-89.91655408,-22.4079,,,,,,
3140,41.71,12339.29,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96999408,-89.91648026,-22.0223,,,,,,
3140,,12339.68,,cluster,10,,2.76,2.08,3:45,OD,896,,,-0.39,41.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96999486,-89.91647943,-22.0095,,,,,,
3140,,12339.68,,metal loss-corrosion,9,,0.59,0.51,4:16,OD,896,pitting,10,-0.39,41.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96999486,-89.91647943,-22.0095,,,,,,
3140,,12339.80,,metal loss-corrosion,10,,0.71,0.63,3:45,OD,896,pitting,10,-0.51,41.2,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.96999510,-89.91647916,-22.0055,,,,,,
3140,,12350.99,,metal loss-corrosion,14,,0.63,2.21,5:02,OD,,axial grooving,15,-11.7,30.01,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1729.00,,,,29.97001779,-89.91645511,-21.6244,,,,,,
3140,,12351.12,,metal loss-corrosion,11,,0.75,0.75,3:35,OD,,pitting,10,-11.83,29.88,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97001805,-89.91645484,-21.6205,,,,,,
3140,,12354.28,,metal loss-corrosion,16,,0.67,0.67,3:28,OD,,pitting,10,-14.99,26.72,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.97002451,-89.91644811,-21.5302,,,,,,
3140,,12363.14,,metal loss-corrosion,13,,0.59,0.39,2:52,OD,,circumferential slotting,10,-23.85,17.86,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1769.00,,,,29.97004265,-89.91642927,-21.3474,,,,,,
3150,37.36,12381.00,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97007886,-89.91639085,-21.2305,,,,,,
3150,,12398.68,,metal loss-corrosion,11,,0.59,0.35,3:56,OD,,circumferential slotting,10,-17.68,19.68,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97011418,-89.91635216,-21.1388,,,,,,
3150,,12410.79,,cluster,11,,1.49,1.40,2:12,OD,897,,,-29.79,7.57,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97013836,-89.91632567,-20.9508,,,,,,
3150,,12410.79,,metal loss-corrosion,11,,0.98,0.39,2:12,OD,897,circumferential slotting,10,-29.79,7.57,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97013836,-89.91632567,-20.9508,,,,,,
3150,,12410.86,,metal loss-corrosion,7,,0.79,0.51,2:22,OD,897,pitting,10,-29.86,7.5,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97013851,-89.91632551,-20.9495,,,,,,
3150,,12411.39,,metal loss-corrosion,14,,0.59,0.51,1:50,OD,,pitting,10,-30.39,6.97,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1768.00,,,,29.97013956,-89.91632437,-20.9401,,,,,,
3150,,12411.73,,metal loss-corrosion,16,,0.67,1.02,1:47,OD,,pitting,10,-30.73,6.63,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1757.00,,,,29.97014025,-89.91632363,-20.9344,,,,,,
3150,,12414.51,,metal loss-corrosion,16,,0.59,0.39,2:09,OD,,circumferential slotting,10,-33.51,3.85,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1769.00,,,,29.97014585,-89.91631760,-20.8891,,,,,,
3150,,12414.83,,metal loss-corrosion,16,,0.75,0.55,10:06,OD,,pitting,10,-33.84,3.53,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.97014651,-89.91631690,-20.8839,,,,,,
3150,,12415.20,,cluster,10,,4.85,1.00,9:51,OD,898,,,-34.2,3.16,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97014724,-89.91631611,-20.8780,,,,,,
3150,,12415.20,,metal loss-corrosion,7,,0.79,0.43,10:24,OD,898,circumferential slotting,10,-34.2,3.16,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97014724,-89.91631611,-20.8780,,,,,,
3150,,12415.23,,metal loss-corrosion,7,,0.59,0.43,10:52,OD,898,circumferential slotting,10,-34.23,3.13,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97014731,-89.91631604,-20.8775,,,,,,
3150,,12415.24,,metal loss-corrosion,10,,0.63,0.55,9:51,OD,898,pitting,10,-34.24,3.12,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97014732,-89.91631603,-20.8774,,,,,,
3160,42.40,12418.36,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97015364,-89.91630930,-20.8199,,,,,,
3160,,12421.24,,metal loss-corrosion,15,,0.59,0.51,2:56,OD,,pitting,10,-2.88,39.52,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.97015949,-89.91630310,-20.7708,,,,,,
3160,,12421.50,,metal loss-corrosion,12,,0.71,0.75,2:16,OD,899,pitting,10,-3.14,39.26,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97016001,-89.91630256,-20.7668,,,,,,
3160,,12421.50,,cluster,12,,2.87,0.90,1:45,OD,899,,,-3.14,39.26,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97016001,-89.91630256,-20.7668,,,,,,
3160,,12421.53,,metal loss-corrosion,9,,0.71,0.55,1:45,OD,899,pitting,10,-3.17,39.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97016007,-89.91630250,-20.7664,,,,,,
3160,,12422.00,,metal loss-corrosion,13,,0.59,0.67,2:24,OD,,pitting,10,-3.63,38.77,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.97016102,-89.91630150,-20.7601,,,,,,
3170,42.84,12460.76,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97023951,-89.91621798,-20.8891,,,,,,
3170,,12463.34,,metal loss-corrosion,12,,0.59,0.51,9:24,OD,,pitting,10,-2.58,40.26,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97024466,-89.91621233,-20.8852,,,,,,
3170,,12475.16,,metal loss-corrosion,11,,0.59,0.83,11:57,OD,,pitting,10,-14.39,28.45,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97026820,-89.91618643,-20.8141,,,,,,
3170,,12496.33,,metal loss-corrosion,16,,0.59,0.51,10:33,OD,,pitting,10,-35.57,7.27,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.97031098,-89.91614069,-20.9492,,,,,,
3170,,12496.68,,metal loss-corrosion,14,,0.59,1.46,10:25,OD,,axial grooving,15,-35.91,6.93,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1748.00,,,,29.97031168,-89.91613996,-20.9501,,,,,,
3170,,12498.21,,metal loss-corrosion,10,,0.59,0.59,7:59,OD,,pitting,10,-37.45,5.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97031483,-89.91613668,-20.9539,,,,,,
3170,,12498.68,,metal loss-corrosion,11,,0.71,0.63,8:54,OD,,pitting,10,-37.92,4.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97031579,-89.91613569,-20.9542,,,,,,
3170,,12499.46,,metal loss-corrosion,10,,0.59,0.43,9:49,OD,,circumferential slotting,10,-38.7,4.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97031738,-89.91613404,-20.9548,,,,,,
3170,,12499.52,,metal loss-corrosion,6,,0.71,0.67,1:53,OD,900,pitting,10,-38.76,4.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97031750,-89.91613392,-20.9548,,,,,,
3170,,12499.52,,cluster,11,,3.36,0.81,1:15,OD,900,,,-38.76,4.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97031750,-89.91613392,-20.9548,,,,,,
3170,,12499.54,,metal loss-corrosion,11,,0.83,0.59,1:15,OD,900,pitting,10,-38.77,4.07,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97031754,-89.91613388,-20.9548,,,,,,
3180,40.67,12503.60,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97032588,-89.91612525,-20.9502,,,,,,
3190,39.44,12544.28,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97040794,-89.91603728,-20.7054,,,,,,
3200,41.80,12583.72,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97048834,-89.91595302,-20.8169,,,,,,
3200,,12585.79,,metal loss-corrosion,18,,1.34,0.63,1:24,OD,,circumferential grooving,10,-2.07,39.73,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.97049251,-89.91594853,-20.8038,,,,,,
3200,,12585.99,,metal loss-corrosion,12,,0.59,0.51,10:11,OD,,pitting,10,-2.28,39.52,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97049292,-89.91594808,-20.8028,,,,,,
3200,,12586.01,,metal loss-corrosion,15,,0.59,0.55,1:43,OD,,pitting,10,-2.29,39.51,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,29.97049295,-89.91594805,-20.8027,,,,,,
3200,,12595.21,,metal loss-corrosion,14,,1.22,0.71,12:30,OD,,pitting,10,-11.5,30.31,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.97051151,-89.91592812,-20.8414,,,,,,
3200,,12622.59,,cluster,12,,0.73,1.58,12:58,OD,901,,,-38.87,2.93,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97056770,-89.91587010,-20.9863,,,,,,
