Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
3200,,12622.59,,metal loss-corrosion,12,,0.59,0.47,12:58,OD,901,circumferential slotting,10,-38.87,2.93,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97056770,-89.91587010,-20.9863,,,,,,
3200,,12622.68,,metal loss-corrosion,10,,0.59,0.55,1:00,OD,901,pitting,10,-38.96,2.84,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97056787,-89.91586992,-20.9853,,,,,,
3210,36.74,12625.52,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97057368,-89.91586386,-20.9514,,,,,,
3210,,12628.38,,metal loss-corrosion,13,,0.59,0.47,3:03,OD,,pitting,10,-2.87,33.87,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.97057951,-89.91585771,-20.9131,,,,,,
3210,,12654.30,,metal loss-corrosion,12,,0.59,0.55,2:03,OD,,pitting,10,-28.79,7.95,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97063174,-89.91580157,-20.6724,,,,,,
3210,,12654.99,,cluster,19,,1.50,1.86,1:25,OD,902,,,-29.47,7.27,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.66,,,1725.00,,,,29.97063312,-89.91580008,-20.6716,,,,,,
3210,,12654.99,,metal loss-corrosion,11,,1.50,0.63,1:25,OD,902,circumferential grooving,10,-29.47,7.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97063312,-89.91580008,-20.6716,,,,,,
3210,,12655.09,,metal loss-corrosion,19,,0.67,0.67,1:25,OD,902,pitting,10,-29.57,7.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97063332,-89.91579986,-20.6715,,,,,,
3210,,12656.64,,metal loss-corrosion,12,,0.59,0.59,1:12,OD,,pitting,10,-31.13,5.61,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97063645,-89.91579649,-20.6764,,,,,,
3220,39.93,12662.26,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97064776,-89.91578432,-20.7029,,,,,,
3220,,12699.85,,cluster,17,,2.76,2.09,1:10,OD,903,,,-37.6,2.34,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1723.00,,,,29.97072469,-89.91570436,-20.7447,,,,,,
3220,,12699.85,,metal loss-corrosion,17,,0.63,0.59,1:17,OD,903,pitting,10,-37.6,2.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97072469,-89.91570436,-20.7447,,,,,,
3220,,12699.94,,metal loss-corrosion,11,,0.98,0.79,1:10,OD,903,pitting,10,-37.69,2.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97072488,-89.91570417,-20.7431,,,,,,
3220,,12699.98,,metal loss-corrosion,9,,0.59,0.63,1:41,OD,903,pitting,10,-37.72,2.21,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97072494,-89.91570410,-20.7425,,,,,,
3230,41.92,12702.19,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97072948,-89.91569940,-20.7005,,,,,,
3230,,12702.23,,cluster,19,,0.94,1.92,7:55,OD,904,,,-0.04,41.88,5.90,6.90,0.344,52000,ERW,1440,0.84,,,1.66,,,1722.00,,,,29.97072956,-89.91569931,-20.6997,,,,,,
3230,,12702.23,,metal loss-corrosion,18,,0.94,0.47,7:55,OD,904,circumferential slotting,10,-0.04,41.88,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97072956,-89.91569931,-20.6997,,,,,,
3230,,12702.33,,metal loss-corrosion,19,,0.59,0.67,7:59,OD,904,pitting,10,-0.14,41.77,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97072977,-89.91569909,-20.6976,,,,,,
3230,,12702.40,,metal loss-corrosion,13,,0.59,0.67,12:02,OD,,pitting,10,-0.21,41.71,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.97072990,-89.91569895,-20.6962,,,,,,
3230,,12709.46,,metal loss-corrosion,12,,0.63,0.47,1:17,OD,,circumferential slotting,10,-7.27,34.65,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97074426,-89.91568382,-20.5586,,,,,,
3230,,12710.21,,metal loss-corrosion,17,,0.63,0.55,10:31,OD,,pitting,10,-8.02,33.9,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.97074578,-89.91568220,-20.5447,,,,,,
3230,,12713.51,,metal loss-corrosion,11,,0.75,0.75,9:02,OD,,pitting,10,-11.32,30.59,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97075245,-89.91567507,-20.4898,,,,,,
3230,,12713.74,,cluster,15,,1.83,2.37,9:12,OD,905,,,-11.55,30.37,5.90,6.90,0.344,52000,ERW,1440,0.84,,,1.66,,,1722.00,,,,29.97075290,-89.91567458,-20.4863,,,,,,
3230,,12713.74,,metal loss-corrosion,15,,1.06,1.02,9:23,OD,905,pitting,10,-11.55,30.37,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97075290,-89.91567458,-20.4863,,,,,,
3230,,12713.90,,metal loss-corrosion,10,,0.59,0.47,9:12,OD,905,circumferential slotting,10,-11.71,30.21,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97075322,-89.91567424,-20.4838,,,,,,
3230,,12714.03,,metal loss-corrosion,22,,0.63,0.79,9:15,OD,,pitting,10,-11.84,30.07,5.90,6.90,0.344,52000,ERW,1440,0.82,0.76,0.76,1.7,1.84,1.84,1758.00,1905,1906.00,,29.97075350,-89.91567394,-20.4819,,,,,,
3230,,12715.71,,cluster,16,,3.18,1.46,8:54,OD,906,,,-13.52,28.4,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1745.00,,,,29.97075688,-89.91567031,-20.4597,,,,,,
3230,,12715.71,,metal loss-corrosion,6,,0.67,0.75,9:30,OD,906,pitting,10,-13.52,28.4,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97075688,-89.91567031,-20.4597,,,,,,
3230,,12715.76,,metal loss-corrosion,16,,0.79,0.91,8:54,OD,906,pitting,10,-13.57,28.35,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97075697,-89.91567021,-20.4591,,,,,,
3230,,12731.00,,metal loss-corrosion,10,,0.63,0.63,8:45,OD,,pitting,10,-28.81,13.1,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97078761,-89.91563708,-20.3973,,,,,,
3230,,12741.85,,metal loss-corrosion,10,,0.94,0.71,10:26,OD,,pitting,10,-39.66,2.26,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97080959,-89.91561374,-20.4978,,,,,,
3240,39.70,12744.11,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97081419,-89.91560892,-20.5246,,,,,,
3240,,12749.50,,metal loss-corrosion,10,,1.14,0.63,3:29,OD,,pitting,10,-5.4,34.31,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97082523,-89.91559743,-20.5851,,,,,,
3240,,12754.76,,metal loss-corrosion,10,,0.59,0.47,9:31,OD,,pitting,10,-10.66,29.05,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97083605,-89.91558632,-20.6194,,,,,,
3240,,12757.86,,metal loss-corrosion,11,,0.71,1.73,9:44,OD,,axial grooving,15,-13.76,25.95,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97084244,-89.91557979,-20.6306,,,,,,
3240,,12761.67,,metal loss-corrosion,10,,0.71,0.59,2:25,OD,,pitting,10,-17.57,22.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97085029,-89.91557175,-20.6259,,,,,,
3240,,12763.22,,cluster,11,,3.82,1.92,8:52,OD,907,,,-19.12,20.59,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97085348,-89.91556848,-20.6185,,,,,,
3240,,12763.22,,metal loss-corrosion,9,,0.59,0.51,9:22,OD,907,pitting,10,-19.12,20.59,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97085348,-89.91556848,-20.6185,,,,,,
3240,,12763.28,,metal loss-corrosion,11,,0.59,0.63,8:52,OD,907,pitting,10,-19.17,20.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97085360,-89.91556836,-20.6181,,,,,,
3240,,12763.30,,metal loss-corrosion,13,,0.83,0.51,2:15,OD,,pitting,10,-19.19,20.52,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.97085364,-89.91556833,-20.6180,,,,,,
3240,,12763.30,,metal loss-corrosion,7,,1.38,0.94,9:27,OD,907,pitting,10,-19.2,20.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97085365,-89.91556831,-20.6180,,,,,,
3240,,12763.90,,metal loss-corrosion,12,,0.59,0.63,2:44,OD,908,pitting,10,-19.8,19.91,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97085488,-89.91556705,-20.6145,,,,,,
3240,,12763.90,,cluster,12,,0.79,2.46,2:42,OD,908,,,-19.8,19.91,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97085488,-89.91556705,-20.6145,,,,,,
3240,,12764.02,,metal loss-corrosion,9,,0.79,1.06,2:42,OD,908,pitting,10,-19.91,19.79,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97085512,-89.91556680,-20.6138,,,,,,
3240,,12765.40,,metal loss-corrosion,12,,0.59,1.81,8:32,OD,,axial grooving,15,-21.3,18.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97085797,-89.91556388,-20.6046,,,,,,
3240,,12771.48,,cluster,10,,2.90,2.58,1:30,OD,909,,,-27.37,12.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97087045,-89.91555100,-20.5538,,,,,,
3240,,12771.48,,metal loss-corrosion,9,,0.59,0.51,2:03,OD,909,pitting,10,-27.37,12.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97087045,-89.91555100,-20.5538,,,,,,
3240,,12771.52,,metal loss-corrosion,10,,0.59,0.51,1:30,OD,909,pitting,10,-27.42,12.29,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97087054,-89.91555090,-20.5533,,,,,,
3240,,12771.64,,metal loss-corrosion,6,,0.63,0.71,1:58,OD,909,pitting,10,-27.53,12.18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97087077,-89.91555067,-20.5523,,,,,,
3240,,12774.05,,metal loss-corrosion,10,,0.67,0.47,1:36,OD,,circumferential slotting,10,-29.94,9.76,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97087570,-89.91554554,-20.5271,,,,,,
3240,,12777.80,,metal loss-corrosion,11,,0.59,0.63,7:07,OD,,pitting,10,-33.69,6.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97088335,-89.91553753,-20.4782,,,,,,
3250,41.56,12783.81,,GirthWeld,,,,,,,,,,,,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97089558,-89.91552464,-20.4116,,,,,,
3250,,12785.44,,cluster,10,,3.31,1.81,9:06,OD,910,,,-1.63,39.92,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97089889,-89.91552114,-20.3957,,,,,,
3250,,12785.44,,metal loss-corrosion,10,,1.22,1.81,9:36,OD,910,pitting,10,-1.63,39.92,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97089889,-89.91552114,-20.3957,,,,,,
3250,,12785.54,,metal loss-corrosion,11,,1.22,1.22,12:15,OD,,pitting,10,-1.73,39.82,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97089910,-89.91552092,-20.3945,,,,,,
3250,,12785.54,,metal loss-corrosion,8,,0.59,0.39,9:06,OD,910,circumferential slotting,10,-1.73,39.82,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97089910,-89.91552092,-20.3945,,,,,,
3250,,12786.04,,cluster,12,,1.71,1.55,9:03,OD,911,,,-2.23,39.33,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97090011,-89.91551985,-20.3889,,,,,,
3250,,12786.04,,metal loss-corrosion,12,,0.59,1.50,9:03,OD,911,axial grooving,15,-2.23,39.33,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97090011,-89.91551985,-20.3889,,,,,,
3250,,12786.13,,metal loss-corrosion,10,,0.59,0.43,9:19,OD,911,circumferential slotting,10,-2.32,39.23,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97090029,-89.91551965,-20.3879,,,,,,
3250,,12792.95,,metal loss-corrosion,11,,1.10,1.14,3:06,OD,,pitting,10,-9.14,32.41,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97091411,-89.91550497,-20.3158,,,,,,
3250,,12793.20,,cluster,11,,3.92,1.38,3:30,OD,912,,,-9.39,32.16,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97091462,-89.91550443,-20.3127,,,,,,
3250,,12793.20,,metal loss-corrosion,7,,0.98,1.38,4:12,OD,912,pitting,10,-9.39,32.16,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97091462,-89.91550443,-20.3127,,,,,,
3250,,12793.21,,metal loss-corrosion,11,,0.79,0.87,3:30,OD,912,pitting,10,-9.4,32.15,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97091464,-89.91550441,-20.3126,,,,,,
3250,,12793.51,,cluster,11,,1.10,2.04,2:54,OD,913,,,-9.7,31.85,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97091525,-89.91550377,-20.3090,,,,,,
3250,,12793.51,,metal loss-corrosion,6,,1.10,0.83,2:54,OD,913,pitting,10,-9.7,31.85,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97091525,-89.91550377,-20.3090,,,,,,
3250,,12793.64,,metal loss-corrosion,11,,0.59,0.51,2:55,OD,913,pitting,10,-9.83,31.73,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97091550,-89.91550350,-20.3074,,,,,,
3250,,12793.83,,metal loss-corrosion,15,,0.87,1.73,2:54,OD,,pitting,10,-10.02,31.53,5.60,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1739.00,,,,29.97091590,-89.91550308,-20.3051,,,,,,
3250,,12794.35,,metal loss-corrosion,15,,0.75,0.59,2:11,OD,,pitting,10,-10.54,31.02,5.60,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.97091694,-89.91550197,-20.2988,,,,,,
3250,,12794.49,,cluster,13,,2.21,1.57,1:57,OD,914,,,-10.68,30.87,5.60,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1747.00,,,,29.97091724,-89.91550166,-20.2970,,,,,,
3250,,12794.49,,metal loss-corrosion,7,,0.67,0.51,2:19,OD,914,pitting,10,-10.68,30.87,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97091724,-89.91550166,-20.2970,,,,,,
3250,,12794.57,,metal loss-corrosion,13,,0.59,0.67,1:57,OD,914,pitting,10,-10.76,30.8,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97091739,-89.91550150,-20.2961,,,,,,
3250,,12794.62,,metal loss-corrosion,13,,0.71,0.87,3:16,OD,915,pitting,10,-10.81,30.74,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97091750,-89.91550138,-20.2955,,,,,,
3250,,12794.62,,cluster,15,,1.69,3.39,3:02,OD,915,,,-10.81,30.74,5.60,6.90,0.344,52000,ERW,1440,0.85,,,1.64,,,1698.00,,,,29.97091750,-89.91550138,-20.2955,,,,,,
3250,,12794.77,,metal loss-corrosion,15,,1.10,1.61,3:02,OD,915,pitting,10,-10.96,30.6,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97091780,-89.91550107,-20.2937,,,,,,
3250,,12795.03,,metal loss-corrosion,11,,0.59,0.67,2:55,OD,,pitting,10,-11.22,30.33,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97091833,-89.91550050,-20.2907,,,,,,
3250,,12795.38,,metal loss-corrosion,12,,0.59,0.51,3:02,OD,,pitting,10,-11.57,29.99,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97091903,-89.91549976,-20.2868,,,,,,
3250,,12795.68,,cluster,18,,1.64,2.60,11:09,OD,916,,,-11.87,29.69,5.60,6.90,0.344,52000,ERW,1440,0.85,,,1.64,,,1704.00,,,,29.97091964,-89.91549912,-20.2834,,,,,,
3250,,12795.68,,metal loss-corrosion,18,,0.94,1.42,11:19,OD,916,pitting,10,-11.87,29.69,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97091964,-89.91549912,-20.2834,,,,,,
3250,,12795.85,,metal loss-corrosion,7,,0.59,0.47,11:09,OD,916,circumferential slotting,10,-12.04,29.51,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97092000,-89.91549874,-20.2814,,,,,,
3250,,12795.85,,cluster,10,,0.81,1.82,2:38,OD,917,,,-12.04,29.51,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97092000,-89.91549873,-20.2814,,,,,,
3250,,12795.85,,metal loss-corrosion,6,,0.59,0.75,2:38,OD,917,pitting,10,-12.04,29.51,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97092000,-89.91549873,-20.2814,,,,,,
3250,,12795.95,,metal loss-corrosion,10,,0.67,0.67,2:40,OD,917,pitting,10,-12.14,29.42,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97092019,-89.91549853,-20.2803,,,,,,
3250,,12796.36,,metal loss-corrosion,10,,0.67,0.83,1:08,OD,,pitting,10,-12.55,29.01,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97092103,-89.91549765,-20.2756,,,,,,
3250,,12796.82,,metal loss-corrosion,13,,0.59,0.51,2:47,OD,,circumferential slotting,10,-13.01,28.55,5.60,6.90,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.97092196,-89.91549666,-20.2707,,,,,,
3250,,12797.54,,metal loss-corrosion,10,,0.59,0.67,2:29,OD,,pitting,10,-13.72,27.83,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97092341,-89.91549512,-20.2642,,,,,,
3250,,12798.52,,metal loss-corrosion,10,,0.59,0.43,2:02,OD,,circumferential slotting,10,-14.71,26.84,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97092541,-89.91549300,-20.2553,,,,,,
3250,,12798.98,,cluster,12,,0.87,1.47,1:07,OD,918,,,-15.17,26.39,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97092634,-89.91549202,-20.2511,,,,,,
3250,,12798.98,,metal loss-corrosion,7,,0.59,0.51,1:07,OD,918,pitting,10,-15.17,26.39,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97092634,-89.91549202,-20.2511,,,,,,
3250,,12799.06,,metal loss-corrosion,12,,0.59,0.47,1:11,OD,918,circumferential slotting,10,-15.25,26.3,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97092651,-89.91549184,-20.2503,,,,,,
3250,,12799.71,,metal loss-corrosion,11,,0.59,0.47,9:51,OD,,circumferential slotting,10,-15.9,25.65,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97092783,-89.91549044,-20.2443,,,,,,
3250,,12800.58,,metal loss-corrosion,12,,0.59,0.59,2:44,OD,,pitting,10,-16.77,24.79,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97092959,-89.91548858,-20.2363,,,,,,
3250,,12801.79,,metal loss-corrosion,10,,1.22,1.85,8:35,OD,,pitting,10,-17.98,23.58,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97093204,-89.91548598,-20.2239,,,,,,
3250,,12802.46,,metal loss-corrosion,10,,0.91,0.51,3:07,OD,919,pitting,10,-18.65,22.91,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97093340,-89.91548454,-20.2170,,,,,,
3250,,12802.46,,cluster,10,,5.69,1.20,2:34,OD,919,,,-18.65,22.91,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97093340,-89.91548454,-20.2170,,,,,,
3250,,12802.48,,metal loss-corrosion,9,,0.59,0.43,3:47,OD,919,circumferential slotting,10,-18.67,22.89,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97093344,-89.91548450,-20.2168,,,,,,
3250,,12802.51,,metal loss-corrosion,8,,0.59,0.55,2:34,OD,919,pitting,10,-18.7,22.85,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97093351,-89.91548442,-20.2164,,,,,,
3250,,12803.35,,cluster,11,,2.32,1.39,2:27,OD,920,,,-19.54,22.02,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97093521,-89.91548263,-20.2080,,,,,,
3250,,12803.35,,metal loss-corrosion,11,,0.71,0.71,2:50,OD,920,pitting,10,-19.54,22.02,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97093521,-89.91548263,-20.2080,,,,,,
3250,,12803.43,,metal loss-corrosion,12,,0.59,0.71,3:50,OD,,pitting,10,-19.62,21.93,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97093538,-89.91548245,-20.2072,,,,,,
3250,,12803.44,,metal loss-corrosion,7,,0.59,0.35,2:27,OD,920,circumferential slotting,10,-19.63,21.93,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97093539,-89.91548245,-20.2071,,,,,,
3250,,12803.77,,metal loss-corrosion,10,,0.59,1.50,3:44,OD,921,axial grooving,15,-19.96,21.6,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97093607,-89.91548173,-20.2038,,,,,,
3250,,12803.77,,cluster,10,,7.22,1.50,2:09,OD,921,,,-19.96,21.6,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97093607,-89.91548173,-20.2038,,,,,,
3250,,12803.79,,metal loss-corrosion,5,,4.92,0.79,2:09,OD,921,circumferential grooving,10,-19.98,21.57,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97093611,-89.91548168,-20.2036,,,,,,
3250,,12803.80,,cluster,11,,0.75,1.85,1:16,OD,922,,,-19.99,21.57,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97093612,-89.91548167,-20.2035,,,,,,
3250,,12803.80,,metal loss-corrosion,9,,0.75,0.51,1:16,OD,922,pitting,10,-19.99,21.57,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97093612,-89.91548167,-20.2035,,,,,,
3250,,12803.90,,metal loss-corrosion,11,,0.59,0.63,1:18,OD,922,pitting,10,-20.09,21.47,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97093633,-89.91548146,-20.2025,,,,,,
3250,,12804.38,,cluster,10,,2.83,1.58,1:29,OD,923,,,-20.57,20.98,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97093732,-89.91548041,-20.1977,,,,,,
3250,,12804.38,,metal loss-corrosion,10,,0.59,1.58,2:01,OD,923,axial grooving,15,-20.57,20.98,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97093732,-89.91548041,-20.1977,,,,,,
3250,,12804.39,,metal loss-corrosion,9,,1.02,0.55,1:29,OD,923,pitting,10,-20.57,20.98,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97093732,-89.91548041,-20.1977,,,,,,
3250,,12804.46,,metal loss-corrosion,6,,0.59,0.55,1:40,OD,923,pitting,10,-20.65,20.91,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97093747,-89.91548025,-20.1969,,,,,,
3250,,12804.71,,metal loss-corrosion,12,,0.59,0.55,3:38,OD,,pitting,10,-20.9,20.66,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97093797,-89.91547972,-20.1945,,,,,,
3250,,12817.13,,metal loss-corrosion,11,,0.87,1.93,10:08,OD,,axial grooving,15,-33.32,8.24,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97096324,-89.91545311,-20.0773,,,,,,
3250,,12817.68,,metal loss-corrosion,12,,0.63,1.81,10:37,OD,,axial grooving,15,-33.87,7.68,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97096437,-89.91545191,-20.0724,,,,,,
3260,41.96,12825.37,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97097987,-89.91543530,-20.0316,,,,,,
3260,,12827.58,,metal loss-corrosion,15,,0.59,0.63,10:17,OD,924,pitting,10,-2.22,39.74,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97098433,-89.91543048,-20.0371,,,,,,
3260,,12827.58,,cluster,18,,1.43,2.15,10:05,OD,924,,,-2.22,39.74,5.90,6.90,0.344,52000,ERW,1440,0.84,,,1.66,,,1717.00,,,,29.97098433,-89.91543048,-20.0371,,,,,,
3260,,12827.70,,metal loss-corrosion,18,,0.91,0.79,10:05,OD,924,pitting,10,-2.33,39.63,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97098456,-89.91543023,-20.0374,,,,,,
3260,,12828.07,,metal loss-corrosion,11,,0.79,0.55,10:22,OD,,pitting,10,-2.7,39.25,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97098530,-89.91542942,-20.0383,,,,,,
3260,,12828.48,,metal loss-corrosion,10,,0.59,0.67,10:12,OD,,pitting,10,-3.11,38.85,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97098612,-89.91542854,-20.0393,,,,,,
3260,,12829.06,,metal loss-corrosion,11,,0.94,0.55,10:19,OD,,pitting,10,-3.7,38.26,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97098729,-89.91542727,-20.0409,,,,,,
3260,,12829.53,,metal loss-corrosion,13,,0.59,0.51,8:28,OD,,circumferential slotting,10,-4.16,37.8,5.90,6.90,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.97098823,-89.91542625,-20.0428,,,,,,
3260,,12833.03,,metal loss-corrosion,10,,0.67,0.75,9:39,OD,,pitting,10,-7.66,34.3,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97099525,-89.91541864,-20.0624,,,,,,
3260,,12845.58,,metal loss-corrosion,12,,0.67,0.59,9:52,OD,,pitting,10,-20.21,21.75,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97102055,-89.91539148,-20.2333,,,,,,
3260,,12848.61,,cluster,11,,3.46,2.90,8:59,OD,925,,,-23.24,18.72,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97102672,-89.91538498,-20.2858,,,,,,
3260,,12848.61,,metal loss-corrosion,8,,0.63,0.59,8:59,OD,925,pitting,10,-23.24,18.72,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97102672,-89.91538498,-20.2858,,,,,,
3260,,12848.72,,metal loss-corrosion,11,,1.58,1.53,9:26,OD,925,general,10,-23.36,18.6,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97102695,-89.91538474,-20.2877,,,,,,
3260,,12849.09,,metal loss-corrosion,9,,0.63,1.38,10:29,OD,926,axial grooving,15,-23.73,18.23,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97102770,-89.91538395,-20.2939,,,,,,
3260,,12849.09,,cluster,17,,6.29,4.00,9:08,OD,926,,,-23.73,18.23,5.90,6.90,0.344,52000,ERW,1440,0.86,,,1.61,,,1674.00,,,,29.97102770,-89.91538395,-20.2939,,,,,,
3260,,12849.29,,metal loss-corrosion,10,,0.59,0.79,10:18,OD,926,pitting,10,-23.92,18.04,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97102810,-89.91538353,-20.2970,,,,,,
3260,,12849.31,,metal loss-corrosion,17,,0.63,0.75,9:49,OD,926,pitting,10,-23.95,18.01,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97102816,-89.91538347,-20.2974,,,,,,
3260,,12849.35,,metal loss-corrosion,7,,0.79,0.91,9:08,OD,926,pitting,10,-23.98,17.98,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97102823,-89.91538340,-20.2980,,,,,,
3260,,12850.13,,metal loss-corrosion,13,,0.67,0.63,9:33,OD,,pitting,10,-24.77,17.19,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.97102982,-89.91538173,-20.3099,,,,,,
3260,,12851.61,,metal loss-corrosion,15,,0.67,0.71,9:31,OD,,pitting,10,-26.24,15.72,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.97103283,-89.91537857,-20.3325,,,,,,
3260,,12864.58,,metal loss-corrosion,14,,0.59,0.47,9:22,OD,,circumferential slotting,10,-39.22,2.74,5.90,6.90,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.97105944,-89.91535105,-20.4516,,,,,,
3270,36.13,12867.32,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97106506,-89.91534523,-20.4462,,,,,,
3270,,12892.83,,metal loss-corrosion,12,,0.71,0.55,3:10,OD,,pitting,10,-25.5,10.62,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97111670,-89.91529029,-20.0794,,,,,,
3270,,12894.64,,metal loss-corrosion,10,,0.71,0.51,1:27,OD,,pitting,10,-27.32,8.81,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97112033,-89.91528633,-20.0658,,,,,,
3270,,12895.59,,metal loss-corrosion,10,,0.59,0.47,4:01,OD,927,pitting,10,-28.27,7.86,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97112223,-89.91528426,-20.0594,,,,,,
3270,,12895.59,,cluster,11,,0.80,1.49,4:01,OD,927,,,-28.27,7.86,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97112223,-89.91528426,-20.0594,,,,,,
3270,,12895.68,,metal loss-corrosion,11,,0.59,0.47,4:04,OD,927,circumferential slotting,10,-28.35,7.77,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97112240,-89.91528407,-20.0589,,,,,,
3270,,12896.58,,metal loss-corrosion,8,,0.59,0.59,7:43,OD,928,pitting,10,-29.26,6.87,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97112420,-89.91528210,-20.0552,,,,,,
3270,,12896.58,,cluster,18,,0.80,2.27,7:40,OD,928,,,-29.26,6.87,6.20,6.90,0.344,52000,ERW,1440,0.84,,,1.65,,,1714.00,,,,29.97112420,-89.91528210,-20.0552,,,,,,
3270,,12896.71,,metal loss-corrosion,18,,0.63,0.71,7:40,OD,928,pitting,10,-29.39,6.74,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97112446,-89.91528181,-20.0546,,,,,,
3270,,12899.71,,cluster,15,,0.87,1.32,2:31,OD,929,,,-32.38,3.74,6.20,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1751.00,,,,29.97113046,-89.91527526,-20.0453,,,,,,
3270,,12899.71,,metal loss-corrosion,15,,0.59,0.51,2:31,OD,929,pitting,10,-32.38,3.74,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97113046,-89.91527526,-20.0453,,,,,,
3270,,12899.78,,metal loss-corrosion,10,,0.59,0.51,2:35,OD,929,pitting,10,-32.45,3.67,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97113060,-89.91527512,-20.0451,,,,,,
3270,,12900.13,,metal loss-corrosion,16,,0.67,0.63,8:21,OD,,pitting,10,-32.81,3.32,6.20,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.97113131,-89.91527434,-20.0441,,,,,,
3270,,12900.37,,metal loss-corrosion,11,,0.79,0.59,2:34,OD,,pitting,10,-33.05,3.08,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97113179,-89.91527382,-20.0434,,,,,,
3270,,12901.08,,metal loss-corrosion,15,,0.59,0.63,8:04,OD,,pitting,10,-33.75,2.37,6.20,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.97113320,-89.91527229,-20.0414,,,,,,
3280,42.12,12903.45,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97113797,-89.91526712,-20.0381,,,,,,
3280,,12943.41,,metal loss-corrosion,10,,1.30,1.26,10:14,OD,,pitting,10,-39.96,2.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97121829,-89.91518034,-20.3920,,,,,,
3290,42.09,12945.57,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97122260,-89.91517559,-20.3981,,,,,,
3290,,12947.67,,metal loss-corrosion,14,,0.59,0.63,9:00,OD,,pitting,10,-2.1,39.99,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.97122677,-89.91517096,-20.4032,,,,,,
3290,,12965.95,,metal loss-corrosion,12,,0.59,0.47,11:19,OD,,circumferential slotting,10,-20.38,21.71,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97126315,-89.91513082,-20.2907,,,,,,
3290,,12979.95,,metal loss-corrosion,5,,0.91,0.63,1:08,OD,930,pitting,10,-34.38,7.71,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97129134,-89.91510046,-20.0860,,,,,,
3290,,12979.95,,cluster,11,,1.61,1.56,12:58,OD,930,,,-34.38,7.71,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97129134,-89.91510046,-20.0860,,,,,,
3290,,12980.04,,metal loss-corrosion,11,,0.59,0.51,12:58,OD,930,circumferential slotting,10,-34.47,7.62,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97129152,-89.91510027,-20.0846,,,,,,
3300,42.84,12987.66,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97130702,-89.91508394,-20.0048,,,,,,
3300,,12992.80,,metal loss-manufacturing anomaly,17,,0.71,0.59,4:52,N/A,,pitting,10,-5.13,37.71,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97131750,-89.91507298,-19.9859,,,,,,
3310,42.36,13030.51,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97139404,-89.91499199,-19.5071,,,,,,
3310,,13053.86,,metal loss-corrosion,10,,0.59,0.51,1:39,OD,,pitting,10,-23.35,19.01,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97144075,-89.91494099,-19.4510,,,,,,
3310,,13055.32,,metal loss-corrosion,5,,1.10,0.63,12:54,OD,931,pitting,10,-24.82,17.55,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97144370,-89.91493781,-19.4666,,,,,,
3310,,13055.32,,cluster,11,,1.20,1.63,12:54,OD,931,,,-24.82,17.55,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97144370,-89.91493781,-19.4666,,,,,,
3310,,13055.42,,metal loss-corrosion,11,,0.71,0.39,1:01,OD,931,circumferential slotting,10,-24.92,17.44,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97144391,-89.91493759,-19.4678,,,,,,
3320,41.86,13072.87,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97147932,-89.91490013,-19.6512,,,,,,
3330,41.98,13114.73,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97156465,-89.91481065,-19.3884,,,,,,
3330,,13120.68,,metal loss-corrosion,15,,0.67,0.55,11:25,OD,932,pitting,10,-5.95,36.03,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97157675,-89.91479792,-19.3424,,,,,,
3330,,13120.68,,cluster,15,,0.77,1.50,11:25,OD,932,,,-5.95,36.03,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.68,,,1746.00,,,,29.97157675,-89.91479792,-19.3424,,,,,,
3330,,13120.76,,metal loss-corrosion,7,,0.63,0.47,11:27,OD,932,circumferential slotting,10,-6.03,35.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97157693,-89.91479774,-19.3418,,,,,,
3330,,13139.39,,metal loss-corrosion,14,,0.91,0.51,10:47,OD,933,pitting,10,-24.66,17.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97161487,-89.91475790,-19.3574,,,,,,
3330,,13139.39,,cluster,14,,3.04,0.90,10:47,OD,933,,,-24.66,17.32,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,29.97161487,-89.91475790,-19.3574,,,,,,
3330,,13139.39,,metal loss-corrosion,8,,0.59,0.87,11:22,OD,933,pitting,10,-24.66,17.31,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97161487,-89.91475789,-19.3574,,,,,,
3340,39.55,13156.71,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97164983,-89.91472047,-19.5294,,,,,,
3340,,13176.70,,metal loss-corrosion,15,,0.59,0.51,8:52,OD,934,pitting,10,-20,19.55,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97168970,-89.91467665,-19.6593,,,,,,
3340,,13176.70,,cluster,15,,2.27,0.51,8:28,OD,934,,,-20,19.55,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.97168970,-89.91467665,-19.6593,,,,,,
3340,,13176.70,,metal loss-corrosion,7,,0.59,0.39,8:28,OD,934,circumferential slotting,10,-20,19.55,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97168970,-89.91467665,-19.6593,,,,,,
3350,41.42,13196.25,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97172879,-89.91463392,-19.4779,,,,,,
3360,41.59,13237.67,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97181299,-89.91454512,-19.3450,,,,,,
3360,,13243.16,,metal loss-corrosion,10,,0.71,0.47,1:20,OD,,circumferential slotting,10,-5.49,36.1,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97182423,-89.91453345,-19.3298,,,,,,
3360,,13247.19,,metal loss-corrosion,11,,0.59,0.51,10:27,OD,,pitting,10,-9.52,32.07,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97183247,-89.91452487,-19.2940,,,,,,
3360,,13271.72,,metal loss-manufacturing anomaly,12,,1.26,0.75,2:38,N/A,,pitting,10,-34.05,7.55,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97188211,-89.91447201,-18.9198,,,,,,
3360,,13274.69,,metal loss-corrosion,11,,0.71,0.55,9:57,OD,,pitting,10,-37.01,4.58,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97188805,-89.91446553,-18.8787,,,,,,
3360,,13274.82,,metal loss-corrosion,10,,1.10,1.02,9:50,OD,,pitting,10,-37.14,4.45,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97188831,-89.91446525,-18.8771,,,,,,
3360,,13275.71,,metal loss-corrosion,11,,1.02,1.93,10:00,OD,,pitting,10,-38.04,3.55,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97189010,-89.91446330,-18.8662,,,,,,
3370,40.06,13279.26,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97189722,-89.91445555,-18.8258,,,,,,
3370,,13283.73,,metal loss-corrosion,13,,0.59,0.59,9:43,OD,,pitting,10,-4.47,35.59,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.97190615,-89.91444577,-18.7935,,,,,,
3370,,13319.15,,metal loss-corrosion,11,,0.83,0.59,3:50,OD,,pitting,10,-39.89,0.18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97197741,-89.91436894,-19.1290,,,,,,
3380,42.73,13319.33,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97197776,-89.91436856,-19.1314,,,,,,
3380,,13332.45,,metal loss-corrosion,10,,0.79,1.93,8:55,OD,,axial grooving,15,-13.12,29.61,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97200454,-89.91434055,-19.2466,,,,,,
3380,,13334.02,,metal loss-corrosion,11,,0.59,0.55,9:21,OD,,pitting,10,-14.69,28.04,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97200774,-89.91433719,-19.2456,,,,,,
3380,,13346.97,,cluster,10,,3.52,0.82,9:02,OD,935,,,-27.65,15.09,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97203395,-89.91430927,-19.2054,,,,,,
3380,,13346.97,,metal loss-corrosion,10,,0.59,0.43,9:44,OD,935,circumferential slotting,10,-27.65,15.09,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97203395,-89.91430927,-19.2054,,,,,,
3380,,13346.99,,metal loss-corrosion,6,,1.10,0.59,9:02,OD,935,pitting,10,-27.67,15.07,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97203399,-89.91430923,-19.2054,,,,,,
3380,,13349.29,,metal loss-corrosion,13,,0.75,1.14,1:45,OD,,pitting,10,-29.97,12.77,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1757.00,,,,29.97203862,-89.91430423,-19.1977,,,,,,
3380,,13355.98,,metal loss-corrosion,14,,0.59,0.51,2:27,OD,936,pitting,10,-36.65,6.08,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97205202,-89.91428965,-19.1926,,,,,,
3380,,13355.98,,cluster,14,,0.94,1.48,2:27,OD,936,,,-36.65,6.08,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1747.00,,,,29.97205202,-89.91428965,-19.1926,,,,,,
3380,,13356.07,,metal loss-corrosion,9,,0.59,0.43,2:32,OD,936,circumferential slotting,10,-36.74,5.99,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97205219,-89.91428946,-19.1928,,,,,,
3380,,13356.86,,metal loss-corrosion,11,,0.63,0.59,2:16,OD,,pitting,10,-37.54,5.2,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97205378,-89.91428772,-19.1945,,,,,,
3380,,13357.31,,metal loss-corrosion,14,,0.67,0.63,1:52,OD,,pitting,10,-37.99,4.75,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.97205468,-89.91428673,-19.1956,,,,,,
3390,43.13,13362.06,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97206414,-89.91427633,-19.2280,,,,,,
3390,,13362.11,,metal loss-corrosion,18,,1.18,2.09,5:02,OD,,pitting,10,-0.05,43.08,5.90,6.90,0.344,52000,ERW,1440,0.84,,,1.66,,,1720.00,,,,29.97206424,-89.91427622,-19.2285,,,,,,
3390,,13365.52,,metal loss-corrosion,10,,0.94,1.77,7:59,OD,,pitting,10,-3.46,39.67,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97207103,-89.91426875,-19.2673,,,,,,
3390,,13382.36,,cluster,12,,2.24,3.52,9:00,OD,937,,,-20.3,22.83,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97210485,-89.91423215,-19.5852,,,,,,
3390,,13382.36,,metal loss-corrosion,9,,0.63,0.51,9:23,OD,937,pitting,10,-20.3,22.83,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97210485,-89.91423215,-19.5852,,,,,,
3390,,13382.45,,metal loss-corrosion,6,,0.59,0.39,9:00,OD,937,circumferential slotting,10,-20.4,22.74,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97210505,-89.91423194,-19.5869,,,,,,
3390,,13382.55,,metal loss-corrosion,11,,0.91,0.51,9:09,OD,937,pitting,10,-20.49,22.65,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97210524,-89.91423175,-19.5885,,,,,,
3390,,13382.61,,metal loss-corrosion,12,,0.59,0.51,9:10,OD,937,circumferential slotting,10,-20.55,22.58,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97210536,-89.91423161,-19.5896,,,,,,
3390,,13383.25,,metal loss-corrosion,11,,1.14,0.87,9:11,OD,,pitting,10,-21.19,21.94,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97210666,-89.91423023,-19.6009,,,,,,
3400,38.19,13405.19,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97215146,-89.91418343,-19.7163,,,,,,
3400,,13408.99,,metal loss-corrosion,10,,1.26,2.05,8:17,OD,,pitting,10,-3.79,34.39,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97215916,-89.91417528,-19.6729,,,,,,
3400,,13415.14,,metal loss-corrosion,10,,0.59,0.51,8:52,OD,,pitting,10,-9.95,28.24,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97217155,-89.91416195,-19.5873,,,,,,
3400,,13417.04,,cluster,13,,1.30,1.76,12:56,OD,938,,,-11.85,26.34,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1743.00,,,,29.97217537,-89.91415781,-19.5657,,,,,,
3400,,13417.04,,metal loss-corrosion,6,,1.18,0.55,12:56,OD,938,circumferential grooving,10,-11.85,26.34,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97217537,-89.91415781,-19.5657,,,,,,
3400,,13417.15,,metal loss-corrosion,13,,0.67,0.47,1:05,OD,938,circumferential slotting,10,-11.96,26.23,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97217559,-89.91415758,-19.5646,,,,,,
3400,,13417.28,,metal loss-corrosion,10,,0.75,0.67,1:26,OD,,pitting,10,-12.09,26.1,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97217586,-89.91415729,-19.5631,,,,,,
3400,,13422.50,,metal loss-corrosion,6,,0.63,0.39,8:45,OD,939,circumferential slotting,10,-17.31,20.88,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97218630,-89.91414590,-19.5221,,,,,,
3400,,13422.50,,cluster,10,,3.28,0.58,8:07,OD,939,,,-17.31,20.88,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97218630,-89.91414590,-19.5221,,,,,,
3400,,13422.50,,metal loss-corrosion,10,,0.71,0.51,8:07,OD,939,pitting,10,-17.31,20.87,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97218631,-89.91414589,-19.5221,,,,,,
3400,,13424.76,,cluster,11,,2.95,1.53,7:21,OD,940,,,-19.57,18.62,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97219081,-89.91414096,-19.5140,,,,,,
3400,,13424.76,,metal loss-corrosion,11,,0.63,1.53,7:21,OD,940,axial grooving,15,-19.57,18.62,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97219081,-89.91414096,-19.5140,,,,,,
3400,,13424.81,,metal loss-corrosion,7,,0.79,0.63,7:52,OD,940,pitting,10,-19.62,18.57,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97219091,-89.91414085,-19.5139,,,,,,
3400,,13425.89,,metal loss-corrosion,10,,0.91,0.63,8:04,OD,,pitting,10,-20.69,17.49,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97219306,-89.91413849,-19.5125,,,,,,
3400,,13426.50,,metal loss-corrosion,10,,0.91,0.55,7:36,OD,,pitting,10,-21.31,16.88,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97219429,-89.91413715,-19.5140,,,,,,
3410,41.11,13443.38,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97222840,-89.91410071,-19.6220,,,,,,
3410,,13448.44,,cluster,11,,5.62,2.61,2:08,OD,941,,,-5.06,36.04,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97223876,-89.91408994,-19.6401,,,,,,
3410,,13448.44,,metal loss-corrosion,7,,0.59,0.51,2:36,OD,941,circumferential slotting,10,-5.06,36.04,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97223876,-89.91408994,-19.6401,,,,,,
3410,,13448.51,,metal loss-corrosion,7,,0.59,0.47,3:20,OD,941,circumferential slotting,10,-5.13,35.97,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97223891,-89.91408979,-19.6400,,,,,,
3410,,13448.52,,metal loss-corrosion,11,,0.59,0.39,2:08,OD,941,circumferential slotting,10,-5.14,35.97,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97223892,-89.91408977,-19.6400,,,,,,
3410,,13448.60,,metal loss-corrosion,8,,1.02,0.75,2:42,OD,941,pitting,10,-5.22,35.89,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97223908,-89.91408961,-19.6400,,,,,,
3410,,13448.68,,metal loss-corrosion,15,,0.63,1.77,3:45,OD,,axial grooving,15,-5.3,35.81,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1738.00,,,,29.97223924,-89.91408944,-19.6399,,,,,,
3410,,13450.64,,metal loss-corrosion,10,,1.30,0.63,3:23,OD,942,circumferential grooving,10,-7.26,33.85,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97224326,-89.91408529,-19.6361,,,,,,
3410,,13450.64,,cluster,10,,1.51,2.54,3:20,OD,942,,,-7.26,33.85,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97224326,-89.91408529,-19.6361,,,,,,
3410,,13450.75,,metal loss-corrosion,9,,0.63,0.35,3:20,OD,942,circumferential slotting,10,-7.37,33.74,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97224349,-89.91408505,-19.6355,,,,,,
3410,,13450.80,,metal loss-corrosion,7,,0.59,0.51,3:23,OD,942,pitting,10,-7.43,33.68,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97224361,-89.91408493,-19.6353,,,,,,
3410,,13451.05,,metal loss-corrosion,10,,0.87,0.71,3:30,OD,,pitting,10,-7.67,33.43,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97224412,-89.91408441,-19.6341,,,,,,
3410,,13451.28,,metal loss-corrosion,10,,0.67,0.98,3:25,OD,943,pitting,10,-7.91,33.2,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97224459,-89.91408391,-19.6331,,,,,,
3410,,13451.28,,cluster,10,,1.78,2.90,3:25,OD,943,,,-7.91,33.2,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97224459,-89.91408391,-19.6331,,,,,,
3410,,13451.44,,metal loss-corrosion,6,,0.94,0.98,3:37,OD,943,pitting,10,-8.07,33.04,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97224492,-89.91408357,-19.6323,,,,,,
3410,,13451.81,,metal loss-corrosion,11,,0.71,0.59,1:43,OD,,pitting,10,-8.43,32.67,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97224568,-89.91408280,-19.6307,,,,,,
3410,,13453.30,,metal loss-corrosion,13,,0.59,0.55,2:13,OD,,pitting,10,-9.92,31.19,5.90,6.90,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.97224873,-89.91407965,-19.6190,,,,,,
3410,,13455.44,,cluster,16,,3.45,1.73,8:37,OD,944,,,-12.06,29.05,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.67,,,1737.00,,,,29.97225313,-89.91407511,-19.5948,,,,,,
3410,,13455.44,,metal loss-corrosion,16,,0.59,1.73,9:18,OD,944,axial grooving,15,-12.06,29.05,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97225313,-89.91407511,-19.5948,,,,,,
3410,,13455.48,,metal loss-corrosion,10,,1.46,1.06,8:37,OD,944,pitting,10,-12.1,29.01,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97225320,-89.91407504,-19.5943,,,,,,
3410,,13457.01,,metal loss-corrosion,13,,0.59,1.06,2:11,OD,,pitting,10,-13.63,27.47,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,29.97225635,-89.91407178,-19.5727,,,,,,
3410,,13459.25,,metal loss-corrosion,12,,0.59,1.77,2:19,OD,,axial grooving,15,-15.87,25.24,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97226093,-89.91406703,-19.5372,,,,,,
3410,,13459.83,,metal loss-corrosion,12,,0.59,0.63,1:46,OD,945,pitting,10,-16.45,24.66,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97226211,-89.91406580,-19.5275,,,,,,
3410,,13459.83,,cluster,12,,1.50,1.55,1:46,OD,945,,,-16.45,24.66,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97226211,-89.91406580,-19.5275,,,,,,
3410,,13459.91,,metal loss-corrosion,6,,0.59,0.59,1:59,OD,945,pitting,10,-16.53,24.58,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97226228,-89.91406563,-19.5261,,,,,,
3410,,13461.06,,metal loss-corrosion,11,,0.59,1.77,2:02,OD,946,axial grooving,15,-17.68,23.43,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97226463,-89.91406317,-19.5057,,,,,,
3410,,13461.06,,cluster,12,,2.34,1.83,1:37,OD,946,,,-17.68,23.43,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97226463,-89.91406317,-19.5057,,,,,,
3410,,13461.10,,metal loss-corrosion,12,,0.83,1.34,1:37,OD,946,pitting,10,-17.72,23.39,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97226471,-89.91406308,-19.5050,,,,,,
3410,,13462.30,,metal loss-corrosion,10,,1.02,2.13,8:54,OD,,axial grooving,15,-18.92,22.19,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97226716,-89.91406052,-19.4835,,,,,,
3410,,13466.60,,metal loss-corrosion,10,,0.59,0.51,8:36,OD,947,pitting,10,-23.23,17.88,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97227592,-89.91405130,-19.4060,,,,,,
3410,,13466.60,,cluster,10,,1.22,1.70,8:27,OD,947,,,-23.23,17.88,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97227592,-89.91405130,-19.4060,,,,,,
3410,,13466.71,,metal loss-corrosion,9,,0.59,0.47,8:27,OD,947,circumferential slotting,10,-23.33,17.78,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97227613,-89.91405108,-19.4041,,,,,,
3410,,13468.84,,cluster,10,,1.54,1.48,8:40,OD,948,,,-25.46,15.65,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97228046,-89.91404650,-19.3646,,,,,,
3410,,13468.84,,metal loss-corrosion,6,,0.79,0.59,8:40,OD,948,pitting,10,-25.46,15.65,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97228046,-89.91404650,-19.3646,,,,,,
3410,,13468.91,,metal loss-corrosion,10,,0.63,0.55,8:53,OD,948,pitting,10,-25.54,15.57,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97228061,-89.91404634,-19.3632,,,,,,
3410,,13471.23,,metal loss-corrosion,11,,0.59,0.59,1:16,OD,,pitting,10,-27.85,13.25,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97228531,-89.91404136,-19.3204,,,,,,
3410,,13471.60,,metal loss-corrosion,17,,0.68,0.94,1:14,OD,,pitting,10,-28.22,12.88,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1758.00,,,,29.97228606,-89.91404056,-19.3135,,,,,,
3410,,13478.38,,metal loss-corrosion,12,,0.63,0.55,1:48,OD,,pitting,10,-35,6.1,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97229978,-89.91402594,-19.1925,,,,,,
3420,41.72,13484.48,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97231210,-89.91401275,-19.0990,,,,,,
3420,,13485.20,,metal loss-corrosion,11,,0.59,0.47,1:52,OD,,circumferential slotting,10,-0.72,41,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97231355,-89.91401119,-19.0893,,,,,,
3420,,13488.15,,metal loss-corrosion,13,,0.59,0.55,8:26,OD,,pitting,10,-3.66,38.06,5.90,6.90,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.97231947,-89.91400481,-19.0526,,,,,,
3420,,13489.78,,metal loss-corrosion,19,,0.67,2.24,8:17,OD,,axial grooving,15,-5.29,36.43,5.90,6.90,0.344,52000,ERW,1440,0.84,,,1.65,,,1711.00,,,,29.97232275,-89.91400126,-19.0365,,,,,,
3420,,13490.24,,metal loss-corrosion,12,,0.94,0.63,8:28,OD,,pitting,10,-5.76,35.97,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97232368,-89.91400025,-19.0321,,,,,,
3420,,13490.56,,cluster,11,,2.58,0.81,7:58,OD,949,,,-6.07,35.65,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97232432,-89.91399957,-19.0297,,,,,,
3420,,13490.56,,metal loss-corrosion,7,,0.71,0.75,7:58,OD,949,pitting,10,-6.07,35.65,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97232432,-89.91399957,-19.0297,,,,,,
3420,,13490.58,,metal loss-corrosion,11,,0.91,0.51,8:22,OD,949,pitting,10,-6.1,35.62,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97232437,-89.91399951,-19.0295,,,,,,
3420,,13491.26,,metal loss-corrosion,10,,0.75,0.67,8:31,OD,,pitting,10,-6.77,34.95,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97232572,-89.91399805,-19.0254,,,,,,
3430,30.40,13526.21,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97239669,-89.91392304,-19.3773,,,,,,
3430,,13533.00,,metal loss-corrosion,13,,0.59,0.55,9:23,OD,950,pitting,10,-6.79,23.61,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97241043,-89.91390839,-19.5080,,,,,,
3430,,13533.00,,cluster,13,,0.73,2.04,9:23,OD,950,,,-6.79,23.61,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1736.00,,,,29.97241043,-89.91390839,-19.5080,,,,,,
3430,,13533.13,,metal loss-corrosion,7,,0.59,0.51,9:25,OD,950,circumferential slotting,10,-6.92,23.48,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97241069,-89.91390811,-19.5098,,,,,,
3430,,13533.96,,metal loss-corrosion,10,,0.59,0.55,7:39,OD,,pitting,10,-7.75,22.65,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97241236,-89.91390632,-19.5215,,,,,,
3430,,13534.90,,metal loss-corrosion,13,,0.59,0.63,7:50,OD,,pitting,10,-8.69,21.71,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.97241425,-89.91390428,-19.5343,,,,,,
3430,,13535.35,,cluster,15,,3.18,2.29,7:32,OD,951,,,-9.14,21.26,6.20,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1724.00,,,,29.97241516,-89.91390330,-19.5393,,,,,,
3430,,13535.35,,metal loss-corrosion,10,,0.59,0.63,7:35,OD,951,pitting,10,-9.14,21.26,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97241516,-89.91390330,-19.5393,,,,,,
3430,,13535.46,,metal loss-corrosion,7,,0.59,0.87,7:32,OD,951,pitting,10,-9.25,21.15,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97241539,-89.91390306,-19.5406,,,,,,
3430,,13535.46,,metal loss-corrosion,15,,0.94,0.94,8:04,OD,951,pitting,10,-9.25,21.15,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97241539,-89.91390306,-19.5406,,,,,,
3430,,13535.72,,cluster,11,,2.48,1.29,7:36,OD,952,,,-9.52,20.89,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97241591,-89.91390249,-19.5435,,,,,,
3430,,13535.72,,metal loss-corrosion,8,,0.59,1.14,7:36,OD,952,pitting,10,-9.52,20.89,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97241591,-89.91390249,-19.5435,,,,,,
3430,,13535.78,,metal loss-corrosion,11,,0.59,0.63,8:03,OD,952,pitting,10,-9.57,20.83,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97241602,-89.91390237,-19.5441,,,,,,
3430,,13536.45,,metal loss-corrosion,10,,0.59,0.47,9:15,OD,,circumferential slotting,10,-10.24,20.16,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97241737,-89.91390092,-19.5516,,,,,,
3430,,13536.50,,metal loss-corrosion,10,,1.26,1.10,8:03,OD,,pitting,10,-10.3,20.11,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97241748,-89.91390079,-19.5522,,,,,,
3430,,13536.92,,metal loss-corrosion,13,,0.59,0.47,8:02,OD,,circumferential slotting,10,-10.72,19.68,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.97241833,-89.91389988,-19.5567,,,,,,
3430,,13538.07,,metal loss-corrosion,10,,0.83,0.87,7:37,OD,,pitting,10,-11.86,18.54,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97242062,-89.91389739,-19.5677,,,,,,
3430,,13538.98,,cluster,11,,2.34,1.77,7:26,OD,953,,,-12.77,17.63,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97242245,-89.91389541,-19.5762,,,,,,
3430,,13538.98,,metal loss-corrosion,11,,0.59,1.77,7:26,OD,953,axial grooving,15,-12.77,17.63,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97242245,-89.91389541,-19.5762,,,,,,
3430,,13539.06,,metal loss-corrosion,6,,0.94,0.59,7:46,OD,953,pitting,10,-12.86,17.55,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97242262,-89.91389522,-19.5770,,,,,,
3430,,13539.45,,metal loss-corrosion,14,,1.02,0.87,8:15,OD,,pitting,10,-13.25,17.16,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,29.97242340,-89.91389437,-19.5804,,,,,,
3430,,13539.75,,metal loss-corrosion,13,,0.63,1.69,7:51,OD,,axial grooving,15,-13.55,16.86,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1745.00,,,,29.97242401,-89.91389372,-19.5830,,,,,,
