Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
3430,,13551.30,,metal loss-corrosion,10,,0.59,0.71,8:54,OD,,pitting,10,-25.1,5.31,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97244719,-89.91386860,-19.6107,,,,,,
3430,,13554.38,,cluster,16,,2.62,2.66,7:46,OD,954,,,-28.18,2.23,6.20,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1710.00,,,,29.97245339,-89.91386191,-19.5925,,,,,,
3430,,13554.38,,metal loss-corrosion,6,,1.22,1.58,8:06,OD,954,pitting,10,-28.18,2.23,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97245339,-89.91386191,-19.5925,,,,,,
3430,,13554.42,,metal loss-corrosion,16,,0.59,2.21,7:46,OD,954,axial grooving,15,-28.22,2.19,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97245347,-89.91386183,-19.5922,,,,,,
3440,42.16,13556.61,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97245788,-89.91385710,-19.5773,,,,,,
3440,,13598.31,,metal loss-corrosion,12,,1.46,0.83,9:26,OD,,pitting,10,-41.7,0.45,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97254343,-89.91376866,-19.6396,,,,,,
3450,40.95,13598.76,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97254435,-89.91376770,-19.6482,,,,,,
3460,41.98,13639.71,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97262690,-89.91367905,-19.7080,,,,,,
3460,,13642.22,,metal loss-corrosion,10,,0.79,1.42,2:40,OD,,pitting,10,-2.51,39.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97263199,-89.91367367,-19.6719,,,,,,
3460,,13642.30,,metal loss-corrosion,14,,0.71,0.71,9:28,OD,,pitting,10,-2.59,39.4,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.97263216,-89.91367350,-19.6708,,,,,,
3460,,13642.52,,metal loss-corrosion,12,,0.59,0.51,2:42,OD,,pitting,10,-2.8,39.18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97263260,-89.91367303,-19.6679,,,,,,
3460,,13642.59,,metal loss-corrosion,11,,0.59,0.63,9:28,OD,,pitting,10,-2.88,39.11,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97263275,-89.91367287,-19.6669,,,,,,
3460,,13643.86,,metal loss-corrosion,10,,0.71,0.59,2:07,OD,,pitting,10,-4.15,37.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97263533,-89.91367015,-19.6502,,,,,,
3460,,13652.92,,metal loss-corrosion,15,,0.59,2.01,2:50,OD,,axial grooving,15,-13.21,28.78,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1731.00,,,,29.97265384,-89.91365085,-19.5551,,,,,,
3470,40.14,13681.70,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97271242,-89.91358924,-19.7382,,,,,,
3470,,13684.50,,metal loss-corrosion,14,,1.18,0.75,10:59,OD,,pitting,10,-2.8,37.34,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.97271801,-89.91358312,-19.7652,,,,,,
3470,,13684.91,,metal loss-corrosion,13,,0.59,0.51,10:50,OD,,pitting,10,-3.22,36.92,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.97271884,-89.91358221,-19.7679,,,,,,
3470,,13685.62,,metal loss-corrosion,11,,0.59,0.39,3:21,OD,,circumferential slotting,10,-3.92,36.21,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97272026,-89.91358066,-19.7725,,,,,,
3470,,13685.89,,metal loss-corrosion,13,,0.59,0.55,9:57,OD,,pitting,10,-4.19,35.95,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.97272079,-89.91358008,-19.7742,,,,,,
3470,,13685.92,,metal loss-corrosion,9,,1.30,0.43,3:15,OD,955,circumferential slotting,10,-4.22,35.91,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97272086,-89.91358000,-19.7745,,,,,,
3470,,13685.92,,cluster,12,,1.37,1.59,3:14,OD,955,,,-4.22,35.91,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97272086,-89.91358000,-19.7745,,,,,,
3470,,13686.02,,metal loss-corrosion,12,,0.59,0.43,3:14,OD,955,circumferential slotting,10,-4.32,35.82,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97272105,-89.91357979,-19.7750,,,,,,
3470,,13686.24,,cluster,13,,3.00,1.81,9:30,OD,956,,,-4.54,35.6,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1742.00,,,,29.97272149,-89.91357931,-19.7758,,,,,,
3470,,13686.24,,metal loss-corrosion,13,,0.63,1.81,10:04,OD,956,axial grooving,15,-4.54,35.6,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97272149,-89.91357931,-19.7758,,,,,,
3470,,13686.31,,metal loss-corrosion,8,,0.94,0.79,9:30,OD,956,pitting,10,-4.61,35.52,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97272163,-89.91357915,-19.7760,,,,,,
3480,40.98,13721.84,,GirthWeld,,,,,,,,,,,,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97279282,-89.91350172,-19.4286,,,,,,
3490,43.39,13762.81,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97287620,-89.91341396,-19.5900,,,,,,
3500,42.52,13806.20,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97296378,-89.91332015,-19.4274,,,,,,
3510,37.47,13848.73,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97304978,-89.91322845,-19.5127,,,,,,
3510,,13850.90,,metal loss-corrosion,10,,0.83,0.55,9:01,OD,,pitting,10,-2.17,35.29,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97305416,-89.91322373,-19.4733,,,,,,
3520,42.48,13886.19,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97312456,-89.91314641,-19.1325,,,,,,
3530,42.45,13928.68,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97321042,-89.91305470,-18.8391,,,,,,
3530,,13930.32,,metal loss-corrosion,11,,1.02,0.71,8:54,OD,,pitting,10,-1.65,40.8,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97321371,-89.91305109,-18.8241,,,,,,
3530,,13966.28,,cluster,13,,0.67,1.65,2:52,OD,957,,,-37.6,4.85,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.68,,,1745.00,,,,29.97328544,-89.91297231,-18.6640,,,,,,
3530,,13966.28,,metal loss-corrosion,13,,0.59,0.55,2:52,OD,957,pitting,10,-37.6,4.85,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97328544,-89.91297231,-18.6640,,,,,,
3530,,13966.38,,metal loss-corrosion,6,,0.67,0.51,2:52,OD,957,pitting,10,-37.7,4.75,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97328563,-89.91297211,-18.6634,,,,,,
3540,42.35,13971.13,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97329525,-89.91296186,-18.6315,,,,,,
3540,,13971.36,,metal loss-corrosion,10,,0.67,0.59,1:42,OD,,pitting,10,-0.23,42.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97329572,-89.91296136,-18.6297,,,,,,
3550,42.02,14013.48,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97338059,-89.91287014,-18.9544,,,,,,
3550,,14015.63,,metal loss-corrosion,10,,0.87,1.18,9:13,OD,,pitting,10,-2.15,39.88,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97338493,-89.91286551,-18.9834,,,,,,
3550,,14050.39,,cluster,12,,3.75,1.50,1:54,OD,958,,,-36.91,5.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97345569,-89.91279109,-19.0584,,,,,,
3550,,14050.39,,metal loss-corrosion,10,,1.10,1.50,2:32,OD,958,pitting,10,-36.91,5.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97345569,-89.91279109,-19.0584,,,,,,
3550,,14050.45,,metal loss-corrosion,12,,1.34,0.71,1:54,OD,958,pitting,10,-36.97,5.05,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97345582,-89.91279096,-19.0581,,,,,,
3550,,14050.64,,metal loss-corrosion,10,,0.59,0.51,2:51,OD,,pitting,10,-37.16,4.86,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97345620,-89.91279055,-19.0573,,,,,,
3550,,14051.46,,cluster,10,,1.26,1.88,1:53,OD,959,,,-37.98,4.05,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97345785,-89.91278878,-19.0534,,,,,,
3550,,14051.46,,metal loss-corrosion,7,,0.63,0.39,2:02,OD,959,circumferential slotting,10,-37.98,4.05,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97345785,-89.91278878,-19.0534,,,,,,
3550,,14051.56,,metal loss-corrosion,10,,0.79,0.63,1:53,OD,959,pitting,10,-38.08,3.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97345806,-89.91278856,-19.0529,,,,,,
3560,42.53,14055.50,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97346602,-89.91278004,-19.0334,,,,,,
3560,,14059.31,,cluster,10,,6.12,2.61,9:21,OD,960,,,-3.8,38.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97347372,-89.91277184,-19.0157,,,,,,
3560,,14059.31,,metal loss-corrosion,8,,1.02,0.63,10:34,OD,960,pitting,10,-3.8,38.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97347372,-89.91277184,-19.0157,,,,,,
3560,,14059.34,,metal loss-corrosion,10,,0.59,0.55,10:03,OD,960,pitting,10,-3.83,38.69,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97347378,-89.91277178,-19.0157,,,,,,
3560,,14059.37,,metal loss-corrosion,5,,0.91,0.75,9:21,OD,960,pitting,10,-3.87,38.66,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97347386,-89.91277170,-19.0157,,,,,,
3560,,14059.49,,metal loss-corrosion,7,,0.59,0.47,9:31,OD,960,circumferential slotting,10,-3.98,38.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97347408,-89.91277146,-19.0157,,,,,,
3560,,14060.45,,cluster,18,,4.71,1.95,1:34,OD,961,,,-4.95,37.58,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.66,,,1725.00,,,,29.97347605,-89.91276938,-19.0155,,,,,,
3560,,14060.45,,metal loss-corrosion,18,,0.67,0.94,1:34,OD,961,pitting,10,-4.95,37.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97347605,-89.91276938,-19.0155,,,,,,
3560,,14060.53,,metal loss-corrosion,18,,0.76,0.59,2:04,OD,961,pitting,10,-5.03,37.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97347620,-89.91276921,-19.0155,,,,,,
3560,,14060.58,,metal loss-corrosion,11,,0.59,0.47,2:33,OD,961,circumferential slotting,10,-5.07,37.45,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97347630,-89.91276911,-19.0155,,,,,,
3560,,14096.13,,cluster,14,,0.70,2.37,2:48,OD,962,,,-40.62,1.9,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.66,,,1725.00,,,,29.97354842,-89.91269276,-19.6733,,,,,,
3560,,14096.13,,metal loss-corrosion,10,,0.59,0.63,2:48,OD,962,pitting,10,-40.62,1.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97354842,-89.91269276,-19.6733,,,,,,
3560,,14096.25,,metal loss-corrosion,14,,0.63,0.87,2:49,OD,962,pitting,10,-40.75,1.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97354867,-89.91269249,-19.6770,,,,,,
3570,37.53,14098.03,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97355222,-89.91268860,-19.7293,,,,,,
3570,,14100.14,,metal loss-corrosion,12,,0.59,1.85,3:23,OD,,axial grooving,15,-2.11,35.41,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97355643,-89.91268397,-19.7914,,,,,,
3570,,14100.23,,metal loss-corrosion,10,,0.59,0.51,10:14,OD,,pitting,10,-2.2,35.33,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97355660,-89.91268378,-19.7939,,,,,,
3570,,14100.48,,metal loss-corrosion,14,,0.59,0.55,3:35,OD,,pitting,10,-2.45,35.08,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.97355710,-89.91268324,-19.8012,,,,,,
3570,,14100.61,,metal loss-corrosion,13,,0.75,0.75,2:04,OD,963,pitting,10,-2.58,34.95,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97355735,-89.91268296,-19.8049,,,,,,
3570,,14100.61,,cluster,13,,1.03,2.11,2:00,OD,963,,,-2.58,34.95,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1735.00,,,,29.97355735,-89.91268296,-19.8049,,,,,,
3570,,14100.73,,metal loss-corrosion,6,,0.83,0.63,2:00,OD,963,pitting,10,-2.7,34.83,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97355760,-89.91268269,-19.8086,,,,,,
3570,,14101.96,,metal loss-corrosion,13,,0.83,0.67,2:13,OD,,pitting,10,-3.93,33.59,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.97356005,-89.91267998,-19.8436,,,,,,
3580,42.05,14135.56,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97362702,-89.91260635,-20.2949,,,,,,
3590,41.64,14177.61,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97371104,-89.91251440,-20.7493,,,,,,
3600,42.49,14219.25,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97379505,-89.91242437,-21.6078,,,,,,
3610,40.01,14261.74,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97388108,-89.91233298,-23.0138,,,,,,
3620,41.77,14301.75,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97396218,-89.91224717,-24.8461,,,,,,
3630,42.29,14343.52,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97404584,-89.91215621,-26.0507,,,,,,
3630,,14376.21,,metal loss-corrosion,11,,0.71,0.55,7:03,OD,,pitting,10,-32.7,9.59,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97411207,-89.91208581,-26.0483,,,,,,
3640,31.63,14385.81,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97413167,-89.91206536,-25.8403,,,,,,
3650,42.55,14417.44,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97419516,-89.91199663,-24.4896,,,,,,
3660,41.15,14459.99,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97428046,-89.91190428,-21.6322,,,,,,
3660,,14498.85,,metal loss-corrosion,12,,0.59,0.63,9:08,OD,,pitting,10,-38.86,2.29,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97435964,-89.91182133,-19.8436,,,,,,
3660,,14500.40,,metal loss-corrosion,15,,1.22,0.67,12:45,OD,,pitting,10,-40.41,0.74,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.97436279,-89.91181802,-19.8100,,,,,,
3660,,14500.71,,metal loss-corrosion,10,,0.79,1.69,12:26,OD,,axial grooving,15,-40.72,0.43,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97436342,-89.91181736,-19.8033,,,,,,
3660,,14500.96,,metal loss-corrosion,14,,0.59,0.47,1:04,OD,,circumferential slotting,10,-40.97,0.17,5.90,6.90,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.97436394,-89.91181681,-19.7979,,,,,,
3670,41.13,14501.14,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97436429,-89.91181643,-19.7943,,,,,,
3670,,14501.31,,metal loss-corrosion,16,,0.75,0.39,12:56,OD,,circumferential slotting,10,-0.17,40.96,5.90,6.90,0.344,52000,ERW,1440,0.81,,,1.71,,,1769.00,,,,29.97436464,-89.91181607,-19.7907,,,,,,
3670,,14501.43,,cluster,15,,2.55,1.73,12:33,OD,964,,,-0.3,40.84,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1739.00,,,,29.97436489,-89.91181580,-19.7881,,,,,,
3670,,14501.43,,metal loss-corrosion,8,,0.59,0.32,1:01,OD,964,circumferential slotting,10,-0.3,40.84,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97436489,-89.91181580,-19.7881,,,,,,
3670,,14501.51,,metal loss-corrosion,15,,0.75,0.75,12:33,OD,964,pitting,10,-0.38,40.75,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97436506,-89.91181562,-19.7863,,,,,,
3670,,14501.77,,metal loss-corrosion,10,,3.11,0.71,12:37,OD,,circumferential grooving,10,-0.63,40.5,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97436557,-89.91181508,-19.7810,,,,,,
3670,,14502.83,,metal loss-corrosion,15,,0.59,1.26,3:04,OD,,axial grooving,15,-1.69,39.44,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1752.00,,,,29.97436772,-89.91181280,-19.7596,,,,,,
3680,40.72,14542.27,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97444707,-89.91172723,-18.9501,,,,,,
3680,,14545.26,,metal loss-corrosion,10,,0.59,1.26,10:29,OD,965,axial grooving,15,-3,37.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97445319,-89.91172084,-18.8967,,,,,,
3680,,14545.26,,cluster,11,,2.62,1.26,10:00,OD,965,,,-3,37.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97445319,-89.91172084,-18.8967,,,,,,
3680,,14545.30,,metal loss-corrosion,11,,0.67,0.75,10:00,OD,965,pitting,10,-3.03,37.69,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97445327,-89.91172077,-18.8961,,,,,,
3690,40.75,14582.99,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97452989,-89.91163997,-18.8908,,,,,,
3690,,14584.92,,metal loss-corrosion,18,,0.63,0.55,7:54,OD,,pitting,10,-1.92,38.82,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.97453377,-89.91163580,-18.9066,,,,,,
3690,,14587.27,,metal loss-corrosion,14,,1.02,1.53,12:17,OD,,pitting,10,-4.28,36.47,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.68,,,1746.00,,,,29.97453852,-89.91163071,-18.9308,,,,,,
3690,,14623.52,,metal loss-corrosion,15,,0.59,0.47,12:10,OD,966,circumferential slotting,10,-40.53,0.21,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97461276,-89.91155366,-19.1246,,,,,,
3690,,14623.52,,cluster,15,,3.08,1.88,11:37,OD,966,,,-40.53,0.21,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1735.00,,,,29.97461276,-89.91155366,-19.1246,,,,,,
3690,,14623.60,,metal loss-corrosion,8,,1.26,0.71,11:37,OD,966,pitting,10,-40.61,0.13,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97461293,-89.91155349,-19.1237,,,,,,
3690,,14623.64,,metal loss-corrosion,14,,0.98,0.55,12:07,OD,966,pitting,10,-40.64,0.1,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97461299,-89.91155343,-19.1233,,,,,,
3700,42.40,14623.74,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97461320,-89.91155321,-19.1220,,,,,,
3700,,14623.78,,metal loss-corrosion,7,,4.80,1.14,11:24,OD,967,circumferential grooving,10,-0.04,42.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97461329,-89.91155311,-19.1215,,,,,,
3700,,14623.78,,cluster,11,,6.32,3.74,11:24,OD,967,,,-0.04,42.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97461329,-89.91155311,-19.1215,,,,,,
3700,,14623.92,,metal loss-corrosion,8,,0.59,0.51,12:46,OD,967,pitting,10,-0.18,42.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97461358,-89.91155281,-19.1198,,,,,,
3700,,14623.93,,metal loss-corrosion,11,,1.14,0.87,12:06,OD,967,pitting,10,-0.19,42.21,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97461359,-89.91155280,-19.1197,,,,,,
3700,,14623.99,,metal loss-corrosion,11,,0.59,0.98,11:31,OD,967,pitting,10,-0.25,42.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97461371,-89.91155267,-19.1189,,,,,,
3700,,14624.06,,metal loss-corrosion,10,,0.63,0.47,11:53,OD,967,circumferential slotting,10,-0.32,42.09,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97461385,-89.91155253,-19.1181,,,,,,
3710,41.42,14666.14,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97469887,-89.91146164,-18.8864,,,,,,
3710,,14666.32,,cluster,13,,3.45,1.61,11:34,OD,968,,,-0.18,41.25,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.68,,,1746.00,,,,29.97469923,-89.91146126,-18.8877,,,,,,
3710,,14666.32,,metal loss-corrosion,12,,1.30,1.30,11:47,OD,968,pitting,10,-0.18,41.25,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97469923,-89.91146126,-18.8877,,,,,,
3710,,14666.32,,metal loss-corrosion,7,,0.59,0.47,11:34,OD,968,circumferential slotting,10,-0.18,41.24,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97469924,-89.91146126,-18.8877,,,,,,
3710,,14666.32,,metal loss-corrosion,13,,0.59,1.53,12:15,OD,968,axial grooving,15,-0.18,41.24,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97469925,-89.91146125,-18.8877,,,,,,
3710,,14666.55,,metal loss-corrosion,17,,0.59,0.39,11:31,OD,969,circumferential slotting,10,-0.41,41.01,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97469971,-89.91146076,-18.8894,,,,,,
3710,,14666.55,,cluster,17,,7.68,3.58,10:44,OD,969,,,-0.41,41.01,6.20,6.60,0.344,52000,ERW,1440,0.86,,,1.62,,,1683.00,,,,29.97469971,-89.91146076,-18.8894,,,,,,
3710,,14666.56,,metal loss-corrosion,12,,0.59,0.47,11:55,OD,969,circumferential slotting,10,-0.41,41.01,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97469971,-89.91146075,-18.8894,,,,,,
3710,,14666.56,,metal loss-corrosion,11,,0.59,1.46,11:13,OD,969,axial grooving,15,-0.42,41,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97469972,-89.91146074,-18.8895,,,,,,
3710,,14666.60,,metal loss-corrosion,5,,1.97,1.26,10:44,OD,969,pitting,10,-0.46,40.97,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97469980,-89.91146066,-18.8897,,,,,,
3710,,14666.66,,metal loss-corrosion,14,,0.59,0.47,11:31,OD,969,circumferential slotting,10,-0.52,40.91,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97469992,-89.91146053,-18.8902,,,,,,
3710,,14666.71,,metal loss-corrosion,5,,1.53,0.75,12:12,OD,969,circumferential grooving,10,-0.57,40.85,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97470003,-89.91146042,-18.8906,,,,,,
3710,,14666.77,,metal loss-corrosion,8,,3.11,0.98,11:20,OD,969,circumferential grooving,10,-0.63,40.8,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97470015,-89.91146029,-18.8910,,,,,,
3720,41.17,14707.56,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97478374,-89.91137365,-18.7511,,,,,,
3730,38.86,14748.74,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97486784,-89.91128588,-18.1361,,,,,,
3740,39.12,14787.59,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97494575,-89.91120123,-17.7845,,,,,,
3750,40.57,14826.72,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97502466,-89.91111660,-18.4308,,,,,,
3760,34.17,14867.29,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97510600,-89.91102823,-19.0143,,,,,,
3770,41.24,14901.46,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97517424,-89.91095347,-19.0438,,,,,,
3780,42.56,14942.70,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97525806,-89.91086503,-18.7546,,,,,,
3780,,14981.85,,metal loss-corrosion,14,,0.63,0.63,11:50,OD,,pitting,10,-39.15,3.41,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.97533721,-89.91078053,-18.3868,,,,,,
3780,,14982.26,,metal loss-corrosion,10,,0.59,0.43,11:42,OD,,circumferential slotting,10,-39.56,3,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97533804,-89.91077964,-18.3890,,,,,,
3790,42.21,14985.26,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97534410,-89.91077316,-18.4084,,,,,,
3790,,15001.75,,metal loss-corrosion,12,,0.59,0.59,1:42,OD,,pitting,10,-16.49,25.73,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97537761,-89.91073782,-18.5079,,,,,,
3800,42.05,15027.47,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97543045,-89.91068335,-18.3293,,,,,,
3800,,15028.11,,metal loss-corrosion,10,,1.22,0.94,11:34,OD,,pitting,10,-0.64,41.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97543175,-89.91068198,-18.3170,,,,,,
3800,,15029.27,,metal loss-corrosion,13,,0.67,2.17,9:15,OD,,axial grooving,15,-1.79,40.25,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1733.00,,,,29.97543410,-89.91067950,-18.2947,,,,,,
3800,,15030.29,,metal loss-corrosion,12,,0.67,0.51,8:31,OD,,pitting,10,-2.81,39.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97543617,-89.91067731,-18.2742,,,,,,
3800,,15030.35,,cluster,19,,3.73,6.58,9:06,OD,970,,,-2.88,39.17,5.90,6.60,0.344,52000,ERW,1440,0.89,,,1.57,,,1623.00,,,,29.97543630,-89.91067718,-18.2729,,,,,,
3800,,15030.35,,metal loss-corrosion,6,,0.63,0.79,9:45,OD,970,pitting,10,-2.88,39.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97543630,-89.91067718,-18.2729,,,,,,
3800,,15030.43,,metal loss-corrosion,9,,0.67,0.51,9:16,OD,970,pitting,10,-2.96,39.09,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97543646,-89.91067701,-18.2713,,,,,,
3800,,15030.53,,metal loss-corrosion,10,,0.59,0.63,9:45,OD,970,pitting,10,-3.05,38.99,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97543666,-89.91067680,-18.2694,,,,,,
3800,,15030.65,,metal loss-corrosion,8,,0.59,0.43,9:51,OD,970,circumferential slotting,10,-3.18,38.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97543691,-89.91067653,-18.2668,,,,,,
3800,,15030.74,,metal loss-corrosion,8,,0.94,0.63,9:40,OD,970,pitting,10,-3.27,38.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97543710,-89.91067633,-18.2650,,,,,,
3800,,15030.79,,metal loss-corrosion,8,,0.59,0.87,9:06,OD,970,pitting,10,-3.32,38.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97543720,-89.91067623,-18.2640,,,,,,
3800,,15030.84,,metal loss-corrosion,19,,0.59,0.63,9:45,OD,970,pitting,10,-3.37,38.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97543731,-89.91067611,-18.2629,,,,,,
3800,,15031.31,,metal loss-corrosion,10,,0.59,0.51,8:42,OD,,pitting,10,-3.84,38.21,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97543826,-89.91067511,-18.2539,,,,,,
3800,,15031.93,,metal loss-corrosion,12,,0.63,0.43,9:47,OD,,circumferential slotting,10,-4.45,37.59,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97543950,-89.91067378,-18.2429,,,,,,
3800,,15031.96,,metal loss-corrosion,11,,0.63,0.47,8:47,OD,,circumferential slotting,10,-4.49,37.56,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97543956,-89.91067371,-18.2423,,,,,,
3800,,15033.57,,metal loss-corrosion,7,,1.34,0.51,9:18,OD,971,circumferential grooving,10,-6.09,35.95,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97544282,-89.91067024,-18.2145,,,,,,
3800,,15033.57,,cluster,10,,3.29,1.85,8:50,OD,971,,,-6.09,35.95,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97544282,-89.91067024,-18.2145,,,,,,
3800,,15033.60,,metal loss-corrosion,10,,0.59,1.46,8:50,OD,971,axial grooving,15,-6.13,35.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97544288,-89.91067017,-18.2140,,,,,,
3800,,15034.28,,metal loss-corrosion,15,,0.71,1.50,8:39,OD,972,axial grooving,15,-6.81,35.24,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97544426,-89.91066870,-18.2037,,,,,,
3800,,15034.28,,cluster,15,,2.06,1.60,8:39,OD,972,,,-6.81,35.24,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1742.00,,,,29.97544426,-89.91066870,-18.2037,,,,,,
3800,,15034.37,,metal loss-corrosion,13,,0.59,0.55,9:00,OD,972,pitting,10,-6.89,35.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97544443,-89.91066852,-18.2024,,,,,,
3800,,15035.88,,cluster,15,,0.94,1.46,1:38,OD,973,,,-8.41,33.64,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.68,,,1747.00,,,,29.97544748,-89.91066524,-18.1807,,,,,,
3800,,15035.88,,metal loss-corrosion,10,,0.83,0.55,1:38,OD,973,pitting,10,-8.41,33.64,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97544748,-89.91066524,-18.1807,,,,,,
3800,,15035.96,,metal loss-corrosion,15,,0.59,0.47,1:43,OD,973,circumferential slotting,10,-8.49,33.56,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97544765,-89.91066507,-18.1796,,,,,,
3800,,15040.85,,metal loss-corrosion,10,,0.59,0.51,8:08,OD,,pitting,10,-13.38,28.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97545747,-89.91065445,-18.1278,,,,,,
3800,,15049.33,,metal loss-corrosion,7,,0.59,0.39,12:50,OD,974,circumferential slotting,10,-21.86,20.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97547449,-89.91063598,-18.1149,,,,,,
3800,,15049.33,,cluster,15,,0.73,2.49,12:48,OD,974,,,-21.86,20.19,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1719.00,,,,29.97547449,-89.91063598,-18.1149,,,,,,
3800,,15049.40,,metal loss-corrosion,7,,0.59,0.35,12:49,OD,974,circumferential slotting,10,-21.93,20.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97547463,-89.91063583,-18.1152,,,,,,
3800,,15049.50,,metal loss-corrosion,15,,0.63,0.51,12:48,OD,974,pitting,10,-22.02,20.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97547482,-89.91063563,-18.1158,,,,,,
3800,,15049.94,,metal loss-corrosion,12,,0.83,0.79,7:52,OD,,pitting,10,-22.47,19.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97547572,-89.91063465,-18.1183,,,,,,
3800,,15050.94,,cluster,10,,3.48,3.16,12:47,OD,975,,,-23.46,18.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97547772,-89.91063250,-18.1238,,,,,,
3800,,15050.94,,metal loss-corrosion,10,,0.71,0.63,12:50,OD,975,pitting,10,-23.46,18.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97547772,-89.91063250,-18.1238,,,,,,
3800,,15050.94,,metal loss-corrosion,7,,0.71,0.79,1:26,OD,975,pitting,10,-23.47,18.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97547772,-89.91063249,-18.1238,,,,,,
3800,,15051.00,,metal loss-corrosion,10,,0.83,1.14,1:25,OD,975,pitting,10,-23.53,18.52,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97547785,-89.91063235,-18.1241,,,,,,
3800,,15051.16,,metal loss-corrosion,6,,0.83,0.47,12:47,OD,975,circumferential slotting,10,-23.69,18.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97547817,-89.91063201,-18.1250,,,,,,
3800,,15052.30,,metal loss-corrosion,11,,0.59,1.38,12:42,OD,976,axial grooving,15,-24.83,17.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97548046,-89.91062954,-18.1347,,,,,,
3800,,15052.30,,cluster,11,,3.80,1.38,11:56,OD,976,,,-24.83,17.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97548046,-89.91062954,-18.1347,,,,,,
3800,,15052.35,,metal loss-corrosion,7,,1.50,0.71,11:56,OD,976,circumferential grooving,10,-24.88,17.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97548056,-89.91062943,-18.1351,,,,,,
3800,,15053.22,,cluster,12,,2.84,2.56,12:57,OD,977,,,-25.75,16.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97548231,-89.91062755,-18.1428,,,,,,
3800,,15053.22,,metal loss-corrosion,7,,0.59,0.47,12:57,OD,977,circumferential slotting,10,-25.75,16.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97548231,-89.91062755,-18.1428,,,,,,
3800,,15053.34,,metal loss-corrosion,12,,1.02,1.14,1:23,OD,977,pitting,10,-25.86,16.18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97548255,-89.91062729,-18.1439,,,,,,
3800,,15053.88,,metal loss-corrosion,15,,1.42,0.98,1:02,OD,,pitting,10,-26.4,15.64,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,29.97548364,-89.91062613,-18.1495,,,,,,
3800,,15054.85,,cluster,12,,2.41,2.29,1:15,OD,978,,,-27.37,14.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97548560,-89.91062403,-18.1596,,,,,,
3800,,15054.85,,metal loss-corrosion,7,,0.59,0.43,1:41,OD,978,circumferential slotting,10,-27.37,14.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97548560,-89.91062403,-18.1596,,,,,,
3800,,15054.97,,metal loss-corrosion,12,,1.10,0.87,1:15,OD,978,pitting,10,-27.49,14.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97548584,-89.91062377,-18.1609,,,,,,
3800,,15056.71,,metal loss-corrosion,22,,1.18,1.65,12:49,OD,,pitting,10,-29.23,12.81,5.90,6.60,0.344,52000,ERW,1440,0.83,0.77,0.77,1.66,1.80,1.80,1725.00,1865,1869.00,,29.97548937,-89.91062003,-18.1809,,,,,,
3800,,15058.63,,metal loss-corrosion,12,,0.63,0.43,12:16,OD,,circumferential slotting,10,-31.16,10.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97549328,-89.91061591,-18.2038,,,,,,
3800,,15060.12,,metal loss-corrosion,15,,0.63,0.63,8:21,OD,,pitting,10,-32.65,9.4,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.97549632,-89.91061272,-18.2210,,,,,,
3800,,15060.79,,metal loss-corrosion,14,,0.75,0.75,1:44,OD,,pitting,10,-33.31,8.73,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.97549768,-89.91061130,-18.2285,,,,,,
3800,,15063.73,,metal loss-corrosion,18,,0.67,0.59,9:02,OD,,pitting,10,-36.26,5.79,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.97550370,-89.91060503,-18.2593,,,,,,
3800,,15064.37,,metal loss-corrosion,10,,0.59,0.47,9:08,OD,,circumferential slotting,10,-36.9,5.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97550502,-89.91060367,-18.2658,,,,,,
3800,,15064.79,,metal loss-corrosion,10,,0.71,0.67,1:20,OD,979,pitting,10,-37.32,4.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97550587,-89.91060278,-18.2700,,,,,,
3800,,15064.79,,cluster,10,,0.73,1.39,1:20,OD,979,,,-37.32,4.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97550587,-89.91060278,-18.2700,,,,,,
3800,,15064.87,,metal loss-corrosion,7,,0.59,0.39,1:22,OD,979,circumferential slotting,10,-37.4,4.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97550604,-89.91060261,-18.2708,,,,,,
3800,,15065.73,,cluster,11,,5.85,1.97,12:39,OD,980,,,-38.26,3.79,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97550780,-89.91060079,-18.2783,,,,,,
3800,,15065.73,,metal loss-corrosion,10,,1.10,0.83,1:47,OD,980,pitting,10,-38.26,3.79,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97550780,-89.91060079,-18.2783,,,,,,
3800,,15065.75,,metal loss-corrosion,11,,0.94,0.75,1:10,OD,980,pitting,10,-38.28,3.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97550785,-89.91060074,-18.2784,,,,,,
3800,,15065.79,,metal loss-corrosion,7,,0.59,1.06,12:39,OD,980,pitting,10,-38.32,3.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97550793,-89.91060066,-18.2787,,,,,,
3800,,15065.84,,metal loss-corrosion,8,,0.75,0.67,1:24,OD,980,pitting,10,-38.36,3.68,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97550802,-89.91060057,-18.2790,,,,,,
3800,,15066.54,,metal loss-corrosion,17,,0.79,0.63,9:43,OD,,pitting,10,-39.07,2.98,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.97550946,-89.91059908,-18.2835,,,,,,
3810,42.17,15069.52,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97551557,-89.91059275,-18.2960,,,,,,
3810,,15087.73,,cluster,12,,2.55,3.18,12:46,OD,981,,,-18.21,23.96,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97555286,-89.91055404,-18.1895,,,,,,
3810,,15087.73,,metal loss-corrosion,10,,0.63,0.55,12:46,OD,981,pitting,10,-18.21,23.96,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97555286,-89.91055404,-18.1895,,,,,,
3810,,15087.78,,metal loss-corrosion,11,,0.67,0.71,1:13,OD,981,pitting,10,-18.26,23.91,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97555296,-89.91055393,-18.1890,,,,,,
3810,,15087.83,,metal loss-corrosion,12,,0.59,0.59,12:47,OD,981,pitting,10,-18.31,23.85,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97555307,-89.91055382,-18.1885,,,,,,
3810,,15087.95,,metal loss-corrosion,10,,0.59,0.55,12:53,OD,981,pitting,10,-18.43,23.74,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97555330,-89.91055357,-18.1874,,,,,,
3810,,15096.43,,metal loss-corrosion,12,,0.71,0.79,9:49,OD,,pitting,10,-26.91,15.26,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97557046,-89.91053527,-18.1092,,,,,,
3810,,15102.30,,metal loss-corrosion,10,,1.34,1.18,1:11,OD,,pitting,10,-32.78,9.39,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97558226,-89.91052255,-18.0823,,,,,,
3810,,15103.26,,metal loss-corrosion,8,,0.59,0.71,1:41,OD,982,pitting,10,-33.74,8.43,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97558419,-89.91052046,-18.0832,,,,,,
3810,,15103.26,,cluster,12,,1.50,2.64,1:28,OD,982,,,-33.74,8.43,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97558419,-89.91052046,-18.0832,,,,,,
3810,,15103.37,,metal loss-corrosion,12,,0.63,1.22,1:28,OD,982,axial grooving,15,-33.85,8.31,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97558442,-89.91052020,-18.0834,,,,,,
3810,,15104.15,,metal loss-corrosion,11,,0.83,0.87,1:15,OD,,pitting,10,-34.63,7.53,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97558599,-89.91051850,-18.0851,,,,,,
3820,41.42,15111.69,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97560110,-89.91050210,-18.1482,,,,,,
3830,40.12,15153.11,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97568583,-89.91041399,-18.5184,,,,,,
3830,,15186.31,,metal loss-corrosion,11,,0.59,0.67,1:40,OD,,pitting,10,-33.2,6.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97575383,-89.91034345,-18.4898,,,,,,
3830,,15187.29,,metal loss-corrosion,7,,0.59,0.83,12:25,OD,983,pitting,10,-34.18,5.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97575584,-89.91034136,-18.4744,,,,,,
3830,,15187.29,,cluster,10,,3.38,1.19,11:45,OD,983,,,-34.18,5.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97575584,-89.91034136,-18.4744,,,,,,
3830,,15187.30,,metal loss-corrosion,10,,0.75,1.02,11:45,OD,983,pitting,10,-34.19,5.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97575587,-89.91034133,-18.4742,,,,,,
3830,,15190.00,,metal loss-corrosion,10,,0.67,1.89,2:27,OD,,axial grooving,15,-36.89,3.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97576137,-89.91033558,-18.4308,,,,,,
3830,,15190.65,,metal loss-corrosion,10,,0.59,0.47,1:07,OD,,circumferential slotting,10,-37.54,2.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97576269,-89.91033419,-18.4200,,,,,,
3830,,15190.92,,metal loss-corrosion,14,,0.71,0.75,9:14,OD,,pitting,10,-37.82,2.31,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.97576326,-89.91033359,-18.4146,,,,,,
3840,42.67,15193.23,,GirthWeld,,,,,,,,,,,,5.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97576796,-89.91032866,-18.3695,,,,,,
3840,,15226.38,,cluster,14,,2.31,0.87,1:17,OD,984,,,-33.15,9.52,5.20,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,29.97583470,-89.91025677,-18.0110,,,,,,
3840,,15226.38,,metal loss-corrosion,7,,0.63,0.87,1:41,OD,984,pitting,10,-33.15,9.52,5.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97583470,-89.91025677,-18.0110,,,,,,
3840,,15226.40,,metal loss-corrosion,14,,0.67,0.71,1:17,OD,984,pitting,10,-33.17,9.51,5.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97583473,-89.91025674,-18.0110,,,,,,
3840,,15227.44,,metal loss-corrosion,10,,0.87,1.02,1:25,OD,,pitting,10,-34.21,8.47,5.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97583683,-89.91025450,-18.0148,,,,,,
3840,,15227.47,,metal loss-corrosion,13,,0.59,0.43,8:35,OD,,circumferential slotting,10,-34.24,8.43,5.20,6.90,0.344,52000,ERW,1440,0.81,,,1.71,,,1769.00,,,,29.97583690,-89.91025442,-18.0149,,,,,,
3840,,15228.36,,metal loss-corrosion,11,,0.63,0.83,1:21,OD,,pitting,10,-35.13,7.55,5.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97583870,-89.91025251,-18.0186,,,,,,
3840,,15228.84,,metal loss-corrosion,12,,0.79,0.87,8:34,OD,,pitting,10,-35.61,7.07,5.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97583967,-89.91025147,-18.0207,,,,,,
3840,,15229.70,,metal loss-corrosion,11,,1.34,0.87,1:41,OD,,pitting,10,-36.47,6.2,5.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97584141,-89.91024962,-18.0255,,,,,,
3840,,15230.72,,metal loss-corrosion,11,,0.59,0.51,9:13,OD,985,pitting,10,-37.49,5.19,5.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97584348,-89.91024743,-18.0313,,,,,,
3840,,15230.72,,cluster,14,,0.73,1.88,9:13,OD,985,,,-37.49,5.19,5.20,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1737.00,,,,29.97584348,-89.91024743,-18.0313,,,,,,
3840,,15230.83,,metal loss-corrosion,14,,0.59,0.47,9:15,OD,985,circumferential slotting,10,-37.61,5.07,5.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97584372,-89.91024718,-18.0319,,,,,,
3840,,15230.99,,cluster,18,,0.87,3.52,9:15,OD,986,,,-37.76,4.92,5.20,6.90,0.344,52000,ERW,1440,0.86,,,1.62,,,1679.00,,,,29.97584402,-89.91024685,-18.0328,,,,,,
3840,,15230.99,,metal loss-corrosion,9,,0.59,0.71,9:19,OD,986,pitting,10,-37.76,4.92,5.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97584402,-89.91024685,-18.0328,,,,,,
3840,,15231.11,,metal loss-corrosion,18,,0.63,2.05,9:15,OD,986,axial grooving,15,-37.88,4.79,5.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97584427,-89.91024659,-18.0335,,,,,,
3840,,15231.48,,metal loss-corrosion,13,,0.83,0.63,9:20,OD,,pitting,10,-38.25,4.43,5.20,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.97584502,-89.91024580,-18.0357,,,,,,
3840,,15231.79,,metal loss-corrosion,10,,0.59,0.47,12:10,OD,987,circumferential slotting,10,-38.56,4.11,5.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97584565,-89.91024513,-18.0375,,,,,,
3840,,15231.79,,cluster,15,,1.92,1.17,12:10,OD,987,,,-38.56,4.11,5.20,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1754.00,,,,29.97584565,-89.91024513,-18.0375,,,,,,
3840,,15231.84,,metal loss-corrosion,15,,0.59,0.51,12:29,OD,987,pitting,10,-38.61,4.06,5.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97584577,-89.91024501,-18.0378,,,,,,
3840,,15232.37,,metal loss-corrosion,11,,0.87,0.59,12:19,OD,,pitting,10,-39.14,3.53,5.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97584684,-89.91024388,-18.0409,,,,,,
3840,,15232.74,,metal loss-corrosion,10,,0.59,0.98,12:13,OD,988,pitting,10,-39.51,3.16,5.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97584759,-89.91024309,-18.0430,,,,,,
3840,,15232.74,,cluster,21,,0.91,1.87,12:13,OD,988,,,-39.51,3.16,5.20,6.90,0.344,52000,ERW,1440,0.84,0.78,0.77,1.66,1.79,1.81,1718.00,1857,1876.00,,29.97584759,-89.91024309,-18.0430,,,,,,
3840,,15232.85,,metal loss-corrosion,21,,0.77,0.55,12:15,OD,988,pitting,10,-39.62,3.05,5.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97584781,-89.91024285,-18.0437,,,,,,
3840,,15233.09,,metal loss-corrosion,10,,0.71,0.59,12:01,OD,,pitting,10,-39.86,2.82,5.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97584829,-89.91024235,-18.0455,,,,,,
3840,,15233.23,,cluster,13,,2.87,3.54,12:44,OD,989,,,-40,2.68,5.20,6.90,0.344,52000,ERW,1440,0.84,,,1.64,,,1705.00,,,,29.97584857,-89.91024205,-18.0465,,,,,,
3840,,15233.23,,metal loss-corrosion,13,,0.59,0.43,12:44,OD,989,circumferential slotting,10,-40,2.68,5.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97584857,-89.91024205,-18.0465,,,,,,
3840,,15233.33,,metal loss-corrosion,10,,0.59,0.59,1:14,OD,989,pitting,10,-40.1,2.58,5.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97584878,-89.91024183,-18.0473,,,,,,
3840,,15233.46,,metal loss-corrosion,11,,0.98,0.75,1:11,OD,989,pitting,10,-40.23,2.44,5.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97584905,-89.91024155,-18.0483,,,,,,
3850,30.85,15235.90,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97585401,-89.91023630,-18.0702,,,,,,
3850,,15238.10,,metal loss-corrosion,11,,0.59,0.51,1:43,OD,,pitting,10,-2.2,28.65,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97585848,-89.91023159,-18.0931,,,,,,
3850,,15241.06,,metal loss-corrosion,10,,0.63,1.58,1:33,OD,,axial grooving,15,-5.15,25.7,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97586451,-89.91022527,-18.1155,,,,,,
3850,,15265.15,,metal loss-corrosion,10,,0.75,0.75,2:42,OD,,pitting,10,-29.25,1.6,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97591391,-89.91017415,-17.9160,,,,,,
3860,42.85,15266.75,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97591717,-89.91017072,-17.8824,,,,,,
3860,,15308.84,,metal loss-corrosion,12,,1.14,0.59,11:35,OD,,pitting,10,-42.09,0.76,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97600210,-89.91007970,-17.6331,,,,,,
3860,,15309.02,,metal loss-corrosion,11,,1.02,0.91,11:35,OD,,pitting,10,-42.26,0.59,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97600246,-89.91007932,-17.6335,,,,,,
3870,41.92,15309.60,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97600367,-89.91007807,-17.6348,,,,,,
3870,,15316.07,,metal loss-corrosion,12,,0.63,0.47,11:36,OD,,circumferential slotting,10,-6.47,35.45,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97601694,-89.91006436,-17.6327,,,,,,
3870,,15316.48,,metal loss-corrosion,12,,0.67,1.42,1:18,OD,,axial grooving,15,-6.87,35.05,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97601777,-89.91006351,-17.6303,,,,,,
3870,,15320.15,,metal loss-corrosion,16,,0.59,2.17,2:15,OD,,axial grooving,15,-10.54,31.38,6.20,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1724.00,,,,29.97602531,-89.91005575,-17.5971,,,,,,
3870,,15322.35,,metal loss-corrosion,10,,0.75,0.59,12:36,OD,,pitting,10,-12.75,29.17,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97602985,-89.91005107,-17.5673,,,,,,
3870,,15332.57,,metal loss-corrosion,11,,1.30,0.63,12:37,OD,,circumferential grooving,10,-22.96,18.96,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97605065,-89.91002922,-17.3762,,,,,,
3870,,15335.49,,cluster,10,,4.18,2.85,12:31,OD,990,,,-25.88,16.03,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97605655,-89.91002290,-17.3224,,,,,,
3870,,15335.49,,metal loss-corrosion,7,,1.14,0.59,12:35,OD,990,pitting,10,-25.88,16.03,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97605655,-89.91002290,-17.3224,,,,,,
3870,,15335.53,,metal loss-corrosion,9,,1.81,1.50,1:05,OD,990,general,10,-25.93,15.99,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97605663,-89.91002281,-17.3216,,,,,,
3870,,15335.67,,metal loss-corrosion,10,,0.83,0.67,12:31,OD,990,pitting,10,-26.07,15.85,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97605692,-89.91002251,-17.3191,,,,,,
3870,,15336.96,,metal loss-corrosion,6,,1.14,1.22,1:15,OD,991,pitting,10,-27.36,14.56,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97605952,-89.91001971,-17.2976,,,,,,
3870,,15336.96,,cluster,10,,4.43,4.03,12:39,OD,991,,,-27.36,14.56,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97605952,-89.91001971,-17.2976,,,,,,
3870,,15337.00,,metal loss-corrosion,9,,0.91,0.59,12:39,OD,991,pitting,10,-27.39,14.52,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97605959,-89.91001964,-17.2970,,,,,,
3870,,15337.14,,metal loss-corrosion,7,,0.59,0.67,1:31,OD,991,pitting,10,-27.54,14.38,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97605988,-89.91001932,-17.2947,,,,,,
3870,,15337.25,,metal loss-corrosion,10,,0.59,0.55,1:34,OD,991,pitting,10,-27.65,14.27,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97606011,-89.91001908,-17.2928,,,,,,
3870,,15338.17,,metal loss-corrosion,11,,0.87,0.67,8:04,OD,,pitting,10,-28.56,13.36,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97606195,-89.91001710,-17.2784,,,,,,
3870,,15338.71,,cluster,10,,2.90,0.88,12:37,OD,992,,,-29.1,12.82,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97606304,-89.91001593,-17.2707,,,,,,
3870,,15338.71,,metal loss-corrosion,9,,0.59,0.55,1:10,OD,992,pitting,10,-29.1,12.82,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97606304,-89.91001593,-17.2707,,,,,,
3870,,15338.72,,metal loss-corrosion,10,,0.79,0.75,12:37,OD,992,pitting,10,-29.11,12.8,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97606306,-89.91001591,-17.2705,,,,,,
3870,,15345.99,,metal loss-corrosion,12,,0.59,1.65,12:09,OD,,axial grooving,15,-36.39,5.53,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97607766,-89.91000009,-17.1899,,,,,,
3870,,15347.13,,metal loss-corrosion,17,,0.63,2.13,10:13,OD,,axial grooving,15,-37.53,4.39,6.20,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1722.00,,,,29.97607994,-89.90999760,-17.1833,,,,,,
3870,,15347.70,,metal loss-corrosion,13,,0.59,0.55,8:21,OD,,pitting,10,-38.09,3.83,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.97608107,-89.90999637,-17.1801,,,,,,
3880,42.15,15351.52,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97608874,-89.90998802,-17.1704,,,,,,
3880,,15353.97,,metal loss-corrosion,12,,0.83,0.79,11:54,OD,,pitting,10,-2.45,39.7,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97609365,-89.90998270,-17.1722,,,,,,
3880,,15388.06,,metal loss-corrosion,10,,0.59,0.47,1:06,OD,,circumferential slotting,10,-36.54,5.61,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97616316,-89.90990986,-17.0417,,,,,,
3890,41.98,15393.67,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97617448,-89.90989772,-16.9303,,,,,,
3890,,15395.82,,metal loss-corrosion,11,,0.63,0.55,1:45,OD,,pitting,10,-2.14,39.84,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97617878,-89.90989306,-16.8953,,,,,,
3890,,15395.88,,metal loss-corrosion,12,,0.59,0.63,12:55,OD,,pitting,10,-2.2,39.78,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97617890,-89.90989293,-16.8944,,,,,,
3890,,15396.32,,metal loss-corrosion,10,,0.94,0.67,8:39,OD,,pitting,10,-2.64,39.34,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97617978,-89.90989198,-16.8874,,,,,,
3890,,15396.36,,metal loss-corrosion,10,,1.10,1.77,1:22,OD,,pitting,10,-2.69,39.29,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97617987,-89.90989188,-16.8867,,,,,,
3890,,15397.34,,metal loss-corrosion,11,,0.59,0.55,1:36,OD,,pitting,10,-3.66,38.31,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97618183,-89.90988975,-16.8718,,,,,,
3890,,15398.89,,metal loss-corrosion,15,,0.59,0.55,1:25,OD,993,pitting,10,-5.22,36.76,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97618495,-89.90988638,-16.8492,,,,,,
3890,,15398.89,,cluster,15,,0.73,1.57,1:25,OD,993,,,-5.22,36.76,6.20,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1743.00,,,,29.97618495,-89.90988638,-16.8492,,,,,,
3890,,15398.98,,metal loss-corrosion,12,,0.59,0.43,1:27,OD,993,circumferential slotting,10,-5.31,36.67,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97618514,-89.90988617,-16.8480,,,,,,
3890,,15399.87,,metal loss-corrosion,13,,0.59,0.51,1:20,OD,,pitting,10,-6.2,35.78,6.20,6.90,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.97618692,-89.90988424,-16.8365,,,,,,
3900,42.33,15435.65,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97625927,-89.90980704,-16.8913,,,,,,
3900,,15438.30,,metal loss-corrosion,8,,0.59,0.63,2:07,OD,994,pitting,10,-2.65,39.68,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97626472,-89.90980143,-16.8847,,,,,,
3900,,15438.30,,cluster,15,,1.92,0.79,1:48,OD,994,,,-2.65,39.68,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.97626472,-89.90980143,-16.8847,,,,,,
3900,,15438.32,,metal loss-corrosion,15,,0.59,0.51,1:48,OD,994,pitting,10,-2.67,39.66,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97626476,-89.90980138,-16.8847,,,,,,
3900,,15438.47,,metal loss-corrosion,11,,0.75,0.55,2:10,OD,,pitting,10,-2.82,39.51,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97626506,-89.90980107,-16.8842,,,,,,
3900,,15438.69,,metal loss-corrosion,11,,0.83,0.71,2:13,OD,,pitting,10,-3.04,39.29,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97626552,-89.90980060,-16.8835,,,,,,
3900,,15439.10,,metal loss-corrosion,11,,0.59,0.43,2:20,OD,,circumferential slotting,10,-3.45,38.88,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97626636,-89.90979973,-16.8816,,,,,,
3900,,15439.30,,metal loss-corrosion,10,,0.59,0.51,2:25,OD,,circumferential slotting,10,-3.65,38.68,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97626677,-89.90979932,-16.8805,,,,,,
3900,,15470.58,,metal loss-corrosion,10,,0.59,0.51,9:06,OD,,pitting,10,-34.93,7.4,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97632996,-89.90973176,-16.5903,,,,,,
3900,,15471.03,,metal loss-corrosion,14,,0.59,1.61,9:42,OD,,axial grooving,15,-35.37,6.95,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1744.00,,,,29.97633086,-89.90973079,-16.5927,,,,,,
3900,,15474.53,,metal loss-corrosion,10,,0.83,0.63,1:52,OD,,pitting,10,-38.88,3.45,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97633792,-89.90972318,-16.6261,,,,,,
3910,37.58,15477.98,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97634489,-89.90971575,-16.6630,,,,,,
3920,41.66,15515.56,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97642130,-89.90963518,-16.5035,,,,,,
3920,,15518.82,,metal loss-corrosion,10,,0.59,0.63,12:44,OD,,pitting,10,-3.25,38.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97642782,-89.90962808,-16.4946,,,,,,
