Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
3920,,15518.84,,metal loss-corrosion,11,,0.75,0.71,9:30,OD,,pitting,10,-3.28,38.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97642786,-89.90962803,-16.4945,,,,,,
3920,,15552.33,,metal loss-corrosion,22,,2.40,0.73,1:46,OD,,pitting,10,-36.77,4.9,5.90,6.60,0.344,52000,ERW,1440,0.82,0.76,0.75,1.7,1.84,1.84,1760.00,1907,1908.00,,29.97649574,-89.90955600,-16.7645,,,,,,
3920,,15552.53,,metal loss-corrosion,14,,0.67,0.75,1:14,OD,,pitting,10,-36.97,4.7,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.97649615,-89.90955557,-16.7638,,,,,,
3920,,15552.66,,metal loss-corrosion,11,,0.71,0.71,1:58,OD,,pitting,10,-37.1,4.56,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97649643,-89.90955529,-16.7634,,,,,,
3920,,15553.05,,cluster,14,,3.04,2.43,1:35,OD,995,,,-37.48,4.18,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1723.00,,,,29.97649721,-89.90955448,-16.7622,,,,,,
3920,,15553.05,,metal loss-corrosion,11,,1.30,2.01,1:35,OD,995,pitting,10,-37.48,4.18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97649721,-89.90955448,-16.7622,,,,,,
3920,,15553.07,,metal loss-corrosion,14,,0.59,0.55,2:05,OD,995,pitting,10,-37.51,4.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97649727,-89.90955442,-16.7621,,,,,,
3920,,15553.17,,metal loss-corrosion,8,,0.59,0.87,2:10,OD,995,pitting,10,-37.61,4.05,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97649748,-89.90955420,-16.7618,,,,,,
3920,,15553.57,,metal loss-corrosion,11,,1.38,0.67,2:45,OD,,circumferential grooving,10,-38.01,3.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97649830,-89.90955336,-16.7605,,,,,,
3920,,15553.79,,metal loss-corrosion,14,,1.18,0.75,1:51,OD,,pitting,10,-38.22,3.44,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.97649874,-89.90955291,-16.7598,,,,,,
3920,,15554.13,,metal loss-corrosion,12,,0.67,1.93,3:14,OD,,axial grooving,15,-38.57,3.1,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97649944,-89.90955218,-16.7581,,,,,,
3920,,15554.23,,metal loss-corrosion,15,,1.10,1.81,1:48,OD,,pitting,10,-38.67,2.99,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1737.00,,,,29.97649965,-89.90955196,-16.7572,,,,,,
3920,,15554.69,,cluster,13,,0.98,2.44,1:20,OD,996,,,-39.13,2.53,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1727.00,,,,29.97650060,-89.90955099,-16.7535,,,,,,
3920,,15554.69,,metal loss-corrosion,7,,0.59,0.47,1:22,OD,996,circumferential slotting,10,-39.13,2.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97650060,-89.90955099,-16.7535,,,,,,
3920,,15554.81,,metal loss-corrosion,13,,0.98,1.02,1:20,OD,996,pitting,10,-39.25,2.42,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97650084,-89.90955074,-16.7526,,,,,,
3920,,15555.13,,metal loss-corrosion,18,,0.59,0.47,2:37,OD,,pitting,10,-39.57,2.1,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.97650149,-89.90955007,-16.7501,,,,,,
3920,,15555.15,,metal loss-corrosion,18,,1.26,0.83,1:34,OD,,pitting,10,-39.58,2.08,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,29.97650153,-89.90955003,-16.7499,,,,,,
3930,41.68,15557.23,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97650580,-89.90954562,-16.7326,,,,,,
3930,,15559.67,,metal loss-corrosion,19,,0.71,0.71,1:48,OD,,pitting,10,-2.44,39.24,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,29.97651080,-89.90954044,-16.7098,,,,,,
3930,,15592.91,,metal loss-corrosion,15,,0.59,0.47,9:36,OD,,circumferential slotting,10,-35.68,5.99,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.97657777,-89.90946840,-16.3409,,,,,,
3930,,15593.29,,metal loss-corrosion,11,,0.59,0.55,9:36,OD,,pitting,10,-36.06,5.61,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97657853,-89.90946758,-16.3413,,,,,,
3930,,15596.23,,cluster,14,,4.67,2.01,9:27,OD,997,,,-39,2.68,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1734.00,,,,29.97658440,-89.90946116,-16.3486,,,,,,
3930,,15596.23,,metal loss-corrosion,14,,0.59,1.77,9:27,OD,997,axial grooving,15,-39,2.68,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97658440,-89.90946116,-16.3486,,,,,,
3930,,15596.25,,metal loss-corrosion,5,,2.44,0.55,9:59,OD,997,circumferential grooving,10,-39.02,2.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97658445,-89.90946111,-16.3486,,,,,,
3930,,15596.36,,metal loss-corrosion,7,,0.59,0.39,9:48,OD,997,circumferential slotting,10,-39.14,2.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97658467,-89.90946086,-16.3490,,,,,,
3930,,15596.59,,cluster,12,,4.35,1.30,9:52,OD,998,,,-39.36,2.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97658512,-89.90946037,-16.3502,,,,,,
3930,,15596.59,,metal loss-corrosion,12,,1.42,0.87,9:52,OD,998,pitting,10,-39.36,2.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97658512,-89.90946037,-16.3502,,,,,,
3930,,15596.62,,metal loss-corrosion,10,,1.14,0.94,10:38,OD,998,pitting,10,-39.39,2.29,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97658518,-89.90946031,-16.3504,,,,,,
3930,,15596.84,,cluster,19,,2.69,1.20,9:41,OD,999,,,-39.61,2.07,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1747.00,,,,29.97658562,-89.90945983,-16.3518,,,,,,
3930,,15596.84,,metal loss-corrosion,19,,0.59,0.59,10:11,OD,999,pitting,10,-39.61,2.07,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97658562,-89.90945983,-16.3518,,,,,,
3930,,15596.85,,metal loss-corrosion,14,,0.63,1.02,9:41,OD,999,pitting,10,-39.62,2.05,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97658565,-89.90945979,-16.3519,,,,,,
3940,41.87,15598.90,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97658975,-89.90945531,-16.3654,,,,,,
3940,,15601.18,,metal loss-corrosion,10,,1.30,0.79,11:25,OD,,pitting,10,-2.28,39.58,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97659432,-89.90945032,-16.3812,,,,,,
3940,,15604.26,,metal loss-corrosion,11,,0.83,0.71,1:14,OD,,pitting,10,-5.36,36.51,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97660049,-89.90944363,-16.4080,,,,,,
3940,,15605.16,,cluster,15,,1.35,2.12,12:47,OD,1000,,,-6.26,35.61,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1728.00,,,,29.97660230,-89.90944169,-16.4166,,,,,,
3940,,15605.16,,metal loss-corrosion,15,,0.79,0.87,12:55,OD,1000,pitting,10,-6.26,35.61,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97660230,-89.90944169,-16.4166,,,,,,
3940,,15605.29,,metal loss-corrosion,9,,0.75,0.59,12:47,OD,1000,pitting,10,-6.38,35.48,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97660256,-89.90944141,-16.4178,,,,,,
3940,,15605.43,,metal loss-corrosion,14,,0.87,0.71,1:01,OD,,pitting,10,-6.53,35.34,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.97660285,-89.90944111,-16.4191,,,,,,
3940,,15605.64,,metal loss-corrosion,25,,1.46,1.06,12:23,OD,,pitting,10,-6.74,35.13,5.60,6.60,0.344,52000,ERW,1440,0.83,0.76,0.76,1.68,1.82,1.83,1745.00,1890,1892.00,,29.97660328,-89.90944064,-16.4212,,,,,,
3940,,15637.78,,metal loss-corrosion,12,,0.87,0.75,12:46,OD,,pitting,10,-38.87,2.99,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97666882,-89.90937201,-16.3974,,,,,,
3940,,15638.25,,metal loss-corrosion,13,,0.71,0.55,1:09,OD,,pitting,10,-39.34,2.52,5.60,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.97666977,-89.90937101,-16.3907,,,,,,
3950,42.41,15640.77,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97667491,-89.90936560,-16.3477,,,,,,
3950,,15655.76,,metal loss-corrosion,11,,0.59,0.43,9:57,OD,,circumferential slotting,10,-14.99,27.42,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97670507,-89.90933307,-16.1244,,,,,,
3950,,15656.37,,metal loss-corrosion,10,,0.67,0.91,10:18,OD,,pitting,10,-15.6,26.8,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97670630,-89.90933173,-16.1188,,,,,,
3950,,15676.73,,metal loss-corrosion,10,,0.59,0.43,4:21,OD,,circumferential slotting,10,-35.96,6.44,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97674707,-89.90928732,-16.1717,,,,,,
3960,42.32,15683.18,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97676012,-89.90927344,-16.2401,,,,,,
3960,,15720.57,,metal loss-corrosion,23,,1.33,0.63,1:29,OD,,circumferential grooving,10,-37.39,4.93,6.20,6.60,0.344,52000,ERW,1440,0.82,0.75,0.75,1.7,1.84,1.84,1762.00,1910,1910.00,,29.97683588,-89.90919298,-15.9351,,,,,,
3960,,15723.10,,metal loss-corrosion,13,,1.23,0.51,1:55,OD,,circumferential grooving,10,-39.92,2.4,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.97684095,-89.90918744,-15.9223,,,,,,
3970,38.71,15725.50,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97684575,-89.90918221,-15.9175,,,,,,
3980,42.48,15764.21,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97692409,-89.90909876,-16.1822,,,,,,
3980,,15800.62,,metal loss-corrosion,14,,0.67,1.65,12:27,OD,,axial grooving,15,-36.4,6.07,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1743.00,,,,29.97699767,-89.90902019,-16.1448,,,,,,
3980,,15800.64,,metal loss-corrosion,13,,1.61,1.42,11:28,OD,,pitting,10,-36.43,6.05,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1751.00,,,,29.97699772,-89.90902013,-16.1452,,,,,,
3980,,15801.43,,metal loss-corrosion,13,,0.67,0.47,9:25,OD,,circumferential slotting,10,-37.22,5.25,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.97699933,-89.90901843,-16.1570,,,,,,
3980,,15801.91,,cluster,12,,2.83,3.53,9:20,OD,1001,,,-37.7,4.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97700030,-89.90901740,-16.1641,,,,,,
3980,,15801.91,,metal loss-corrosion,7,,0.59,0.39,9:20,OD,1001,circumferential slotting,10,-37.7,4.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97700030,-89.90901740,-16.1641,,,,,,
3980,,15801.99,,metal loss-corrosion,8,,1.18,0.43,9:29,OD,1001,circumferential slotting,10,-37.78,4.69,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97700047,-89.90901722,-16.1653,,,,,,
3980,,15802.09,,metal loss-corrosion,12,,1.03,0.47,9:33,OD,1001,circumferential slotting,10,-37.88,4.59,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97700067,-89.90901701,-16.1668,,,,,,
3980,,15802.17,,metal loss-corrosion,9,,0.59,0.43,9:52,OD,1001,circumferential slotting,10,-37.96,4.52,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97700082,-89.90901685,-16.1679,,,,,,
3990,42.14,15806.69,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97700998,-89.90900713,-16.2574,,,,,,
3990,,15809.93,,metal loss-corrosion,16,,1.02,1.02,11:29,OD,1002,pitting,10,-3.25,38.89,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97701654,-89.90900012,-16.3211,,,,,,
3990,,15809.93,,cluster,16,,3.12,1.09,10:59,OD,1002,,,-3.25,38.89,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1755.00,,,,29.97701654,-89.90900012,-16.3211,,,,,,
3990,,15809.95,,metal loss-corrosion,11,,0.59,0.87,10:59,OD,1002,pitting,10,-3.27,38.87,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97701658,-89.90900008,-16.3214,,,,,,
3990,,15810.12,,cluster,14,,1.08,1.30,11:23,OD,1003,,,-3.43,38.71,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1752.00,,,,29.97701692,-89.90899972,-16.3247,,,,,,
3990,,15810.12,,metal loss-corrosion,14,,0.94,0.63,11:25,OD,1003,pitting,10,-3.43,38.71,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97701692,-89.90899972,-16.3247,,,,,,
3990,,15810.19,,metal loss-corrosion,10,,0.59,0.43,11:23,OD,1003,circumferential slotting,10,-3.51,38.63,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97701707,-89.90899956,-16.3261,,,,,,
3990,,15810.48,,metal loss-corrosion,10,,0.59,0.63,11:52,OD,,pitting,10,-3.79,38.35,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97701764,-89.90899895,-16.3315,,,,,,
3990,,15846.19,,metal loss-corrosion,10,,0.63,0.55,2:03,OD,,pitting,10,-39.5,2.64,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97708900,-89.90892089,-16.6020,,,,,,
3990,,15846.73,,metal loss-corrosion,12,,0.59,0.63,1:05,OD,,pitting,10,-40.04,2.1,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97709009,-89.90891971,-16.5971,,,,,,
4000,41.90,15848.83,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97709430,-89.90891513,-16.5762,,,,,,
4000,,15877.46,,metal loss-corrosion,11,,0.79,0.83,1:27,OD,1004,pitting,10,-28.63,13.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97715233,-89.90885351,-16.3096,,,,,,
4000,,15877.46,,cluster,11,,1.07,1.94,1:23,OD,1004,,,-28.63,13.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97715233,-89.90885351,-16.3096,,,,,,
4000,,15877.57,,metal loss-corrosion,10,,0.59,0.59,1:23,OD,1004,pitting,10,-28.75,13.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97715256,-89.90885328,-16.3093,,,,,,
4000,,15889.44,,metal loss-corrosion,11,,0.59,0.43,1:54,OD,,circumferential slotting,10,-40.62,1.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97717677,-89.90882793,-16.3351,,,,,,
4010,36.76,15890.73,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97717938,-89.90882518,-16.3449,,,,,,
4010,,15891.95,,cluster,11,,2.40,3.11,10:31,OD,1005,,,-1.22,35.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97718186,-89.90882256,-16.3579,,,,,,
4010,,15891.95,,metal loss-corrosion,7,,0.59,0.35,10:31,OD,1005,circumferential slotting,10,-1.22,35.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97718186,-89.90882256,-16.3579,,,,,,
4010,,15892.00,,metal loss-corrosion,11,,0.75,0.71,10:41,OD,1005,pitting,10,-1.27,35.49,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97718196,-89.90882246,-16.3584,,,,,,
4010,,15892.11,,metal loss-corrosion,5,,1.42,1.10,10:45,OD,1005,pitting,10,-1.39,35.38,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97718220,-89.90882221,-16.3597,,,,,,
4010,,15892.38,,metal loss-corrosion,12,,0.87,1.02,11:02,OD,,pitting,10,-1.65,35.11,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97718274,-89.90882164,-16.3626,,,,,,
4010,,15892.79,,metal loss-corrosion,13,,0.59,0.47,11:06,OD,,circumferential slotting,10,-2.06,34.7,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.97718357,-89.90882076,-16.3671,,,,,,
4010,,15893.35,,cluster,11,,3.18,0.85,10:33,OD,1006,,,-2.62,34.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97718471,-89.90881956,-16.3729,,,,,,
4010,,15893.35,,metal loss-corrosion,11,,1.06,0.83,10:33,OD,1006,pitting,10,-2.62,34.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97718471,-89.90881956,-16.3729,,,,,,
4010,,15893.36,,metal loss-corrosion,7,,0.67,0.71,11:09,OD,1006,pitting,10,-2.63,34.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97718473,-89.90881953,-16.3730,,,,,,
4010,,15900.78,,metal loss-corrosion,10,,0.71,0.59,1:20,OD,,pitting,10,-10.05,26.71,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97719974,-89.90880353,-16.4665,,,,,,
4010,,15917.77,,metal loss-corrosion,12,,0.59,0.51,2:50,OD,,pitting,10,-27.04,9.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97723381,-89.90876653,-16.7136,,,,,,
4010,,15919.20,,metal loss-corrosion,13,,0.63,0.59,1:32,OD,,pitting,10,-28.48,8.28,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.97723666,-89.90876338,-16.7270,,,,,,
4020,42.70,15927.49,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97725312,-89.90874515,-16.7699,,,,,,
4020,,15952.17,,metal loss-corrosion,12,,0.67,0.67,11:02,OD,1007,pitting,10,-24.68,18.03,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97730244,-89.90869120,-16.5299,,,,,,
4020,,15952.17,,cluster,12,,0.81,1.72,11:00,OD,1007,,,-24.68,18.03,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97730244,-89.90869120,-16.5299,,,,,,
4020,,15952.26,,metal loss-corrosion,8,,0.59,0.63,11:00,OD,1007,pitting,10,-24.77,17.94,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97730262,-89.90869100,-16.5284,,,,,,
4020,,15952.44,,metal loss-corrosion,10,,0.59,0.67,11:14,OD,,pitting,10,-24.95,17.75,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97730299,-89.90869060,-16.5256,,,,,,
4020,,15953.29,,metal loss-corrosion,13,,1.06,0.87,10:39,OD,,pitting,10,-25.8,16.91,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.97730470,-89.90868877,-16.5126,,,,,,
4020,,15968.15,,metal loss-corrosion,10,,0.63,0.87,10:57,OD,,pitting,10,-40.66,2.04,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97733485,-89.90865681,-16.3039,,,,,,
4030,41.61,15970.19,,GirthWeld,,,,,,,,,,,,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97733902,-89.90865246,-16.2887,,,,,,
4030,,15976.80,,metal loss-corrosion,10,,0.71,1.81,9:21,OD,,axial grooving,15,-6.6,35.01,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97735249,-89.90863836,-16.2603,,,,,,
4030,,15978.05,,metal loss-corrosion,12,,0.71,0.51,8:06,OD,,pitting,10,-7.86,33.76,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97735504,-89.90863569,-16.2591,,,,,,
4030,,15978.37,,metal loss-corrosion,7,,0.59,0.91,1:00,OD,1008,pitting,10,-8.18,33.44,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97735570,-89.90863500,-16.2592,,,,,,
4030,,15978.37,,cluster,10,,2.96,1.67,12:26,OD,1008,,,-8.18,33.44,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97735570,-89.90863500,-16.2592,,,,,,
4030,,15978.41,,metal loss-corrosion,8,,1.06,0.83,12:26,OD,1008,pitting,10,-8.21,33.4,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97735577,-89.90863492,-16.2592,,,,,,
4030,,15978.47,,metal loss-corrosion,10,,0.63,0.43,12:49,OD,1008,circumferential slotting,10,-8.28,33.34,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97735591,-89.90863478,-16.2592,,,,,,
4030,,15980.33,,metal loss-corrosion,10,,0.91,0.79,9:31,OD,,pitting,10,-10.13,31.48,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97735968,-89.90863081,-16.2610,,,,,,
4030,,16006.63,,metal loss-corrosion,10,,0.79,1.34,3:09,OD,,pitting,10,-36.44,5.17,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97741257,-89.90857367,-16.3261,,,,,,
4030,,16007.26,,metal loss-corrosion,12,,1.10,0.63,2:18,OD,,pitting,10,-37.07,4.55,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97741382,-89.90857229,-16.3220,,,,,,
4030,,16007.75,,metal loss-corrosion,10,,1.14,0.87,2:33,OD,,pitting,10,-37.55,4.06,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97741478,-89.90857123,-16.3185,,,,,,
4030,,16008.17,,metal loss-corrosion,17,,0.59,0.59,3:31,OD,1009,pitting,10,-37.98,3.64,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97741563,-89.90857030,-16.3144,,,,,,
4030,,16008.17,,cluster,17,,3.17,2.20,2:57,OD,1009,,,-37.98,3.64,5.60,6.90,0.344,52000,ERW,1440,0.84,,,1.66,,,1719.00,,,,29.97741563,-89.90857030,-16.3144,,,,,,
4030,,16008.22,,metal loss-corrosion,13,,1.14,0.79,2:57,OD,1009,pitting,10,-38.03,3.59,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97741572,-89.90857019,-16.3139,,,,,,
4030,,16008.27,,metal loss-corrosion,14,,0.87,0.98,3:30,OD,1009,pitting,10,-38.08,3.54,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97741583,-89.90857007,-16.3134,,,,,,
4030,,16008.45,,metal loss-corrosion,16,,0.59,0.55,2:50,OD,,pitting,10,-38.26,3.36,5.60,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.97741618,-89.90856968,-16.3117,,,,,,
4030,,16008.62,,metal loss-corrosion,14,,0.71,0.71,3:14,OD,,pitting,10,-38.43,3.19,5.60,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.97741653,-89.90856930,-16.3100,,,,,,
4030,,16008.80,,cluster,10,,3.39,2.34,2:22,OD,1010,,,-38.61,3,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97741689,-89.90856890,-16.3082,,,,,,
4030,,16008.80,,metal loss-corrosion,9,,0.94,0.55,2:57,OD,1010,pitting,10,-38.61,3,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97741689,-89.90856890,-16.3082,,,,,,
4030,,16008.90,,metal loss-corrosion,10,,0.79,1.14,2:22,OD,1010,pitting,10,-38.71,2.9,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97741709,-89.90856869,-16.3073,,,,,,
4030,,16009.41,,metal loss-corrosion,10,,1.10,0.67,8:22,OD,,pitting,10,-39.22,2.4,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97741810,-89.90856757,-16.3023,,,,,,
4040,42.48,16011.81,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97742288,-89.90856232,-16.2781,,,,,,
4040,,16014.24,,metal loss-corrosion,7,,0.59,0.51,2:49,OD,1011,circumferential slotting,10,-2.43,40.05,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97742773,-89.90855699,-16.2580,,,,,,
4040,,16014.24,,cluster,15,,6.58,1.94,1:47,OD,1011,,,-2.43,40.05,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1734.00,,,,29.97742773,-89.90855699,-16.2580,,,,,,
4040,,16014.29,,metal loss-corrosion,15,,0.59,1.26,2:24,OD,1011,axial grooving,15,-2.48,40,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97742782,-89.90855689,-16.2576,,,,,,
4040,,16014.29,,metal loss-corrosion,13,,0.79,0.98,3:10,OD,1011,pitting,10,-2.48,40,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97742783,-89.90855688,-16.2576,,,,,,
4040,,16014.32,,metal loss-corrosion,10,,1.73,1.02,1:47,OD,1011,pitting,10,-2.51,39.97,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97742788,-89.90855683,-16.2573,,,,,,
4040,,16046.02,,metal loss-corrosion,11,,0.91,1.10,1:10,OD,,pitting,10,-34.22,8.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97749177,-89.90848812,-16.2323,,,,,,
4040,,16046.81,,metal loss-corrosion,12,,0.59,0.51,1:09,OD,,pitting,10,-35.01,7.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97749338,-89.90848645,-16.2284,,,,,,
4040,,16047.63,,metal loss-corrosion,13,,1.06,1.06,1:22,OD,,pitting,10,-35.83,6.66,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,29.97749507,-89.90848470,-16.2243,,,,,,
4040,,16048.59,,metal loss-corrosion,10,,1.18,0.51,1:27,OD,,circumferential grooving,10,-36.79,5.7,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97749703,-89.90848267,-16.2174,,,,,,
4040,,16048.81,,metal loss-corrosion,11,,0.91,0.59,1:23,OD,1012,pitting,10,-37,5.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97749747,-89.90848221,-16.2155,,,,,,
4040,,16048.81,,cluster,16,,3.56,2.02,12:45,OD,1012,,,-37,5.48,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1728.00,,,,29.97749747,-89.90848221,-16.2155,,,,,,
4040,,16048.81,,metal loss-corrosion,16,,0.91,2.01,12:45,OD,1012,axial grooving,15,-37,5.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97749747,-89.90848221,-16.2155,,,,,,
4040,,16049.16,,metal loss-corrosion,12,,1.22,1.06,12:57,OD,,pitting,10,-37.36,5.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97749820,-89.90848146,-16.2124,,,,,,
4040,,16049.74,,metal loss-corrosion,13,,0.79,0.71,12:49,OD,1013,pitting,10,-37.93,4.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97749938,-89.90848024,-16.2073,,,,,,
4040,,16049.74,,cluster,13,,3.31,1.88,12:49,OD,1013,,,-37.93,4.55,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1740.00,,,,29.97749938,-89.90848024,-16.2073,,,,,,
4040,,16049.82,,metal loss-corrosion,11,,0.59,0.51,1:28,OD,1013,circumferential slotting,10,-38.02,4.47,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97749955,-89.90848006,-16.2066,,,,,,
4040,,16049.87,,metal loss-corrosion,7,,0.59,0.35,12:57,OD,1013,circumferential slotting,10,-38.06,4.42,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97749964,-89.90847997,-16.2062,,,,,,
4040,,16049.96,,metal loss-corrosion,12,,0.83,0.63,1:41,OD,1014,pitting,10,-38.16,4.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97749984,-89.90847976,-16.2053,,,,,,
4040,,16049.96,,cluster,12,,2.08,1.64,1:23,OD,1014,,,-38.16,4.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97749984,-89.90847976,-16.2053,,,,,,
4040,,16050.05,,metal loss-corrosion,11,,0.59,0.55,1:23,OD,1014,pitting,10,-38.25,4.24,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97750002,-89.90847957,-16.2045,,,,,,
4040,,16050.48,,metal loss-corrosion,7,,0.94,0.75,1:26,OD,1015,pitting,10,-38.68,3.81,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97750091,-89.90847865,-16.1999,,,,,,
4040,,16050.48,,cluster,21,,6.11,8.48,12:47,OD,1015,,,-38.68,3.81,5.90,6.60,0.344,52000,ERW,1440,0.91,0.86,0.82,1.53,1.62,1.70,1589.00,1679,1760.00,,29.97750091,-89.90847865,-16.1999,,,,,,
4040,,16050.51,,metal loss-corrosion,17,,0.67,0.79,12:59,OD,1015,pitting,10,-38.71,3.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97750097,-89.90847859,-16.1996,,,,,,
4040,,16050.61,,metal loss-corrosion,11,,0.59,0.47,1:55,OD,1015,circumferential slotting,10,-38.81,3.68,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97750117,-89.90847838,-16.1985,,,,,,
4040,,16050.62,,metal loss-corrosion,7,,0.59,0.83,1:35,OD,1015,pitting,10,-38.81,3.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97750118,-89.90847836,-16.1984,,,,,,
4040,,16050.63,,metal loss-corrosion,12,,0.59,0.63,9:16,OD,,pitting,10,-38.82,3.66,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97750120,-89.90847834,-16.1983,,,,,,
4040,,16050.66,,metal loss-corrosion,7,,0.59,0.51,12:47,OD,1015,pitting,10,-38.85,3.63,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97750126,-89.90847828,-16.1980,,,,,,
4040,,16050.76,,metal loss-corrosion,10,,0.59,0.67,1:17,OD,1015,pitting,10,-38.96,3.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97750148,-89.90847806,-16.1969,,,,,,
4040,,16050.82,,metal loss-corrosion,7,,0.59,0.63,2:06,OD,1015,pitting,10,-39.02,3.47,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97750160,-89.90847793,-16.1962,,,,,,
4040,,16050.82,,metal loss-corrosion,10,,0.75,0.75,7:04,OD,,pitting,10,-39.02,3.47,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97750160,-89.90847793,-16.1962,,,,,,
4040,,16050.88,,metal loss-corrosion,7,,0.59,0.43,1:39,OD,1015,circumferential slotting,10,-39.07,3.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97750172,-89.90847780,-16.1956,,,,,,
4040,,16050.92,,metal loss-corrosion,21,,0.80,0.71,1:06,OD,1015,pitting,10,-39.12,3.37,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97750180,-89.90847771,-16.1951,,,,,,
4040,,16050.98,,metal loss-corrosion,10,,0.67,1.18,1:33,OD,1015,pitting,10,-39.18,3.31,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97750192,-89.90847759,-16.1945,,,,,,
4040,,16051.03,,metal loss-corrosion,18,,0.91,0.71,9:41,OD,,pitting,10,-39.22,3.26,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.97750202,-89.90847749,-16.1940,,,,,,
4040,,16051.08,,metal loss-corrosion,9,,0.59,0.67,2:06,OD,1015,pitting,10,-39.27,3.21,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97750212,-89.90847738,-16.1934,,,,,,
4040,,16051.15,,metal loss-corrosion,13,,0.98,0.55,1:08,OD,1015,pitting,10,-39.34,3.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97750226,-89.90847724,-16.1927,,,,,,
4040,,16051.91,,metal loss-corrosion,6,,0.91,0.87,1:07,OD,1016,pitting,10,-40.11,2.38,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97750383,-89.90847561,-16.1844,,,,,,
4040,,16051.91,,cluster,16,,2.28,2.56,1:07,OD,1016,,,-40.11,2.38,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1713.00,,,,29.97750383,-89.90847561,-16.1844,,,,,,
4040,,16052.07,,metal loss-corrosion,16,,1.02,0.71,1:25,OD,1016,pitting,10,-40.26,2.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97750414,-89.90847528,-16.1827,,,,,,
4040,,16052.26,,metal loss-corrosion,11,,1.93,0.71,1:28,OD,,circumferential grooving,10,-40.46,2.03,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97750454,-89.90847486,-16.1804,,,,,,
4040,,16054.01,,metal loss-corrosion,10,,0.71,2.01,10:19,OD,,axial grooving,15,-42.21,0.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97750811,-89.90847113,-16.1591,,,,,,
4050,36.28,16054.29,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97750868,-89.90847054,-16.1548,,,,,,
4050,,16054.36,,metal loss-corrosion,10,,0.75,0.83,7:25,OD,,pitting,10,-0.07,36.21,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97750882,-89.90847039,-16.1536,,,,,,
4050,,16063.64,,metal loss-corrosion,11,,0.91,1.14,9:37,OD,,pitting,10,-9.35,26.92,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97752766,-89.90845045,-16.0279,,,,,,
4050,,16064.56,,metal loss-corrosion,10,,0.59,0.43,8:03,OD,1017,circumferential slotting,10,-10.27,26,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97752952,-89.90844845,-16.0138,,,,,,
4050,,16064.56,,cluster,10,,1.77,1.48,8:03,OD,1017,,,-10.27,26,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97752952,-89.90844845,-16.0138,,,,,,
4050,,16064.64,,metal loss-corrosion,6,,0.87,0.63,8:16,OD,1017,pitting,10,-10.35,25.93,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97752967,-89.90844830,-16.0127,,,,,,
4050,,16065.03,,metal loss-corrosion,14,,0.87,0.59,8:11,OD,1018,pitting,10,-10.74,25.53,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97753047,-89.90844743,-16.0064,,,,,,
4050,,16065.03,,cluster,14,,1.57,1.82,8:11,OD,1018,,,-10.74,25.53,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1739.00,,,,29.97753047,-89.90844743,-16.0064,,,,,,
4050,,16065.13,,metal loss-corrosion,9,,0.59,0.63,8:25,OD,1018,pitting,10,-10.84,25.43,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97753067,-89.90844722,-16.0048,,,,,,
4050,,16066.30,,metal loss-corrosion,11,,0.59,0.47,8:06,OD,,pitting,10,-12.01,24.26,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97753303,-89.90844468,-15.9863,,,,,,
4050,,16071.87,,metal loss-corrosion,10,,0.83,0.67,8:55,OD,,pitting,10,-17.58,18.7,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97754418,-89.90843256,-15.9175,,,,,,
4050,,16075.58,,cluster,15,,5.13,2.69,6:59,OD,1019,,,-21.29,14.99,5.90,6.90,0.344,52000,ERW,1440,0.84,,,1.65,,,1714.00,,,,29.97755159,-89.90842445,-15.8997,,,,,,
4050,,16075.58,,metal loss-corrosion,9,,0.59,0.59,8:04,OD,1019,pitting,10,-21.29,14.99,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97755159,-89.90842445,-15.8997,,,,,,
4050,,16075.64,,metal loss-corrosion,15,,0.59,1.85,7:28,OD,1019,axial grooving,15,-21.35,14.93,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97755171,-89.90842432,-15.8995,,,,,,
4050,,16075.67,,metal loss-corrosion,8,,1.42,1.42,7:51,OD,1019,pitting,10,-21.38,14.89,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97755178,-89.90842424,-15.8994,,,,,,
4050,,16075.74,,metal loss-corrosion,6,,1.02,0.71,6:59,OD,1019,pitting,10,-21.45,14.82,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97755192,-89.90842409,-15.8992,,,,,,
4050,,16087.49,,metal loss-corrosion,8,,0.59,0.47,7:29,OD,1020,circumferential slotting,10,-33.2,3.08,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97757536,-89.90839836,-15.9623,,,,,,
4050,,16087.49,,cluster,12,,2.62,2.24,7:00,OD,1020,,,-33.2,3.08,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97757536,-89.90839836,-15.9623,,,,,,
4050,,16087.52,,metal loss-corrosion,12,,0.67,0.51,7:03,OD,1020,circumferential slotting,10,-33.23,3.05,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97757542,-89.90839830,-15.9628,,,,,,
4050,,16087.62,,metal loss-corrosion,10,,0.94,0.63,7:00,OD,1020,pitting,10,-33.33,2.94,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97757563,-89.90839807,-15.9644,,,,,,
4060,41.89,16090.57,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97758153,-89.90839166,-16.0120,,,,,,
4060,,16093.61,,metal loss-corrosion,10,,0.67,0.67,8:27,OD,,pitting,10,-3.05,38.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97758766,-89.90838504,-16.0671,,,,,,
4060,,16128.81,,metal loss-corrosion,10,,0.71,0.59,10:48,OD,,pitting,10,-38.24,3.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97765924,-89.90830971,-16.9696,,,,,,
4060,,16129.69,,metal loss-corrosion,11,,0.79,0.94,11:18,OD,,pitting,10,-39.13,2.76,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97766104,-89.90830781,-17.0017,,,,,,
4060,,16130.19,,metal loss-corrosion,10,,0.59,0.39,10:05,OD,,circumferential slotting,10,-39.62,2.26,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97766205,-89.90830674,-17.0198,,,,,,
4070,41.56,16132.45,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97766665,-89.90830190,-17.0998,,,,,,
4070,,16133.95,,metal loss-corrosion,10,,0.59,0.59,10:57,OD,,pitting,10,-1.5,40.06,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97766971,-89.90829871,-17.1507,,,,,,
4070,,16135.73,,cluster,12,,1.55,1.79,8:29,OD,1021,,,-3.28,38.28,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97767335,-89.90829493,-17.2084,,,,,,
4070,,16135.73,,metal loss-corrosion,6,,0.71,0.63,8:41,OD,1021,pitting,10,-3.28,38.28,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97767335,-89.90829493,-17.2084,,,,,,
4070,,16135.82,,metal loss-corrosion,12,,0.59,0.79,8:29,OD,1021,pitting,10,-3.36,38.19,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97767352,-89.90829475,-17.2110,,,,,,
4080,41.62,16174.01,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97775118,-89.90821295,-18.0803,,,,,,
4080,,16175.24,,metal loss-corrosion,13,,0.94,1.02,8:14,OD,,pitting,10,-1.23,40.39,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,29.97775365,-89.90821029,-18.1169,,,,,,
4080,,16175.39,,metal loss-corrosion,10,,0.59,0.47,9:33,OD,,pitting,10,-1.38,40.24,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97775396,-89.90820995,-18.1215,,,,,,
4080,,16176.23,,metal loss-corrosion,10,,0.59,0.75,1:22,OD,,pitting,10,-2.22,39.4,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97775565,-89.90820814,-18.1465,,,,,,
4080,,16210.22,,metal loss-corrosion,11,,0.63,0.71,7:08,OD,,pitting,10,-36.22,5.4,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97782386,-89.90813427,-19.3941,,,,,,
4080,,16212.12,,metal loss-corrosion,10,,0.59,0.55,7:24,OD,,pitting,10,-38.11,3.51,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97782765,-89.90813016,-19.4797,,,,,,
4090,41.84,16215.63,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97783468,-89.90812252,-19.6390,,,,,,
4090,,16218.18,,metal loss-corrosion,14,,0.71,0.59,12:37,OD,,pitting,10,-2.55,39.28,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,29.97783981,-89.90811697,-19.7566,,,,,,
4090,,16252.47,,metal loss-corrosion,10,,0.63,0.67,12:44,OD,,pitting,10,-36.85,4.99,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97790960,-89.90804380,-21.4596,,,,,,
4090,,16254.33,,metal loss-corrosion,10,,0.75,0.67,9:39,OD,,pitting,10,-38.71,3.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97791341,-89.90803986,-21.5274,,,,,,
4100,42.75,16257.47,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97791984,-89.90803323,-21.6270,,,,,,
4100,,16259.67,,metal loss-corrosion,17,,0.87,2.17,1:53,OD,,axial grooving,15,-2.2,40.55,5.60,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1721.00,,,,29.97792435,-89.90802856,-21.6855,,,,,,
4110,41.17,16300.21,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97800594,-89.90794064,-22.4841,,,,,,
4120,42.02,16341.38,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97808858,-89.90785114,-23.3524,,,,,,
,,16350.00,,Area Start BSTR #004 - 0.26% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4130,42.43,16383.40,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97817386,-89.90776103,-24.8654,,,,,,
4140,33.39,16425.84,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97825837,-89.90766789,-24.3429,,,,,,
4150,43.38,16459.23,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97832556,-89.90759546,-23.7440,,,,,,
4160,43.50,16502.61,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97841498,-89.90750408,-24.5623,,,,,,
4170,41.19,16546.11,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97850405,-89.90741186,-26.3526,,,,,,
4180,41.77,16587.30,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97858909,-89.90732525,-27.0027,,,,,,
4190,42.61,16629.07,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97867432,-89.90723609,-27.1676,,,,,,
4200,41.36,16671.69,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97876005,-89.90714387,-24.6678,,,,,,
4210,41.80,16713.05,,GirthWeld,,,,,,,,,,,,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97884490,-89.90705635,-22.5047,,,,,,
4220,40.68,16754.85,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97893066,-89.90696771,-21.7104,,,,,,
4230,36.96,16795.53,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97901322,-89.90688033,-20.8739,,,,,,
4240,42.87,16832.49,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97908823,-89.90680097,-19.9333,,,,,,
4250,40.61,16875.36,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97917573,-89.90670956,-18.3942,,,,,,
4260,42.04,16915.97,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97925678,-89.90662068,-18.6036,,,,,,
,,16950.00,,Area End BSTR #004 - 0.26% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4270,36.05,16958.01,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97933919,-89.90652697,-17.3923,,,,,,
4270,,16964.50,,metal loss-corrosion,10,,0.87,0.67,8:36,OD,,pitting,10,-6.49,29.55,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97935176,-89.90651232,-17.0381,,,,,,
4280,41.94,16994.05,,GirthWeld,,,,,,,,,,,,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97940949,-89.90644627,-15.5653,,,,,,
4290,43.58,17035.99,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97949333,-89.90635462,-15.1365,,,,,,
4290,,17054.71,,metal loss-corrosion,10,,1.10,1.42,7:24,OD,,pitting,10,-18.72,24.86,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97953055,-89.90631345,-15.2771,,,,,,
4290,,17075.12,,metal loss-corrosion,21,,0.75,0.79,2:54,OD,,pitting,10,-39.13,4.45,6.20,6.60,0.344,52000,ERW,1440,0.82,0.76,0.76,1.7,1.84,1.84,1759.00,1906,1907.00,,29.97957110,-89.90626853,-15.1206,,,,,,
4300,39.09,17079.57,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97957998,-89.90625879,-15.0426,,,,,,
4300,,17081.65,,cluster,13,,0.73,1.64,8:11,OD,1022,,,-2.08,37.01,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.68,,,1745.00,,,,29.97958414,-89.90625425,-15.0037,,,,,,
4300,,17081.65,,metal loss-corrosion,7,,0.59,0.67,8:13,OD,1022,pitting,10,-2.08,37.01,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97958414,-89.90625425,-15.0037,,,,,,
4300,,17081.74,,metal loss-corrosion,13,,0.63,0.55,8:11,OD,1022,pitting,10,-2.17,36.92,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97958433,-89.90625405,-15.0020,,,,,,
4310,41.36,17118.66,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97965941,-89.90617495,-14.2750,,,,,,
4320,41.17,17160.02,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97974275,-89.90608534,-14.3650,,,,,,
4320,,17165.18,,metal loss-corrosion,14,,0.59,1.14,8:38,OD,1023,pitting,10,-5.16,36.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97975304,-89.90607406,-14.3687,,,,,,
4320,,17165.18,,cluster,14,,4.43,1.24,7:43,OD,1023,,,-5.16,36.02,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1753.00,,,,29.97975304,-89.90607406,-14.3687,,,,,,
4320,,17165.18,,metal loss-corrosion,5,,2.72,1.22,7:43,OD,1023,circumferential grooving,10,-5.16,36.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97975304,-89.90607405,-14.3687,,,,,,
4320,,17165.76,,metal loss-corrosion,15,,0.98,2.05,8:42,OD,,axial grooving,15,-5.74,35.43,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1730.00,,,,29.97975421,-89.90607277,-14.3704,,,,,,
4320,,17166.82,,metal loss-corrosion,15,,0.73,0.55,8:40,OD,,pitting,10,-6.8,34.37,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,29.97975633,-89.90607045,-14.3731,,,,,,
4320,,17167.16,,metal loss-corrosion,15,,0.71,0.75,8:37,OD,1024,pitting,10,-7.14,34.03,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97975700,-89.90606972,-14.3735,,,,,,
4320,,17167.16,,cluster,15,,2.52,1.59,8:11,OD,1024,,,-7.14,34.03,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1743.00,,,,29.97975700,-89.90606972,-14.3735,,,,,,
4320,,17167.23,,metal loss-corrosion,8,,0.59,0.75,8:11,OD,1024,pitting,10,-7.21,33.96,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.97975714,-89.90606956,-14.3736,,,,,,
4320,,17167.74,,metal loss-corrosion,13,,0.71,0.55,8:06,OD,,pitting,10,-7.72,33.46,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.97975816,-89.90606845,-14.3742,,,,,,
4330,42.53,17201.20,,GirthWeld,,,,,,,,,,,,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97982553,-89.90599592,-14.3344,,,,,,
4340,42.11,17243.72,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97991205,-89.90590486,-15.0217,,,,,,
4350,41.63,17285.83,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.97999749,-89.90581437,-15.1170,,,,,,
4360,32.91,17327.47,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98008043,-89.90572303,-15.2078,,,,,,
4370,42.58,17360.38,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98014704,-89.90565209,-15.2489,,,,,,
4380,41.16,17402.95,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98023206,-89.90555893,-14.7902,,,,,,
4380,,17403.70,,cluster,17,,5.08,4.47,7:16,OD,1025,,,-0.75,40.41,5.90,6.60,0.344,52000,ERW,1440,0.86,,,1.61,,,1666.00,,,,29.98023357,-89.90555728,-14.7925,,,,,,
4380,,17403.70,,metal loss-corrosion,10,,0.59,1.42,8:04,OD,1025,axial grooving,15,-0.75,40.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98023357,-89.90555728,-14.7925,,,,,,
4380,,17403.72,,metal loss-corrosion,6,,1.93,1.02,7:16,OD,1025,pitting,10,-0.77,40.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98023361,-89.90555724,-14.7926,,,,,,
4380,,17403.90,,metal loss-corrosion,17,,0.75,2.13,8:18,OD,1025,axial grooving,15,-0.95,40.21,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98023396,-89.90555686,-14.7931,,,,,,
4380,,17443.45,,cluster,12,,1.93,1.31,2:47,OD,1026,,,-40.5,0.66,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98031414,-89.90547178,-14.2565,,,,,,
4380,,17443.45,,metal loss-corrosion,9,,0.59,1.22,2:47,OD,1026,axial grooving,15,-40.5,0.66,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98031414,-89.90547178,-14.2565,,,,,,
4380,,17443.48,,metal loss-corrosion,12,,0.67,0.91,3:05,OD,1026,pitting,10,-40.53,0.63,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98031420,-89.90547171,-14.2555,,,,,,
4380,,17443.89,,metal loss-corrosion,10,,0.59,0.55,9:20,OD,,pitting,10,-40.94,0.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98031502,-89.90547083,-14.2441,,,,,,
4390,42.02,17444.11,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98031547,-89.90547035,-14.2378,,,,,,
4390,,17444.40,,metal loss-corrosion,22,,0.85,0.91,1:38,OD,,pitting,10,-0.29,41.73,5.90,6.90,0.344,52000,ERW,1440,0.82,0.76,0.76,1.69,1.83,1.83,1754.00,1901,1902.00,,29.98031606,-89.90546972,-14.2297,,,,,,
4400,41.84,17486.13,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98039975,-89.90537884,-13.7354,,,,,,
4410,41.29,17527.97,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98048542,-89.90528991,-14.0604,,,,,,
4420,42.26,17569.27,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98056857,-89.90520040,-14.4717,,,,,,
4430,41.69,17611.52,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98065496,-89.90511042,-14.7896,,,,,,
4440,31.60,17653.22,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98073879,-89.90501988,-14.6926,,,,,,
4450,41.94,17684.81,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98080277,-89.90495182,-15.0201,,,,,,
4460,42.85,17726.76,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98088692,-89.90486052,-14.9264,,,,,,
4470,42.12,17769.61,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98097354,-89.90476803,-14.0028,,,,,,
4480,41.37,17811.73,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98105851,-89.90467692,-13.7814,,,,,,
4490,36.53,17853.10,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98114247,-89.90458810,-14.4372,,,,,,
4500,41.77,17889.62,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98121611,-89.90450902,-14.2167,,,,,,
4510,40.66,17931.40,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98130110,-89.90441954,-14.4066,,,,,,
4520,42.64,17972.06,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98138365,-89.90433221,-13.9976,,,,,,
4530,42.69,18014.70,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98147042,-89.90424094,-14.6743,,,,,,
4540,40.89,18057.38,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98155699,-89.90414915,-14.5100,,,,,,
4550,42.79,18098.28,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98163968,-89.90406092,-14.2787,,,,,,
,,18100.00,,Area Start BSTR #005 - 0.36% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4560,33.08,18141.06,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98172626,-89.90396869,-14.0411,,,,,,
4570,42.00,18174.15,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98179326,-89.90389772,-15.8105,,,,,,
4570,,18213.37,,metal loss-corrosion,13,,1.06,0.79,1:24,OD,,pitting,10,-39.22,2.78,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.98187253,-89.90381314,-14.9302,,,,,,
4580,42.49,18216.15,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98187808,-89.90380706,-14.8401,,,,,,
,,18250.00,,Area End BSTR #005 - 0.36% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4590,41.29,18258.64,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98196452,-89.90371602,-14.3653,,,,,,
4600,43.59,18299.93,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98204795,-89.90362688,-13.8973,,,,,,
4610,42.43,18343.51,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98213629,-89.90353308,-13.1994,,,,,,
4620,42.48,18385.95,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98222169,-89.90344105,-13.0420,,,,,,
4620,,18391.49,,manufacturing anomaly,,,,,3:21,N/A,,,,-5.55,36.93,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98223281,-89.90342896,-13.2006,,,,,,
4630,35.99,18428.43,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98230781,-89.90334977,-14.2144,,,,,,
4640,42.03,18464.42,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98238091,-89.90327251,-13.9155,,,,,,
4650,41.58,18506.45,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98246647,-89.90318253,-12.9951,,,,,,
4660,38.76,18548.04,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98255073,-89.90309302,-12.9057,,,,,,
4660,,18586.47,,metal loss-corrosion,12,,0.59,0.55,3:50,OD,,pitting,10,-38.44,0.33,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98262731,-89.90300870,-12.4815,,,,,,
4670,41.11,18586.80,,GirthWeld,,,,,,,,,,,,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98262797,-89.90300798,-12.4762,,,,,,
4680,41.82,18627.91,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98271063,-89.90291871,-12.0860,,,,,,
4690,40.36,18669.73,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98279352,-89.90282642,-12.1692,,,,,,
4700,41.77,18710.10,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98287487,-89.90273902,-12.4203,,,,,,
4710,33.53,18751.86,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98295967,-89.90264932,-12.1174,,,,,,
4720,41.96,18785.39,,GirthWeld,,,,,,,,,,,,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98302752,-89.90257704,-12.0277,,,,,,
4730,43.70,18827.35,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98311180,-89.90248580,-12.0101,,,,,,
4740,40.96,18871.05,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98319943,-89.90239059,-11.7847,,,,,,
4750,41.35,18912.01,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98328281,-89.90230292,-11.9076,,,,,,
4760,40.57,18953.35,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98336559,-89.90221271,-12.2771,,,,,,
4770,41.46,18993.92,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98344750,-89.90212503,-12.2725,,,,,,
4780,38.27,19035.38,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98353183,-89.90203619,-11.6824,,,,,,
4790,42.61,19073.65,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98360882,-89.90195312,-11.6966,,,,,,
4800,42.91,19116.27,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98369618,-89.90186267,-11.5735,,,,,,
4810,41.37,19159.17,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98378235,-89.90176936,-11.4319,,,,,,
4820,42.19,19200.54,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98386673,-89.90168100,-11.2848,,,,,,
4830,42.04,19242.74,,GirthWeld,,,,,,,,,,,,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98395128,-89.90158901,-10.6347,,,,,,
4840,39.66,19284.78,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98403652,-89.90149857,-10.2603,,,,,,
4850,42.08,19324.44,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98411592,-89.90141202,-9.8769,,,,,,
4860,42.79,19366.52,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98420149,-89.90132183,-10.0862,,,,,,
4870,36.50,19409.31,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98428869,-89.90123035,-9.4567,,,,,,
4880,42.70,19445.81,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98436339,-89.90115274,-9.2998,,,,,,
4890,40.82,19488.51,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98445090,-89.90106206,-8.6593,,,,,,
4900,42.24,19529.33,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98453334,-89.90097389,-8.8962,,,,,,
4910,31.26,19571.57,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98461862,-89.90088258,-8.6280,,,,,,
4920,41.79,19602.82,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98468067,-89.90081378,-9.1772,,,,,,
4930,42.60,19644.61,,GirthWeld,,,,,,,,,,,,5.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98476350,-89.90072161,-9.6515,,,,,,
