Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
4940,41.79,19687.21,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98484966,-89.90062979,-10.6080,,,,,,
4950,41.72,19729.00,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98493404,-89.90053952,-11.2486,,,,,,
4960,41.61,19770.72,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98501697,-89.90044780,-11.8984,,,,,,
4970,42.79,19812.32,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98509878,-89.90035523,-11.9987,,,,,,
4980,43.35,19855.11,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98518480,-89.90026227,-11.4686,,,,,,
4990,42.56,19898.47,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98527302,-89.90016944,-11.6687,,,,,,
,,19900.00,,Area Start BSTR #006 - 0.26% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
5000,43.36,19941.03,,GirthWeld,,,,,,,,,,,,5.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98535876,-89.90007727,-12.1628,,,,,,
5000,,19983.86,,metal loss-corrosion,14,,0.91,0.51,4:55,OD,,circumferential slotting,10,-42.83,0.53,5.20,6.90,0.344,52000,ERW,1440,0.81,,,1.7,,,1768.00,,,,29.98544198,-89.89998092,-10.5270,,,,,,
5010,32.47,19984.38,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98544300,-89.89997973,-10.4969,,,,,,
5010,,19985.00,,metal loss-corrosion,10,,2.52,1.14,3:50,OD,,circumferential grooving,10,-0.61,31.86,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98544419,-89.89997836,-10.4614,,,,,,
5010,,19985.03,,metal loss-corrosion,12,,2.05,1.42,5:00,OD,,pitting,10,-0.64,31.83,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98544424,-89.89997829,-10.4598,,,,,,
5010,,19986.78,,metal loss-corrosion,11,,1.93,1.46,5:07,OD,,pitting,10,-2.39,30.08,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98544765,-89.89997436,-10.3549,,,,,,
5010,,19987.35,,metal loss-corrosion,12,,0.94,1.58,4:27,OD,,pitting,10,-2.97,29.5,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98544877,-89.89997307,-10.3189,,,,,,
5010,,19988.54,,metal loss-corrosion,11,,0.94,1.06,4:43,OD,,pitting,10,-4.16,28.31,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98545110,-89.89997041,-10.2410,,,,,,
5010,,19988.78,,cluster,10,,0.87,1.69,4:38,OD,1027,,,-4.39,28.08,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98545155,-89.89996990,-10.2248,,,,,,
5010,,19988.78,,metal loss-corrosion,10,,0.59,0.79,4:42,OD,1027,pitting,10,-4.39,28.08,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98545155,-89.89996990,-10.2248,,,,,,
5010,,19988.87,,metal loss-corrosion,9,,0.59,0.51,4:38,OD,1027,pitting,10,-4.49,27.98,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98545174,-89.89996968,-10.2180,,,,,,
5010,,19988.97,,metal loss-corrosion,5,,1.77,1.06,5:30,OD,1028,pitting,10,-4.59,27.88,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98545194,-89.89996946,-10.2111,,,,,,
5010,,19988.97,,cluster,13,,6.24,2.74,4:26,OD,1028,,,-4.59,27.88,5.90,6.90,0.344,52000,ERW,1440,0.84,,,1.66,,,1720.00,,,,29.98545194,-89.89996946,-10.2111,,,,,,
5010,,19989.02,,metal loss-corrosion,12,,0.59,0.91,4:26,OD,1028,pitting,10,-4.64,27.83,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98545203,-89.89996935,-10.2077,,,,,,
5010,,19989.06,,metal loss-corrosion,13,,0.94,0.59,4:51,OD,1028,pitting,10,-4.67,27.79,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98545211,-89.89996927,-10.2051,,,,,,
5010,,19989.16,,metal loss-corrosion,5,,0.91,0.47,5:17,OD,1028,circumferential slotting,10,-4.78,27.69,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98545231,-89.89996904,-10.1979,,,,,,
5010,,19989.32,,cluster,15,,6.46,2.46,3:50,OD,1029,,,-4.94,27.53,5.90,6.90,0.344,52000,ERW,1440,0.84,,,1.66,,,1719.00,,,,29.98545262,-89.89996868,-10.1866,,,,,,
5010,,19989.32,,metal loss-corrosion,15,,0.59,0.55,5:14,OD,1029,pitting,10,-4.94,27.53,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98545262,-89.89996868,-10.1866,,,,,,
5010,,19989.37,,metal loss-corrosion,7,,0.83,0.63,4:35,OD,1029,pitting,10,-4.98,27.49,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98545271,-89.89996858,-10.1837,,,,,,
5010,,19989.38,,metal loss-corrosion,9,,1.02,1.69,3:50,OD,1029,pitting,10,-5,27.47,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98545274,-89.89996854,-10.1823,,,,,,
5010,,19989.47,,metal loss-corrosion,5,,0.87,0.71,4:21,OD,1029,pitting,10,-5.09,27.38,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98545291,-89.89996835,-10.1764,,,,,,
5010,,19989.65,,cluster,11,,3.52,1.06,3:54,OD,1030,,,-5.27,27.2,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98545327,-89.89996795,-10.1638,,,,,,
5010,,19989.65,,metal loss-corrosion,11,,0.91,0.83,3:54,OD,1030,pitting,10,-5.27,27.2,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98545327,-89.89996795,-10.1638,,,,,,
5010,,19989.69,,metal loss-corrosion,7,,0.59,0.63,4:36,OD,1030,pitting,10,-5.3,27.17,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98545334,-89.89996787,-10.1613,,,,,,
5010,,19990.75,,metal loss-corrosion,6,,0.59,0.71,3:51,OD,1031,pitting,10,-6.37,26.1,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98545543,-89.89996551,-10.0831,,,,,,
5010,,19990.75,,cluster,10,,3.73,3.25,3:06,OD,1031,,,-6.37,26.1,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98545543,-89.89996551,-10.0831,,,,,,
5010,,19990.79,,metal loss-corrosion,5,,1.46,1.46,3:12,OD,1031,pitting,10,-6.4,26.06,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98545550,-89.89996543,-10.0805,,,,,,
5010,,19990.94,,metal loss-corrosion,16,,0.59,1.89,4:53,OD,,axial grooving,15,-6.56,25.91,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.67,,,1732.00,,,,29.98545580,-89.89996509,-10.0689,,,,,,
5010,,19990.97,,metal loss-corrosion,10,,0.71,0.71,3:06,OD,1031,pitting,10,-6.58,25.89,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98545585,-89.89996504,-10.0671,,,,,,
5010,,19991.58,,metal loss-corrosion,12,,0.59,0.55,5:29,OD,,pitting,10,-7.19,25.27,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98545705,-89.89996368,-10.0209,,,,,,
5010,,19992.36,,cluster,10,,5.62,2.31,3:38,OD,1032,,,-7.98,24.49,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98545860,-89.89996195,-9.9605,,,,,,
5010,,19992.36,,metal loss-corrosion,10,,1.10,1.18,4:11,OD,1032,pitting,10,-7.98,24.49,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98545860,-89.89996195,-9.9605,,,,,,
5010,,19992.37,,metal loss-corrosion,5,,1.22,0.98,4:41,OD,1032,pitting,10,-7.99,24.48,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98545862,-89.89996193,-9.9596,,,,,,
5010,,19992.51,,metal loss-corrosion,9,,0.59,0.55,3:38,OD,1032,pitting,10,-8.12,24.34,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98545889,-89.89996163,-9.9486,,,,,,
5010,,19992.67,,cluster,10,,7.61,4.47,3:30,OD,1033,,,-8.29,24.18,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98545921,-89.89996127,-9.9356,,,,,,
5010,,19992.67,,metal loss-corrosion,10,,0.59,0.47,4:37,OD,1033,pitting,10,-8.29,24.18,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98545921,-89.89996127,-9.9356,,,,,,
5010,,19992.75,,metal loss-corrosion,10,,0.63,0.51,4:30,OD,1033,pitting,10,-8.37,24.1,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98545937,-89.89996109,-9.9290,,,,,,
5010,,19992.79,,metal loss-corrosion,5,,1.26,0.67,5:01,OD,1033,pitting,10,-8.41,24.06,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98545945,-89.89996101,-9.9261,,,,,,
5010,,19992.87,,metal loss-corrosion,6,,2.91,1.53,3:30,OD,1033,general,10,-8.49,23.98,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98545961,-89.89996083,-9.9195,,,,,,
5010,,19992.88,,metal loss-corrosion,9,,0.59,0.51,4:29,OD,1033,pitting,10,-8.49,23.98,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98545962,-89.89996082,-9.9191,,,,,,
5010,,19992.97,,metal loss-corrosion,7,,0.59,0.91,4:13,OD,1033,pitting,10,-8.58,23.88,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98545980,-89.89996062,-9.9118,,,,,,
5010,,19993.29,,cluster,10,,6.46,1.85,3:56,OD,1034,,,-8.9,23.57,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98546043,-89.89995992,-9.8862,,,,,,
5010,,19993.29,,metal loss-corrosion,10,,0.59,1.81,5:20,OD,1034,axial grooving,15,-8.9,23.57,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98546043,-89.89995992,-9.8862,,,,,,
5010,,19993.33,,metal loss-corrosion,8,,1.53,1.30,4:34,OD,1034,pitting,10,-8.94,23.53,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98546050,-89.89995983,-9.8831,,,,,,
5010,,19993.36,,metal loss-corrosion,8,,0.59,0.98,3:56,OD,1034,pitting,10,-8.97,23.49,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98546057,-89.89995976,-9.8804,,,,,,
5010,,19993.95,,metal loss-corrosion,8,,0.59,0.63,3:24,OD,1035,pitting,10,-9.57,22.9,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98546174,-89.89995846,-9.8328,,,,,,
5010,,19993.95,,cluster,10,,2.34,0.83,3:24,OD,1035,,,-9.57,22.9,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98546174,-89.89995846,-9.8328,,,,,,
5010,,19993.98,,metal loss-corrosion,10,,0.59,0.47,3:49,OD,1035,circumferential slotting,10,-9.6,22.87,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98546180,-89.89995839,-9.8304,,,,,,
5010,,19995.04,,metal loss-corrosion,14,,0.67,1.06,2:59,OD,,pitting,10,-10.65,21.82,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1758.00,,,,29.98546389,-89.89995607,-9.7398,,,,,,
5010,,19995.85,,metal loss-corrosion,12,,0.63,0.79,2:46,OD,,pitting,10,-11.47,21,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98546551,-89.89995429,-9.6695,,,,,,
5010,,19996.22,,metal loss-corrosion,14,,0.59,0.47,2:10,OD,,circumferential slotting,10,-11.83,20.64,5.90,6.90,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.98546623,-89.89995349,-9.6374,,,,,,
5010,,19996.92,,metal loss-corrosion,11,,1.10,1.97,1:56,OD,,pitting,10,-12.53,19.94,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98546762,-89.89995197,-9.5725,,,,,,
5010,,19997.29,,metal loss-corrosion,10,,0.71,1.26,2:01,OD,,pitting,10,-12.9,19.57,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98546836,-89.89995116,-9.5382,,,,,,
5010,,19998.05,,metal loss-corrosion,10,,0.59,1.06,3:09,OD,1036,pitting,10,-13.67,18.8,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98546988,-89.89994949,-9.4674,,,,,,
5010,,19998.05,,cluster,10,,2.69,1.06,3:09,OD,1036,,,-13.67,18.8,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98546988,-89.89994949,-9.4674,,,,,,
5010,,19998.06,,metal loss-corrosion,8,,0.94,0.83,3:34,OD,1036,pitting,10,-13.68,18.79,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98546990,-89.89994947,-9.4663,,,,,,
5010,,19998.88,,cluster,10,,3.52,0.98,4:11,OD,1037,,,-14.49,17.98,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547153,-89.89994770,-9.3861,,,,,,
5010,,19998.88,,metal loss-corrosion,10,,1.22,0.98,4:44,OD,1037,pitting,10,-14.49,17.98,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547153,-89.89994770,-9.3861,,,,,,
5010,,19998.91,,metal loss-corrosion,9,,0.59,0.55,4:11,OD,1037,pitting,10,-14.53,17.94,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547160,-89.89994763,-9.3825,,,,,,
5010,,19999.31,,metal loss-corrosion,6,,2.24,1.26,5:32,OD,1038,pitting,10,-14.92,17.55,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547239,-89.89994677,-9.3432,,,,,,
5010,,19999.31,,cluster,16,,9.93,9.44,4:21,OD,1038,,,-14.92,17.55,5.90,6.90,0.344,52000,ERW,1440,0.88,,,1.57,,,1629.00,,,,29.98547239,-89.89994677,-9.3432,,,,,,
5010,,19999.33,,metal loss-corrosion,8,,1.77,1.02,4:28,OD,1038,pitting,10,-14.94,17.53,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547243,-89.89994672,-9.3412,,,,,,
5010,,19999.49,,metal loss-corrosion,7,,0.63,0.51,5:16,OD,1038,pitting,10,-15.1,17.37,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547275,-89.89994638,-9.3252,,,,,,
5010,,19999.49,,metal loss-corrosion,10,,0.59,0.51,4:47,OD,1038,pitting,10,-15.11,17.36,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547276,-89.89994637,-9.3247,,,,,,
5010,,19999.59,,metal loss-corrosion,9,,1.61,0.67,4:21,OD,1038,circumferential grooving,10,-15.21,17.26,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547296,-89.89994615,-9.3150,,,,,,
5010,,19999.63,,metal loss-corrosion,7,,2.17,0.91,5:44,OD,1038,circumferential grooving,10,-15.24,17.23,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547303,-89.89994608,-9.3114,,,,,,
5010,,19999.63,,metal loss-corrosion,9,,0.79,1.61,6:32,OD,1038,axial grooving,15,-15.24,17.23,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547303,-89.89994607,-9.3113,,,,,,
5010,,19999.64,,metal loss-corrosion,11,,0.75,1.30,7:35,OD,,pitting,10,-15.25,17.22,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547305,-89.89994605,-9.3104,,,,,,
5010,,19999.69,,metal loss-corrosion,16,,0.67,0.71,5:12,OD,1038,pitting,10,-15.31,17.16,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547316,-89.89994593,-9.3048,,,,,,
5010,,19999.83,,metal loss-corrosion,10,,0.59,1.02,5:53,OD,1038,pitting,10,-15.45,17.02,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547344,-89.89994563,-9.2910,,,,,,
5010,,19999.89,,metal loss-corrosion,8,,1.97,0.94,4:56,OD,1038,circumferential grooving,10,-15.51,16.96,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547356,-89.89994549,-9.2848,,,,,,
5010,,19999.98,,metal loss-corrosion,7,,0.59,0.43,6:17,OD,1038,circumferential slotting,10,-15.6,16.87,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547373,-89.89994531,-9.2762,,,,,,
5010,,20000.02,,metal loss-corrosion,9,,1.02,0.67,5:32,OD,1038,pitting,10,-15.64,16.83,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547382,-89.89994522,-9.2722,,,,,,
5010,,20000.04,,metal loss-corrosion,7,,0.59,0.67,4:59,OD,1038,pitting,10,-15.65,16.82,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547385,-89.89994518,-9.2706,,,,,,
5010,,20000.34,,cluster,11,,4.23,1.05,5:06,OD,1039,,,-15.95,16.51,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547445,-89.89994453,-9.2397,,,,,,
5010,,20000.34,,metal loss-corrosion,11,,0.63,0.71,5:06,OD,1039,pitting,10,-15.95,16.51,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547445,-89.89994453,-9.2397,,,,,,
5010,,20000.36,,metal loss-corrosion,8,,0.67,0.79,5:57,OD,1039,pitting,10,-15.98,16.49,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547449,-89.89994449,-9.2374,,,,,,
5010,,20000.37,,metal loss-corrosion,11,,0.59,0.43,5:32,OD,1039,circumferential slotting,10,-15.98,16.49,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547451,-89.89994447,-9.2368,,,,,,
5010,,20000.69,,metal loss-corrosion,16,,1.34,1.50,6:08,OD,1040,pitting,10,-16.3,16.17,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547515,-89.89994378,-9.2031,,,,,,
5010,,20000.69,,cluster,16,,5.25,2.23,5:12,OD,1040,,,-16.3,16.17,5.90,6.90,0.344,52000,ERW,1440,0.84,,,1.66,,,1722.00,,,,29.98547515,-89.89994378,-9.2031,,,,,,
5010,,20000.80,,metal loss-corrosion,6,,2.01,0.87,5:12,OD,1040,circumferential grooving,10,-16.42,16.05,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547538,-89.89994353,-9.1911,,,,,,
5010,,20000.81,,cluster,20,,10.99,8.54,4:53,OD,1041,,,-16.43,16.04,5.90,6.90,0.344,52000,ERW,1440,0.9,0.85,0.82,1.54,1.63,1.69,1597.00,1691,1749.00,,29.98547540,-89.89994351,-9.1900,,,,,,
5010,,20000.81,,metal loss-corrosion,7,,0.59,0.63,7:22,OD,1041,pitting,10,-16.43,16.04,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547540,-89.89994351,-9.1900,,,,,,
5010,,20000.89,,metal loss-corrosion,8,,0.63,0.67,7:03,OD,1041,pitting,10,-16.51,15.96,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547556,-89.89994334,-9.1814,,,,,,
5010,,20000.98,,metal loss-corrosion,20,,1.42,0.79,6:18,OD,1041,pitting,10,-16.59,15.88,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547573,-89.89994315,-9.1726,,,,,,
5010,,20001.00,,metal loss-corrosion,20,,0.75,0.94,5:37,OD,1041,pitting,10,-16.62,15.85,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547578,-89.89994310,-9.1700,,,,,,
5010,,20001.13,,metal loss-corrosion,7,,1.58,0.83,5:23,OD,1041,pitting,10,-16.74,15.73,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547603,-89.89994283,-9.1569,,,,,,
5010,,20001.13,,metal loss-corrosion,10,,0.67,0.59,6:37,OD,,pitting,10,-16.74,15.72,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547603,-89.89994283,-9.1568,,,,,,
5010,,20001.26,,metal loss-corrosion,7,,0.59,0.59,4:56,OD,1041,pitting,10,-16.87,15.59,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547629,-89.89994255,-9.1431,,,,,,
5010,,20001.34,,metal loss-corrosion,9,,0.63,1.46,5:20,OD,1041,axial grooving,15,-16.95,15.51,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547646,-89.89994237,-9.1346,,,,,,
5010,,20001.41,,metal loss-corrosion,18,,0.59,1.42,4:53,OD,1041,axial grooving,15,-17.02,15.45,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547659,-89.89994223,-9.1276,,,,,,
5010,,20001.63,,metal loss-corrosion,11,,0.83,0.94,4:55,OD,,pitting,10,-17.25,15.22,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547705,-89.89994173,-9.1036,,,,,,
5010,,20001.75,,cluster,13,,2.83,1.62,5:40,OD,1042,,,-17.37,15.1,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.68,,,1746.00,,,,29.98547728,-89.89994148,-9.0913,,,,,,
5010,,20001.75,,metal loss-corrosion,13,,0.98,1.42,5:40,OD,1042,pitting,10,-17.37,15.1,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547728,-89.89994148,-9.0913,,,,,,
5010,,20001.82,,metal loss-corrosion,8,,0.59,0.83,6:12,OD,1042,pitting,10,-17.43,15.03,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547741,-89.89994134,-9.0844,,,,,,
5010,,20002.20,,metal loss-corrosion,11,,0.94,1.77,4:12,OD,1043,pitting,10,-17.81,14.65,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547818,-89.89994052,-9.0444,,,,,,
5010,,20002.20,,cluster,11,,5.97,2.03,4:12,OD,1043,,,-17.81,14.65,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547818,-89.89994052,-9.0444,,,,,,
5010,,20002.24,,metal loss-corrosion,9,,2.56,1.22,4:54,OD,1043,circumferential grooving,10,-17.86,14.61,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547826,-89.89994042,-9.0396,,,,,,
5010,,20002.33,,metal loss-corrosion,7,,0.59,0.47,5:29,OD,1043,pitting,10,-17.94,14.52,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547844,-89.89994024,-9.0302,,,,,,
5010,,20002.46,,cluster,16,,4.92,4.63,4:52,OD,1044,,,-18.08,14.39,5.90,6.90,0.344,52000,ERW,1440,0.86,,,1.61,,,1670.00,,,,29.98547871,-89.89993995,-9.0156,,,,,,
5010,,20002.46,,metal loss-corrosion,8,,0.94,1.02,5:28,OD,1044,pitting,10,-18.08,14.39,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547871,-89.89993995,-9.0156,,,,,,
5010,,20002.54,,metal loss-corrosion,7,,0.63,0.55,4:52,OD,1044,pitting,10,-18.16,14.31,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547887,-89.89993977,-9.0065,,,,,,
5010,,20002.62,,metal loss-corrosion,9,,0.59,0.55,5:54,OD,1044,pitting,10,-18.23,14.24,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547902,-89.89993962,-8.9986,,,,,,
5010,,20002.69,,metal loss-corrosion,15,,0.65,0.93,5:07,OD,1044,pitting,10,-18.3,14.17,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547915,-89.89993947,-8.9911,,,,,,
5010,,20002.72,,metal loss-corrosion,9,,1.50,1.34,5:36,OD,1044,pitting,10,-18.33,14.14,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547921,-89.89993941,-8.9879,,,,,,
5010,,20002.74,,metal loss-corrosion,16,,0.59,1.30,4:55,OD,1044,axial grooving,15,-18.36,14.11,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547926,-89.89993935,-8.9851,,,,,,
5010,,20002.98,,metal loss-corrosion,7,,1.89,1.42,5:00,OD,1045,pitting,10,-18.59,13.88,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547974,-89.89993884,-8.9593,,,,,,
5010,,20002.98,,cluster,14,,9.62,2.03,4:32,OD,1045,,,-18.59,13.88,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.67,,,1733.00,,,,29.98547974,-89.89993884,-8.9593,,,,,,
5010,,20003.06,,metal loss-corrosion,14,,0.67,0.67,4:32,OD,1045,pitting,10,-18.67,13.8,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547990,-89.89993867,-8.9506,,,,,,
5010,,20003.06,,metal loss-corrosion,5,,2.01,0.94,6:21,OD,1045,circumferential grooving,10,-18.68,13.79,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547992,-89.89993865,-8.9496,,,,,,
5010,,20003.09,,metal loss-corrosion,13,,0.63,0.71,5:44,OD,1045,pitting,10,-18.7,13.77,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98547996,-89.89993861,-8.9473,,,,,,
5010,,20003.29,,metal loss-corrosion,13,,0.59,1.58,4:38,OD,1046,axial grooving,15,-18.91,13.56,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548037,-89.89993816,-8.9248,,,,,,
5010,,20003.29,,cluster,13,,3.04,2.01,4:03,OD,1046,,,-18.91,13.56,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1737.00,,,,29.98548037,-89.89993816,-8.9248,,,,,,
5010,,20003.41,,metal loss-corrosion,8,,0.63,0.59,4:03,OD,1046,pitting,10,-19.03,13.44,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548061,-89.89993791,-8.9119,,,,,,
5010,,20003.58,,metal loss-corrosion,12,,0.75,0.59,6:41,OD,,pitting,10,-19.2,13.27,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548095,-89.89993754,-8.8933,,,,,,
5010,,20003.77,,metal loss-corrosion,10,,0.67,0.59,6:22,OD,1047,pitting,10,-19.38,13.08,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548133,-89.89993714,-8.8726,,,,,,
5010,,20003.77,,cluster,11,,8.06,3.98,5:01,OD,1047,,,-19.38,13.08,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548133,-89.89993714,-8.8726,,,,,,
5010,,20003.79,,metal loss-corrosion,8,,0.59,0.55,6:48,OD,1047,pitting,10,-19.4,13.07,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548136,-89.89993710,-8.8709,,,,,,
5010,,20003.79,,metal loss-corrosion,6,,0.67,0.55,5:06,OD,1047,pitting,10,-19.4,13.06,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548137,-89.89993710,-8.8705,,,,,,
5010,,20003.84,,metal loss-corrosion,8,,1.69,1.14,5:38,OD,1047,pitting,10,-19.46,13.01,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548147,-89.89993698,-8.8647,,,,,,
5010,,20003.87,,metal loss-corrosion,8,,0.67,0.79,5:01,OD,1047,pitting,10,-19.49,12.98,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548153,-89.89993692,-8.8615,,,,,,
5010,,20003.89,,metal loss-corrosion,10,,0.59,0.71,6:20,OD,1047,pitting,10,-19.51,12.96,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548158,-89.89993687,-8.8592,,,,,,
5010,,20003.96,,metal loss-corrosion,11,,0.59,0.67,7:26,OD,,pitting,10,-19.57,12.89,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548171,-89.89993673,-8.8519,,,,,,
5010,,20004.03,,metal loss-corrosion,11,,0.79,0.51,6:13,OD,1047,pitting,10,-19.65,12.82,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548186,-89.89993657,-8.8439,,,,,,
5010,,20004.05,,metal loss-corrosion,7,,0.79,0.63,6:43,OD,1047,pitting,10,-19.66,12.8,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548189,-89.89993654,-8.8421,,,,,,
5010,,20004.22,,metal loss-corrosion,15,,0.79,1.22,5:59,OD,1048,pitting,10,-19.83,12.63,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548223,-89.89993617,-8.8235,,,,,,
5010,,20004.22,,cluster,15,,3.04,1.40,5:59,OD,1048,,,-19.83,12.63,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1748.00,,,,29.98548223,-89.89993617,-8.8235,,,,,,
5010,,20004.29,,metal loss-corrosion,11,,0.67,0.51,6:33,OD,1048,pitting,10,-19.91,12.56,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548238,-89.89993601,-8.8152,,,,,,
5010,,20004.63,,cluster,23,,9.65,4.92,4:39,OD,1049,,,-20.25,12.22,5.90,6.90,0.344,52000,ERW,1440,0.89,0.84,0.82,1.56,1.66,1.69,1616.00,1719,1756.00,,29.98548306,-89.89993529,-8.7772,,,,,,
5010,,20004.63,,metal loss-corrosion,7,,1.10,0.67,5:56,OD,1049,pitting,10,-20.25,12.22,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548306,-89.89993529,-8.7772,,,,,,
5010,,20004.63,,metal loss-corrosion,23,,0.98,1.53,6:35,OD,1049,pitting,10,-20.25,12.22,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548306,-89.89993529,-8.7771,,,,,,
5010,,20004.70,,metal loss-corrosion,12,,0.59,0.47,6:00,OD,1049,circumferential slotting,10,-20.32,12.15,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548321,-89.89993513,-8.7690,,,,,,
5010,,20004.79,,metal loss-corrosion,16,,0.79,1.02,4:39,OD,1049,pitting,10,-20.41,12.06,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548339,-89.89993494,-8.7589,,,,,,
5010,,20004.83,,metal loss-corrosion,7,,5.39,1.26,5:11,OD,1049,circumferential grooving,10,-20.44,12.02,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548346,-89.89993486,-8.7548,,,,,,
5010,,20004.85,,metal loss-corrosion,19,,0.79,2.01,6:46,OD,1049,axial grooving,15,-20.47,12,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548351,-89.89993482,-8.7523,,,,,,
5010,,20005.01,,metal loss-corrosion,8,,0.59,0.39,5:22,OD,1049,circumferential slotting,10,-20.62,11.85,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548382,-89.89993448,-8.7348,,,,,,
5010,,20005.15,,metal loss-corrosion,16,,0.59,1.10,6:09,OD,1050,pitting,10,-20.77,11.7,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548411,-89.89993417,-8.7184,,,,,,
5010,,20005.15,,cluster,27,,11.30,9.92,4:12,OD,1050,,,-20.77,11.7,5.90,6.90,0.344,52000,ERW,1440,0.95,0.91,0.84,1.47,1.53,1.66,1522.00,1588,1719.00,,29.98548411,-89.89993417,-8.7184,,,,,,
5010,,20005.20,,metal loss-corrosion,27,,0.83,1.10,6:42,OD,1050,pitting,10,-20.82,11.65,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548421,-89.89993406,-8.7129,,,,,,
5010,,20005.21,,metal loss-corrosion,21,,1.30,0.91,5:19,OD,1050,pitting,10,-20.83,11.64,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548423,-89.89993404,-8.7117,,,,,,
5010,,20005.22,,metal loss-corrosion,17,,0.75,1.65,4:29,OD,1050,axial grooving,15,-20.84,11.63,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548425,-89.89993403,-8.7109,,,,,,
5010,,20005.22,,metal loss-corrosion,13,,0.59,0.59,5:56,OD,1050,pitting,10,-20.84,11.63,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548425,-89.89993402,-8.7105,,,,,,
5010,,20005.36,,metal loss-corrosion,21,,0.83,0.98,5:07,OD,1050,pitting,10,-20.98,11.49,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548453,-89.89993373,-8.6951,,,,,,
5010,,20005.42,,metal loss-corrosion,15,,0.98,0.83,6:22,OD,1051,pitting,10,-21.04,11.43,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548466,-89.89993359,-8.6880,,,,,,
5010,,20005.42,,cluster,17,,1.68,1.33,6:12,OD,1051,,,-21.04,11.43,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.68,,,1747.00,,,,29.98548466,-89.89993359,-8.6880,,,,,,
5010,,20005.49,,metal loss-corrosion,10,,0.59,1.10,5:31,OD,1050,pitting,10,-21.11,11.36,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548480,-89.89993344,-8.6803,,,,,,
5010,,20005.51,,metal loss-corrosion,17,,0.59,0.35,6:12,OD,1051,circumferential slotting,10,-21.12,11.35,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548482,-89.89993342,-8.6789,,,,,,
5010,,20005.54,,metal loss-corrosion,7,,1.93,0.67,4:46,OD,1050,circumferential grooving,10,-21.15,11.32,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548488,-89.89993335,-8.6755,,,,,,
5010,,20005.67,,metal loss-corrosion,6,,0.87,1.30,4:48,OD,1050,pitting,10,-21.29,11.18,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548516,-89.89993306,-8.6600,,,,,,
5010,,20005.69,,metal loss-corrosion,15,,1.14,0.83,6:05,OD,1050,pitting,10,-21.3,11.16,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548519,-89.89993302,-8.6582,,,,,,
5010,,20005.76,,metal loss-corrosion,10,,1.53,0.94,5:19,OD,1050,pitting,10,-21.38,11.09,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548534,-89.89993287,-8.6501,,,,,,
5010,,20005.78,,metal loss-corrosion,15,,0.94,0.94,6:09,OD,1050,pitting,10,-21.4,11.07,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548538,-89.89993282,-8.6476,,,,,,
5010,,20005.82,,metal loss-corrosion,11,,0.59,0.55,4:44,OD,1050,pitting,10,-21.44,11.03,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548546,-89.89993273,-8.6430,,,,,,
5010,,20005.85,,metal loss-corrosion,9,,1.02,0.71,4:12,OD,1050,pitting,10,-21.46,11.01,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548551,-89.89993268,-8.6405,,,,,,
5010,,20005.88,,metal loss-corrosion,12,,0.79,1.22,5:19,OD,1050,pitting,10,-21.49,10.97,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548557,-89.89993262,-8.6369,,,,,,
5010,,20005.89,,metal loss-corrosion,8,,0.59,0.67,4:50,OD,1050,pitting,10,-21.51,10.96,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548560,-89.89993259,-8.6354,,,,,,
5010,,20005.97,,metal loss-corrosion,23,,0.87,1.10,6:33,OD,1052,pitting,10,-21.58,10.88,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548576,-89.89993242,-8.6267,,,,,,
5010,,20005.97,,cluster,28,,12.58,6.60,5:07,OD,1052,,,-21.58,10.88,5.90,6.90,0.344,52000,ERW,1440,0.93,0.89,0.84,1.49,1.57,1.65,1547.00,1624,1712.00,,29.98548576,-89.89993242,-8.6267,,,,,,
5010,,20006.06,,cluster,14,,0.59,1.51,7:32,OD,1053,,,-21.67,10.8,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1747.00,,,,29.98548593,-89.89993224,-8.6169,,,,,,
5010,,20006.06,,metal loss-corrosion,7,,0.59,0.55,7:32,OD,1053,pitting,10,-21.67,10.8,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548593,-89.89993224,-8.6169,,,,,,
5010,,20006.11,,metal loss-corrosion,15,,0.59,0.55,5:42,OD,1052,pitting,10,-21.72,10.75,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548603,-89.89993213,-8.6113,,,,,,
5010,,20006.13,,metal loss-corrosion,14,,0.59,0.63,7:32,OD,1053,pitting,10,-21.74,10.72,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548608,-89.89993208,-8.6087,,,,,,
5010,,20006.14,,metal loss-corrosion,16,,0.59,1.26,5:36,OD,1052,axial grooving,15,-21.75,10.72,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548609,-89.89993206,-8.6080,,,,,,
5010,,20006.14,,metal loss-corrosion,18,,0.71,0.98,5:59,OD,1052,pitting,10,-21.75,10.71,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548610,-89.89993206,-8.6076,,,,,,
5010,,20006.20,,metal loss-corrosion,7,,0.59,0.43,6:26,OD,1052,circumferential slotting,10,-21.82,10.65,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548623,-89.89993192,-8.6005,,,,,,
5010,,20006.20,,metal loss-corrosion,28,,1.46,2.17,5:07,OD,1052,general,10,-21.82,10.65,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548623,-89.89993192,-8.6004,,,,,,
5010,,20006.26,,metal loss-corrosion,9,,0.59,0.47,6:30,OD,1052,circumferential slotting,10,-21.88,10.59,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548635,-89.89993179,-8.5933,,,,,,
5010,,20006.28,,metal loss-corrosion,12,,0.87,0.79,5:50,OD,1052,pitting,10,-21.89,10.57,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548638,-89.89993176,-8.5917,,,,,,
5010,,20006.29,,metal loss-corrosion,5,,1.10,0.47,6:58,OD,1052,circumferential slotting,10,-21.91,10.56,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548640,-89.89993173,-8.5904,,,,,,
5010,,20006.31,,metal loss-corrosion,5,,0.71,0.59,7:57,OD,1052,pitting,10,-21.93,10.54,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548645,-89.89993169,-8.5879,,,,,,
5010,,20006.36,,metal loss-corrosion,9,,0.59,0.39,6:44,OD,1052,circumferential slotting,10,-21.97,10.49,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548654,-89.89993159,-8.5825,,,,,,
5010,,20006.38,,metal loss-corrosion,10,,0.75,0.51,5:36,OD,1052,circumferential slotting,10,-22,10.47,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548659,-89.89993154,-8.5796,,,,,,
5010,,20006.43,,metal loss-corrosion,6,,2.28,1.10,6:58,OD,1052,circumferential grooving,10,-22.04,10.43,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548668,-89.89993144,-8.5745,,,,,,
5010,,20006.43,,metal loss-corrosion,8,,0.59,0.39,6:48,OD,1052,circumferential slotting,10,-22.05,10.42,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548669,-89.89993143,-8.5739,,,,,,
5010,,20006.55,,cluster,17,,2.90,1.74,5:11,OD,1054,,,-22.17,10.3,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.67,,,1734.00,,,,29.98548693,-89.89993118,-8.5601,,,,,,
5010,,20006.55,,metal loss-corrosion,13,,0.59,0.67,5:44,OD,1054,pitting,10,-22.17,10.3,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548693,-89.89993118,-8.5601,,,,,,
5010,,20006.61,,metal loss-corrosion,17,,0.83,1.02,5:11,OD,1054,pitting,10,-22.23,10.24,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548705,-89.89993105,-8.5531,,,,,,
5010,,20006.73,,metal loss-corrosion,9,,0.59,0.63,7:38,OD,1055,pitting,10,-22.35,10.12,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548729,-89.89993079,-8.5391,,,,,,
5010,,20006.73,,cluster,17,,2.27,2.72,7:14,OD,1055,,,-22.35,10.12,5.90,6.90,0.344,52000,ERW,1440,0.84,,,1.64,,,1704.00,,,,29.98548729,-89.89993079,-8.5391,,,,,,
5010,,20006.79,,cluster,33,,4.71,1.50,5:12,OD,1056,,,-22.4,10.06,5.90,6.90,0.344,52000,ERW,1440,0.84,0.78,0.78,1.65,1.78,1.78,1708.00,1843,1851.00,,29.98548741,-89.89993067,-8.5324,,,,,,
5010,,20006.79,,metal loss-corrosion,32,,2.05,1.50,5:12,OD,1056,general,10,-22.4,10.06,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548741,-89.89993067,-8.5324,,,,,,
5010,,20006.81,,metal loss-corrosion,33,,1.35,0.79,6:00,OD,1056,pitting,10,-22.43,10.04,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548746,-89.89993062,-8.5295,,,,,,
5010,,20006.86,,metal loss-corrosion,17,,1.02,1.18,7:14,OD,1055,pitting,10,-22.47,9.99,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548755,-89.89993052,-8.5243,,,,,,
5010,,20007.05,,metal loss-corrosion,13,,0.59,0.55,5:26,OD,1057,pitting,10,-22.67,9.8,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548794,-89.89993011,-8.5021,,,,,,
5010,,20007.05,,cluster,35,,18.21,17.09,3:37,OD,1057,,,-22.67,9.8,5.90,6.90,0.344,52000,ERW,1440,1.25,1,0.85,1.11,1.38,1.63,1151.00,1434,1695.00,,29.98548794,-89.89993011,-8.5021,,,At MRGO Levee,At MRGO Levee
5010,,20007.06,,metal loss-corrosion,10,,2.79,1.26,4:34,OD,1057,circumferential grooving,10,-22.67,9.8,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548795,-89.89993010,-8.5015,,,,,,
5010,,20007.08,,metal loss-corrosion,19,,0.59,0.79,5:56,OD,1057,pitting,10,-22.69,9.78,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548799,-89.89993005,-8.4989,,,,,,
5010,,20007.10,,metal loss-corrosion,9,,0.59,0.63,6:35,OD,1057,pitting,10,-22.72,9.75,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548804,-89.89993000,-8.4961,,,,,,
5010,,20007.14,,metal loss-corrosion,15,,0.63,0.55,5:33,OD,1057,pitting,10,-22.76,9.71,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548812,-89.89992992,-8.4914,,,,,,
5010,,20007.21,,metal loss-corrosion,35,,0.63,0.87,7:07,OD,1057,pitting,10,-22.82,9.65,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548825,-89.89992978,-8.4839,,,,,,
5010,,20007.23,,metal loss-corrosion,12,,3.86,0.87,5:41,OD,1057,circumferential grooving,10,-22.85,9.62,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548830,-89.89992973,-8.4810,,,,,,
5010,,20007.25,,metal loss-corrosion,13,,0.67,0.67,5:09,OD,1057,pitting,10,-22.87,9.6,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548834,-89.89992968,-8.4787,,,,,,
5010,,20007.35,,metal loss-corrosion,9,,1.38,1.69,3:37,OD,1057,pitting,10,-22.96,9.51,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548853,-89.89992948,-8.4678,,,,,,
5010,,20007.35,,metal loss-corrosion,17,,1.61,1.18,4:53,OD,1057,pitting,10,-22.97,9.5,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548854,-89.89992947,-8.4671,,,,,,
5010,,20007.37,,metal loss-corrosion,13,,1.65,1.38,4:09,OD,1057,pitting,10,-22.98,9.49,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548857,-89.89992944,-8.4655,,,,,,
5010,,20007.38,,metal loss-corrosion,17,,1.14,1.93,6:27,OD,1057,pitting,10,-22.99,9.48,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548860,-89.89992942,-8.4642,,,,,,
5010,,20007.44,,metal loss-corrosion,20,,0.79,1.58,7:00,OD,1057,pitting,10,-23.06,9.41,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548873,-89.89992927,-8.4564,,,,,,
5010,,20007.47,,metal loss-corrosion,10,,0.59,0.51,6:14,OD,1057,circumferential slotting,10,-23.08,9.39,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548878,-89.89992922,-8.4537,,,,,,
5010,,20007.47,,metal loss-corrosion,11,,1.50,1.73,5:59,OD,1057,pitting,10,-23.09,9.38,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548879,-89.89992921,-8.4531,,,,,,
5010,,20007.56,,metal loss-corrosion,11,,0.59,0.47,6:24,OD,1057,circumferential slotting,10,-23.18,9.29,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548898,-89.89992901,-8.4422,,,,,,
5010,,20007.68,,metal loss-corrosion,7,,1.18,0.59,6:58,OD,1057,circumferential grooving,10,-23.29,9.18,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548920,-89.89992878,-8.4293,,,,,,
5010,,20007.74,,metal loss-corrosion,10,,0.59,0.55,6:57,OD,1057,pitting,10,-23.36,9.11,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548933,-89.89992864,-8.4218,,,,,,
5010,,20007.77,,metal loss-corrosion,10,,0.59,0.47,6:20,OD,1057,circumferential slotting,10,-23.38,9.08,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548939,-89.89992858,-8.4186,,,,,,
5010,,20007.78,,metal loss-corrosion,10,,0.59,0.51,7:37,OD,1057,pitting,10,-23.39,9.08,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548940,-89.89992856,-8.4177,,,,,,
5010,,20007.82,,metal loss-corrosion,8,,0.59,0.59,5:48,OD,1057,pitting,10,-23.44,9.03,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548950,-89.89992846,-8.4122,,,,,,
5010,,20007.87,,metal loss-corrosion,10,,0.59,0.51,7:32,OD,1057,circumferential slotting,10,-23.49,8.98,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548960,-89.89992835,-8.4063,,,,,,
5010,,20007.91,,metal loss-corrosion,6,,0.83,0.59,6:05,OD,1057,pitting,10,-23.53,8.94,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548967,-89.89992828,-8.4021,,,,,,
5010,,20007.94,,metal loss-corrosion,7,,0.59,0.51,5:32,OD,1057,pitting,10,-23.56,8.91,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548974,-89.89992821,-8.3984,,,,,,
5010,,20007.97,,metal loss-corrosion,15,,0.67,0.47,5:04,OD,1057,circumferential slotting,10,-23.58,8.89,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548978,-89.89992816,-8.3957,,,,,,
5010,,20008.00,,metal loss-corrosion,9,,1.10,1.10,7:42,OD,1057,pitting,10,-23.61,8.85,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548985,-89.89992809,-8.3918,,,,,,
5010,,20008.01,,metal loss-corrosion,17,,1.10,0.83,6:59,OD,1057,pitting,10,-23.62,8.85,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548986,-89.89992807,-8.3911,,,,,,
5010,,20008.06,,metal loss-corrosion,7,,5.67,1.81,5:09,OD,1057,general,10,-23.67,8.79,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98548997,-89.89992796,-8.3849,,,,,,
5010,,20008.19,,metal loss-corrosion,8,,0.83,1.50,6:59,OD,1057,pitting,10,-23.8,8.67,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549023,-89.89992769,-8.3702,,,,,,
5010,,20008.28,,metal loss-corrosion,7,,0.87,1.14,7:37,OD,1057,pitting,10,-23.89,8.57,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549042,-89.89992749,-8.3592,,,,,,
5010,,20008.30,,metal loss-corrosion,12,,0.59,0.47,6:22,OD,1057,circumferential slotting,10,-23.91,8.55,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549046,-89.89992745,-8.3567,,,,,,
5010,,20008.33,,metal loss-corrosion,18,,0.69,1.61,5:06,OD,1057,axial grooving,15,-23.94,8.53,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549051,-89.89992739,-8.3534,,,,,,
5010,,20008.36,,metal loss-corrosion,19,,1.22,0.91,5:39,OD,1057,pitting,10,-23.97,8.5,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549057,-89.89992732,-8.3498,,,,,,
5010,,20008.39,,metal loss-corrosion,8,,0.59,0.43,6:25,OD,1057,circumferential slotting,10,-24.01,8.46,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549065,-89.89992725,-8.3456,,,,,,
5010,,20008.45,,metal loss-corrosion,7,,0.59,0.35,5:06,OD,1057,circumferential slotting,10,-24.06,8.41,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549075,-89.89992713,-8.3393,,,,,,
5010,,20008.50,,metal loss-corrosion,17,,0.98,1.02,7:41,OD,,pitting,10,-24.11,8.35,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1756.00,,,,29.98549086,-89.89992702,-8.3330,,,,,,
5010,,20008.52,,metal loss-corrosion,7,,0.59,0.71,4:26,OD,1058,pitting,10,-24.13,8.33,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549090,-89.89992698,-8.3306,,,,,,
5010,,20008.52,,cluster,13,,2.76,0.77,3:55,OD,1058,,,-24.13,8.33,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.98549090,-89.89992698,-8.3306,,,,,,
5010,,20008.52,,metal loss-corrosion,13,,0.87,0.75,3:55,OD,1058,pitting,10,-24.14,8.33,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549090,-89.89992697,-8.3304,,,,,,
5010,,20008.53,,metal loss-corrosion,15,,0.59,0.91,6:01,OD,1059,pitting,10,-24.14,8.32,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549092,-89.89992696,-8.3294,,,,,,
5010,,20008.53,,cluster,19,,4.23,1.00,6:01,OD,1059,,,-24.14,8.32,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1755.00,,,,29.98549092,-89.89992696,-8.3294,,,,,,
5010,,20008.53,,metal loss-corrosion,19,,1.58,0.98,6:39,OD,1059,pitting,10,-24.14,8.32,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549092,-89.89992696,-8.3293,,,,,,
5010,,20008.74,,metal loss-corrosion,25,,0.79,0.79,6:32,OD,1060,pitting,10,-24.35,8.12,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549134,-89.89992651,-8.3046,,,,,,
5010,,20008.74,,cluster,25,,5.45,1.78,6:32,OD,1060,,,-24.35,8.12,5.90,6.90,0.344,52000,ERW,1440,0.84,0.78,0.77,1.65,1.78,1.80,1712.00,1849,1870.00,,29.98549134,-89.89992651,-8.3046,,,,,,
5010,,20008.77,,metal loss-corrosion,17,,1.73,0.87,5:26,OD,,circumferential grooving,10,-24.39,8.08,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,29.98549141,-89.89992644,-8.3003,,,,,,
5010,,20008.79,,metal loss-corrosion,11,,1.26,1.18,7:32,OD,1060,pitting,10,-24.4,8.07,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549144,-89.89992641,-8.2986,,,,,,
5010,,20008.82,,metal loss-corrosion,7,,0.87,0.55,7:05,OD,1060,pitting,10,-24.44,8.03,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549152,-89.89992633,-8.2941,,,,,,
5010,,20008.98,,metal loss-corrosion,12,,1.34,0.98,5:20,OD,1061,pitting,10,-24.6,7.87,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549184,-89.89992599,-8.2751,,,,,,
5010,,20008.98,,cluster,12,,4.89,1.83,4:52,OD,1061,,,-24.6,7.87,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549184,-89.89992599,-8.2751,,,,,,
5010,,20009.00,,cluster,11,,4.24,2.15,6:58,OD,1062,,,-24.61,7.85,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549187,-89.89992595,-8.2732,,,,,,
5010,,20009.00,,metal loss-corrosion,11,,1.65,1.81,7:35,OD,1062,general,10,-24.61,7.85,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549187,-89.89992595,-8.2732,,,,,,
5010,,20009.01,,metal loss-corrosion,12,,0.59,0.79,4:52,OD,1061,pitting,10,-24.63,7.84,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549190,-89.89992593,-8.2717,,,,,,
5010,,20009.08,,metal loss-corrosion,9,,0.63,0.71,5:53,OD,1061,pitting,10,-24.69,7.78,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549203,-89.89992579,-8.2640,,,,,,
5010,,20009.08,,metal loss-corrosion,6,,0.79,0.59,6:58,OD,1062,pitting,10,-24.7,7.77,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549204,-89.89992577,-8.2631,,,,,,
5010,,20009.10,,metal loss-corrosion,7,,0.59,0.94,7:26,OD,1062,pitting,10,-24.71,7.75,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549207,-89.89992574,-8.2613,,,,,,
5010,,20009.24,,cluster,14,,11.63,7.25,5:15,OD,1063,,,-24.86,7.61,5.90,6.90,0.344,52000,ERW,1440,0.87,,,1.6,,,1658.00,,,,29.98549236,-89.89992543,-8.2442,,,,,,
5010,,20009.24,,metal loss-corrosion,14,,1.42,1.10,5:15,OD,1063,pitting,10,-24.86,7.61,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549236,-89.89992543,-8.2442,,,,,,
5010,,20009.32,,metal loss-corrosion,8,,0.75,0.47,6:36,OD,1063,circumferential slotting,10,-24.93,7.54,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549251,-89.89992528,-8.2354,,,,,,
5010,,20009.41,,metal loss-corrosion,8,,0.71,0.94,5:55,OD,1063,pitting,10,-25.02,7.44,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549270,-89.89992508,-8.2244,,,,,,
5010,,20009.45,,metal loss-corrosion,6,,0.59,0.63,7:29,OD,1063,pitting,10,-25.07,7.4,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549278,-89.89992499,-8.2194,,,,,,
5010,,20009.47,,metal loss-corrosion,6,,3.03,1.53,6:16,OD,1063,general,10,-25.08,7.39,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549281,-89.89992496,-8.2175,,,,,,
5010,,20009.47,,metal loss-corrosion,13,,0.83,1.38,5:35,OD,1063,pitting,10,-25.08,7.39,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549281,-89.89992496,-8.2175,,,,,,
5010,,20009.53,,metal loss-corrosion,8,,0.59,0.55,5:51,OD,1063,pitting,10,-25.14,7.33,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549293,-89.89992483,-8.2105,,,,,,
5010,,20009.58,,metal loss-corrosion,10,,0.94,0.75,7:48,OD,1063,pitting,10,-25.19,7.27,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549304,-89.89992472,-8.2040,,,,,,
5010,,20009.72,,metal loss-corrosion,8,,0.71,0.55,7:23,OD,1063,pitting,10,-25.34,7.13,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549333,-89.89992442,-8.1872,,,,,,
5010,,20009.74,,metal loss-corrosion,5,,2.13,0.83,5:21,OD,1064,circumferential grooving,10,-25.36,7.11,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549337,-89.89992436,-8.1843,,,,,,
5010,,20009.74,,cluster,14,,5.90,5.72,5:21,OD,1064,,,-25.36,7.11,5.90,6.90,0.344,52000,ERW,1440,0.86,,,1.61,,,1671.00,,,,29.98549337,-89.89992436,-8.1843,,,,,,
5010,,20009.81,,metal loss-corrosion,10,,0.63,0.47,7:01,OD,1063,circumferential slotting,10,-25.42,7.05,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549350,-89.89992423,-8.1768,,,,,,
5010,,20009.85,,metal loss-corrosion,9,,0.59,0.51,5:26,OD,1064,pitting,10,-25.47,7,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549360,-89.89992413,-8.1712,,,,,,
5010,,20009.93,,metal loss-corrosion,14,,0.91,0.83,5:52,OD,1064,pitting,10,-25.55,6.92,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549375,-89.89992397,-8.1621,,,,,,
5010,,20009.98,,metal loss-corrosion,8,,0.59,0.35,5:22,OD,1064,circumferential slotting,10,-25.59,6.88,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549384,-89.89992387,-8.1566,,,,,,
5010,,20010.03,,metal loss-corrosion,12,,0.59,1.14,7:26,OD,1065,pitting,10,-25.65,6.82,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549396,-89.89992375,-8.1500,,,,,,
5010,,20010.03,,cluster,12,,2.55,1.66,7:26,OD,1065,,,-25.65,6.82,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549396,-89.89992375,-8.1500,,,,,,
5010,,20010.04,,metal loss-corrosion,6,,4.17,1.69,5:44,OD,1064,general,10,-25.66,6.81,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549398,-89.89992373,-8.1486,,,,,,
5010,,20010.10,,metal loss-corrosion,7,,0.59,0.87,7:54,OD,1065,pitting,10,-25.71,6.75,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549409,-89.89992361,-8.1421,,,,,,
5010,,20010.13,,metal loss-corrosion,10,,0.59,0.91,6:37,OD,1064,pitting,10,-25.75,6.72,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549416,-89.89992353,-8.1377,,,,,,
5010,,20010.15,,metal loss-corrosion,8,,0.59,0.59,5:28,OD,1064,pitting,10,-25.77,6.7,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549420,-89.89992349,-8.1354,,,,,,
5010,,20010.18,,metal loss-corrosion,13,,0.59,0.47,5:50,OD,1064,circumferential slotting,10,-25.8,6.67,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549426,-89.89992343,-8.1322,,,,,,
5010,,20010.37,,cluster,16,,6.66,5.05,5:09,OD,1066,,,-25.99,6.48,5.90,6.90,0.344,52000,ERW,1440,0.87,,,1.6,,,1664.00,,,,29.98549465,-89.89992302,-8.1092,,,,,,
5010,,20010.37,,metal loss-corrosion,7,,0.87,0.87,6:32,OD,1066,pitting,10,-25.99,6.48,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549465,-89.89992302,-8.1092,,,,,,
5010,,20010.42,,metal loss-corrosion,14,,1.65,0.87,5:22,OD,1066,pitting,10,-26.04,6.43,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549474,-89.89992292,-8.1036,,,,,,
5010,,20010.45,,metal loss-corrosion,13,,1.46,1.30,6:08,OD,1066,pitting,10,-26.07,6.4,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549481,-89.89992285,-8.0998,,,,,,
5010,,20010.63,,metal loss-corrosion,7,,0.71,0.47,6:24,OD,1066,circumferential slotting,10,-26.25,6.22,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549517,-89.89992247,-8.0783,,,,,,
5010,,20010.64,,metal loss-corrosion,7,,1.18,1.02,5:13,OD,1066,pitting,10,-26.26,6.21,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549519,-89.89992245,-8.0774,,,,,,
5010,,20010.74,,metal loss-corrosion,16,,0.71,0.51,5:43,OD,1066,pitting,10,-26.36,6.11,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549539,-89.89992223,-8.0652,,,,,,
5010,,20010.75,,metal loss-corrosion,11,,0.67,0.55,5:09,OD,1066,pitting,10,-26.36,6.1,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549540,-89.89992222,-8.0646,,,,,,
5010,,20010.80,,cluster,13,,5.00,2.33,6:59,OD,1067,,,-26.42,6.05,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.67,,,1730.00,,,,29.98549551,-89.89992211,-8.0584,,,,,,
5010,,20010.80,,metal loss-corrosion,8,,1.58,1.06,7:48,OD,1067,pitting,10,-26.42,6.05,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549551,-89.89992211,-8.0584,,,,,,
5010,,20010.87,,metal loss-corrosion,13,,1.18,0.75,6:59,OD,1067,pitting,10,-26.48,5.98,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549565,-89.89992197,-8.0503,,,,,,
5010,,20010.89,,metal loss-corrosion,16,,0.59,0.47,6:01,OD,,circumferential slotting,10,-26.5,5.97,5.90,6.90,0.344,52000,ERW,1440,0.81,,,1.7,,,1768.00,,,,29.98549568,-89.89992193,-8.0483,,,,,,
5010,,20010.96,,metal loss-corrosion,9,,0.59,0.39,7:10,OD,1067,circumferential slotting,10,-26.58,5.89,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549583,-89.89992177,-8.0392,,,,,,
5010,,20011.02,,cluster,19,,6.88,2.09,5:44,OD,1068,,,-26.64,5.83,5.90,6.90,0.344,52000,ERW,1440,0.84,,,1.66,,,1717.00,,,,29.98549596,-89.89992164,-8.0318,,,,,,
5010,,20011.02,,metal loss-corrosion,17,,2.76,1.58,5:44,OD,1068,general,10,-26.64,5.83,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549596,-89.89992164,-8.0318,,,,,,
5010,,20011.11,,metal loss-corrosion,19,,0.68,0.75,6:49,OD,1068,pitting,10,-26.72,5.75,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549612,-89.89992146,-8.0222,,,,,,
5010,,20011.13,,metal loss-corrosion,18,,1.46,1.10,4:48,OD,,pitting,10,-26.75,5.72,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1752.00,,,,29.98549618,-89.89992141,-8.0191,,,,,,
