Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
5010,,20011.16,,metal loss-corrosion,8,,0.59,0.43,7:14,OD,1068,circumferential slotting,10,-26.78,5.69,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549624,-89.89992134,-8.0154,,,,,,
5010,,20011.29,,cluster,27,,11.22,3.14,5:12,OD,1069,,,-26.9,5.57,5.90,6.90,0.344,52000,ERW,1440,0.88,0.82,0.8,1.58,1.69,1.73,1641.00,1756,1793.00,,29.98549649,-89.89992108,-8.0008,,,,,,
5010,,20011.29,,metal loss-corrosion,10,,0.75,0.51,7:42,OD,1069,pitting,10,-26.9,5.57,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549649,-89.89992108,-8.0008,,,,,,
5010,,20011.33,,metal loss-corrosion,25,,1.38,2.32,6:24,OD,1069,pitting,10,-26.94,5.53,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549657,-89.89992099,-7.9960,,,,,,
5010,,20011.37,,metal loss-corrosion,27,,0.63,0.79,5:21,OD,1069,pitting,10,-26.98,5.49,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549665,-89.89992091,-7.9913,,,,,,
5010,,20011.39,,metal loss-corrosion,9,,0.59,0.67,7:16,OD,1069,pitting,10,-27.01,5.46,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549671,-89.89992085,-7.9878,,,,,,
5010,,20011.43,,metal loss-corrosion,12,,0.59,1.38,5:57,OD,1069,axial grooving,15,-27.05,5.42,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549678,-89.89992077,-7.9833,,,,,,
5010,,20011.46,,metal loss-corrosion,9,,0.59,0.51,6:49,OD,1069,pitting,10,-27.08,5.39,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549684,-89.89992070,-7.9797,,,,,,
5010,,20011.49,,metal loss-corrosion,11,,0.91,0.55,5:12,OD,1069,pitting,10,-27.1,5.37,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549690,-89.89992065,-7.9767,,,,,,
5010,,20011.69,,cluster,17,,9.32,5.28,6:08,OD,1070,,,-27.3,5.17,5.90,6.90,0.344,52000,ERW,1440,0.87,,,1.59,,,1654.00,,,,29.98549730,-89.89992023,-7.9531,,,,,,
5010,,20011.69,,metal loss-corrosion,13,,0.79,0.87,5:24,OD,,pitting,10,-27.3,5.17,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.98549730,-89.89992023,-7.9531,,,,,,
5010,,20011.69,,metal loss-corrosion,15,,0.87,0.67,6:42,OD,1070,pitting,10,-27.3,5.17,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549730,-89.89992023,-7.9531,,,,,,
5010,,20011.72,,metal loss-corrosion,8,,0.98,0.91,6:08,OD,1070,pitting,10,-27.33,5.14,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549736,-89.89992016,-7.9494,,,,,,
5010,,20011.87,,metal loss-corrosion,14,,2.56,1.77,7:07,OD,1070,general,10,-27.48,4.98,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549767,-89.89991984,-7.9313,,,,,,
5010,,20011.87,,metal loss-corrosion,17,,0.59,1.14,6:36,OD,1070,pitting,10,-27.49,4.98,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549767,-89.89991983,-7.9309,,,,,,
5010,,20011.89,,metal loss-corrosion,13,,0.59,1.73,8:13,OD,1070,axial grooving,15,-27.51,4.96,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549771,-89.89991979,-7.9288,,,,,,
5010,,20011.90,,cluster,17,,2.37,3.39,5:11,OD,1071,,,-27.52,4.95,5.90,6.90,0.344,52000,ERW,1440,0.85,,,1.63,,,1687.00,,,,29.98549773,-89.89991977,-7.9275,,,,,,
5010,,20011.90,,metal loss-corrosion,10,,1.26,0.91,5:11,OD,1071,pitting,10,-27.52,4.95,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549773,-89.89991977,-7.9275,,,,,,
5010,,20012.04,,metal loss-corrosion,17,,1.81,1.77,5:19,OD,1071,general,10,-27.65,4.82,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549800,-89.89991948,-7.9114,,,,,,
5010,,20012.04,,metal loss-corrosion,11,,0.87,0.59,6:34,OD,1070,pitting,10,-27.66,4.81,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549802,-89.89991947,-7.9106,,,,,,
5010,,20012.08,,metal loss-corrosion,9,,0.59,0.51,7:26,OD,1070,pitting,10,-27.7,4.77,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549810,-89.89991938,-7.9058,,,,,,
5010,,20012.28,,metal loss-corrosion,11,,0.67,0.59,7:28,OD,1072,pitting,10,-27.89,4.58,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549849,-89.89991897,-7.8830,,,,,,
5010,,20012.28,,cluster,11,,1.05,2.31,7:28,OD,1072,,,-27.89,4.58,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549849,-89.89991897,-7.8830,,,,,,
5010,,20012.39,,metal loss-corrosion,5,,0.98,0.91,7:29,OD,1072,pitting,10,-28.01,4.46,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549872,-89.89991872,-7.8695,,,,,,
5010,,20012.52,,metal loss-corrosion,15,,0.79,1.89,4:15,OD,,axial grooving,15,-28.14,4.33,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.67,,,1735.00,,,,29.98549899,-89.89991844,-7.8545,,,,,,
5010,,20012.55,,cluster,25,,12.74,3.73,5:07,OD,1073,,,-28.17,4.3,5.90,6.90,0.344,52000,ERW,1440,0.88,0.83,0.81,1.57,1.68,1.72,1632.00,1743,1781.00,,29.98549905,-89.89991838,-7.8510,,,,,,
5010,,20012.55,,metal loss-corrosion,9,,0.59,0.55,5:07,OD,1073,pitting,10,-28.17,4.3,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549905,-89.89991838,-7.8510,,,,,,
5010,,20012.58,,metal loss-corrosion,9,,0.63,0.51,6:44,OD,1073,pitting,10,-28.19,4.27,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549910,-89.89991832,-7.8479,,,,,,
5010,,20012.61,,metal loss-corrosion,7,,0.59,0.35,7:28,OD,1073,circumferential slotting,10,-28.23,4.24,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549917,-89.89991825,-7.8441,,,,,,
5010,,20012.63,,metal loss-corrosion,9,,0.59,0.51,7:57,OD,1073,pitting,10,-28.25,4.22,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549921,-89.89991820,-7.8414,,,,,,
5010,,20012.64,,metal loss-corrosion,17,,0.59,0.83,5:35,OD,1073,pitting,10,-28.26,4.21,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549923,-89.89991819,-7.8405,,,,,,
5010,,20012.66,,metal loss-corrosion,25,,1.81,2.13,5:39,OD,1073,general,10,-28.28,4.19,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549927,-89.89991814,-7.8381,,,,,,
5010,,20012.68,,metal loss-corrosion,5,,0.87,0.47,6:58,OD,1073,circumferential slotting,10,-28.29,4.17,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549930,-89.89991811,-7.8364,,,,,,
5010,,20012.68,,metal loss-corrosion,7,,3.27,1.69,6:22,OD,1073,general,10,-28.3,4.17,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549931,-89.89991811,-7.8362,,,,,,
5010,,20012.69,,metal loss-corrosion,8,,0.87,0.67,7:29,OD,1073,pitting,10,-28.31,4.16,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549933,-89.89991808,-7.8348,,,,,,
5010,,20012.75,,metal loss-corrosion,10,,0.59,0.63,8:01,OD,1073,pitting,10,-28.36,4.11,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549944,-89.89991797,-7.8285,,,,,,
5010,,20012.76,,metal loss-corrosion,10,,0.59,0.75,5:08,OD,1073,pitting,10,-28.38,4.09,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549948,-89.89991793,-7.8264,,,,,,
5010,,20012.81,,metal loss-corrosion,12,,0.59,0.63,7:30,OD,1073,pitting,10,-28.43,4.04,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549957,-89.89991783,-7.8212,,,,,,
5010,,20012.93,,cluster,23,,3.73,3.51,4:49,OD,1074,,,-28.55,3.92,5.90,6.90,0.344,52000,ERW,1440,0.87,0.81,0.79,1.59,1.71,1.75,1651.00,1768,1819.00,,29.98549981,-89.89991758,-7.8073,,,,,,
5010,,20012.93,,metal loss-corrosion,15,,0.59,0.47,5:34,OD,1074,circumferential slotting,10,-28.55,3.92,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549981,-89.89991758,-7.8073,,,,,,
5010,,20012.98,,cluster,12,,3.50,2.34,6:16,OD,1075,,,-28.6,3.87,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549992,-89.89991746,-7.8012,,,,,,
5010,,20012.98,,metal loss-corrosion,12,,0.59,0.59,6:41,OD,1075,pitting,10,-28.6,3.87,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98549992,-89.89991746,-7.8012,,,,,,
5010,,20013.05,,metal loss-corrosion,13,,1.02,0.43,5:25,OD,1074,circumferential slotting,10,-28.66,3.81,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550005,-89.89991733,-7.7938,,,,,,
5010,,20013.07,,metal loss-corrosion,9,,0.59,1.14,4:49,OD,1074,pitting,10,-28.69,3.78,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550010,-89.89991727,-7.7909,,,,,,
5010,,20013.09,,metal loss-corrosion,7,,3.50,1.06,6:16,OD,1075,circumferential grooving,10,-28.7,3.76,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550013,-89.89991724,-7.7889,,,,,,
5010,,20013.15,,metal loss-corrosion,23,,1.10,0.87,5:23,OD,1074,pitting,10,-28.77,3.7,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550026,-89.89991711,-7.7818,,,,,,
5010,,20013.29,,cluster,19,,17.32,2.54,3:57,OD,1076,,,-28.91,3.56,5.90,6.90,0.344,52000,ERW,1440,0.85,,,1.64,,,1701.00,,,,29.98550055,-89.89991680,-7.7651,,,,,,
5010,,20013.29,,metal loss-corrosion,5,,1.26,0.51,7:47,OD,1076,circumferential slotting,10,-28.91,3.56,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550055,-89.89991680,-7.7651,,,,,,
5010,,20013.33,,metal loss-corrosion,7,,0.59,0.43,7:16,OD,1076,circumferential slotting,10,-28.94,3.52,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550062,-89.89991673,-7.7611,,,,,,
5010,,20013.34,,metal loss-corrosion,10,,1.89,0.83,6:19,OD,1076,circumferential grooving,10,-28.96,3.51,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550064,-89.89991670,-7.7598,,,,,,
5010,,20013.35,,metal loss-corrosion,15,,0.94,1.58,6:01,OD,1076,pitting,10,-28.96,3.51,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550065,-89.89991669,-7.7592,,,,,,
5010,,20013.36,,metal loss-corrosion,8,,3.11,1.02,5:06,OD,1076,circumferential grooving,10,-28.97,3.5,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550067,-89.89991667,-7.7579,,,,,,
5010,,20013.37,,metal loss-corrosion,17,,1.18,1.69,4:23,OD,1076,pitting,10,-28.98,3.49,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550069,-89.89991665,-7.7569,,,,,,
5010,,20013.38,,metal loss-corrosion,19,,0.59,0.59,7:13,OD,1076,pitting,10,-29,3.47,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550073,-89.89991661,-7.7549,,,,,,
5010,,20013.43,,metal loss-corrosion,8,,0.59,0.55,3:57,OD,1076,pitting,10,-29.04,3.42,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550082,-89.89991651,-7.7497,,,,,,
5010,,20013.60,,cluster,25,,12.17,5.59,4:15,OD,1077,,,-29.21,3.26,5.90,6.90,0.344,52000,ERW,1440,0.91,0.86,0.82,1.53,1.62,1.69,1588.00,1681,1749.00,,29.98550116,-89.89991616,-7.7303,,,,,,
5010,,20013.60,,metal loss-corrosion,8,,2.28,1.18,6:02,OD,1077,pitting,10,-29.21,3.26,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550116,-89.89991616,-7.7303,,,,,,
5010,,20013.60,,metal loss-corrosion,25,,1.46,1.30,6:48,OD,1077,pitting,10,-29.21,3.25,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550116,-89.89991615,-7.7299,,,,,,
5010,,20013.68,,metal loss-corrosion,12,,0.59,0.55,4:48,OD,1077,pitting,10,-29.3,3.17,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550133,-89.89991598,-7.7205,,,,,,
5010,,20013.70,,metal loss-corrosion,18,,0.59,1.69,5:17,OD,1077,axial grooving,15,-29.32,3.15,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550137,-89.89991593,-7.7179,,,,,,
5010,,20013.71,,metal loss-corrosion,7,,0.59,0.35,5:44,OD,1077,circumferential slotting,10,-29.32,3.15,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550138,-89.89991592,-7.7174,,,,,,
5010,,20013.76,,metal loss-corrosion,6,,3.35,0.98,4:15,OD,1077,circumferential grooving,10,-29.37,3.09,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550149,-89.89991581,-7.7115,,,,,,
5010,,20013.78,,metal loss-corrosion,10,,0.59,0.63,5:42,OD,1077,pitting,10,-29.4,3.07,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550154,-89.89991576,-7.7085,,,,,,
5010,,20013.83,,metal loss-corrosion,11,,1.42,0.59,6:49,OD,1077,circumferential grooving,10,-29.45,3.02,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550164,-89.89991565,-7.7029,,,,,,
5010,,20013.85,,metal loss-corrosion,10,,0.83,0.75,6:13,OD,1077,pitting,10,-29.46,3.01,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550166,-89.89991562,-7.7013,,,,,,
5010,,20013.93,,metal loss-corrosion,8,,0.59,0.39,6:56,OD,1077,circumferential slotting,10,-29.54,2.92,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550183,-89.89991545,-7.6919,,,,,,
5010,,20013.94,,metal loss-corrosion,14,,1.14,0.83,6:07,OD,1077,pitting,10,-29.55,2.92,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550185,-89.89991543,-7.6908,,,,,,
5010,,20013.97,,metal loss-corrosion,13,,0.91,0.91,5:26,OD,1077,pitting,10,-29.58,2.89,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550191,-89.89991537,-7.6874,,,,,,
5010,,20013.97,,metal loss-corrosion,18,,0.63,1.18,3:41,OD,,pitting,10,-29.59,2.88,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1750.00,,,,29.98550192,-89.89991535,-7.6867,,,,,,
5010,,20013.97,,metal loss-corrosion,15,,2.48,1.06,4:23,OD,1077,circumferential grooving,10,-29.59,2.88,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550192,-89.89991535,-7.6867,,,,,,
5010,,20013.98,,metal loss-corrosion,12,,0.94,0.71,6:40,OD,1077,pitting,10,-29.6,2.87,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550194,-89.89991533,-7.6856,,,,,,
5010,,20014.16,,cluster,16,,5.73,2.52,4:40,OD,1078,,,-29.77,2.69,5.90,6.90,0.344,52000,ERW,1440,0.84,,,1.65,,,1714.00,,,,29.98550229,-89.89991496,-7.6653,,,,,,
5010,,20014.16,,metal loss-corrosion,16,,0.59,0.67,5:18,OD,1078,pitting,10,-29.77,2.69,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550229,-89.89991496,-7.6653,,,,,,
5010,,20014.19,,metal loss-corrosion,7,,0.63,0.39,4:40,OD,1078,circumferential slotting,10,-29.8,2.67,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550235,-89.89991490,-7.6621,,,,,,
5010,,20014.25,,metal loss-corrosion,7,,0.59,0.35,4:54,OD,1078,circumferential slotting,10,-29.87,2.6,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550249,-89.89991476,-7.6543,,,,,,
5010,,20014.26,,metal loss-corrosion,12,,2.79,1.30,5:22,OD,1078,circumferential grooving,10,-29.88,2.59,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550250,-89.89991474,-7.6535,,,,,,
5010,,20014.56,,metal loss-corrosion,8,,3.46,0.91,5:15,OD,1079,circumferential grooving,10,-30.18,2.29,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550311,-89.89991410,-7.6215,,,,,,
5010,,20014.56,,cluster,13,,8.80,1.06,5:15,OD,1079,,,-30.18,2.29,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,29.98550311,-89.89991410,-7.6215,,,,,,
5010,,20014.57,,metal loss-corrosion,13,,1.06,0.87,6:22,OD,1079,pitting,10,-30.19,2.28,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550313,-89.89991408,-7.6201,,,,,,
5010,,20014.59,,metal loss-corrosion,9,,1.26,0.75,7:03,OD,1079,pitting,10,-30.2,2.27,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550316,-89.89991405,-7.6187,,,,,,
5010,,20014.76,,cluster,14,,7.43,1.15,5:05,OD,1080,,,-30.37,2.1,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1756.00,,,,29.98550351,-89.89991368,-7.6005,,,,,,
5010,,20014.76,,metal loss-corrosion,9,,0.59,0.43,6:10,OD,1080,circumferential slotting,10,-30.37,2.1,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550351,-89.89991368,-7.6005,,,,,,
5010,,20014.78,,metal loss-corrosion,14,,0.75,0.75,5:42,OD,1080,pitting,10,-30.4,2.07,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550356,-89.89991363,-7.5977,,,,,,
5010,,20014.79,,metal loss-corrosion,8,,1.22,0.63,6:34,OD,1080,pitting,10,-30.4,2.07,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550357,-89.89991362,-7.5973,,,,,,
5010,,20014.82,,metal loss-corrosion,8,,0.59,0.43,5:05,OD,1080,circumferential slotting,10,-30.43,2.04,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550363,-89.89991356,-7.5941,,,,,,
5010,,20015.62,,cluster,20,,6.53,4.20,5:30,OD,1081,,,-31.23,1.24,5.90,6.90,0.344,52000,ERW,1440,0.87,0.81,0.8,1.59,1.70,1.74,1651.00,1767,1800.00,,29.98550525,-89.89991185,-7.5091,,,,,,
5010,,20015.62,,metal loss-corrosion,7,,0.59,0.51,6:55,OD,1081,pitting,10,-31.23,1.24,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550525,-89.89991185,-7.5091,,,,,,
5010,,20015.67,,metal loss-corrosion,9,,0.91,0.67,6:29,OD,1081,pitting,10,-31.28,1.19,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550535,-89.89991174,-7.5037,,,,,,
5010,,20015.75,,metal loss-corrosion,20,,0.63,0.71,6:05,OD,1081,pitting,10,-31.37,1.1,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550552,-89.89991156,-7.4947,,,,,,
5010,,20015.84,,metal loss-corrosion,19,,0.67,0.51,5:30,OD,1081,pitting,10,-31.46,1.01,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550570,-89.89991137,-7.4851,,,,,,
5010,,20015.90,,metal loss-corrosion,19,,1.02,0.75,6:02,OD,1081,pitting,10,-31.52,0.95,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550583,-89.89991124,-7.4785,,,,,,
5010,,20016.07,,cluster,12,,2.62,1.33,6:16,OD,1082,,,-31.69,0.78,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550617,-89.89991088,-7.4605,,,,,,
5010,,20016.07,,metal loss-corrosion,12,,0.59,0.59,6:16,OD,1082,pitting,10,-31.69,0.78,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550617,-89.89991088,-7.4605,,,,,,
5010,,20016.12,,metal loss-corrosion,14,,0.59,0.63,4:56,OD,,pitting,10,-31.73,0.74,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.98550626,-89.89991079,-7.4558,,,,,,
5010,,20016.14,,metal loss-corrosion,12,,0.67,0.55,6:44,OD,1082,pitting,10,-31.75,0.71,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98550630,-89.89991074,-7.4536,,,,,,
5020,10.10,20016.85,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.98550775,-89.89990922,-7.3832,,,,,,
5020,,20019.78,,cluster,16,,8.64,3.17,4:59,OD,1083,,,-2.93,7.17,5.90,6.60,0.406,52000,ERW,1440,0.72,,,1.94,,,2010.00,,,,29.98551370,-89.89990296,-7.1417,,,,,,
5020,,20019.78,,metal loss-corrosion,6,,3.82,1.53,6:08,OD,1083,general,10,-2.93,7.17,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.98551370,-89.89990296,-7.1417,,,,,,
5020,,20019.80,,metal loss-corrosion,10,,0.59,0.43,5:42,OD,1083,circumferential slotting,10,-2.94,7.16,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.98551373,-89.89990293,-7.1407,,,,,,
5020,,20019.85,,metal loss-corrosion,7,,2.79,1.69,5:07,OD,1083,general,10,-3,7.11,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.98551383,-89.89990282,-7.1372,,,,,,
5020,,20019.94,,metal loss-corrosion,15,,0.59,0.51,6:25,OD,1083,pitting,10,-3.08,7.02,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.98551401,-89.89990263,-7.1311,,,,,,
5020,,20019.98,,metal loss-corrosion,16,,0.87,0.79,4:59,OD,1083,pitting,10,-3.13,6.97,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.98551410,-89.89990254,-7.1280,,,,,,
5020,,20020.02,,metal loss-corrosion,11,,0.94,1.06,2:51,OD,1084,pitting,10,-3.17,6.93,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.98551418,-89.89990246,-7.1255,,,,,,
5020,,20020.02,,cluster,11,,2.06,2.67,2:35,OD,1084,,,-3.17,6.93,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.98551418,-89.89990246,-7.1255,,,,,,
5020,,20020.18,,metal loss-corrosion,6,,0.87,0.79,2:35,OD,1084,pitting,10,-3.32,6.78,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.98551450,-89.89990212,-7.1147,,,,,,
5020,,20020.19,,metal loss-corrosion,10,,0.59,0.59,5:44,OD,,pitting,10,-3.33,6.77,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.98551452,-89.89990210,-7.1139,,,,,,
5020,,20020.48,,metal loss-corrosion,10,,0.67,0.67,5:38,OD,,pitting,10,-3.63,6.47,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.98551512,-89.89990148,-7.0918,,,,,,
5020,,20020.66,,cluster,10,,4.26,0.88,5:26,OD,1085,,,-3.8,6.3,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.98551548,-89.89990110,-7.0776,,,,,,
5020,,20020.66,,metal loss-corrosion,9,,1.53,0.59,6:05,OD,1085,circumferential grooving,10,-3.8,6.3,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.98551548,-89.89990110,-7.0776,,,,,,
5020,,20020.67,,metal loss-corrosion,10,,0.71,0.71,5:26,OD,1085,pitting,10,-3.82,6.28,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.98551551,-89.89990107,-7.0765,,,,,,
5020,,20021.13,,metal loss-corrosion,12,,1.02,0.71,6:31,OD,1086,pitting,10,-4.27,5.83,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.98551644,-89.89990011,-7.0400,,,,,,
5020,,20021.13,,cluster,12,,3.33,2.34,5:58,OD,1086,,,-4.27,5.83,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.98551644,-89.89990011,-7.0400,,,,,,
5020,,20021.24,,metal loss-corrosion,8,,0.94,0.98,5:58,OD,1086,pitting,10,-4.39,5.71,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.98551667,-89.89989987,-7.0310,,,,,,
5020,,20021.49,,metal loss-corrosion,17,,0.67,0.47,5:22,OD,,circumferential slotting,10,-4.63,5.47,5.90,6.60,0.406,52000,ERW,1440,0.69,,,2.01,,,2086.00,,,,29.98551718,-89.89989935,-7.0112,,,,,,
,,20022.05,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,10.8D - 36° - Sag,29.98551834,-89.89989816,-6.9660,200+73.0,,200+73.0,
5030,30.27,20026.95,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98552835,-89.89988789,-6.3258,,,,,,
5030,,20052.89,,cluster,11,,3.82,1.66,7:00,OD,1087,,,-25.94,4.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98558113,-89.89983373,-2.2802,,,,,,
5030,,20052.89,,metal loss-corrosion,8,,1.65,0.98,7:31,OD,1087,pitting,10,-25.94,4.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98558113,-89.89983373,-2.2802,,,,,,
5030,,20052.92,,metal loss-corrosion,11,,0.87,1.30,7:00,OD,1087,pitting,10,-25.97,4.31,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98558120,-89.89983367,-2.2749,,,,,,
,,20055.00,,Area End BSTR #006 - 0.26% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
5030,,20056.85,,metal loss-corrosion,8,,0.59,0.47,5:25,OD,1088,circumferential slotting,10,-29.9,0.37,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98558920,-89.89982551,-1.5829,,,,,,
5030,,20056.85,,cluster,26,,0.66,1.70,5:24,OD,1088,,,-29.9,0.37,5.90,6.60,0.344,52000,ERW,1440,0.84,0.78,0.77,1.65,1.78,1.81,1714.00,1851,1873.00,,29.98558920,-89.89982551,-1.5829,,,,,,
5030,,20056.93,,metal loss-corrosion,26,,0.63,0.83,5:24,OD,1088,pitting,10,-29.97,0.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98558935,-89.89982536,-1.5701,,,,,,
5030,,20057.13,,metal loss-corrosion,16,,1.34,0.67,5:08,OD,,pitting,10,-30.18,0.1,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.98558976,-89.89982493,-1.5343,,,,,,
5040,21.45,20057.23,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98558995,-89.89982473,-1.5176,,,,,,
5050,15.17,20078.68,,GirthWeld,,,,,,,,,,,,6.20,7.20,0.406,52000,ERW,1440,,,,,,,,,,,29.98563316,-89.89977980,2.3909,,,,,,
,,20083.31,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0020 - ROW AT PLM,29.98564114,-89.89976877,3.2480,,,,,,
,,20086.33,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,5.1D -  90° - Right,29.98564252,-89.89975974,3.6130,201+40.2,,201+40.2,
5060,15.70,20093.84,,GirthWeld,,,,,,,,,,,,5.60,7.20,0.406,52000,ERW,1440,,,,,,,,,,,29.98563262,-89.89973967,3.6267,,,,,,
,,20102.13,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,5.4D -  90° - Left,29.98562359,-89.89971691,3.1781,201+54.7,,201+54.7,
5070,23.16,20109.54,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.98563443,-89.89969776,2.9616,,,,,,
,,20122.63,,Area Start-Attachment,,,,,,,,,,,,,,,,,,,,,,,,,,,Circumferential,29.98566053,-89.89966922,2.7189,,,,,,
,,20129.02,,Area End-Attachment,,,,,,,,,,,,,,,,,,,,,,,,,,,Circumferential,29.98567326,-89.89965524,2.6153,,,,,,
5080,15.32,20132.70,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.98568059,-89.89964719,2.5582,,,,,,
,,20140.50,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,5.1D -  90° - Left,29.98569920,-89.89963691,2.5442,201+91.2,,201+91.2,
5090,15.76,20148.02,,GirthWeld,,,,,,,,,,,,5.90,7.20,0.406,52000,ERW,1440,,,,,,,,,,,29.98571619,-89.89964930,2.8718,,,,,,
,,20155.96,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,5.4D -  90° - Right,29.98573450,-89.89966121,2.5542,202+05.7,,202+05.7,
5100,23.24,20163.78,,GirthWeld,,,,,,,,,,,,5.90,7.20,0.344,52000,ERW,1440,,,,,,,,,,,29.98575232,-89.89965043,0.5689,,,,,,
,,20185.64,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,29.98579429,-89.89960472,-5.4259,201+92.1,201+96.1,202+13.1,202+17.1
5110,32.43,20187.02,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98579694,-89.89960183,-5.7847,,,,,,
,,20189.69,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,29.98580209,-89.89959623,-6.4790,,,,,,
5110,,20193.66,,metal loss-corrosion,11,,0.94,0.91,8:54,OD,,pitting,10,-6.64,25.79,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98580975,-89.89958790,-7.5169,,,,,,
,,20194.39,,Attachment,,,,,6:00,,,,,,,,,,,,,,,,,,,,,,,29.98581117,-89.89958636,-7.7116,201+96.0,,202+17.0,
5110,,20199.04,,cluster,17,,1.92,1.42,5:32,OD,1089,,,-12.02,20.41,6.20,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1744.00,,,,29.98582015,-89.89957667,-8.9526,,,,,,
5110,,20199.04,,metal loss-corrosion,14,,0.59,0.39,5:51,OD,1089,circumferential slotting,10,-12.02,20.41,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98582015,-89.89957667,-8.9526,,,,,,
5110,,20199.10,,metal loss-corrosion,17,,0.59,0.71,5:32,OD,1089,pitting,10,-12.08,20.35,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98582026,-89.89957655,-8.9682,,,,,,
5110,,20199.90,,metal loss-corrosion,14,,0.63,0.63,5:45,OD,,pitting,10,-12.88,19.55,6.20,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.98582181,-89.89957488,-9.1802,,,,,,
5110,,20199.99,,metal loss-corrosion,13,,0.59,1.06,6:41,OD,,pitting,10,-12.97,19.46,6.20,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,29.98582197,-89.89957470,-9.2030,,,,,,
5110,,20201.08,,cluster,14,,7.29,2.87,6:32,OD,1090,,,-14.06,18.37,6.20,6.90,0.344,52000,ERW,1440,0.84,,,1.65,,,1714.00,,,,29.98582409,-89.89957243,-9.4914,,,,,,
5110,,20201.08,,metal loss-corrosion,9,,0.63,0.67,6:32,OD,1090,pitting,10,-14.06,18.37,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98582409,-89.89957243,-9.4914,,,,,,
5110,,20201.08,,metal loss-corrosion,8,,0.59,0.79,8:08,OD,1090,pitting,10,-14.07,18.36,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98582410,-89.89957241,-9.4930,,,,,,
5110,,20201.11,,metal loss-corrosion,14,,1.07,0.47,7:44,OD,1090,circumferential slotting,10,-14.09,18.34,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98582415,-89.89957236,-9.4997,,,,,,
5110,,20201.15,,metal loss-corrosion,6,,3.62,1.93,6:57,OD,1090,general,10,-14.14,18.29,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98582424,-89.89957226,-9.5117,,,,,,
5110,,20201.28,,cluster,12,,4.97,1.66,4:31,OD,1091,,,-14.27,18.16,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98582449,-89.89957199,-9.5452,,,,,,
5110,,20201.28,,metal loss-corrosion,12,,2.60,1.14,5:05,OD,1091,circumferential grooving,10,-14.27,18.16,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98582449,-89.89957199,-9.5452,,,,,,
5110,,20201.31,,metal loss-corrosion,7,,0.59,0.71,4:31,OD,1091,pitting,10,-14.29,18.14,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98582453,-89.89957195,-9.5509,,,,,,
5110,,20201.40,,metal loss-corrosion,9,,0.59,0.32,4:33,OD,1091,circumferential slotting,10,-14.38,18.05,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98582471,-89.89957176,-9.5743,,,,,,
5110,,20201.42,,cluster,14,,1.71,0.91,7:39,OD,1092,,,-14.4,18.03,6.20,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,29.98582476,-89.89957171,-9.5811,,,,,,
5110,,20201.42,,metal loss-corrosion,14,,0.63,0.55,7:39,OD,1092,pitting,10,-14.4,18.03,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98582476,-89.89957171,-9.5811,,,,,,
5110,,20201.44,,metal loss-corrosion,7,,0.59,0.67,7:55,OD,1092,pitting,10,-14.42,18.01,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98582480,-89.89957166,-9.5863,,,,,,
5110,,20206.02,,metal loss-corrosion,10,,0.75,1.73,7:57,OD,,axial grooving,15,-19,13.43,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98583369,-89.89956211,-10.7501,,,,,,
5110,,20206.14,,metal loss-corrosion,13,,0.63,0.47,5:07,OD,1093,circumferential slotting,10,-19.12,13.31,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98583393,-89.89956185,-10.7806,,,,,,
5110,,20206.14,,cluster,18,,2.90,3.48,4:52,OD,1093,,,-19.12,13.31,6.20,6.90,0.344,52000,ERW,1440,0.86,,,1.62,,,1680.00,,,,29.98583393,-89.89956185,-10.7806,,,,,,
5110,,20206.23,,metal loss-corrosion,12,,0.59,0.55,5:04,OD,1093,pitting,10,-19.22,13.21,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98583411,-89.89956166,-10.8036,,,,,,
5110,,20206.31,,metal loss-corrosion,18,,0.59,1.02,5:25,OD,1093,pitting,10,-19.3,13.13,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98583426,-89.89956149,-10.8231,,,,,,
5110,,20206.34,,metal loss-corrosion,9,,0.59,1.10,4:52,OD,1093,pitting,10,-19.32,13.11,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98583431,-89.89956144,-10.8296,,,,,,
5110,,20206.88,,metal loss-corrosion,11,,0.67,0.67,6:21,OD,1094,pitting,10,-19.87,12.56,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98583538,-89.89956030,-10.9645,,,,,,
5110,,20206.88,,cluster,15,,5.21,1.98,5:16,OD,1094,,,-19.87,12.56,6.20,6.90,0.344,52000,ERW,1440,0.83,,,1.67,,,1732.00,,,,29.98583538,-89.89956030,-10.9645,,,,,,
5110,,20206.90,,metal loss-corrosion,9,,0.63,0.59,5:42,OD,1094,pitting,10,-19.88,12.55,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98583540,-89.89956027,-10.9677,,,,,,
5110,,20206.98,,metal loss-corrosion,15,,1.42,0.83,5:16,OD,1094,pitting,10,-19.96,12.47,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98583556,-89.89956010,-10.9881,,,,,,
5110,,20207.16,,metal loss-corrosion,15,,0.59,0.51,6:24,OD,1095,pitting,10,-20.14,12.29,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98583591,-89.89955973,-11.0308,,,,,,
5110,,20207.16,,cluster,15,,3.74,4.11,5:43,OD,1095,,,-20.14,12.29,6.20,6.90,0.344,52000,ERW,1440,0.85,,,1.62,,,1685.00,,,,29.98583591,-89.89955973,-11.0308,,,,,,
5110,,20207.23,,metal loss-corrosion,13,,0.59,0.71,5:55,OD,1095,pitting,10,-20.21,12.22,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98583605,-89.89955958,-11.0486,,,,,,
5110,,20207.30,,metal loss-corrosion,18,,0.91,1.73,4:52,OD,,pitting,10,-20.28,12.15,6.20,6.90,0.344,52000,ERW,1440,0.83,,,1.67,,,1732.00,,,,29.98583618,-89.89955944,-11.0646,,,,,,
5110,,20207.32,,metal loss-corrosion,6,,3.74,1.42,5:43,OD,1095,circumferential grooving,10,-20.3,12.13,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98583623,-89.89955939,-11.0703,,,,,,
5110,,20207.46,,metal loss-corrosion,8,,0.63,0.47,5:49,OD,1095,circumferential slotting,10,-20.44,11.99,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98583650,-89.89955910,-11.1039,,,,,,
5110,,20207.53,,metal loss-corrosion,13,,0.59,0.59,5:07,OD,,pitting,10,-20.51,11.92,6.20,6.90,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,29.98583663,-89.89955896,-11.1195,,,,,,
5110,,20207.81,,metal loss-corrosion,14,,0.59,0.71,5:11,OD,,pitting,10,-20.79,11.64,6.20,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.98583719,-89.89955836,-11.1885,,,,,,
5110,,20216.88,,cluster,14,,5.56,1.39,5:32,OD,1096,,,-29.86,2.57,6.20,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1750.00,,,,29.98585503,-89.89953940,-13.2500,,,,,,
5110,,20216.88,,metal loss-corrosion,14,,0.67,1.26,6:42,OD,1096,pitting,10,-29.86,2.57,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98585503,-89.89953940,-13.2500,,,,,,
5110,,20216.92,,metal loss-corrosion,7,,2.79,0.94,5:32,OD,1096,circumferential grooving,10,-29.9,2.53,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98585510,-89.89953932,-13.2578,,,,,,
5110,,20217.75,,cluster,10,,3.94,2.76,5:30,OD,1097,,,-30.73,1.7,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98585673,-89.89953758,-13.4274,,,,,,
5110,,20217.75,,metal loss-corrosion,10,,0.79,0.79,5:54,OD,1097,pitting,10,-30.73,1.7,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98585673,-89.89953758,-13.4274,,,,,,
5110,,20217.85,,metal loss-corrosion,8,,1.73,1.38,5:30,OD,1097,pitting,10,-30.83,1.6,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98585694,-89.89953736,-13.4481,,,,,,
5110,,20217.93,,metal loss-corrosion,7,,0.59,0.51,6:18,OD,1097,pitting,10,-30.92,1.51,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98585710,-89.89953719,-13.4653,,,,,,
5110,,20218.91,,metal loss-corrosion,10,,0.87,1.50,2:18,OD,,pitting,10,-31.9,0.53,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98585904,-89.89953512,-13.6643,,,,,,
5120,10.18,20219.45,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.98586009,-89.89953399,-13.7700,,,,,,
5120,,20219.65,,metal loss-corrosion,15,,1.34,1.22,6:23,OD,1098,pitting,10,-0.2,9.98,6.20,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.98586048,-89.89953357,-13.8088,,,,,,
5120,,20219.65,,cluster,15,,8.18,2.90,4:45,OD,1098,,,-0.2,9.98,6.20,6.90,0.406,52000,ERW,1440,0.71,,,1.95,,,2022.00,,,,29.98586048,-89.89953357,-13.8088,,,,,,
5120,,20219.70,,metal loss-corrosion,6,,2.76,1.81,5:21,OD,1098,general,10,-0.26,9.92,6.20,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.98586060,-89.89953345,-13.8203,,,,,,
5120,,20219.74,,metal loss-corrosion,7,,1.02,1.81,4:45,OD,1098,pitting,10,-0.29,9.89,6.20,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.98586066,-89.89953338,-13.8266,,,,,,
5120,,20224.33,,metal loss-corrosion,12,,0.59,0.55,9:13,OD,,pitting,10,-4.89,5.29,6.20,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.98586973,-89.89952356,-14.6196,,,,,,
,,20224.83,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,16.0D -  12° - Sag,29.98587070,-89.89952251,-14.6803,202+31.0,,202+52.0,
5120,,20227.74,,metal loss-corrosion,15,,0.59,1.81,8:29,OD,,axial grooving,15,-8.29,1.89,6.20,6.90,0.406,52000,ERW,1440,0.7,,,1.98,,,2054.00,,,,29.98587650,-89.89951615,-14.7805,,,,,,
5130,14.14,20229.62,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98588025,-89.89951201,-14.7851,,,,,,
5130,,20230.40,,metal loss-corrosion,15,,0.71,0.67,6:16,OD,,pitting,10,-0.78,13.36,6.20,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.98588179,-89.89951031,-14.7816,,,,,,
5130,,20230.60,,cluster,24,,6.28,4.99,6:10,OD,1099,,,-0.97,13.17,6.20,6.90,0.344,52000,ERW,1440,0.9,0.84,0.8,1.55,1.65,1.73,1607.00,1707,1798.00,,29.98588218,-89.89950988,-14.7807,,,,,,
5130,,20230.60,,metal loss-corrosion,8,,2.21,1.06,6:41,OD,1099,circumferential grooving,10,-0.97,13.17,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98588218,-89.89950988,-14.7807,,,,,,
5130,,20230.67,,metal loss-corrosion,8,,0.59,0.47,6:14,OD,1099,circumferential slotting,10,-1.05,13.09,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98588234,-89.89950971,-14.7804,,,,,,
5130,,20230.73,,metal loss-corrosion,10,,1.18,0.94,1:53,OD,,pitting,10,-1.1,13.04,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98588244,-89.89950959,-14.7802,,,,,,
5130,,20230.79,,metal loss-corrosion,5,,2.44,0.79,6:10,OD,1099,circumferential grooving,10,-1.16,12.98,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98588256,-89.89950946,-14.7799,,,,,,
5130,,20230.89,,metal loss-corrosion,8,,2.09,1.02,7:10,OD,1099,circumferential grooving,10,-1.26,12.88,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98588276,-89.89950924,-14.7795,,,,,,
5130,,20230.95,,metal loss-corrosion,24,,0.67,0.71,6:37,OD,1099,pitting,10,-1.33,12.81,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98588289,-89.89950910,-14.7792,,,,,,
5130,,20231.13,,metal loss-corrosion,9,,0.59,0.63,5:27,OD,1100,pitting,10,-1.51,12.63,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98588325,-89.89950870,-14.7771,,,,,,
5130,,20231.13,,cluster,16,,8.99,2.32,3:45,OD,1100,,,-1.51,12.63,6.20,6.90,0.344,52000,ERW,1440,0.84,,,1.66,,,1719.00,,,,29.98588325,-89.89950870,-14.7771,,,,,,
5130,,20231.16,,metal loss-corrosion,16,,1.06,1.97,4:51,OD,1100,pitting,10,-1.54,12.6,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98588331,-89.89950864,-14.7767,,,,,,
5130,,20231.19,,metal loss-corrosion,11,,1.14,1.18,4:15,OD,1100,pitting,10,-1.57,12.57,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98588336,-89.89950858,-14.7764,,,,,,
5130,,20231.23,,metal loss-corrosion,7,,0.63,0.43,3:45,OD,1100,circumferential slotting,10,-1.61,12.53,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98588344,-89.89950849,-14.7759,,,,,,
5130,,20231.25,,metal loss-corrosion,9,,1.73,0.79,5:29,OD,1100,circumferential grooving,10,-1.63,12.51,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98588348,-89.89950845,-14.7756,,,,,,
5130,,20231.63,,cluster,12,,3.18,1.95,2:41,OD,1101,,,-2.01,12.13,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98588424,-89.89950761,-14.7708,,,,,,
5130,,20231.63,,metal loss-corrosion,6,,1.02,0.67,2:41,OD,1101,pitting,10,-2.01,12.13,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98588424,-89.89950761,-14.7708,,,,,,
5130,,20231.74,,metal loss-corrosion,12,,0.67,0.63,3:17,OD,1101,pitting,10,-2.12,12.02,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98588446,-89.89950737,-14.7694,,,,,,
5130,,20231.95,,cluster,10,,3.17,1.43,3:03,OD,1102,,,-2.33,11.81,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98588487,-89.89950691,-14.7667,,,,,,
5130,,20231.95,,metal loss-corrosion,10,,0.59,0.71,3:40,OD,1102,pitting,10,-2.33,11.81,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98588487,-89.89950691,-14.7667,,,,,,
5130,,20232.04,,metal loss-corrosion,7,,0.59,0.39,3:03,OD,1102,circumferential slotting,10,-2.41,11.73,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98588504,-89.89950672,-14.7657,,,,,,
5130,,20232.48,,metal loss-corrosion,17,,0.75,0.75,3:13,OD,,pitting,10,-2.86,11.28,6.20,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,29.98588593,-89.89950574,-14.7600,,,,,,
5130,,20232.76,,metal loss-corrosion,13,,0.59,0.67,5:53,OD,1103,pitting,10,-3.14,11,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98588648,-89.89950513,-14.7565,,,,,,
5130,,20232.76,,cluster,17,,4.95,1.39,5:16,OD,1103,,,-3.14,11,6.20,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1745.00,,,,29.98588648,-89.89950513,-14.7565,,,,,,
5130,,20232.76,,metal loss-corrosion,17,,0.83,0.75,6:15,OD,1103,pitting,10,-3.14,11,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98588649,-89.89950512,-14.7564,,,,,,
5130,,20232.79,,metal loss-corrosion,11,,0.94,1.38,7:53,OD,,pitting,10,-3.17,10.97,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98588654,-89.89950506,-14.7561,,,,,,
5130,,20232.83,,metal loss-corrosion,8,,0.59,0.55,5:16,OD,1103,pitting,10,-3.21,10.93,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98588662,-89.89950498,-14.7556,,,,,,
5130,,20233.01,,metal loss-corrosion,8,,0.59,1.02,7:39,OD,1104,pitting,10,-3.38,10.76,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98588697,-89.89950459,-14.7534,,,,,,
5130,,20233.01,,cluster,13,,1.22,2.08,7:39,OD,1104,,,-3.38,10.76,6.20,6.90,0.344,52000,ERW,1440,0.83,,,1.67,,,1735.00,,,,29.98588697,-89.89950459,-14.7534,,,,,,
5130,,20233.14,,metal loss-corrosion,13,,0.59,0.47,7:48,OD,1104,pitting,10,-3.52,10.62,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98588723,-89.89950430,-14.7509,,,,,,
5130,,20233.35,,metal loss-corrosion,7,,0.59,0.91,7:50,OD,1105,pitting,10,-3.72,10.42,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98588764,-89.89950385,-14.7470,,,,,,
5130,,20233.35,,cluster,10,,0.80,1.54,7:47,OD,1105,,,-3.72,10.42,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98588764,-89.89950385,-14.7470,,,,,,
5130,,20233.43,,metal loss-corrosion,10,,0.59,0.51,7:47,OD,1105,pitting,10,-3.81,10.33,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98588781,-89.89950366,-14.7454,,,,,,
5130,,20233.47,,cluster,12,,3.38,1.81,3:31,OD,1106,,,-3.85,10.29,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98588790,-89.89950356,-14.7446,,,,,,
5130,,20233.47,,metal loss-corrosion,12,,0.59,1.81,4:11,OD,1106,axial grooving,15,-3.85,10.29,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98588790,-89.89950356,-14.7446,,,,,,
5130,,20233.53,,metal loss-corrosion,12,,1.14,0.83,3:31,OD,1106,pitting,10,-3.9,10.24,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98588800,-89.89950345,-14.7436,,,,,,
5130,,20233.76,,metal loss-corrosion,13,,0.67,0.94,5:48,OD,,pitting,10,-4.14,10,6.20,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,29.98588847,-89.89950293,-14.7392,,,,,,
5130,,20233.80,,metal loss-corrosion,10,,0.59,0.39,3:50,OD,,circumferential slotting,10,-4.18,9.96,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98588855,-89.89950284,-14.7384,,,,,,
5130,,20234.28,,metal loss-corrosion,11,,0.94,0.63,4:51,OD,,pitting,10,-4.65,9.49,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98588949,-89.89950180,-14.7295,,,,,,
5130,,20234.44,,metal loss-corrosion,10,,0.59,1.58,7:28,OD,,axial grooving,15,-4.81,9.33,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98588981,-89.89950145,-14.7265,,,,,,
5130,,20234.48,,metal loss-corrosion,11,,0.59,0.55,5:58,OD,,pitting,10,-4.86,9.28,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98588990,-89.89950135,-14.7257,,,,,,
5130,,20234.74,,metal loss-corrosion,27,,0.87,0.75,6:21,OD,,pitting,10,-5.12,9.02,6.20,6.90,0.344,52000,ERW,1440,0.82,0.76,0.76,1.69,1.83,1.84,1756.00,1902,1904.00,,29.98589041,-89.89950078,-14.7208,,,,,,
5130,,20235.41,,metal loss-corrosion,10,,0.83,0.55,4:11,OD,,pitting,10,-5.79,8.35,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98589174,-89.89949931,-14.7059,,,,,,
5130,,20235.99,,metal loss-corrosion,11,,0.71,0.55,4:46,OD,,pitting,10,-6.37,7.77,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98589290,-89.89949804,-14.6916,,,,,,
5130,,20236.03,,metal loss-corrosion,12,,0.67,0.67,6:06,OD,,pitting,10,-6.41,7.73,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98589297,-89.89949796,-14.6907,,,,,,
5130,,20236.06,,metal loss-corrosion,5,,1.38,0.75,7:50,OD,1107,pitting,10,-6.43,7.71,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98589303,-89.89949790,-14.6901,,,,,,
5130,,20236.06,,cluster,12,,6.03,3.36,7:05,OD,1107,,,-6.43,7.71,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98589303,-89.89949790,-14.6901,,,,,,
5130,,20236.06,,metal loss-corrosion,12,,1.10,0.79,7:05,OD,1107,pitting,10,-6.44,7.7,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98589304,-89.89949788,-14.6899,,,,,,
5130,,20236.19,,metal loss-corrosion,7,,1.50,1.73,8:10,OD,1107,general,10,-6.57,7.57,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98589330,-89.89949760,-14.6867,,,,,,
5130,,20236.19,,metal loss-corrosion,15,,0.59,0.55,4:41,OD,,pitting,10,-6.57,7.57,6.20,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,29.98589330,-89.89949760,-14.6867,,,,,,
5130,,20236.21,,metal loss-corrosion,7,,0.59,0.55,7:18,OD,1107,pitting,10,-6.59,7.55,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98589334,-89.89949756,-14.6863,,,,,,
5130,,20236.63,,cluster,10,,0.94,1.28,6:47,OD,1108,,,-7,7.14,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98589416,-89.89949665,-14.6761,,,,,,
5130,,20236.63,,metal loss-corrosion,10,,0.59,0.55,6:47,OD,1108,pitting,10,-7,7.14,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98589416,-89.89949665,-14.6761,,,,,,
5130,,20236.70,,metal loss-corrosion,10,,0.59,0.39,6:52,OD,1108,circumferential slotting,10,-7.08,7.06,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98589431,-89.89949649,-14.6743,,,,,,
5130,,20237.03,,metal loss-corrosion,18,,0.74,0.71,7:05,OD,,pitting,10,-7.41,6.73,6.20,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.98589496,-89.89949576,-14.6661,,,,,,
5130,,20237.33,,metal loss-corrosion,18,,0.59,0.63,7:01,OD,,pitting,10,-7.71,6.43,6.20,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.98589556,-89.89949511,-14.6570,,,,,,
5130,,20237.39,,cluster,11,,3.00,3.01,7:59,OD,1109,,,-7.76,6.38,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98589567,-89.89949498,-14.6553,,,,,,
5130,,20237.39,,metal loss-corrosion,6,,1.18,1.38,8:25,OD,1109,pitting,10,-7.76,6.38,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98589567,-89.89949498,-14.6553,,,,,,
5130,,20237.53,,metal loss-corrosion,6,,0.83,0.71,7:59,OD,1109,pitting,10,-7.9,6.24,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98589595,-89.89949468,-14.6510,,,,,,
5130,,20237.57,,metal loss-corrosion,11,,0.71,0.83,8:25,OD,1109,pitting,10,-7.94,6.2,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98589603,-89.89949459,-14.6498,,,,,,
5130,,20238.54,,cluster,14,,2.46,1.30,3:36,OD,1110,,,-8.92,5.22,6.20,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1752.00,,,,29.98589797,-89.89949245,-14.6201,,,,,,
5130,,20238.54,,metal loss-corrosion,6,,0.71,0.59,4:01,OD,1110,pitting,10,-8.92,5.22,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98589797,-89.89949245,-14.6201,,,,,,
5130,,20238.55,,metal loss-corrosion,14,,0.59,1.18,3:36,OD,1110,pitting,10,-8.93,5.21,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98589799,-89.89949243,-14.6198,,,,,,
5130,,20238.78,,metal loss-corrosion,12,,0.59,0.67,8:01,OD,,pitting,10,-9.16,4.98,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98589845,-89.89949193,-14.6129,,,,,,
5130,,20238.85,,metal loss-corrosion,10,,0.59,0.98,3:38,OD,,pitting,10,-9.23,4.91,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98589858,-89.89949178,-14.6108,,,,,,
5140,43.22,20243.76,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98590834,-89.89948101,-14.4395,,,,,,
5140,,20253.77,,metal loss-corrosion,10,,0.87,0.71,2:36,OD,,pitting,10,-10.01,33.22,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.98592824,-89.89945910,-14.0745,,,,,,
5150,42.42,20286.99,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.98599511,-89.89938734,-13.2724,,,,,,
5160,40.48,20329.41,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.98608090,-89.89929612,-12.8074,,,,,,
5170,36.27,20369.89,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.98616191,-89.89920812,-13.7352,,,,,,
5180,41.46,20406.16,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.98623584,-89.89913163,-16.9249,,,,,,
5190,39.72,20447.62,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.98631994,-89.89904399,-21.2120,,,,,,
5200,42.88,20487.34,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.98639940,-89.89895926,-26.3954,,,,,,
5210,42.06,20530.22,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.98648360,-89.89886894,-35.6532,,,,,,
5220,32.90,20572.29,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.98656779,-89.89878126,-43.6127,,,,,,
5230,41.37,20605.19,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.98663593,-89.89871452,-48.5724,,,,,,
5240,41.13,20646.56,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.98672081,-89.89862910,-54.1810,,,,,,
,,20650.00,,Area Start BSTR #007 - 0.26% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
5250,43.44,20687.69,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.98680365,-89.89854295,-60.8049,,,,,,
5260,42.00,20731.13,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.98688568,-89.89844665,-69.0987,,,,,,
5270,41.10,20773.13,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.98696109,-89.89834910,-76.9638,,,,,,
5280,41.69,20814.23,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.98703898,-89.89825638,-82.1141,,,,,,
5290,42.16,20855.92,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.98712630,-89.89817121,-84.8637,,,,,,
5300,35.49,20898.08,,GirthWeld,,,,,,,,,,,,5.60,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.98721667,-89.89808756,-86.3825,,,,,,
,,20910.00,,Area End BSTR #007 - 0.26% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
5310,41.46,20933.56,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.98729010,-89.89801344,-86.9224,,,,,,
,,20960.00,,Area Start BSTR #008 - 0.45% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
5320,42.13,20975.02,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.98737275,-89.89792290,-87.7795,,,,,,
5330,42.40,21017.16,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.98745631,-89.89783034,-88.3340,,,,,,
5340,41.56,21059.55,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.98754310,-89.89774066,-89.4059,,,,,,
5350,41.74,21101.11,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.98762955,-89.89765445,-89.6465,,,,,,
5360,39.89,21142.85,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.98771540,-89.89756658,-88.7945,,,,,,
5370,36.98,21182.73,,GirthWeld,,,,,,,,,,,,5.60,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.98779770,-89.89748292,-89.1011,,,,,,
5380,41.23,21219.72,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.98787446,-89.89740597,-89.7068,,,,,,
5390,39.02,21260.95,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.98795579,-89.89731497,-90.4582,,,,,,
5400,42.61,21299.97,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.98802655,-89.89722201,-90.9674,,,,,,
5410,42.51,21342.58,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.98810578,-89.89712249,-91.1110,,,,,,
5420,40.42,21385.09,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.98819110,-89.89703035,-90.8940,,,,,,
5430,41.46,21425.51,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.98827742,-89.89694951,-90.6657,,,,,,
5440,40.02,21466.97,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.98836820,-89.89686982,-90.9084,,,,,,
5450,41.12,21506.99,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.98845488,-89.89679154,-90.5281,,,,,,
5460,42.78,21548.11,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.98854015,-89.89670586,-89.8315,,,,,,
5470,42.97,21590.89,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.98862369,-89.89661034,-89.6253,,,,,,
5480,39.09,21633.86,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.98870599,-89.89651256,-89.0412,,,,,,
5480,,21669.75,,metal loss-corrosion,10,,0.67,1.02,2:45,OD,,pitting,10,-35.89,3.2,5.90,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.98877750,-89.89643410,-88.2783,,,,,,
5490,43.42,21672.95,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.98878401,-89.89642725,-88.2318,,,,,,
5500,40.13,21716.37,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.98886972,-89.89633147,-88.6382,,,,,,
5510,42.03,21756.50,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.98894191,-89.89623534,-89.4382,,,,,,
5520,42.25,21798.53,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.98901690,-89.89613398,-89.6681,,,,,,
5530,43.55,21840.78,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.98910062,-89.89604118,-88.7138,,,,,,
