Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
5530,,21881.04,,metal loss-manufacturing anomaly,11,,1.18,0.51,11:09,N/A,,circumferential grooving,10,-40.26,3.29,6.20,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.98918396,-89.89595748,-85.7732,,,,,,
5540,42.02,21884.33,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.98919074,-89.89595063,-85.4970,,,,,,
5550,42.25,21926.35,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.98927549,-89.89586077,-81.4929,,,,,,
5560,40.64,21968.60,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.98935882,-89.89576841,-76.8180,,,,,,
5570,42.36,22009.25,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.98944002,-89.89568141,-71.3153,,,,,,
5580,40.80,22051.61,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.98952494,-89.89559199,-64.2442,,,,,,
5580,,22053.29,,manufacturing anomaly,,,,,6:23,N/A,,,,-1.68,39.12,5.90,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.98952829,-89.89558845,-63.9193,,,,,,
5590,41.90,22092.41,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.98960730,-89.89550760,-56.2266,,,,,,
5600,42.43,22134.31,,GirthWeld,,,,,,,,,,,,5.60,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.98969860,-89.89543024,-48.3261,,,,,,
5610,41.77,22176.74,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.98978956,-89.89534783,-42.6765,,,,,,
5620,38.68,22218.52,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.98986722,-89.89525095,-38.7697,,,,,,
5630,41.73,22257.19,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.98994183,-89.89516419,-35.2947,,,,,,
5640,41.94,22298.93,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.99002724,-89.89507687,-30.6065,,,,,,
5650,37.18,22340.86,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99011451,-89.89499075,-26.4883,,,,,,
,,22350.00,,Area End BSTR #008 - 0.45% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
5660,43.32,22378.04,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99019240,-89.89491465,-23.9924,,,,,,
5670,42.65,22421.36,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99028055,-89.89482241,-21.8162,,,,,,
5680,42.27,22464.00,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99036547,-89.89472921,-20.0906,,,,,,
5680,,22480.17,,metal loss-corrosion,12,,0.59,0.55,4:34,OD,,pitting,10,-16.16,26.1,6.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99039738,-89.89469358,-19.3802,,,,,,
5690,9.97,22506.27,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99044937,-89.89463651,-18.5242,,,,,,
5700,42.04,22516.25,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99046938,-89.89461486,-18.3676,,,,,,
5710,42.69,22558.29,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99055246,-89.89452213,-18.4375,,,,,,
5720,41.65,22600.98,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.99063728,-89.89442849,-18.0567,,,,,,
5730,35.55,22642.63,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99071890,-89.89433583,-17.9835,,,,,,
5740,40.06,22678.18,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.99078915,-89.89425746,-18.7988,,,,,,
5750,41.83,22718.24,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.99086884,-89.89416972,-19.0474,,,,,,
5760,40.71,22760.07,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.99095221,-89.89407830,-19.3843,,,,,,
5770,42.03,22800.78,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.99103353,-89.89398956,-20.0246,,,,,,
5780,42.14,22842.82,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.99111727,-89.89389766,-20.2554,,,,,,
5790,41.77,22884.95,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99120157,-89.89380595,-20.5540,,,,,,
5800,42.04,22926.72,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99128576,-89.89371584,-20.9663,,,,,,
5800,,22967.95,,metal loss-corrosion,15,,1.69,1.50,10:09,OD,,pitting,10,-41.23,0.81,6.20,6.60,0.406,52000,ERW,1440,0.7,,,1.99,,,2064.00,,,,29.99137031,-89.89362866,-20.6712,,,,,,
5800,,22968.31,,metal loss-corrosion,16,,0.59,0.63,10:12,OD,,pitting,10,-41.59,0.44,6.20,6.60,0.406,52000,ERW,1440,0.69,,,2.01,,,2084.00,,,,29.99137106,-89.89362789,-20.6659,,,,,,
5810,34.61,22968.76,,GirthWeld,,,,,,,,,,,,5.20,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.99137196,-89.89362694,-20.6595,,,,,,
5820,43.75,23003.37,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99144186,-89.89355242,-20.3892,,,,,,
5830,43.02,23047.12,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.99153127,-89.89345954,-20.7495,,,,,,
5840,42.19,23090.14,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99161809,-89.89336686,-21.1427,,,,,,
5850,40.08,23132.32,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99170298,-89.89327564,-20.5801,,,,,,
5850,,23132.63,,cluster,10,,3.48,3.36,11:16,OD,1111,,,-0.31,39.76,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99170362,-89.89327497,-20.5750,,,,,,
5850,,23132.63,,metal loss-corrosion,9,,0.83,0.59,11:54,OD,1111,pitting,10,-0.31,39.76,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99170362,-89.89327497,-20.5750,,,,,,
5850,,23132.74,,metal loss-corrosion,8,,0.59,0.63,11:16,OD,1111,pitting,10,-0.42,39.66,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99170384,-89.89327475,-20.5731,,,,,,
5850,,23132.83,,metal loss-corrosion,10,,0.59,1.06,11:45,OD,1111,pitting,10,-0.5,39.57,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99170401,-89.89327456,-20.5716,,,,,,
5860,41.61,23172.40,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.99178464,-89.89319023,-20.5488,,,,,,
5860,,23213.80,,metal loss-corrosion,12,,1.53,1.18,9:58,OD,,pitting,10,-41.4,0.21,5.90,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.99186833,-89.89310124,-19.3831,,,,,,
5870,42.84,23214.01,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.99186877,-89.89310080,-19.3763,,,,,,
5870,,23214.04,,metal loss-corrosion,6,,5.08,1.89,9:44,OD,1112,general,10,-0.03,42.8,5.90,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.99186884,-89.89310072,-19.3752,,,,,,
5870,,23214.04,,cluster,18,,7.04,2.59,9:16,OD,1112,,,-0.03,42.8,5.90,6.90,0.406,52000,ERW,1440,0.71,,,1.95,,,2018.00,,,,29.99186884,-89.89310072,-19.3752,,,,,,
5870,,23214.04,,metal loss-corrosion,7,,0.59,0.59,9:20,OD,1112,pitting,10,-0.03,42.8,5.90,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.99186884,-89.89310072,-19.3752,,,,,,
5870,,23214.06,,metal loss-corrosion,18,,0.93,1.73,9:16,OD,1112,pitting,10,-0.05,42.79,5.90,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.99186886,-89.89310070,-19.3748,,,,,,
5870,,23214.22,,metal loss-corrosion,9,,0.75,0.55,9:26,OD,1112,pitting,10,-0.2,42.63,5.90,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.99186919,-89.89310037,-19.3697,,,,,,
5870,,23214.35,,metal loss-corrosion,38,,0.75,0.75,10:09,OD,,pitting,10,-0.34,42.5,5.90,6.90,0.406,52000,ERW,1440,0.7,0.64,0.64,1.99,2.16,2.16,2067.00,2238,2242.00,,29.99186947,-89.89310008,-19.3653,,,,,,
5870,,23214.38,,metal loss-corrosion,12,,0.71,0.67,9:22,OD,,pitting,10,-0.37,42.47,5.90,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.99186952,-89.89310003,-19.3645,,,,,,
5880,30.07,23256.85,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99195593,-89.89300938,-18.7449,,,,,,
5880,,23257.48,,metal loss-corrosion,9,,0.59,0.55,1:55,OD,1113,pitting,10,-0.63,29.43,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99195724,-89.89300805,-18.7452,,,,,,
5880,,23257.48,,cluster,10,,4.28,3.87,1:13,OD,1113,,,-0.63,29.43,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99195724,-89.89300805,-18.7452,,,,,,
5880,,23257.55,,metal loss-corrosion,9,,1.02,1.34,1:13,OD,1113,pitting,10,-0.7,29.37,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99195737,-89.89300791,-18.7452,,,,,,
5880,,23257.65,,metal loss-corrosion,10,,1.14,1.93,1:58,OD,1113,pitting,10,-0.8,29.27,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99195758,-89.89300771,-18.7451,,,,,,
5890,43.27,23286.91,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99201775,-89.89294602,-18.4207,,,,,,
5900,40.56,23330.19,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99210592,-89.89285381,-18.5929,,,,,,
5900,,23330.27,,metal loss-corrosion,15,,1.38,0.83,10:39,OD,,pitting,10,-0.08,40.48,5.90,6.60,0.406,52000,ERW,1440,0.69,,,2.01,,,2081.00,,,,29.99210609,-89.89285363,-18.5935,,,,,,
5900,,23369.12,,metal loss-corrosion,12,,0.94,0.59,3:15,OD,1114,pitting,10,-38.94,1.63,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99218459,-89.89277003,-18.8401,,,,,,
5900,,23369.12,,cluster,12,,3.66,2.94,2:45,OD,1114,,,-38.94,1.63,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99218459,-89.89277003,-18.8401,,,,,,
5900,,23369.16,,metal loss-corrosion,6,,0.83,1.34,2:45,OD,1114,pitting,10,-38.97,1.59,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99218466,-89.89276996,-18.8399,,,,,,
5900,,23369.22,,metal loss-corrosion,10,,1.50,1.77,3:16,OD,1114,pitting,10,-39.03,1.53,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99218479,-89.89276982,-18.8396,,,,,,
5900,,23369.52,,metal loss-corrosion,7,,0.59,0.39,2:52,OD,1115,circumferential slotting,10,-39.34,1.23,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99218540,-89.89276916,-18.8381,,,,,,
5900,,23369.52,,cluster,11,,2.73,2.40,2:52,OD,1115,,,-39.34,1.23,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99218540,-89.89276916,-18.8381,,,,,,
5900,,23369.58,,metal loss-corrosion,11,,1.89,1.69,3:04,OD,1115,general,10,-39.39,1.17,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99218551,-89.89276904,-18.8378,,,,,,
5900,,23370.16,,metal loss-corrosion,10,,0.87,0.75,10:30,OD,,pitting,10,-39.97,0.6,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99218667,-89.89276779,-18.8350,,,,,,
5900,,23370.19,,metal loss-corrosion,15,,0.79,0.79,11:22,OD,1116,pitting,10,-40,0.56,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99218673,-89.89276772,-18.8348,,,,,,
5900,,23370.19,,cluster,15,,3.45,0.87,11:22,OD,1116,,,-40,0.56,5.90,6.60,0.406,52000,ERW,1440,0.69,,,2.01,,,2080.00,,,,29.99218673,-89.89276772,-18.8348,,,,,,
5900,,23370.19,,metal loss-corrosion,10,,0.59,0.87,12:03,OD,1116,pitting,10,-40,0.56,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99218673,-89.89276772,-18.8348,,,,,,
5900,,23370.33,,metal loss-corrosion,11,,0.59,0.59,10:25,OD,,pitting,10,-40.15,0.42,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99218702,-89.89276740,-18.8341,,,,,,
5910,43.82,23370.75,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99218786,-89.89276649,-18.8323,,,,,,
5920,43.19,23414.57,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.99227715,-89.89267313,-18.8748,,,,,,
5920,,23425.70,,metal loss-corrosion,10,,0.59,1.42,9:38,OD,,axial grooving,15,-11.13,32.07,5.90,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.99229990,-89.89264952,-18.7173,,,,,,
5930,42.78,23457.76,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.99236464,-89.89258045,-18.6581,,,,,,
5930,,23499.97,,metal loss-corrosion,6,,1.22,1.38,11:18,OD,1117,pitting,10,-42.21,0.57,6.20,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.99245043,-89.89249025,-18.5623,,,,,,
5930,,23499.97,,cluster,18,,6.67,1.99,11:18,OD,1117,,,-42.21,0.57,6.20,6.90,0.406,52000,ERW,1440,0.71,,,1.97,,,2039.00,,,,29.99245043,-89.89249025,-18.5623,,,,,,
5930,,23499.99,,metal loss-corrosion,13,,0.67,1.81,12:44,OD,1117,axial grooving,15,-42.22,0.56,6.20,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.99245046,-89.89249022,-18.5623,,,,,,
5930,,23500.07,,metal loss-corrosion,18,,0.79,0.79,12:09,OD,1117,pitting,10,-42.3,0.48,6.20,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.99245062,-89.89249005,-18.5623,,,,,,
5940,38.91,23500.54,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99245157,-89.89248901,-18.5622,,,,,,
5940,,23518.86,,metal loss-corrosion,12,,0.59,0.35,3:25,OD,,circumferential slotting,10,-18.32,20.59,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99248818,-89.89244908,-18.5788,,,,,,
5950,42.99,23539.45,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.406,52000,ERW,1440,,,,,,,,,,,29.99252974,-89.89240471,-18.6213,,,,,,
5960,42.54,23582.45,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99261539,-89.89231073,-17.8300,,,,,,
5970,37.92,23624.99,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99269920,-89.89221659,-18.1228,,,,,,
5970,,23654.66,,metal loss-corrosion,14,,0.98,0.87,10:39,OD,,pitting,10,-29.67,8.25,5.60,6.60,0.406,52000,ERW,1440,0.69,,,2.01,,,2081.00,,,,29.99275734,-89.89215056,-18.0224,,,,,,
5970,,23660.62,,metal loss-corrosion,19,,1.34,1.69,9:25,OD,,pitting,10,-35.63,2.28,5.60,6.60,0.406,52000,ERW,1440,0.7,,,1.98,,,2048.00,,,,29.99276910,-89.89213736,-17.9860,,,,,,
5980,43.10,23662.91,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99277360,-89.89213232,-17.9805,,,,,,
5980,,23663.16,,cluster,20,,6.80,2.90,12:27,OD,1118,,,-0.26,42.84,5.90,6.60,0.406,52000,ERW,1440,0.72,0.67,0.66,1.93,2.08,2.09,1998.00,2152,2172.00,,29.99277412,-89.89213175,-17.9801,,,,,,
5980,,23663.16,,metal loss-corrosion,6,,1.93,1.46,12:27,OD,1118,pitting,10,-0.26,42.84,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99277412,-89.89213175,-17.9801,,,,,,
5980,,23663.24,,metal loss-corrosion,20,,0.89,1.69,1:17,OD,1118,pitting,10,-0.33,42.77,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99277427,-89.89213159,-17.9800,,,,,,
5980,,23663.26,,metal loss-corrosion,6,,1.50,1.18,1:43,OD,1118,pitting,10,-0.35,42.75,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99277430,-89.89213155,-17.9800,,,,,,
5980,,23663.34,,metal loss-corrosion,11,,0.67,0.83,12:43,OD,1118,pitting,10,-0.43,42.67,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99277446,-89.89213137,-17.9798,,,,,,
5980,,23679.51,,metal loss-corrosion,12,,0.87,0.79,10:06,OD,,pitting,10,-16.6,26.5,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,29.99280680,-89.89209616,-18.0196,,,,,,
5990,36.58,23706.00,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99285998,-89.89203873,-18.5924,,,,,,
6000,41.33,23742.59,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99293222,-89.89195800,-19.1453,,,,,,
6010,39.05,23783.91,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99301515,-89.89186839,-19.7578,,,,,,
6020,42.78,23822.96,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99309355,-89.89178376,-20.0949,,,,,,
6030,39.96,23865.74,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99317947,-89.89169108,-19.2815,,,,,,
6030,,23867.97,,metal loss-corrosion,11,,0.87,1.61,10:07,OD,,pitting,10,-2.24,37.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99318401,-89.89168629,-19.2312,,,,,,
6040,39.86,23905.69,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99326091,-89.89160596,-18.6337,,,,,,
6040,,23913.39,,metal loss-corrosion,11,,0.59,0.79,2:13,OD,,pitting,10,-7.7,32.16,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99327655,-89.89158950,-18.5134,,,,,,
6040,,23925.24,,cluster,18,,3.67,1.40,3:27,OD,1119,,,-19.55,20.31,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1742.00,,,,29.99330066,-89.89156419,-18.2882,,,,,,
6040,,23925.24,,metal loss-corrosion,6,,1.02,0.98,3:27,OD,1119,pitting,10,-19.55,20.31,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99330066,-89.89156419,-18.2882,,,,,,
6040,,23925.29,,metal loss-corrosion,18,,0.67,0.79,4:10,OD,1119,pitting,10,-19.6,20.26,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99330076,-89.89156408,-18.2872,,,,,,
6040,,23939.51,,metal loss-corrosion,13,,0.94,2.13,5:03,OD,,axial grooving,15,-33.81,6.05,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1734.00,,,,29.99332982,-89.89153392,-17.9960,,,,,,
6040,,23940.51,,cluster,16,,2.71,1.60,4:43,OD,1120,,,-34.82,5.04,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1740.00,,,,29.99333189,-89.89153180,-17.9794,,,,,,
6040,,23940.51,,metal loss-corrosion,16,,0.83,0.63,5:10,OD,1120,pitting,10,-34.82,5.04,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99333189,-89.89153180,-17.9794,,,,,,
6040,,23940.58,,metal loss-corrosion,8,,0.59,0.79,4:43,OD,1120,pitting,10,-34.89,4.98,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99333202,-89.89153165,-17.9782,,,,,,
6040,,23940.88,,metal loss-corrosion,10,,0.59,0.67,4:24,OD,,pitting,10,-35.19,4.68,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99333264,-89.89153102,-17.9733,,,,,,
6040,,23941.51,,metal loss-corrosion,10,,0.94,0.79,8:52,OD,,pitting,10,-35.81,4.05,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99333392,-89.89152970,-17.9619,,,,,,
6040,,23942.33,,metal loss-corrosion,11,,0.59,0.51,4:33,OD,,pitting,10,-36.64,3.22,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99333562,-89.89152796,-17.9467,,,,,,
6040,,23942.94,,metal loss-corrosion,10,,0.94,0.83,3:22,OD,,pitting,10,-37.25,2.62,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99333687,-89.89152668,-17.9355,,,,,,
6040,,23943.33,,metal loss-corrosion,18,,0.63,0.59,4:31,OD,,pitting,10,-37.63,2.23,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,29.99333766,-89.89152587,-17.9281,,,,,,
6040,,23943.83,,metal loss-corrosion,13,,0.91,1.34,9:55,OD,,pitting,10,-38.14,1.73,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1753.00,,,,29.99333870,-89.89152480,-17.9183,,,,,,
6050,41.79,23945.56,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99334225,-89.89152116,-17.8856,,,,,,
6050,,23960.10,,metal loss-corrosion,14,,0.59,2.17,2:06,OD,,axial grooving,15,-14.54,27.25,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1730.00,,,,29.99337204,-89.89149038,-17.5930,,,,,,
6050,,23981.01,,cluster,11,,3.08,0.91,8:39,OD,1121,,,-35.45,6.34,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99341419,-89.89144526,-17.1937,,,,,,
6050,,23981.01,,metal loss-corrosion,8,,0.98,0.91,9:09,OD,1121,pitting,10,-35.45,6.34,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99341419,-89.89144526,-17.1937,,,,,,
6050,,23981.01,,metal loss-corrosion,11,,0.59,0.63,8:39,OD,1121,pitting,10,-35.46,6.34,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99341420,-89.89144525,-17.1937,,,,,,
6050,,23982.63,,metal loss-manufacturing anomaly,23,,0.79,0.71,8:25,N/A,,pitting,10,-37.07,4.72,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99341742,-89.89144173,-17.1805,,,,,,
6060,39.64,23987.35,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99342684,-89.89143141,-17.1578,,,,,,
6060,,23989.21,,metal loss-corrosion,12,,0.94,1.85,1:09,OD,,pitting,10,-1.86,37.78,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99343056,-89.89142735,-17.1583,,,,,,
6070,42.30,24026.99,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99350674,-89.89134585,-17.3521,,,,,,
6070,,24038.50,,metal loss-corrosion,12,,0.59,0.51,3:31,OD,,pitting,10,-11.51,30.79,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99352987,-89.89132092,-17.3427,,,,,,
6070,,24038.69,,metal loss-corrosion,16,,1.14,0.83,3:22,OD,,pitting,10,-11.7,30.61,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,29.99353024,-89.89132050,-17.3432,,,,,,
6070,,24054.71,,cluster,13,,3.04,1.92,2:32,OD,1122,,,-27.72,14.58,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1739.00,,,,29.99356191,-89.89128517,-17.4944,,,,,,
6070,,24054.71,,metal loss-corrosion,13,,0.59,1.38,3:07,OD,1122,axial grooving,15,-27.72,14.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99356191,-89.89128517,-17.4944,,,,,,
6070,,24054.72,,metal loss-corrosion,8,,1.06,0.67,2:33,OD,1122,pitting,10,-27.73,14.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99356193,-89.89128515,-17.4945,,,,,,
6070,,24054.81,,metal loss-corrosion,9,,0.59,0.71,2:32,OD,1122,pitting,10,-27.82,14.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99356211,-89.89128495,-17.4958,,,,,,
6070,,24055.44,,metal loss-corrosion,12,,0.79,1.97,3:03,OD,,axial grooving,15,-28.44,13.86,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99356333,-89.89128356,-17.5041,,,,,,
6070,,24061.05,,metal loss-corrosion,11,,0.59,1.65,1:24,OD,,axial grooving,15,-34.06,8.24,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99357422,-89.89127093,-17.5716,,,,,,
6070,,24068.53,,metal loss-corrosion,11,,0.59,1.10,12:15,OD,,pitting,10,-41.54,0.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99358860,-89.89125398,-17.6686,,,,,,
6080,41.44,24069.30,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99359007,-89.89125225,-17.6807,,,,,,
6080,,24069.92,,metal loss-corrosion,10,,0.59,1.34,10:55,OD,,axial grooving,15,-0.62,40.82,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99359127,-89.89125085,-17.6904,,,,,,
6080,,24071.99,,metal loss-corrosion,10,,0.63,0.59,2:01,OD,,pitting,10,-2.69,38.75,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99359527,-89.89124616,-17.7274,,,,,,
6080,,24076.26,,metal loss-corrosion,7,,0.59,0.43,9:09,OD,1123,circumferential slotting,10,-6.96,34.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99360352,-89.89123655,-17.8007,,,,,,
6080,,24076.26,,cluster,11,,4.44,1.77,9:09,OD,1123,,,-6.96,34.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99360352,-89.89123655,-17.8007,,,,,,
6080,,24076.36,,metal loss-corrosion,10,,0.67,0.55,10:03,OD,1123,pitting,10,-7.06,34.38,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99360372,-89.89123632,-17.8025,,,,,,
6080,,24076.37,,metal loss-corrosion,11,,0.59,0.43,9:28,OD,1123,circumferential slotting,10,-7.07,34.37,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99360373,-89.89123630,-17.8027,,,,,,
6080,,24076.53,,metal loss-corrosion,13,,0.59,0.47,8:49,OD,,circumferential slotting,10,-7.23,34.21,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.99360405,-89.89123594,-17.8055,,,,,,
6080,,24095.96,,metal loss-corrosion,12,,0.71,0.67,1:52,OD,,pitting,10,-26.67,14.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99364179,-89.89119230,-18.0604,,,,,,
6080,,24097.43,,metal loss-corrosion,11,,0.59,0.59,2:28,OD,,pitting,10,-28.14,13.31,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99364464,-89.89118899,-18.0673,,,,,,
6080,,24098.26,,cluster,12,,1.76,1.78,2:15,OD,1124,,,-28.96,12.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99364623,-89.89118714,-18.0707,,,,,,
6080,,24098.26,,metal loss-corrosion,12,,1.13,1.61,2:24,OD,1124,pitting,10,-28.96,12.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99364623,-89.89118714,-18.0707,,,,,,
6080,,24098.34,,metal loss-corrosion,11,,0.79,0.71,2:15,OD,1124,pitting,10,-29.05,12.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99364640,-89.89118694,-18.0711,,,,,,
6080,,24103.66,,cluster,10,,1.01,1.51,2:41,OD,1125,,,-34.37,7.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99365666,-89.89117491,-18.0717,,,,,,
6080,,24103.66,,metal loss-corrosion,7,,0.59,0.39,2:41,OD,1125,circumferential slotting,10,-34.37,7.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99365666,-89.89117491,-18.0717,,,,,,
6080,,24103.76,,metal loss-corrosion,10,,0.59,0.32,2:47,OD,1125,circumferential slotting,10,-34.47,6.98,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99365685,-89.89117468,-18.0715,,,,,,
6080,,24104.97,,metal loss-corrosion,13,,0.83,0.63,1:34,OD,,pitting,10,-35.67,5.77,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.99365917,-89.89117195,-18.0688,,,,,,
6080,,24106.87,,metal loss-corrosion,10,,0.59,0.55,1:08,OD,,pitting,10,-37.57,3.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99366281,-89.89116764,-18.0626,,,,,,
6090,39.13,24110.74,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99367022,-89.89115881,-18.0374,,,,,,
6090,,24115.03,,metal loss-corrosion,5,,2.48,1.81,1:02,OD,1126,general,10,-4.29,34.84,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99367836,-89.89114898,-18.0149,,,,,,
6090,,24115.03,,cluster,11,,5.36,3.36,1:02,OD,1126,,,-4.29,34.84,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99367836,-89.89114898,-18.0149,,,,,,
6090,,24115.22,,metal loss-corrosion,5,,1.10,0.94,2:03,OD,1126,pitting,10,-4.48,34.65,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99367872,-89.89114855,-18.0132,,,,,,
6090,,24115.25,,metal loss-corrosion,11,,0.67,0.67,1:35,OD,1126,pitting,10,-4.51,34.62,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99367879,-89.89114847,-18.0129,,,,,,
6090,,24116.33,,metal loss-corrosion,11,,0.59,0.51,1:20,OD,1127,pitting,10,-5.59,33.54,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99368083,-89.89114600,-18.0033,,,,,,
6090,,24116.33,,cluster,11,,1.08,3.77,1:13,OD,1127,,,-5.59,33.54,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99368083,-89.89114600,-18.0033,,,,,,
6090,,24116.43,,metal loss-corrosion,10,,0.59,0.43,1:19,OD,1127,circumferential slotting,10,-5.69,33.44,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99368103,-89.89114575,-18.0023,,,,,,
6090,,24116.53,,metal loss-corrosion,9,,0.59,1.34,1:13,OD,1127,axial grooving,15,-5.79,33.34,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99368121,-89.89114553,-18.0015,,,,,,
6090,,24116.77,,metal loss-corrosion,12,,0.75,0.59,1:45,OD,1128,pitting,10,-6.03,33.1,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99368166,-89.89114499,-17.9989,,,,,,
6090,,24116.77,,cluster,15,,6.59,3.70,12:30,OD,1128,,,-6.03,33.1,5.90,6.90,0.344,52000,ERW,1440,0.85,,,1.63,,,1692.00,,,,29.99368166,-89.89114499,-17.9989,,,,,,
6090,,24116.85,,metal loss-corrosion,9,,0.59,0.55,1:54,OD,1128,pitting,10,-6.11,33.02,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99368182,-89.89114478,-17.9979,,,,,,
6090,,24116.86,,metal loss-corrosion,8,,0.59,0.59,1:06,OD,1128,pitting,10,-6.12,33.01,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99368184,-89.89114477,-17.9978,,,,,,
6090,,24116.92,,metal loss-corrosion,6,,0.71,0.71,12:30,OD,1128,pitting,10,-6.18,32.95,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99368195,-89.89114463,-17.9971,,,,,,
6090,,24116.96,,metal loss-corrosion,15,,0.59,1.34,1:56,OD,1128,axial grooving,15,-6.22,32.91,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99368203,-89.89114453,-17.9967,,,,,,
6090,,24117.18,,metal loss-corrosion,11,,0.59,0.51,2:00,OD,,pitting,10,-6.44,32.69,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99368244,-89.89114403,-17.9942,,,,,,
6090,,24117.73,,cluster,10,,3.31,0.60,1:49,OD,1129,,,-6.99,32.14,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99368347,-89.89114277,-17.9880,,,,,,
6090,,24117.73,,metal loss-corrosion,9,,0.59,0.39,1:49,OD,1129,circumferential slotting,10,-6.99,32.14,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99368347,-89.89114277,-17.9880,,,,,,
6090,,24117.74,,metal loss-corrosion,10,,0.59,0.43,2:28,OD,1129,circumferential slotting,10,-7,32.13,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99368350,-89.89114273,-17.9879,,,,,,
6090,,24118.44,,metal loss-corrosion,10,,0.59,0.35,2:29,OD,1130,circumferential slotting,10,-7.7,31.43,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99368481,-89.89114113,-17.9801,,,,,,
6090,,24118.44,,cluster,12,,4.37,1.84,1:39,OD,1130,,,-7.7,31.43,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99368481,-89.89114113,-17.9801,,,,,,
6090,,24118.45,,metal loss-corrosion,7,,0.59,0.39,1:56,OD,1130,circumferential slotting,10,-7.71,31.42,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99368483,-89.89114111,-17.9800,,,,,,
6090,,24118.51,,metal loss-corrosion,9,,1.30,0.91,2:23,OD,1130,pitting,10,-7.78,31.36,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99368496,-89.89114095,-17.9792,,,,,,
6090,,24118.55,,metal loss-corrosion,12,,0.63,0.51,1:39,OD,1130,pitting,10,-7.81,31.32,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99368502,-89.89114087,-17.9788,,,,,,
6090,,24118.91,,metal loss-corrosion,10,,0.59,0.39,8:38,OD,1131,circumferential slotting,10,-8.17,30.96,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99368570,-89.89114003,-17.9747,,,,,,
6090,,24118.91,,cluster,10,,1.01,1.73,8:32,OD,1131,,,-8.17,30.96,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99368570,-89.89114003,-17.9747,,,,,,
6090,,24119.01,,metal loss-corrosion,8,,0.59,0.55,8:32,OD,1131,pitting,10,-8.27,30.86,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99368589,-89.89113980,-17.9736,,,,,,
6090,,24121.66,,metal loss-corrosion,10,,0.71,0.47,3:01,OD,,circumferential slotting,10,-10.92,28.21,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99369085,-89.89113366,-17.9438,,,,,,
6090,,24122.16,,metal loss-corrosion,10,,0.79,0.94,1:54,OD,,pitting,10,-11.42,27.71,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99369179,-89.89113249,-17.9382,,,,,,
6090,,24147.63,,metal loss-corrosion,10,,0.59,0.59,2:19,OD,,pitting,10,-36.89,2.24,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99373868,-89.89107249,-17.7201,,,,,,
6100,36.47,24149.87,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99374278,-89.89106719,-17.7227,,,,,,
6100,,24163.84,,cluster,13,,4.22,1.58,12:58,OD,1132,,,-13.97,22.49,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1747.00,,,,29.99376863,-89.89103441,-17.7051,,,,,,
6100,,24163.84,,metal loss-corrosion,13,,0.59,1.42,1:50,OD,1132,axial grooving,15,-13.97,22.49,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99376863,-89.89103441,-17.7051,,,,,,
6100,,24163.91,,metal loss-corrosion,5,,2.09,0.79,12:58,OD,1132,circumferential grooving,10,-14.04,22.43,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99376875,-89.89103426,-17.7046,,,,,,
6100,,24169.49,,metal loss-corrosion,8,,0.71,0.83,12:28,OD,1133,pitting,10,-19.62,16.85,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99377914,-89.89102125,-17.6319,,,,,,
6100,,24169.49,,cluster,11,,2.48,1.56,12:28,OD,1133,,,-19.62,16.85,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99377914,-89.89102125,-17.6319,,,,,,
6100,,24169.54,,metal loss-corrosion,14,,0.59,2.21,3:25,OD,,axial grooving,15,-19.67,16.79,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1729.00,,,,29.99377925,-89.89102112,-17.6309,,,,,,
6100,,24169.56,,metal loss-corrosion,11,,0.59,0.71,12:55,OD,1133,pitting,10,-19.69,16.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99377927,-89.89102109,-17.6307,,,,,,
6100,,24169.87,,metal loss-corrosion,10,,0.59,0.32,10:47,OD,,circumferential slotting,10,-20,16.47,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99377986,-89.89102036,-17.6254,,,,,,
6100,,24169.90,,metal loss-corrosion,11,,0.79,0.55,11:35,OD,,pitting,10,-20.03,16.43,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99377992,-89.89102028,-17.6248,,,,,,
6100,,24170.01,,cluster,12,,5.20,2.10,12:52,OD,1134,,,-20.14,16.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99378012,-89.89102003,-17.6229,,,,,,
6100,,24170.01,,metal loss-corrosion,9,,0.59,0.55,1:58,OD,1134,pitting,10,-20.14,16.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99378012,-89.89102003,-17.6229,,,,,,
6100,,24170.02,,metal loss-corrosion,12,,0.59,1.77,12:52,OD,1134,axial grooving,15,-20.15,16.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99378013,-89.89102001,-17.6229,,,,,,
6100,,24170.03,,metal loss-corrosion,7,,0.59,0.71,1:16,OD,1134,pitting,10,-20.16,16.31,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99378015,-89.89101999,-17.6227,,,,,,
6100,,24170.14,,metal loss-corrosion,6,,1.02,0.59,1:23,OD,1134,pitting,10,-20.27,16.2,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99378035,-89.89101973,-17.6208,,,,,,
6100,,24170.24,,metal loss-corrosion,9,,0.83,0.71,4:15,OD,1135,pitting,10,-20.37,16.1,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99378054,-89.89101950,-17.6191,,,,,,
6100,,24170.24,,cluster,10,,8.21,1.86,4:15,OD,1135,,,-20.37,16.1,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99378054,-89.89101950,-17.6191,,,,,,
6100,,24170.26,,metal loss-corrosion,5,,1.73,0.63,4:50,OD,1135,circumferential grooving,10,-20.39,16.07,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99378059,-89.89101944,-17.6187,,,,,,
6100,,24170.29,,metal loss-corrosion,5,,2.21,1.18,5:41,OD,1135,pitting,10,-20.42,16.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99378064,-89.89101937,-17.6182,,,,,,
6100,,24170.36,,metal loss-corrosion,10,,0.59,0.39,4:18,OD,1135,circumferential slotting,10,-20.49,15.98,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99378077,-89.89101921,-17.6170,,,,,,
6100,,24170.63,,metal loss-corrosion,11,,1.10,1.58,2:53,OD,,pitting,10,-20.76,15.7,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99378128,-89.89101858,-17.6124,,,,,,
6100,,24171.54,,metal loss-corrosion,10,,0.79,0.59,2:20,OD,,pitting,10,-21.67,14.8,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99378296,-89.89101646,-17.5946,,,,,,
6100,,24172.63,,cluster,10,,2.80,0.94,1:57,OD,1136,,,-22.76,13.71,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99378498,-89.89101392,-17.5723,,,,,,
6100,,24172.63,,metal loss-corrosion,8,,0.71,0.71,2:27,OD,1136,pitting,10,-22.76,13.71,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99378498,-89.89101392,-17.5723,,,,,,
6100,,24172.65,,metal loss-corrosion,10,,0.63,0.59,1:57,OD,1136,pitting,10,-22.78,13.68,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99378503,-89.89101385,-17.5717,,,,,,
6100,,24173.57,,metal loss-corrosion,12,,0.59,1.46,12:17,OD,,axial grooving,15,-23.7,12.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99378673,-89.89101172,-17.5503,,,,,,
6100,,24175.91,,metal loss-corrosion,13,,0.59,0.63,2:42,OD,,pitting,10,-26.04,10.43,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,29.99379107,-89.89100623,-17.4886,,,,,,
6100,,24176.35,,metal loss-corrosion,18,,0.63,2.24,2:00,OD,,axial grooving,15,-26.48,9.98,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1715.00,,,,29.99379189,-89.89100519,-17.4758,,,,,,
6100,,24180.57,,metal loss-corrosion,10,,0.59,1.02,1:32,OD,,pitting,10,-30.7,5.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99379965,-89.89099528,-17.3362,,,,,,
6110,41.15,24186.34,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99381017,-89.89098159,-17.1357,,,,,,
6120,41.80,24227.49,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99388383,-89.89088260,-16.1660,,,,,,
6130,41.64,24269.29,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99396001,-89.89078336,-15.4840,,,,,,
6140,42.63,24310.93,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99403526,-89.89068385,-15.3852,,,,,,
6140,,24322.28,,metal loss-corrosion,15,,0.59,2.09,2:49,OD,,axial grooving,15,-11.35,31.28,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1729.00,,,,29.99405607,-89.89065704,-15.2235,,,,,,
6150,41.17,24353.56,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99411241,-89.89058210,-14.8265,,,,,,
6150,,24357.07,,metal loss-corrosion,14,,0.59,1.85,7:14,OD,,axial grooving,15,-3.51,37.66,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1738.00,,,,29.99411875,-89.89057371,-14.8460,,,,,,
6150,,24390.38,,metal loss-corrosion,12,,0.75,2.01,2:12,OD,,axial grooving,15,-36.82,4.35,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99418015,-89.89049532,-14.8521,,,,,,
6150,,24393.92,,metal loss-corrosion,16,,0.59,1.97,1:01,OD,,axial grooving,15,-40.37,0.81,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1730.00,,,,29.99418664,-89.89048694,-14.7990,,,,,,
6160,39.24,24394.73,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99418811,-89.89048504,-14.7874,,,,,,
6170,40.71,24433.97,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99425947,-89.89039171,-14.7889,,,,,,
6170,,24453.38,,metal loss-corrosion,10,,0.59,0.63,1:15,OD,,pitting,10,-19.41,21.3,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99429558,-89.89034641,-15.0398,,,,,,
6170,,24473.92,,metal loss-corrosion,16,,1.38,1.06,11:11,OD,,pitting,10,-39.95,0.76,6.20,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1756.00,,,,29.99433373,-89.89029837,-14.9597,,,,,,
6180,41.21,24474.68,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99433513,-89.89029659,-14.9569,,,,,,
6190,42.23,24515.89,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99441122,-89.89019977,-15.4030,,,,,,
6190,,24531.54,,metal loss-corrosion,6,,0.67,0.47,1:29,OD,1137,pitting,10,-15.65,26.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99443942,-89.89016229,-15.5137,,,,,,
6190,,24531.54,,cluster,10,,5.41,1.62,12:52,OD,1137,,,-15.65,26.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99443942,-89.89016229,-15.5137,,,,,,
6190,,24531.56,,metal loss-corrosion,10,,0.59,0.43,2:01,OD,1137,circumferential slotting,10,-15.67,26.56,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99443945,-89.89016224,-15.5137,,,,,,
6190,,24531.58,,metal loss-corrosion,8,,1.10,0.71,12:52,OD,1137,pitting,10,-15.69,26.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99443949,-89.89016220,-15.5138,,,,,,
6190,,24531.60,,metal loss-corrosion,9,,0.79,0.94,1:29,OD,1137,pitting,10,-15.71,26.52,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99443952,-89.89016215,-15.5139,,,,,,
6200,41.49,24558.12,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99448741,-89.89009873,-15.6491,,,,,,
6210,37.55,24599.61,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99456431,-89.89000154,-15.7261,,,,,,
6210,,24602.40,,metal loss-manufacturing anomaly,20,,1.12,0.43,5:11,N/A,,circumferential slotting,10,-2.78,34.76,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99456946,-89.88999500,-15.7237,,,,,,
6220,40.73,24637.16,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99463357,-89.88991328,-16.3032,,,,,,
6220,,24670.77,,cluster,13,,2.55,2.13,8:50,OD,1138,,,-33.61,7.11,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1734.00,,,,29.99469560,-89.88983428,-16.5040,,,,,,
6220,,24670.77,,metal loss-corrosion,13,,0.59,2.13,9:18,OD,1138,axial grooving,15,-33.61,7.11,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99469560,-89.88983428,-16.5040,,,,,,
6220,,24670.85,,metal loss-corrosion,6,,1.06,0.47,8:50,OD,1138,circumferential slotting,10,-33.69,7.03,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99469575,-89.88983409,-16.5035,,,,,,
6220,,24674.09,,cluster,13,,6.00,3.51,11:56,OD,1139,,,-36.93,3.8,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1706.00,,,,29.99470163,-89.88982640,-16.4808,,,,,,
6220,,24674.09,,metal loss-corrosion,13,,2.52,1.42,11:56,OD,1139,pitting,10,-36.93,3.8,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99470163,-89.88982640,-16.4808,,,,,,
6220,,24674.14,,metal loss-corrosion,13,,1.18,1.26,1:05,OD,1139,pitting,10,-36.98,3.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99470173,-89.88982627,-16.4804,,,,,,
6220,,24674.26,,metal loss-corrosion,7,,0.59,0.32,12:42,OD,1139,circumferential slotting,10,-37.09,3.63,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99470194,-89.88982600,-16.4796,,,,,,
6220,,24674.34,,metal loss-corrosion,9,,0.79,0.47,1:09,OD,1139,circumferential slotting,10,-37.18,3.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99470209,-89.88982580,-16.4791,,,,,,
6220,,24674.54,,metal loss-corrosion,14,,1.15,0.43,12:49,OD,1140,circumferential slotting,10,-37.38,3.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99470246,-89.88982531,-16.4776,,,,,,
6220,,24674.54,,cluster,14,,4.29,3.17,12:04,OD,1140,,,-37.38,3.34,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1708.00,,,,29.99470246,-89.88982531,-16.4776,,,,,,
6220,,24674.65,,metal loss-corrosion,7,,1.06,1.93,12:04,OD,1140,pitting,10,-37.49,3.24,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99470265,-89.88982507,-16.4770,,,,,,
6220,,24674.76,,metal loss-corrosion,10,,0.83,0.55,10:10,OD,,pitting,10,-37.6,3.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99470286,-89.88982480,-16.4763,,,,,,
6230,41.00,24677.89,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99470856,-89.88981739,-16.4571,,,,,,
6230,,24679.78,,metal loss-corrosion,11,,0.59,1.02,1:10,OD,1141,pitting,10,-1.89,39.11,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99471202,-89.88981290,-16.4448,,,,,,
6230,,24679.78,,cluster,11,,3.17,1.66,12:33,OD,1141,,,-1.89,39.11,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99471202,-89.88981290,-16.4448,,,,,,
6230,,24679.84,,metal loss-corrosion,7,,1.18,0.91,12:33,OD,1141,pitting,10,-1.96,39.04,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99471214,-89.88981275,-16.4443,,,,,,
6230,,24680.56,,metal loss-corrosion,7,,0.59,0.94,1:56,OD,1142,pitting,10,-2.67,38.33,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99471344,-89.88981105,-16.4395,,,,,,
6230,,24680.56,,cluster,12,,5.90,2.35,12:40,OD,1142,,,-2.67,38.33,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99471344,-89.88981105,-16.4395,,,,,,
6230,,24680.67,,metal loss-corrosion,12,,0.87,0.71,1:17,OD,1142,pitting,10,-2.79,38.22,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99471365,-89.88981079,-16.4388,,,,,,
6230,,24680.67,,metal loss-corrosion,8,,0.59,0.98,12:40,OD,1142,pitting,10,-2.79,38.21,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99471365,-89.88981078,-16.4388,,,,,,
6230,,24681.07,,metal loss-corrosion,10,,0.79,0.55,9:01,OD,,pitting,10,-3.19,37.82,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99471438,-89.88980984,-16.4361,,,,,,
6230,,24681.75,,cluster,15,,10.30,2.75,10:54,OD,1143,,,-3.86,37.14,5.60,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1712.00,,,,29.99471562,-89.88980824,-16.4316,,,,,,
6230,,24681.75,,metal loss-corrosion,7,,0.59,0.47,12:28,OD,1143,circumferential slotting,10,-3.86,37.14,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99471562,-89.88980824,-16.4316,,,,,,
6230,,24681.79,,metal loss-corrosion,15,,0.59,1.50,1:13,OD,1143,axial grooving,15,-3.9,37.1,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99471569,-89.88980815,-16.4313,,,,,,
6230,,24681.83,,metal loss-corrosion,7,,2.13,1.06,12:20,OD,1143,circumferential grooving,10,-3.94,37.06,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99471576,-89.88980805,-16.4310,,,,,,
6230,,24681.85,,metal loss-corrosion,14,,0.59,1.58,11:56,OD,1143,axial grooving,15,-3.96,37.04,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99471580,-89.88980800,-16.4309,,,,,,
6230,,24681.86,,metal loss-corrosion,15,,0.63,0.75,11:30,OD,1143,pitting,10,-3.97,37.03,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99471581,-89.88980798,-16.4308,,,,,,
6230,,24681.86,,metal loss-corrosion,8,,0.59,0.87,10:54,OD,1143,pitting,10,-3.97,37.03,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99471581,-89.88980798,-16.4308,,,,,,
6230,,24682.07,,metal loss-corrosion,15,,0.63,2.01,9:31,OD,,axial grooving,15,-4.19,36.81,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1731.00,,,,29.99471621,-89.88980747,-16.4294,,,,,,
6230,,24683.01,,metal loss-corrosion,10,,1.26,0.87,11:55,OD,,pitting,10,-5.13,35.87,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99471794,-89.88980524,-16.4233,,,,,,
6230,,24683.67,,metal loss-corrosion,12,,0.63,0.43,10:08,OD,,circumferential slotting,10,-5.79,35.21,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99471914,-89.88980368,-16.4194,,,,,,
6230,,24683.87,,cluster,10,,3.42,2.02,10:22,OD,1144,,,-5.98,35.02,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99471950,-89.88980321,-16.4183,,,,,,
6230,,24683.87,,metal loss-corrosion,5,,0.94,0.63,10:22,OD,1144,pitting,10,-5.98,35.02,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99471950,-89.88980321,-16.4183,,,,,,
6230,,24683.93,,metal loss-corrosion,6,,0.91,1.26,10:58,OD,1144,pitting,10,-6.05,34.95,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99471962,-89.88980306,-16.4179,,,,,,
6230,,24683.98,,metal loss-corrosion,13,,0.83,0.79,12:28,OD,,pitting,10,-6.09,34.91,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,29.99471970,-89.88980295,-16.4176,,,,,,
6230,,24683.98,,metal loss-corrosion,10,,0.59,0.47,10:33,OD,1144,circumferential slotting,10,-6.1,34.9,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99471971,-89.88980295,-16.4176,,,,,,
6230,,24684.25,,metal loss-corrosion,12,,0.59,0.63,10:42,OD,1145,pitting,10,-6.37,34.63,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99472020,-89.88980230,-16.4160,,,,,,
6230,,24684.25,,cluster,12,,3.21,2.01,10:06,OD,1145,,,-6.37,34.63,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99472020,-89.88980230,-16.4160,,,,,,
6230,,24684.33,,metal loss-corrosion,6,,0.59,0.67,10:06,OD,1145,pitting,10,-6.44,34.56,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99472034,-89.88980212,-16.4155,,,,,,
6230,,24684.36,,metal loss-corrosion,8,,1.18,0.75,10:35,OD,1145,pitting,10,-6.47,34.53,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99472040,-89.88980205,-16.4153,,,,,,
6230,,24685.97,,cluster,11,,7.92,1.89,10:15,OD,1146,,,-8.08,32.92,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99472334,-89.88979825,-16.4072,,,,,,
6230,,24685.97,,metal loss-corrosion,9,,0.59,0.51,10:23,OD,1146,pitting,10,-8.08,32.92,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99472334,-89.88979825,-16.4072,,,,,,
6230,,24686.00,,metal loss-corrosion,9,,0.59,0.94,12:00,OD,1146,pitting,10,-8.12,32.88,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99472341,-89.88979817,-16.4071,,,,,,
6230,,24686.02,,metal loss-corrosion,11,,0.59,0.55,10:41,OD,1146,pitting,10,-8.13,32.87,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99472344,-89.88979813,-16.4070,,,,,,
6230,,24686.03,,metal loss-corrosion,9,,0.63,0.59,10:15,OD,1146,pitting,10,-8.15,32.85,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99472346,-89.88979809,-16.4069,,,,,,
6230,,24686.04,,metal loss-corrosion,5,,1.22,1.06,11:12,OD,1146,pitting,10,-8.15,32.85,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99472347,-89.88979809,-16.4069,,,,,,
6230,,24686.57,,cluster,13,,3.09,3.11,10:12,OD,1147,,,-8.68,32.32,5.60,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1713.00,,,,29.99472444,-89.88979683,-16.4043,,,,,,
6230,,24686.57,,metal loss-corrosion,13,,0.63,0.51,10:12,OD,1147,circumferential slotting,10,-8.68,32.32,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99472444,-89.88979683,-16.4043,,,,,,
6230,,24686.67,,metal loss-corrosion,12,,0.59,0.47,10:38,OD,1147,circumferential slotting,10,-8.79,32.21,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99472464,-89.88979658,-16.4038,,,,,,
6230,,24686.79,,metal loss-corrosion,7,,0.79,0.39,10:45,OD,1147,circumferential slotting,10,-8.91,32.09,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99472486,-89.88979630,-16.4033,,,,,,
6230,,24687.95,,metal loss-corrosion,11,,0.59,1.61,11:19,OD,,axial grooving,15,-10.07,30.93,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99472699,-89.88979356,-16.3986,,,,,,
6230,,24690.84,,cluster,13,,0.79,2.06,10:07,OD,1148,,,-12.95,28.05,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1736.00,,,,29.99473229,-89.88978676,-16.3885,,,,,,
6230,,24690.84,,metal loss-corrosion,13,,0.59,1.14,10:08,OD,1148,pitting,10,-12.95,28.05,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99473229,-89.88978676,-16.3885,,,,,,
6230,,24690.97,,metal loss-corrosion,9,,0.79,0.55,10:07,OD,1148,pitting,10,-13.08,27.92,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99473253,-89.88978646,-16.3882,,,,,,
6230,,24707.44,,cluster,10,,0.63,1.70,9:05,OD,1149,,,-29.55,11.45,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99476287,-89.88974769,-16.4088,,,,,,
6230,,24707.44,,metal loss-corrosion,6,,0.59,0.75,9:05,OD,1149,pitting,10,-29.55,11.45,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99476287,-89.88974769,-16.4088,,,,,,
6230,,24707.52,,metal loss-corrosion,10,,0.63,0.67,9:05,OD,1149,pitting,10,-29.64,11.37,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99476303,-89.88974749,-16.4094,,,,,,
6230,,24708.21,,cluster,11,,0.87,2.42,3:44,OD,1150,,,-30.33,10.67,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99476431,-89.88974586,-16.4139,,,,,,
6230,,24708.21,,metal loss-corrosion,11,,0.87,0.75,3:44,OD,1150,pitting,10,-30.33,10.67,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99476431,-89.88974586,-16.4139,,,,,,
6230,,24708.36,,metal loss-corrosion,7,,0.71,0.71,3:44,OD,1150,pitting,10,-30.47,10.53,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99476457,-89.88974553,-16.4148,,,,,,
6240,42.32,24718.89,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99478399,-89.88972076,-16.5046,,,,,,
6240,,24739.22,,metal loss-corrosion,11,,0.98,1.97,10:11,OD,,axial grooving,15,-20.33,21.99,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99482101,-89.88967246,-16.8296,,,,,,
6250,42.50,24761.21,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99486035,-89.88961954,-17.0864,,,,,,
6260,41.66,24803.71,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99493686,-89.88951766,-16.8458,,,,,,
6260,,24824.93,,cluster,13,,0.77,1.52,2:10,OD,1151,,,-21.22,20.45,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1748.00,,,,29.99497577,-89.88946754,-17.0004,,,,,,
6260,,24824.93,,metal loss-corrosion,8,,0.59,0.47,2:10,OD,1151,pitting,10,-21.22,20.45,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99497577,-89.88946754,-17.0004,,,,,,
6260,,24825.01,,metal loss-corrosion,13,,0.63,0.55,2:12,OD,1151,pitting,10,-21.3,20.37,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99497592,-89.88946735,-17.0017,,,,,,
6270,42.11,24845.38,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99501299,-89.88941899,-17.4898,,,,,,
6270,,24846.63,,metal loss-corrosion,19,,0.59,1.85,1:56,OD,1152,axial grooving,15,-1.26,40.85,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99501527,-89.88941598,-17.5249,,,,,,
6270,,24846.63,,cluster,19,,2.39,1.85,1:56,OD,1152,,,-1.26,40.85,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.66,,,1725.00,,,,29.99501527,-89.88941598,-17.5249,,,,,,
