Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
6270,,24846.64,,metal loss-corrosion,6,,0.79,0.55,2:19,OD,1152,pitting,10,-1.26,40.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99501527,-89.88941598,-17.5250,,,,,,
6280,38.60,24887.48,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99508819,-89.88931753,-18.2359,,,,,,
6290,41.98,24926.08,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99515783,-89.88922518,-18.6743,,,,,,
6300,41.36,24968.06,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99523533,-89.88912655,-18.4925,,,,,,
6310,42.58,25009.42,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99531178,-89.88902946,-18.5292,,,,,,
6320,42.82,25052.00,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99539082,-89.88892985,-18.7338,,,,,,
6330,40.65,25094.81,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99546937,-89.88882874,-17.8862,,,,,,
6330,,25107.03,,metal loss-corrosion,10,,1.93,1.30,1:25,OD,,pitting,10,-12.22,28.43,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99549147,-89.88879955,-17.7845,,,,,,
6340,41.72,25135.47,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99554399,-89.88873276,-17.4838,,,,,,
6340,,25137.97,,manufacturing anomaly,,,,,12:15,N/A,,,,-2.5,39.22,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99554861,-89.88872687,-17.4193,,,,,,
6340,,25162.90,,metal loss-corrosion,18,,0.59,0.51,8:47,OD,,pitting,10,-27.43,14.29,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,29.99559385,-89.88866750,-16.7815,,,,,,
6350,38.85,25177.19,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99561959,-89.88863327,-16.6466,,,,,,
6350,,25180.49,,metal loss-corrosion,12,,0.63,0.59,8:41,OD,,pitting,10,-3.3,35.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99562557,-89.88862542,-16.6389,,,,,,
6350,,25193.93,,cluster,15,,1.99,0.94,1:54,OD,1153,,,-16.74,22.1,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,29.99565021,-89.88859363,-16.6214,,,,,,
6350,,25193.93,,metal loss-corrosion,15,,0.59,0.55,2:14,OD,1153,pitting,10,-16.74,22.1,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99565021,-89.88859363,-16.6214,,,,,,
6350,,25193.96,,metal loss-corrosion,12,,0.59,0.67,1:54,OD,1153,pitting,10,-16.77,22.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99565025,-89.88859358,-16.6213,,,,,,
6350,,25197.58,,cluster,10,,6.29,2.42,12:45,OD,1154,,,-20.39,18.46,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99565693,-89.88858506,-16.6055,,,,,,
6350,,25197.58,,metal loss-corrosion,10,,3.70,2.09,12:45,OD,1154,general,10,-20.39,18.46,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99565693,-89.88858506,-16.6055,,,,,,
6350,,25197.72,,metal loss-corrosion,10,,0.63,0.71,2:06,OD,1154,pitting,10,-20.53,18.31,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99565720,-89.88858472,-16.6048,,,,,,
6350,,25205.53,,metal loss-corrosion,12,,0.67,1.22,2:57,OD,,pitting,10,-28.34,10.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99567165,-89.88856639,-16.5388,,,,,,
6350,,25206.01,,metal loss-corrosion,11,,0.94,0.55,1:56,OD,,pitting,10,-28.82,10.03,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99567253,-89.88856527,-16.5329,,,,,,
6350,,25209.52,,metal loss-corrosion,5,,3.82,1.22,1:03,OD,1155,circumferential grooving,10,-32.33,6.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99567902,-89.88855703,-16.4850,,,,,,
6350,,25209.52,,cluster,16,,6.16,1.58,1:01,OD,1155,,,-32.33,6.51,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1741.00,,,,29.99567902,-89.88855703,-16.4850,,,,,,
6350,,25209.58,,metal loss-corrosion,6,,1.06,0.91,2:14,OD,1155,pitting,10,-32.39,6.46,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99567912,-89.88855690,-16.4842,,,,,,
6350,,25209.60,,metal loss-corrosion,16,,0.79,0.67,1:01,OD,1155,pitting,10,-32.41,6.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99567916,-89.88855685,-16.4839,,,,,,
6350,,25209.77,,metal loss-corrosion,16,,0.59,1.46,1:46,OD,1156,axial grooving,15,-32.58,6.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99567948,-89.88855645,-16.4813,,,,,,
6350,,25209.77,,cluster,16,,2.98,1.46,1:46,OD,1156,,,-32.58,6.27,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1745.00,,,,29.99567948,-89.88855645,-16.4813,,,,,,
6350,,25209.82,,metal loss-corrosion,6,,1.02,0.67,2:14,OD,1156,pitting,10,-32.63,6.21,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99567958,-89.88855632,-16.4804,,,,,,
6350,,25215.78,,cluster,14,,0.87,1.68,12:11,OD,1157,,,-38.59,0.25,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1742.00,,,,29.99569055,-89.88854229,-16.3706,,,,,,
6350,,25215.78,,metal loss-corrosion,9,,0.59,0.51,12:11,OD,1157,pitting,10,-38.59,0.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99569055,-89.88854229,-16.3706,,,,,,
6350,,25215.87,,metal loss-corrosion,14,,0.87,0.67,12:11,OD,1157,pitting,10,-38.68,0.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99569071,-89.88854209,-16.3689,,,,,,
6360,41.90,25216.04,,GirthWeld,,,,,,,,,,,,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99569102,-89.88854169,-16.3653,,,,,,
6370,42.81,25257.93,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99576692,-89.88844175,-15.9265,,,,,,
6380,41.95,25300.74,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99584578,-89.88834100,-15.5050,,,,,,
6380,,25322.30,,metal loss-manufacturing anomaly,13,,2.05,0.47,7:04,N/A,,circumferential slotting,10,-21.56,20.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99588470,-89.88828943,-15.4409,,,,,,
6390,37.06,25342.69,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99592215,-89.88824134,-15.7138,,,,,,
6400,42.69,25379.75,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99598994,-89.88815360,-15.6347,,,,,,
6400,,25381.49,,metal loss-corrosion,10,,0.63,0.39,2:07,OD,,circumferential slotting,10,-1.75,40.95,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99599308,-89.88814941,-15.6359,,,,,,
6400,,25407.55,,metal loss-corrosion,10,,0.63,0.47,3:47,OD,,pitting,10,-27.8,14.89,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99604017,-89.88808715,-15.8626,,,,,,
6400,,25419.51,,metal loss-corrosion,11,,0.63,0.63,9:18,OD,,pitting,10,-39.77,2.92,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99606223,-89.88805901,-15.9299,,,,,,
6400,,25420.41,,metal loss-corrosion,11,,1.42,1.06,8:56,OD,,pitting,10,-40.67,2.03,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99606389,-89.88805690,-15.9296,,,,,,
6400,,25420.61,,cluster,15,,1.92,1.16,9:25,OD,1158,,,-40.86,1.83,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1755.00,,,,29.99606424,-89.88805644,-15.9295,,,,,,
6400,,25420.61,,metal loss-corrosion,15,,0.59,0.67,9:25,OD,1158,pitting,10,-40.86,1.83,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99606424,-89.88805644,-15.9295,,,,,,
6400,,25420.62,,metal loss-corrosion,7,,0.59,0.94,9:44,OD,1158,pitting,10,-40.88,1.82,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99606428,-89.88805640,-15.9295,,,,,,
6410,39.56,25422.44,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99606762,-89.88805213,-15.9337,,,,,,
6420,42.41,25462.00,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99613857,-89.88795708,-16.1278,,,,,,
6420,,25489.41,,metal loss-corrosion,18,,0.59,0.39,12:17,OD,,circumferential slotting,10,-27.42,15,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,29.99618790,-89.88789136,-16.4629,,,,,,
6430,35.79,25504.41,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99621543,-89.88785595,-16.5074,,,,,,
6440,42.20,25540.20,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99627986,-89.88777019,-16.2338,,,,,,
6440,,25574.74,,metal loss-corrosion,13,,0.75,0.83,10:10,OD,,pitting,10,-34.55,7.66,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,29.99634313,-89.88768848,-16.0785,,,,,,
6440,,25575.74,,metal loss-corrosion,11,,0.67,0.55,10:44,OD,,pitting,10,-35.54,6.66,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99634495,-89.88768611,-16.0557,,,,,,
6440,,25575.89,,metal loss-corrosion,8,,0.59,0.75,10:13,OD,1159,pitting,10,-35.69,6.52,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99634521,-89.88768577,-16.0525,,,,,,
6440,,25575.89,,cluster,14,,3.70,3.16,9:53,OD,1159,,,-35.69,6.52,5.90,6.90,0.344,52000,ERW,1440,0.84,,,1.65,,,1708.00,,,,29.99634521,-89.88768577,-16.0525,,,,,,
6440,,25575.91,,metal loss-corrosion,10,,0.91,0.55,10:33,OD,1159,pitting,10,-35.71,6.5,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99634525,-89.88768572,-16.0520,,,,,,
6440,,25575.99,,metal loss-corrosion,14,,0.59,0.55,10:23,OD,1159,pitting,10,-35.79,6.41,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99634540,-89.88768553,-16.0501,,,,,,
6440,,25576.00,,metal loss-corrosion,7,,0.59,0.83,9:53,OD,1159,pitting,10,-35.8,6.4,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99634542,-89.88768550,-16.0498,,,,,,
6440,,25576.10,,metal loss-corrosion,13,,0.75,0.59,10:21,OD,1159,pitting,10,-35.9,6.3,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99634560,-89.88768527,-16.0478,,,,,,
6450,41.80,25582.40,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99635704,-89.88767025,-15.9216,,,,,,
6450,,25584.46,,metal loss-corrosion,12,,0.63,0.98,8:50,OD,,pitting,10,-2.06,39.75,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99636075,-89.88766533,-15.8831,,,,,,
6460,37.34,25624.20,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99643242,-89.88757022,-15.9765,,,,,,
6470,42.61,25661.54,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99650121,-89.88748232,-16.0888,,,,,,
6480,40.78,25704.16,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99657830,-89.88738061,-16.8429,,,,,,
6490,35.23,25744.94,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99665174,-89.88728299,-18.0478,,,,,,
,,25750.00,,Area Start BSTR #009 - 0.15% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
6500,40.08,25780.17,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99671553,-89.88719898,-18.7847,,,,,,
6510,42.33,25820.25,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99678859,-89.88710429,-21.4848,,,,,,
6520,42.05,25862.58,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99686428,-89.88700320,-25.4426,,,,,,
6530,38.52,25904.63,,GirthWeld,,,,,,,,,,,,5.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99694026,-89.88690372,-29.6703,,,,,,
6540,43.02,25943.15,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99701082,-89.88681308,-32.3105,,,,,,
6550,42.56,25986.17,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99708781,-89.88670987,-34.5952,,,,,,
6560,42.67,26028.72,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99716434,-89.88660820,-37.1815,,,,,,
6570,34.99,26071.39,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99724224,-89.88650706,-37.8161,,,,,,
6580,39.49,26106.38,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99730451,-89.88642254,-36.8781,,,,,,
6590,41.80,26145.88,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99737514,-89.88632774,-34.2333,,,,,,
6600,39.66,26187.68,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99745189,-89.88622983,-30.1473,,,,,,
6610,42.37,26227.33,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99752360,-89.88613555,-27.0697,,,,,,
6620,38.30,26269.70,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99759991,-89.88603424,-24.8970,,,,,,
6630,41.94,26308.00,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99767004,-89.88594395,-22.2812,,,,,,
6640,41.87,26349.94,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99774714,-89.88584511,-20.9643,,,,,,
6650,33.86,26391.81,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99782265,-89.88574504,-19.0339,,,,,,
6660,42.59,26425.67,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99788444,-89.88566484,-17.3896,,,,,,
,,26460.00,,Area End BSTR #009 - 0.15% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
6670,42.77,26468.26,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99796254,-89.88556423,-17.1663,,,,,,
6680,41.90,26511.02,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99804113,-89.88546339,-17.7814,,,,,,
6690,39.12,26552.92,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99811759,-89.88536398,-17.6625,,,,,,
6690,,26588.24,,cluster,10,,1.92,2.27,9:01,OD,1160,,,-35.31,3.81,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99818289,-89.88528113,-17.7898,,,,,,
6690,,26588.24,,metal loss-corrosion,10,,0.59,0.79,9:01,OD,1160,pitting,10,-35.31,3.81,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99818289,-89.88528113,-17.7898,,,,,,
6690,,26588.38,,metal loss-corrosion,6,,0.94,0.59,9:15,OD,1160,pitting,10,-35.45,3.67,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99818315,-89.88528080,-17.7886,,,,,,
6690,,26588.54,,metal loss-corrosion,10,,1.14,0.51,9:22,OD,,circumferential grooving,10,-35.62,3.5,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99818346,-89.88528041,-17.7871,,,,,,
6690,,26590.72,,cluster,17,,2.55,1.45,8:51,OD,1161,,,-37.79,1.32,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1743.00,,,,29.99818749,-89.88527531,-17.7639,,,,,,
6690,,26590.72,,metal loss-corrosion,17,,0.59,0.83,9:19,OD,1161,pitting,10,-37.79,1.32,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99818749,-89.88527531,-17.7639,,,,,,
6690,,26590.79,,metal loss-corrosion,15,,0.93,0.55,8:51,OD,1161,pitting,10,-37.87,1.25,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99818763,-89.88527513,-17.7631,,,,,,
6700,40.99,26592.04,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99818994,-89.88527220,-17.7475,,,,,,
6710,32.41,26633.04,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99826430,-89.88517452,-17.6636,,,,,,
6720,41.42,26665.44,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99832417,-89.88509841,-17.8443,,,,,,
6730,39.94,26706.87,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99839898,-89.88499937,-17.7978,,,,,,
6740,41.95,26746.81,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99847253,-89.88490532,-17.7633,,,,,,
6740,,26761.12,,metal loss-manufacturing anomaly,10,,4.49,0.98,5:30,N/A,,circumferential grooving,10,-14.31,27.64,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99849839,-89.88487112,-17.5036,,,,,,
6750,43.04,26788.76,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99854853,-89.88480527,-17.5571,,,,,,
6760,38.63,26831.80,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99862697,-89.88470308,-17.2245,,,,,,
6770,42.62,26870.43,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99869733,-89.88461134,-17.7070,,,,,,
6770,,26870.72,,metal loss-corrosion,11,,0.98,0.79,12:00,OD,,pitting,10,-0.29,42.33,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99869786,-89.88461066,-17.7076,,,,,,
6780,37.63,26913.05,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99877457,-89.88450971,-17.9033,,,,,,
6790,41.81,26950.69,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99884354,-89.88442080,-18.7752,,,,,,
6800,39.15,26992.50,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99891927,-89.88432110,-19.2653,,,,,,
6810,42.10,27031.64,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99899021,-89.88422782,-20.2613,,,,,,
6820,38.44,27073.75,,GirthWeld,,,,,,,,,,,,5.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99906773,-89.88412870,-20.9412,,,,,,
6830,42.46,27112.18,,GirthWeld,,,,,,,,,,,,5.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99913871,-89.88403839,-21.1411,,,,,,
6840,37.31,27154.64,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99921590,-89.88393740,-21.3268,,,,,,
6850,39.23,27191.95,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99928271,-89.88384760,-21.1841,,,,,,
6850,,27192.85,,metal loss-corrosion,12,,0.63,0.91,9:07,OD,,pitting,10,-0.9,38.33,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99928432,-89.88384544,-21.1754,,,,,,
6850,,27200.18,,metal loss-manufacturing anomaly,19,,1.10,0.75,9:55,N/A,,pitting,10,-8.23,31,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99929746,-89.88382782,-21.0860,,,,,,
6860,41.40,27231.19,,GirthWeld,,,,,,,,,,,,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99935354,-89.88375377,-20.6604,,,,,,
6870,40.96,27272.59,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99942942,-89.88365590,-20.3041,,,,,,
6880,37.49,27313.55,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99950451,-89.88355910,-20.5881,,,,,,
6890,43.02,27351.04,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99957210,-89.88346937,-21.0667,,,,,,
6900,40.21,27394.05,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99964911,-89.88336584,-20.8005,,,,,,
6910,37.03,27434.26,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,29.99972179,-89.88326976,-20.4246,,,,,,
6920,41.35,27471.29,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99978985,-89.88318243,-20.3880,,,,,,
6930,41.35,27512.65,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99986553,-89.88308455,-20.1245,,,,,,
6940,41.90,27554.00,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,29.99994090,-89.88298637,-20.2865,,,,,,
6950,41.93,27595.90,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00001812,-89.88288779,-19.5428,,,,,,
6960,36.27,27637.83,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00009450,-89.88278819,-19.2058,,,,,,
6970,39.71,27674.10,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00016167,-89.88270318,-18.3475,,,,,,
6970,,27699.65,,cluster,11,,3.87,1.96,7:49,OD,1162,,,-25.55,14.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00020831,-89.88264258,-17.9673,,,,,,
6970,,27699.65,,metal loss-corrosion,9,,0.79,0.98,8:05,OD,1162,pitting,10,-25.55,14.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00020831,-89.88264258,-17.9673,,,,,,
6970,,27699.75,,metal loss-corrosion,6,,0.59,0.63,8:36,OD,1162,pitting,10,-25.64,14.07,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00020847,-89.88264236,-17.9667,,,,,,
6970,,27699.77,,metal loss-corrosion,11,,0.79,0.59,7:49,OD,1162,pitting,10,-25.67,14.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00020852,-89.88264231,-17.9666,,,,,,
6970,,27701.65,,metal loss-corrosion,15,,0.75,1.06,9:09,OD,,pitting,10,-27.55,12.17,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1757.00,,,,30.00021199,-89.88263789,-17.9563,,,,,,
6970,,27702.55,,cluster,10,,2.69,1.08,9:08,OD,1163,,,-28.45,11.26,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00021366,-89.88263577,-17.9510,,,,,,
6970,,27702.55,,metal loss-corrosion,10,,0.67,0.67,9:37,OD,1163,pitting,10,-28.45,11.26,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00021366,-89.88263577,-17.9510,,,,,,
6970,,27702.59,,metal loss-corrosion,9,,0.59,0.67,9:08,OD,1163,pitting,10,-28.49,11.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00021373,-89.88263569,-17.9508,,,,,,
6970,,27703.04,,metal loss-corrosion,15,,0.59,0.63,9:49,OD,,pitting,10,-28.94,10.77,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.00021456,-89.88263463,-17.9481,,,,,,
6970,,27703.05,,metal loss-corrosion,10,,0.75,0.67,8:58,OD,,pitting,10,-28.95,10.76,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00021459,-89.88263460,-17.9480,,,,,,
6970,,27703.25,,cluster,11,,2.69,2.44,8:21,OD,1164,,,-29.15,10.56,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00021496,-89.88263413,-17.9468,,,,,,
6970,,27703.25,,metal loss-corrosion,7,,0.59,0.43,8:46,OD,1164,circumferential slotting,10,-29.15,10.56,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00021496,-89.88263413,-17.9468,,,,,,
6970,,27703.33,,metal loss-corrosion,9,,0.63,0.87,8:21,OD,1164,pitting,10,-29.23,10.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00021511,-89.88263394,-17.9463,,,,,,
6970,,27703.39,,metal loss-corrosion,11,,0.59,0.79,8:51,OD,1164,pitting,10,-29.29,10.42,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00021522,-89.88263381,-17.9460,,,,,,
6970,,27703.61,,metal loss-corrosion,10,,0.59,0.75,9:39,OD,,pitting,10,-29.5,10.21,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00021561,-89.88263330,-17.9447,,,,,,
6970,,27704.23,,metal loss-corrosion,13,,0.94,0.79,9:24,OD,,pitting,10,-30.12,9.59,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,30.00021677,-89.88263186,-17.9410,,,,,,
6970,,27704.59,,cluster,17,,2.62,2.25,8:42,OD,1165,,,-30.49,9.22,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1718.00,,,,30.00021745,-89.88263100,-17.9388,,,,,,
6970,,27704.59,,metal loss-corrosion,17,,0.59,2.09,9:11,OD,1165,axial grooving,15,-30.49,9.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00021745,-89.88263100,-17.9388,,,,,,
6970,,27704.70,,metal loss-corrosion,8,,1.26,0.94,8:42,OD,1165,pitting,10,-30.6,9.11,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00021765,-89.88263075,-17.9381,,,,,,
6970,,27704.93,,metal loss-corrosion,12,,1.85,1.61,9:20,OD,1166,general,10,-30.82,8.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00021807,-89.88263022,-17.9367,,,,,,
6970,,27704.93,,cluster,12,,3.53,2.76,8:56,OD,1166,,,-30.82,8.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00021807,-89.88263022,-17.9367,,,,,,
6970,,27705.12,,metal loss-corrosion,9,,0.59,0.47,8:56,OD,1166,circumferential slotting,10,-31.02,8.7,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00021843,-89.88262977,-17.9356,,,,,,
6970,,27705.69,,metal loss-corrosion,10,,0.67,0.75,10:41,OD,,pitting,10,-31.59,8.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00021949,-89.88262843,-17.9321,,,,,,
6970,,27705.76,,cluster,17,,1.02,2.57,9:05,OD,1167,,,-31.65,8.06,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1709.00,,,,30.00021961,-89.88262828,-17.9318,,,,,,
6970,,27705.76,,metal loss-corrosion,17,,0.59,0.94,9:07,OD,1167,pitting,10,-31.65,8.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00021961,-89.88262828,-17.9318,,,,,,
6970,,27705.91,,metal loss-corrosion,6,,1.02,0.71,9:05,OD,1167,pitting,10,-31.81,7.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00021990,-89.88262792,-17.9309,,,,,,
6970,,27706.07,,metal loss-corrosion,10,,0.59,0.47,10:40,OD,,circumferential slotting,10,-31.97,7.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00022020,-89.88262754,-17.9299,,,,,,
6970,,27706.26,,metal loss-corrosion,10,,0.75,0.75,9:31,OD,,pitting,10,-32.16,7.56,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00022055,-89.88262711,-17.9289,,,,,,
6970,,27706.43,,metal loss-corrosion,14,,0.87,0.94,9:26,OD,,pitting,10,-32.32,7.39,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,30.00022086,-89.88262672,-17.9279,,,,,,
6970,,27707.15,,metal loss-corrosion,18,,0.75,0.67,9:41,OD,,pitting,10,-33.05,6.66,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,30.00022221,-89.88262502,-17.9237,,,,,,
6970,,27707.31,,metal loss-corrosion,17,,0.71,0.83,10:53,OD,,pitting,10,-33.21,6.5,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,30.00022251,-89.88262465,-17.9228,,,,,,
6970,,27708.39,,metal loss-corrosion,18,,0.75,0.91,9:32,OD,,pitting,10,-34.28,5.43,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1758.00,,,,30.00022451,-89.88262214,-17.9167,,,,,,
6970,,27709.82,,metal loss-corrosion,10,,1.34,1.65,9:38,OD,,pitting,10,-35.72,3.99,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00022719,-89.88261880,-17.9087,,,,,,
6970,,27710.17,,cluster,17,,3.28,1.67,9:40,OD,1168,,,-36.07,3.64,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1737.00,,,,30.00022784,-89.88261798,-17.9065,,,,,,
6970,,27710.17,,metal loss-corrosion,8,,0.63,0.67,10:18,OD,1168,pitting,10,-36.07,3.64,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00022784,-89.88261798,-17.9065,,,,,,
6970,,27710.24,,metal loss-corrosion,17,,0.91,0.87,9:40,OD,1168,pitting,10,-36.14,3.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00022797,-89.88261782,-17.9061,,,,,,
6970,,27711.47,,metal loss-corrosion,13,,0.59,0.71,3:12,OD,,pitting,10,-37.37,2.35,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.00023026,-89.88261496,-17.8982,,,,,,
6970,,27711.58,,metal loss-corrosion,6,,0.94,1.65,11:28,OD,1169,pitting,10,-37.47,2.24,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00023046,-89.88261471,-17.8975,,,,,,
6970,,27711.58,,cluster,19,,4.09,1.65,10:43,OD,1169,,,-37.47,2.24,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1732.00,,,,30.00023046,-89.88261471,-17.8975,,,,,,
6970,,27711.59,,metal loss-corrosion,19,,1.02,1.14,10:43,OD,1169,pitting,10,-37.49,2.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00023049,-89.88261467,-17.8974,,,,,,
6970,,27711.65,,metal loss-corrosion,14,,0.71,1.06,3:12,OD,,pitting,10,-37.55,2.16,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1758.00,,,,30.00023060,-89.88261454,-17.8971,,,,,,
6970,,27712.00,,metal loss-corrosion,9,,0.87,0.55,10:14,OD,1170,pitting,10,-37.9,1.81,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00023126,-89.88261371,-17.8949,,,,,,
6970,,27712.00,,cluster,23,,3.66,2.09,9:34,OD,1170,,,-37.9,1.81,5.90,6.60,0.344,52000,ERW,1440,0.85,0.78,0.77,1.64,1.77,1.79,1704.00,1838,1861.00,,30.00023126,-89.88261371,-17.8949,,,,,,
6970,,27712.09,,metal loss-corrosion,23,,0.91,1.02,9:34,OD,1170,pitting,10,-37.99,1.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00023142,-89.88261351,-17.8945,,,,,,
6970,,27712.36,,cluster,22,,3.73,0.78,9:35,OD,1171,,,-38.26,1.45,5.90,6.60,0.344,52000,ERW,1440,0.82,0.76,0.76,1.7,1.84,1.84,1758.00,1905,1906.00,,30.00023193,-89.88261287,-17.8931,,,,,,
6970,,27712.36,,metal loss-corrosion,6,,1.22,0.59,10:11,OD,1171,circumferential grooving,10,-38.26,1.45,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00023193,-89.88261287,-17.8931,,,,,,
6970,,27712.37,,metal loss-corrosion,22,,0.71,0.67,9:35,OD,1171,pitting,10,-38.27,1.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00023194,-89.88261285,-17.8930,,,,,,
6970,,27712.54,,cluster,15,,4.19,2.67,9:34,OD,1172,,,-38.43,1.28,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1714.00,,,,30.00023225,-89.88261247,-17.8922,,,,,,
6970,,27712.54,,metal loss-corrosion,9,,0.91,1.93,10:21,OD,1172,axial grooving,15,-38.43,1.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00023225,-89.88261247,-17.8922,,,,,,
6970,,27712.58,,metal loss-corrosion,15,,1.30,0.63,9:39,OD,1172,circumferential grooving,10,-38.48,1.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00023233,-89.88261237,-17.8919,,,,,,
6970,,27712.69,,metal loss-corrosion,6,,0.91,0.83,9:34,OD,1172,pitting,10,-38.59,1.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00023254,-89.88261211,-17.8914,,,,,,
6980,40.33,27713.81,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00023463,-89.88260949,-17.8855,,,,,,
6980,,27715.14,,metal loss-corrosion,8,,0.75,1.26,9:54,OD,1173,pitting,10,-1.32,39.01,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00023710,-89.88260640,-17.8809,,,,,,
6980,,27715.14,,cluster,12,,2.56,1.39,9:28,OD,1173,,,-1.32,39.01,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00023710,-89.88260640,-17.8809,,,,,,
6980,,27715.14,,metal loss-corrosion,7,,0.59,0.35,9:29,OD,1173,circumferential slotting,10,-1.33,39,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00023711,-89.88260639,-17.8809,,,,,,
6980,,27715.22,,metal loss-corrosion,12,,0.59,0.43,9:28,OD,1173,circumferential slotting,10,-1.4,38.93,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00023724,-89.88260622,-17.8806,,,,,,
6990,38.66,27754.14,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00030846,-89.88251408,-17.9531,,,,,,
6990,,27756.60,,metal loss-corrosion,10,,0.59,0.51,6:48,OD,,pitting,10,-2.46,36.2,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00031294,-89.88250823,-17.9767,,,,,,
6990,,27756.85,,metal loss-corrosion,11,,0.79,1.69,12:22,OD,,axial grooving,15,-2.71,35.96,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00031339,-89.88250765,-17.9791,,,,,,
6990,,27757.89,,cluster,14,,2.10,2.08,7:16,OD,1174,,,-3.75,34.92,5.20,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1732.00,,,,30.00031529,-89.88250518,-17.9889,,,,,,
6990,,27757.89,,metal loss-corrosion,14,,0.59,0.51,7:16,OD,1174,pitting,10,-3.75,34.92,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00031529,-89.88250518,-17.9889,,,,,,
6990,,27757.99,,metal loss-corrosion,8,,0.63,0.87,7:37,OD,1174,pitting,10,-3.85,34.81,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00031547,-89.88250495,-17.9898,,,,,,
6990,,27790.53,,metal loss-corrosion,14,,0.67,0.63,9:36,OD,1175,pitting,10,-36.38,2.28,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00037584,-89.88242882,-18.5808,,,,,,
6990,,27790.53,,cluster,14,,4.15,1.69,9:05,OD,1175,,,-36.38,2.28,5.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1742.00,,,,30.00037584,-89.88242882,-18.5808,,,,,,
6990,,27790.54,,metal loss-corrosion,8,,0.59,0.91,9:56,OD,1175,pitting,10,-36.4,2.26,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00037587,-89.88242879,-18.5810,,,,,,
6990,,27790.60,,metal loss-corrosion,10,,0.82,0.83,9:05,OD,1175,pitting,10,-36.46,2.21,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00037597,-89.88242866,-18.5818,,,,,,
6990,,27790.86,,metal loss-corrosion,14,,0.79,0.96,9:55,OD,,pitting,10,-36.71,1.95,5.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,30.00037645,-89.88242806,-18.5848,,,,,,
7000,41.92,27792.80,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00038010,-89.88242353,-18.6064,,,,,,
7000,,27794.80,,metal loss-corrosion,13,,0.59,0.71,8:29,OD,,pitting,10,-2,39.92,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.00038383,-89.88241889,-18.6245,,,,,,
7000,,27796.15,,cluster,11,,2.57,1.77,9:10,OD,1176,,,-3.34,38.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00038634,-89.88241575,-18.6391,,,,,,
7000,,27796.15,,metal loss-corrosion,7,,1.10,0.91,9:31,OD,1176,pitting,10,-3.34,38.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00038634,-89.88241575,-18.6391,,,,,,
7000,,27796.16,,metal loss-corrosion,11,,0.59,1.65,9:10,OD,1176,axial grooving,15,-3.35,38.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00038635,-89.88241572,-18.6392,,,,,,
7000,,27829.03,,metal loss-corrosion,12,,0.59,0.47,1:11,OD,,pitting,10,-36.23,5.69,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00044622,-89.88233766,-19.3461,,,,,,
7000,,27829.07,,metal loss-corrosion,13,,0.75,1.06,12:29,OD,,pitting,10,-36.27,5.65,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,30.00044629,-89.88233756,-19.3479,,,,,,
7000,,27831.22,,metal loss-corrosion,17,,0.63,0.91,2:16,OD,,pitting,10,-38.42,3.5,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,30.00045016,-89.88233242,-19.4440,,,,,,
7000,,27832.39,,cluster,13,,8.10,1.85,12:39,OD,1177,,,-39.58,2.33,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1741.00,,,,30.00045226,-89.88232965,-19.5000,,,,,,
7000,,27832.39,,metal loss-corrosion,13,,0.59,1.85,1:42,OD,1177,axial grooving,15,-39.58,2.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00045226,-89.88232965,-19.5000,,,,,,
7000,,27832.40,,metal loss-corrosion,5,,3.23,1.53,12:39,OD,1177,general,10,-39.6,2.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00045229,-89.88232962,-19.5006,,,,,,
7000,,27832.42,,metal loss-corrosion,6,,1.81,0.94,2:09,OD,1177,pitting,10,-39.62,2.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00045232,-89.88232957,-19.5015,,,,,,
7000,,27832.72,,metal loss-corrosion,10,,0.75,1.97,1:08,OD,1178,axial grooving,15,-39.92,2,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00045287,-89.88232884,-19.5162,,,,,,
7000,,27832.72,,cluster,28,,6.84,4.38,12:43,OD,1178,,,-39.92,2,5.90,6.60,0.344,52000,ERW,1440,0.9,0.85,0.8,1.54,1.63,1.74,1593.00,1690,1801.00,,30.00045287,-89.88232884,-19.5162,,,,,,
7000,,27832.89,,metal loss-corrosion,8,,0.59,0.47,12:43,OD,1178,circumferential slotting,10,-40.09,1.83,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00045317,-89.88232845,-19.5242,,,,,,
7000,,27832.94,,metal loss-corrosion,14,,0.59,0.59,1:43,OD,1178,pitting,10,-40.13,1.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00045326,-89.88232833,-19.5265,,,,,,
7000,,27832.98,,metal loss-corrosion,28,,0.84,0.59,1:16,OD,1178,pitting,10,-40.18,1.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00045333,-89.88232823,-19.5287,,,,,,
7000,,27832.99,,metal loss-corrosion,13,,0.91,0.79,2:08,OD,1178,pitting,10,-40.19,1.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00045336,-89.88232820,-19.5294,,,,,,
7000,,27833.05,,metal loss-corrosion,12,,0.59,0.51,1:43,OD,1178,pitting,10,-40.24,1.68,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00045345,-89.88232808,-19.5320,,,,,,
7000,,27833.27,,cluster,15,,3.09,1.40,1:39,OD,1179,,,-40.46,1.46,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1749.00,,,,30.00045385,-89.88232755,-19.5431,,,,,,
7000,,27833.27,,metal loss-corrosion,12,,1.69,0.63,1:59,OD,1179,circumferential grooving,10,-40.46,1.46,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00045385,-89.88232755,-19.5431,,,,,,
7000,,27833.34,,metal loss-corrosion,15,,0.59,0.47,1:39,OD,1179,circumferential slotting,10,-40.54,1.38,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00045399,-89.88232737,-19.5470,,,,,,
7010,41.95,27834.72,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00045649,-89.88232409,-19.6163,,,,,,
7010,,27834.81,,metal loss-corrosion,11,,0.83,0.59,1:39,OD,1180,pitting,10,-0.08,41.86,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00045665,-89.88232389,-19.6205,,,,,,
7010,,27834.81,,cluster,11,,3.97,1.86,12:54,OD,1180,,,-0.08,41.86,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00045665,-89.88232389,-19.6205,,,,,,
7010,,27834.90,,metal loss-corrosion,6,,1.02,0.71,12:54,OD,1180,pitting,10,-0.18,41.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00045682,-89.88232366,-19.6254,,,,,,
7010,,27874.83,,metal loss-corrosion,10,,0.59,0.51,9:43,OD,,circumferential slotting,10,-40.1,1.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00053023,-89.88222981,-21.6325,,,,,,
7020,38.94,27876.67,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00053365,-89.88222550,-21.6880,,,,,,
7020,,27878.83,,metal loss-corrosion,18,,0.59,0.59,9:38,OD,1181,pitting,10,-2.16,36.78,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00053764,-89.88222042,-21.7477,,,,,,
7020,,27878.83,,cluster,18,,4.95,3.79,8:57,OD,1181,,,-2.16,36.78,5.90,6.90,0.344,52000,ERW,1440,0.86,,,1.61,,,1673.00,,,,30.00053764,-89.88222042,-21.7477,,,,,,
7020,,27878.95,,metal loss-corrosion,14,,0.71,2.17,8:57,OD,1181,axial grooving,15,-2.29,36.66,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00053787,-89.88222013,-21.7510,,,,,,
7020,,27879.02,,metal loss-corrosion,6,,2.09,1.58,9:38,OD,1181,general,10,-2.35,36.6,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00053799,-89.88221998,-21.7527,,,,,,
7020,,27910.10,,metal loss-corrosion,15,,0.88,0.39,11:51,OD,,circumferential slotting,10,-33.43,5.51,5.90,6.90,0.344,52000,ERW,1440,0.81,,,1.71,,,1769.00,,,,30.00059449,-89.88214606,-22.0024,,,,,,
7030,37.34,27915.61,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00060439,-89.88213281,-21.9409,,,,,,
7040,42.41,27952.95,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00067168,-89.88204340,-21.0819,,,,,,
7040,,27976.13,,metal loss-corrosion,10,,0.67,0.79,10:26,OD,1182,pitting,10,-23.18,19.24,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00071433,-89.88198882,-20.2359,,,,,,
7040,,27976.13,,cluster,10,,2.48,1.01,10:26,OD,1182,,,-23.18,19.24,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00071433,-89.88198882,-20.2359,,,,,,
7040,,27976.17,,metal loss-corrosion,6,,0.59,0.63,10:53,OD,1182,pitting,10,-23.21,19.2,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00071439,-89.88198875,-20.2344,,,,,,
7040,,27985.96,,metal loss-corrosion,10,,0.59,0.71,10:49,OD,,pitting,10,-33.01,9.41,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00073249,-89.88196577,-19.7863,,,,,,
7040,,27992.79,,metal loss-corrosion,17,,0.59,0.59,9:41,OD,,pitting,10,-39.84,2.58,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.00074503,-89.88194968,-19.4698,,,,,,
7050,37.86,27995.37,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00074975,-89.88194358,-19.3476,,,,,,
7050,,28004.20,,metal loss-corrosion,11,,0.59,1.46,9:46,OD,,axial grooving,15,-8.83,29.03,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00076581,-89.88192262,-18.9662,,,,,,
7050,,28024.04,,metal loss-corrosion,10,,0.98,0.83,12:48,OD,,pitting,10,-28.68,9.18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00080156,-89.88187509,-18.3429,,,,,,
7060,42.13,28033.23,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00081805,-89.88185305,-18.2253,,,,,,
7060,,28033.34,,cluster,16,,4.61,2.99,11:36,OD,1183,,,-0.11,42.01,5.20,6.60,0.344,52000,ERW,1440,0.85,,,1.64,,,1702.00,,,,30.00081826,-89.88185278,-18.2245,,,,,,
7060,,28033.34,,metal loss-corrosion,7,,1.02,0.47,12:13,OD,1183,circumferential slotting,10,-0.11,42.01,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00081826,-89.88185278,-18.2245,,,,,,
7060,,28033.39,,metal loss-corrosion,16,,2.05,2.05,11:36,OD,1183,general,10,-0.16,41.96,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00081835,-89.88185266,-18.2242,,,,,,
7060,,28033.44,,metal loss-corrosion,7,,0.91,0.91,12:29,OD,1183,pitting,10,-0.21,41.92,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00081843,-89.88185255,-18.2239,,,,,,
7060,,28033.53,,metal loss-corrosion,11,,0.59,0.47,11:44,OD,1183,pitting,10,-0.3,41.82,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00081860,-89.88185232,-18.2232,,,,,,
7060,,28033.54,,metal loss-corrosion,7,,1.02,0.59,12:24,OD,1183,pitting,10,-0.31,41.81,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00081862,-89.88185230,-18.2231,,,,,,
7060,,28033.92,,metal loss-corrosion,19,,0.91,0.55,11:06,OD,,pitting,10,-0.69,41.43,5.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.00081930,-89.88185139,-18.2205,,,,,,
7060,,28068.01,,metal loss-corrosion,11,,0.59,0.51,9:56,OD,,circumferential slotting,10,-34.78,7.34,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00088169,-89.88177072,-18.2833,,,,,,
7060,,28069.73,,metal loss-corrosion,10,,0.59,0.43,3:03,OD,,circumferential slotting,10,-36.51,5.62,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00088490,-89.88176669,-18.2783,,,,,,
7070,35.54,28075.35,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00089533,-89.88175354,-18.2491,,,,,,
7080,41.96,28110.89,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00096112,-89.88167019,-17.8781,,,,,,
7090,42.12,28152.85,,GirthWeld,,,,,,,,,,,,5.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00103715,-89.88157013,-17.3545,,,,,,
7100,41.44,28194.97,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00111357,-89.88146980,-17.4517,,,,,,
7110,41.11,28236.41,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00118889,-89.88137127,-18.4123,,,,,,
7110,,28251.28,,metal loss-corrosion,9,,0.59,0.63,1:22,OD,1184,pitting,10,-14.88,26.23,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00121548,-89.88133543,-18.6695,,,,,,
7110,,28251.28,,cluster,11,,1.69,3.23,1:07,OD,1184,,,-14.88,26.23,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00121548,-89.88133543,-18.6695,,,,,,
7110,,28251.40,,metal loss-corrosion,6,,1.69,0.94,1:07,OD,1184,pitting,10,-15,26.11,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00121569,-89.88133513,-18.6710,,,,,,
7110,,28251.51,,metal loss-corrosion,11,,0.59,0.43,1:15,OD,1184,circumferential slotting,10,-15.11,26,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00121589,-89.88133487,-18.6723,,,,,,
7110,,28273.69,,metal loss-corrosion,11,,0.75,0.51,11:00,OD,,pitting,10,-37.29,3.82,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00125528,-89.88128119,-18.6562,,,,,,
7120,42.36,28277.51,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00126211,-89.88127198,-18.6075,,,,,,
7120,,28282.10,,metal loss-corrosion,12,,0.59,0.55,12:26,OD,,pitting,10,-4.59,37.78,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00127031,-89.88126094,-18.5327,,,,,,
7120,,28282.94,,metal loss-corrosion,11,,0.67,0.39,11:37,OD,,circumferential slotting,10,-5.43,36.94,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00127182,-89.88125892,-18.5192,,,,,,
7120,,28311.50,,metal loss-corrosion,11,,0.63,0.51,11:31,OD,,pitting,10,-33.99,8.38,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00132353,-89.88119077,-18.0153,,,,,,
7120,,28312.12,,metal loss-corrosion,10,,0.75,0.67,1:14,OD,,pitting,10,-34.61,7.75,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00132468,-89.88118929,-18.0058,,,,,,
7120,,28313.76,,metal loss-corrosion,12,,0.94,0.83,3:13,OD,,pitting,10,-36.25,6.11,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00132768,-89.88118541,-17.9799,,,,,,
7120,,28315.30,,cluster,13,,5.13,1.36,1:07,OD,1185,,,-37.79,4.58,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1752.00,,,,30.00133050,-89.88118178,-17.9585,,,,,,
7120,,28315.30,,metal loss-corrosion,13,,0.63,0.59,1:07,OD,1185,pitting,10,-37.79,4.58,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00133050,-89.88118178,-17.9585,,,,,,
7120,,28315.31,,metal loss-corrosion,7,,0.59,0.75,1:35,OD,1185,pitting,10,-37.79,4.57,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00133050,-89.88118177,-17.9584,,,,,,
7120,,28315.36,,metal loss-corrosion,8,,0.59,0.59,2:12,OD,1185,pitting,10,-37.85,4.51,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00133061,-89.88118163,-17.9576,,,,,,
7120,,28315.65,,metal loss-corrosion,6,,0.91,0.83,2:12,OD,1186,pitting,10,-38.14,4.22,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00133114,-89.88118095,-17.9537,,,,,,
7120,,28315.65,,cluster,11,,5.86,2.98,1:01,OD,1186,,,-38.14,4.22,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00133114,-89.88118095,-17.9537,,,,,,
7120,,28315.71,,metal loss-corrosion,11,,0.94,1.22,1:28,OD,1186,pitting,10,-38.2,4.17,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00133125,-89.88118082,-17.9529,,,,,,
7120,,28315.84,,metal loss-corrosion,7,,0.59,0.75,2:04,OD,1186,pitting,10,-38.33,4.04,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00133149,-89.88118051,-17.9512,,,,,,
7120,,28315.86,,metal loss-corrosion,7,,0.59,0.39,1:01,OD,1186,circumferential slotting,10,-38.35,4.01,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00133153,-89.88118045,-17.9509,,,,,,
7120,,28317.44,,cluster,12,,3.38,1.69,1:35,OD,1187,,,-39.92,2.44,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00133442,-89.88117673,-17.9316,,,,,,
7120,,28317.44,,metal loss-corrosion,12,,0.87,1.69,2:11,OD,1187,pitting,10,-39.92,2.44,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00133442,-89.88117673,-17.9316,,,,,,
7120,,28317.49,,metal loss-corrosion,7,,0.59,0.43,1:35,OD,1187,circumferential slotting,10,-39.98,2.39,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00133451,-89.88117661,-17.9309,,,,,,
7120,,28317.59,,metal loss-corrosion,11,,0.59,0.47,9:42,OD,,circumferential slotting,10,-40.07,2.29,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00133469,-89.88117638,-17.9298,,,,,,
7130,40.98,28319.88,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00133889,-89.88117097,-17.9031,,,,,,
7130,,28339.27,,metal loss-corrosion,10,,0.59,0.47,1:11,OD,,circumferential slotting,10,-19.4,21.59,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00137468,-89.88112536,-17.8007,,,,,,
7130,,28355.85,,metal loss-corrosion,7,,0.59,0.47,3:47,OD,1188,circumferential slotting,10,-35.98,5,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00140506,-89.88108617,-17.8804,,,,,,
7130,,28355.85,,cluster,11,,1.99,1.48,3:27,OD,1188,,,-35.98,5,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00140506,-89.88108617,-17.8804,,,,,,
7130,,28355.94,,metal loss-corrosion,11,,0.59,0.47,3:27,OD,1188,circumferential slotting,10,-36.06,4.92,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00140522,-89.88108597,-17.8810,,,,,,
7130,,28357.56,,metal loss-corrosion,11,,0.67,0.51,11:32,OD,,pitting,10,-37.68,3.3,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00140817,-89.88108212,-17.8920,,,,,,
7130,,28357.88,,metal loss-corrosion,10,,0.71,0.67,3:28,OD,,pitting,10,-38,2.98,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00140875,-89.88108135,-17.8942,,,,,,
7130,,28358.57,,metal loss-corrosion,12,,0.83,0.67,9:31,OD,,pitting,10,-38.69,2.29,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00141001,-89.88107971,-17.8989,,,,,,
7140,35.17,28360.86,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00141416,-89.88107426,-17.9150,,,,,,
7150,42.26,28396.03,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00147731,-89.88098980,-17.9692,,,,,,
7150,,28397.72,,metal loss-corrosion,13,,0.59,0.98,7:46,OD,1189,pitting,10,-1.69,40.57,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00148034,-89.88098573,-17.9584,,,,,,
7150,,28397.72,,cluster,18,,3.35,0.98,7:46,OD,1189,,,-1.69,40.57,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1756.00,,,,30.00148034,-89.88098573,-17.9584,,,,,,
7150,,28397.72,,metal loss-corrosion,18,,1.18,0.91,8:17,OD,1189,pitting,10,-1.69,40.56,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00148034,-89.88098573,-17.9584,,,,,,
7150,,28397.97,,metal loss-corrosion,10,,0.71,0.71,9:25,OD,1190,pitting,10,-1.94,40.31,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00148079,-89.88098512,-17.9565,,,,,,
7150,,28397.97,,cluster,10,,4.34,1.86,8:33,OD,1190,,,-1.94,40.31,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00148079,-89.88098512,-17.9565,,,,,,
7150,,28398.06,,metal loss-corrosion,5,,1.53,0.83,8:33,OD,1190,pitting,10,-2.03,40.23,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00148095,-89.88098492,-17.9559,,,,,,
7150,,28398.32,,cluster,13,,4.36,1.29,7:50,OD,1191,,,-2.29,39.97,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1754.00,,,,30.00148142,-89.88098429,-17.9540,,,,,,
7150,,28398.32,,metal loss-corrosion,11,,1.65,0.71,7:50,OD,1191,circumferential grooving,10,-2.29,39.97,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00148142,-89.88098429,-17.9540,,,,,,
7150,,28398.35,,metal loss-corrosion,13,,0.59,0.94,8:44,OD,1191,pitting,10,-2.32,39.94,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00148147,-89.88098422,-17.9538,,,,,,
7150,,28398.63,,metal loss-corrosion,10,,2.32,1.06,8:23,OD,,circumferential grooving,10,-2.6,39.65,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00148198,-89.88098354,-17.9517,,,,,,
7150,,28399.33,,cluster,12,,8.27,3.69,8:28,OD,1192,,,-3.3,38.96,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00148323,-89.88098186,-17.9460,,,,,,
7150,,28399.33,,metal loss-corrosion,6,,2.01,0.87,8:28,OD,1192,circumferential grooving,10,-3.3,38.96,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00148323,-89.88098186,-17.9460,,,,,,
7150,,28399.47,,metal loss-corrosion,8,,0.59,0.43,9:06,OD,1192,circumferential slotting,10,-3.44,38.81,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00148348,-89.88098152,-17.9448,,,,,,
7150,,28399.48,,metal loss-corrosion,12,,0.59,1.89,10:18,OD,1192,axial grooving,15,-3.45,38.81,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00148349,-89.88098150,-17.9447,,,,,,
7150,,28399.52,,metal loss-corrosion,8,,0.59,0.51,8:37,OD,1192,pitting,10,-3.49,38.76,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00148357,-89.88098140,-17.9444,,,,,,
7150,,28399.53,,metal loss-corrosion,7,,1.02,0.63,9:36,OD,1192,pitting,10,-3.5,38.75,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00148359,-89.88098138,-17.9443,,,,,,
7150,,28400.05,,metal loss-corrosion,20,,0.75,1.26,8:30,OD,,pitting,10,-4.02,38.24,6.20,6.60,0.344,52000,ERW,1440,0.83,0.76,0.76,1.68,1.82,1.82,1745.00,1889,1890.00,,30.00148451,-89.88098013,-17.9399,,,,,,
7150,,28400.10,,metal loss-corrosion,11,,1.42,1.65,9:34,OD,,pitting,10,-4.07,38.19,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00148460,-89.88098001,-17.9395,,,,,,
7150,,28400.40,,metal loss-corrosion,10,,0.83,0.67,8:19,OD,,pitting,10,-4.38,37.88,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00148515,-89.88097927,-17.9369,,,,,,
7150,,28402.12,,metal loss-corrosion,11,,0.59,1.77,7:35,OD,,axial grooving,15,-6.09,36.17,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00148821,-89.88097515,-17.9225,,,,,,
7150,,28402.98,,metal loss-corrosion,11,,0.63,0.39,8:20,OD,,circumferential slotting,10,-6.96,35.3,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00148976,-89.88097306,-17.9150,,,,,,
7150,,28403.10,,metal loss-corrosion,10,,0.63,0.63,3:38,OD,,pitting,10,-7.07,35.19,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00148996,-89.88097278,-17.9138,,,,,,
7150,,28403.34,,cluster,11,,0.80,2.07,9:56,OD,1193,,,-7.31,34.95,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00149039,-89.88097220,-17.9115,,,,,,
7150,,28403.34,,metal loss-corrosion,11,,0.59,0.47,9:56,OD,1193,pitting,10,-7.31,34.95,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00149039,-89.88097220,-17.9115,,,,,,
7150,,28403.41,,metal loss-corrosion,8,,0.59,1.22,9:59,OD,1193,axial grooving,15,-7.38,34.88,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00149052,-89.88097203,-17.9108,,,,,,
7150,,28403.54,,metal loss-corrosion,12,,0.67,0.55,2:03,OD,,pitting,10,-7.51,34.75,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00149074,-89.88097173,-17.9096,,,,,,
