Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
7150,,28403.60,,metal loss-corrosion,11,,0.63,0.55,8:27,OD,,pitting,10,-7.57,34.69,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00149085,-89.88097158,-17.9090,,,,,,
7150,,28403.92,,metal loss-corrosion,11,,0.59,0.55,9:28,OD,,pitting,10,-7.9,34.36,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00149144,-89.88097079,-17.9057,,,,,,
7150,,28404.11,,metal loss-corrosion,12,,0.79,0.79,2:44,OD,,pitting,10,-8.08,34.17,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00149177,-89.88097034,-17.9039,,,,,,
7150,,28404.33,,cluster,12,,2.69,1.65,8:12,OD,1194,,,-8.3,33.96,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00149216,-89.88096981,-17.9017,,,,,,
7150,,28404.33,,metal loss-corrosion,12,,0.59,0.43,8:42,OD,1194,circumferential slotting,10,-8.3,33.96,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00149216,-89.88096981,-17.9017,,,,,,
7150,,28404.42,,metal loss-corrosion,9,,0.67,0.51,8:12,OD,1194,pitting,10,-8.4,33.86,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00149233,-89.88096958,-17.9008,,,,,,
7150,,28405.08,,metal loss-corrosion,13,,0.59,1.58,12:15,OD,,axial grooving,15,-9.05,33.21,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1747.00,,,,30.00149350,-89.88096801,-17.8938,,,,,,
7150,,28405.20,,metal loss-corrosion,11,,0.98,1.65,2:56,OD,,pitting,10,-9.17,33.09,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00149371,-89.88096773,-17.8924,,,,,,
7150,,28405.57,,cluster,13,,5.61,2.10,9:45,OD,1195,,,-9.54,32.72,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1735.00,,,,30.00149438,-89.88096683,-17.8878,,,,,,
7150,,28405.57,,metal loss-corrosion,13,,0.79,0.55,10:54,OD,1195,pitting,10,-9.54,32.72,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00149438,-89.88096683,-17.8878,,,,,,
7150,,28405.59,,metal loss-corrosion,8,,0.79,0.59,10:28,OD,1195,pitting,10,-9.56,32.7,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00149442,-89.88096678,-17.8876,,,,,,
7150,,28405.63,,metal loss-corrosion,7,,0.87,1.30,9:45,OD,1195,pitting,10,-9.61,32.65,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00149450,-89.88096667,-17.8870,,,,,,
7150,,28406.05,,cluster,12,,3.17,1.34,1:22,OD,1196,,,-10.03,32.23,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00149525,-89.88096566,-17.8819,,,,,,
7150,,28406.05,,metal loss-corrosion,12,,0.59,1.34,1:59,OD,1196,axial grooving,15,-10.03,32.23,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00149525,-89.88096566,-17.8819,,,,,,
7150,,28406.06,,metal loss-corrosion,7,,1.10,0.63,1:22,OD,1196,pitting,10,-10.03,32.23,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00149525,-89.88096566,-17.8819,,,,,,
7150,,28406.10,,metal loss-corrosion,21,,1.02,0.63,12:18,OD,,pitting,10,-10.07,32.19,6.20,6.60,0.344,52000,ERW,1440,0.82,0.75,0.75,1.7,1.84,1.84,1763.00,1911,1911.00,,30.00149532,-89.88096556,-17.8814,,,,,,
7150,,28407.27,,metal loss-corrosion,13,,0.63,0.59,9:47,OD,,pitting,10,-11.24,31.01,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.00149743,-89.88096274,-17.8662,,,,,,
7150,,28408.66,,metal loss-corrosion,11,,0.87,0.55,7:48,OD,,pitting,10,-12.63,29.63,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00149992,-89.88095941,-17.8466,,,,,,
7150,,28409.41,,metal loss-corrosion,10,,0.63,0.55,2:12,OD,,pitting,10,-13.38,28.88,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00150127,-89.88095761,-17.8349,,,,,,
7150,,28409.42,,metal loss-corrosion,11,,1.22,1.10,3:05,OD,,pitting,10,-13.39,28.87,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00150129,-89.88095758,-17.8347,,,,,,
7150,,28409.53,,metal loss-corrosion,11,,0.59,0.51,1:08,OD,,pitting,10,-13.5,28.75,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00150149,-89.88095731,-17.8329,,,,,,
7150,,28409.78,,metal loss-corrosion,7,,0.59,0.55,4:01,OD,1197,pitting,10,-13.75,28.51,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00150193,-89.88095672,-17.8289,,,,,,
7150,,28409.78,,cluster,11,,2.76,1.30,3:30,OD,1197,,,-13.75,28.51,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00150193,-89.88095672,-17.8289,,,,,,
7150,,28409.84,,metal loss-corrosion,11,,0.87,0.51,3:30,OD,1197,pitting,10,-13.82,28.44,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00150205,-89.88095656,-17.8279,,,,,,
7150,,28410.54,,metal loss-corrosion,10,,0.59,0.59,9:49,OD,,pitting,10,-14.51,27.75,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00150330,-89.88095489,-17.8168,,,,,,
7150,,28410.88,,metal loss-corrosion,12,,0.59,0.67,8:49,OD,,pitting,10,-14.85,27.41,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00150391,-89.88095408,-17.8113,,,,,,
7150,,28411.59,,metal loss-corrosion,7,,0.59,0.79,3:48,OD,1198,pitting,10,-15.56,26.69,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00150519,-89.88095237,-17.7983,,,,,,
7150,,28411.59,,cluster,10,,3.59,0.79,3:05,OD,1198,,,-15.56,26.69,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00150519,-89.88095237,-17.7983,,,,,,
7150,,28411.59,,metal loss-corrosion,10,,1.10,0.67,3:05,OD,1198,pitting,10,-15.56,26.69,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00150519,-89.88095236,-17.7983,,,,,,
7150,,28412.91,,metal loss-corrosion,11,,0.59,0.39,3:41,OD,,circumferential slotting,10,-16.88,25.38,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00150755,-89.88094921,-17.7743,,,,,,
7150,,28413.07,,metal loss-corrosion,10,,1.46,1.10,2:45,OD,,pitting,10,-17.04,25.22,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00150785,-89.88094882,-17.7713,,,,,,
7150,,28413.23,,metal loss-corrosion,14,,1.14,1.14,8:41,OD,,pitting,10,-17.2,25.05,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1756.00,,,,30.00150814,-89.88094843,-17.7682,,,,,,
7150,,28414.35,,metal loss-corrosion,10,,0.75,1.97,5:39,OD,,axial grooving,15,-18.32,23.94,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00151015,-89.88094575,-17.7473,,,,,,
7150,,28414.64,,metal loss-corrosion,12,,0.63,0.59,8:19,OD,,pitting,10,-18.61,23.64,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00151068,-89.88094505,-17.7418,,,,,,
7150,,28417.12,,metal loss-corrosion,10,,0.63,0.75,9:24,OD,1199,pitting,10,-21.09,21.17,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00151513,-89.88093912,-17.6962,,,,,,
7150,,28417.12,,cluster,10,,3.25,1.43,9:24,OD,1199,,,-21.09,21.17,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00151513,-89.88093912,-17.6962,,,,,,
7150,,28417.16,,metal loss-corrosion,6,,0.94,0.91,9:57,OD,1199,pitting,10,-21.13,21.13,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00151521,-89.88093901,-17.6954,,,,,,
7150,,28417.40,,cluster,11,,2.87,0.85,8:19,OD,1200,,,-21.37,20.88,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00151565,-89.88093843,-17.6907,,,,,,
7150,,28417.40,,metal loss-corrosion,9,,0.98,0.71,8:46,OD,1200,pitting,10,-21.37,20.88,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00151565,-89.88093843,-17.6907,,,,,,
7150,,28417.42,,metal loss-corrosion,11,,0.59,0.59,8:19,OD,1200,pitting,10,-21.4,20.86,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00151569,-89.88093838,-17.6902,,,,,,
7150,,28417.70,,metal loss-corrosion,10,,0.59,0.43,3:08,OD,,circumferential slotting,10,-21.67,20.59,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00151618,-89.88093773,-17.6850,,,,,,
7150,,28418.10,,metal loss-corrosion,13,,0.59,0.43,9:30,OD,,circumferential slotting,10,-22.08,20.18,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1769.00,,,,30.00151691,-89.88093675,-17.6771,,,,,,
7150,,28419.66,,metal loss-corrosion,11,,0.59,0.39,9:44,OD,,circumferential slotting,10,-23.63,18.62,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00151972,-89.88093302,-17.6465,,,,,,
7150,,28420.66,,metal loss-corrosion,17,,0.67,0.63,9:53,OD,,pitting,10,-24.63,17.63,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.00152152,-89.88093065,-17.6266,,,,,,
7150,,28422.14,,metal loss-corrosion,10,,1.22,0.67,10:03,OD,,pitting,10,-26.11,16.15,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00152419,-89.88092711,-17.5970,,,,,,
7150,,28423.79,,metal loss-corrosion,7,,0.67,0.55,2:46,OD,1201,pitting,10,-27.76,14.5,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00152719,-89.88092317,-17.5635,,,,,,
7150,,28423.79,,cluster,13,,5.56,3.28,1:36,OD,1201,,,-27.76,14.5,6.20,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1710.00,,,,30.00152719,-89.88092317,-17.5635,,,,,,
7150,,28423.89,,metal loss-corrosion,13,,0.59,0.43,2:20,OD,1201,circumferential slotting,10,-27.86,14.4,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00152737,-89.88092293,-17.5614,,,,,,
7150,,28423.95,,metal loss-corrosion,9,,1.14,1.34,1:36,OD,1201,pitting,10,-27.92,14.34,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00152748,-89.88092279,-17.5602,,,,,,
7150,,28426.95,,metal loss-corrosion,15,,0.71,0.51,9:50,OD,,pitting,10,-30.92,11.34,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.00153292,-89.88091565,-17.4970,,,,,,
7150,,28427.39,,metal loss-corrosion,12,,0.59,0.39,3:23,OD,,circumferential slotting,10,-31.36,10.89,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00153373,-89.88091460,-17.4879,,,,,,
7150,,28428.26,,metal loss-corrosion,11,,0.59,1.50,4:19,OD,,axial grooving,15,-32.23,10.03,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00153531,-89.88091254,-17.4701,,,,,,
7150,,28428.39,,metal loss-corrosion,11,,0.83,0.94,11:19,OD,,pitting,10,-32.36,9.9,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00153554,-89.88091223,-17.4675,,,,,,
7150,,28428.74,,metal loss-corrosion,13,,0.63,0.79,1:45,OD,,pitting,10,-32.71,9.54,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,30.00153619,-89.88091138,-17.4602,,,,,,
7150,,28429.28,,metal loss-corrosion,13,,0.59,1.34,12:52,OD,,axial grooving,15,-33.25,9,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1753.00,,,,30.00153717,-89.88091011,-17.4496,,,,,,
7150,,28429.35,,metal loss-corrosion,14,,1.65,1.30,1:41,OD,,pitting,10,-33.32,8.94,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1752.00,,,,30.00153730,-89.88090995,-17.4484,,,,,,
7150,,28429.83,,cluster,14,,1.43,1.47,1:05,OD,1202,,,-33.8,8.45,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1748.00,,,,30.00153818,-89.88090880,-17.4392,,,,,,
7150,,28429.83,,metal loss-corrosion,14,,0.59,0.51,1:17,OD,1202,pitting,10,-33.8,8.45,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00153818,-89.88090880,-17.4392,,,,,,
7150,,28429.90,,metal loss-corrosion,8,,0.59,0.63,1:05,OD,1202,pitting,10,-33.87,8.38,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00153831,-89.88090863,-17.4379,,,,,,
7150,,28430.75,,metal loss-corrosion,14,,0.91,0.67,1:33,OD,,pitting,10,-34.72,7.53,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.00153986,-89.88090662,-17.4219,,,,,,
7150,,28432.18,,metal loss-corrosion,11,,0.67,0.79,10:51,OD,,pitting,10,-36.15,6.11,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00154247,-89.88090324,-17.3947,,,,,,
7150,,28432.39,,metal loss-corrosion,10,,0.59,0.71,9:00,OD,,pitting,10,-36.37,5.89,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00154286,-89.88090273,-17.3906,,,,,,
7150,,28432.48,,metal loss-corrosion,11,,0.59,1.18,10:49,OD,,pitting,10,-36.45,5.8,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00154302,-89.88090253,-17.3890,,,,,,
7150,,28432.78,,metal loss-corrosion,12,,0.59,1.61,9:45,OD,1203,axial grooving,15,-36.75,5.5,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00154357,-89.88090181,-17.3832,,,,,,
7150,,28432.78,,cluster,12,,4.78,1.61,8:45,OD,1203,,,-36.75,5.5,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00154357,-89.88090181,-17.3832,,,,,,
7150,,28432.82,,metal loss-corrosion,10,,1.02,0.71,9:12,OD,1203,pitting,10,-36.79,5.47,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00154364,-89.88090173,-17.3826,,,,,,
7150,,28432.82,,metal loss-corrosion,7,,0.71,0.94,8:45,OD,1203,pitting,10,-36.79,5.47,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00154364,-89.88090172,-17.3825,,,,,,
7150,,28434.94,,metal loss-corrosion,17,,0.71,0.83,3:13,OD,,pitting,10,-38.91,3.35,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,30.00154752,-89.88089671,-17.3456,,,,,,
7150,,28435.38,,metal loss-corrosion,10,,0.59,0.75,10:19,OD,,pitting,10,-39.35,2.91,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00154833,-89.88089567,-17.3387,,,,,,
7150,,28435.62,,metal loss-corrosion,10,,0.59,0.51,2:02,OD,,circumferential slotting,10,-39.59,2.67,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00154876,-89.88089510,-17.3352,,,,,,
7160,42.35,28438.29,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00155365,-89.88088880,-17.2972,,,,,,
7160,,28440.19,,metal loss-corrosion,12,,0.67,0.75,12:15,OD,,pitting,10,-1.91,40.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00155717,-89.88088431,-17.2729,,,,,,
7160,,28440.30,,metal loss-corrosion,11,,1.02,0.51,9:11,OD,,pitting,10,-2.01,40.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00155736,-89.88088405,-17.2716,,,,,,
7160,,28440.38,,metal loss-corrosion,16,,0.75,0.75,11:54,OD,,pitting,10,-2.09,40.26,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,30.00155750,-89.88088388,-17.2707,,,,,,
7160,,28440.45,,metal loss-corrosion,10,,0.59,1.26,12:43,OD,,axial grooving,15,-2.17,40.18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00155764,-89.88088370,-17.2697,,,,,,
7160,,28440.74,,cluster,15,,1.78,2.01,11:11,OD,1204,,,-2.46,39.89,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1731.00,,,,30.00155818,-89.88088301,-17.2661,,,,,,
7160,,28440.74,,metal loss-corrosion,15,,0.59,2.01,11:11,OD,1204,axial grooving,15,-2.46,39.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00155818,-89.88088301,-17.2661,,,,,,
7160,,28440.84,,metal loss-corrosion,12,,0.59,0.75,11:28,OD,1204,pitting,10,-2.56,39.79,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00155836,-89.88088278,-17.2649,,,,,,
7160,,28440.95,,metal loss-corrosion,12,,1.06,0.75,9:06,OD,,pitting,10,-2.66,39.69,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00155856,-89.88088253,-17.2636,,,,,,
7160,,28441.08,,metal loss-corrosion,9,,0.98,0.98,10:03,OD,1205,pitting,10,-2.79,39.56,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00155880,-89.88088222,-17.2621,,,,,,
7160,,28441.08,,cluster,16,,3.71,2.24,9:24,OD,1205,,,-2.79,39.56,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1722.00,,,,30.00155880,-89.88088222,-17.2621,,,,,,
7160,,28441.20,,metal loss-corrosion,16,,0.67,0.75,9:24,OD,1205,pitting,10,-2.92,39.43,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00155903,-89.88088193,-17.2608,,,,,,
7160,,28441.66,,metal loss-corrosion,13,,0.63,0.43,11:43,OD,,circumferential slotting,10,-3.37,38.98,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1769.00,,,,30.00155986,-89.88088086,-17.2561,,,,,,
7160,,28441.81,,metal loss-corrosion,10,,1.46,2.09,12:54,OD,,general,10,-3.53,38.82,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00156015,-89.88088049,-17.2545,,,,,,
7160,,28441.85,,metal loss-corrosion,14,,0.59,2.05,1:46,OD,,axial grooving,15,-3.57,38.78,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1733.00,,,,30.00156022,-89.88088040,-17.2541,,,,,,
7160,,28442.81,,cluster,11,,0.66,1.50,3:09,OD,1206,,,-4.53,37.82,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00156199,-89.88087814,-17.2442,,,,,,
7160,,28442.81,,metal loss-corrosion,11,,0.59,0.55,3:09,OD,1206,pitting,10,-4.53,37.82,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00156199,-89.88087814,-17.2442,,,,,,
7160,,28442.84,,metal loss-corrosion,21,,0.98,0.83,1:28,OD,,pitting,10,-4.55,37.8,5.90,6.60,0.344,52000,ERW,1440,0.82,0.76,0.76,1.7,1.84,1.84,1758.00,1904,1905.00,,30.00156204,-89.88087808,-17.2439,,,,,,
7160,,28442.89,,metal loss-corrosion,8,,0.59,0.59,3:10,OD,1206,pitting,10,-4.6,37.75,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00156213,-89.88087796,-17.2434,,,,,,
7160,,28443.12,,metal loss-corrosion,12,,0.63,0.51,9:26,OD,,circumferential slotting,10,-4.84,37.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00156256,-89.88087741,-17.2411,,,,,,
7160,,28444.22,,metal loss-corrosion,11,,0.71,0.63,3:42,OD,,pitting,10,-5.93,36.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00156458,-89.88087482,-17.2332,,,,,,
7160,,28444.61,,metal loss-corrosion,10,,0.83,0.87,3:25,OD,,pitting,10,-6.33,36.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00156530,-89.88087390,-17.2303,,,,,,
7160,,28445.18,,metal loss-corrosion,10,,0.59,0.75,10:39,OD,,pitting,10,-6.89,35.46,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00156635,-89.88087257,-17.2265,,,,,,
7160,,28445.78,,metal loss-corrosion,13,,0.91,1.93,3:14,OD,,axial grooving,15,-7.49,34.86,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1739.00,,,,30.00156745,-89.88087116,-17.2234,,,,,,
7160,,28447.06,,metal loss-corrosion,10,,0.75,1.73,1:08,OD,1207,axial grooving,15,-8.77,33.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00156981,-89.88086815,-17.2170,,,,,,
7160,,28447.06,,cluster,10,,1.78,1.73,1:08,OD,1207,,,-8.77,33.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00156981,-89.88086815,-17.2170,,,,,,
7160,,28447.06,,metal loss-corrosion,9,,0.59,0.51,1:25,OD,1207,pitting,10,-8.77,33.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00156982,-89.88086815,-17.2170,,,,,,
7160,,28449.81,,metal loss-corrosion,10,,0.59,1.50,2:32,OD,,axial grooving,15,-11.52,30.83,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00157489,-89.88086169,-17.2064,,,,,,
7160,,28453.13,,metal loss-corrosion,10,,1.10,0.87,2:03,OD,,pitting,10,-14.85,27.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00158104,-89.88085387,-17.2006,,,,,,
7160,,28453.78,,metal loss-corrosion,14,,0.79,0.94,2:13,OD,,pitting,10,-15.5,26.85,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,30.00158224,-89.88085235,-17.2019,,,,,,
7160,,28454.10,,metal loss-corrosion,13,,0.79,0.98,2:02,OD,,pitting,10,-15.82,26.53,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,30.00158283,-89.88085160,-17.2025,,,,,,
7160,,28454.47,,metal loss-corrosion,17,,0.75,0.63,2:02,OD,,pitting,10,-16.19,26.16,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.00158351,-89.88085073,-17.2033,,,,,,
7160,,28454.90,,metal loss-corrosion,11,,0.87,0.75,1:57,OD,,pitting,10,-16.62,25.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00158431,-89.88084972,-17.2041,,,,,,
7160,,28456.33,,metal loss-corrosion,12,,0.63,1.69,3:05,OD,1208,axial grooving,15,-18.05,24.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00158695,-89.88084635,-17.2099,,,,,,
7160,,28456.33,,cluster,12,,3.07,1.69,2:30,OD,1208,,,-18.05,24.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00158695,-89.88084635,-17.2099,,,,,,
7160,,28456.39,,metal loss-corrosion,10,,1.18,0.79,2:30,OD,1208,pitting,10,-18.1,24.24,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00158706,-89.88084623,-17.2102,,,,,,
7160,,28457.64,,metal loss-corrosion,12,,1.10,0.79,2:13,OD,,pitting,10,-19.35,22.99,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00158937,-89.88084329,-17.2168,,,,,,
7160,,28458.31,,metal loss-corrosion,12,,1.26,1.85,2:06,OD,,pitting,10,-20.03,22.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00159060,-89.88084171,-17.2213,,,,,,
7160,,28460.33,,metal loss-corrosion,11,,0.67,0.51,2:25,OD,,pitting,10,-22.04,20.31,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00159433,-89.88083697,-17.2361,,,,,,
7160,,28464.96,,metal loss-corrosion,7,,0.59,0.43,10:26,OD,1209,circumferential slotting,10,-26.68,15.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00160289,-89.88082609,-17.2790,,,,,,
7160,,28464.96,,cluster,11,,0.71,1.80,10:26,OD,1209,,,-26.68,15.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00160289,-89.88082609,-17.2790,,,,,,
7160,,28465.05,,metal loss-corrosion,11,,0.71,0.75,10:26,OD,1209,pitting,10,-26.76,15.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00160306,-89.88082589,-17.2799,,,,,,
7160,,28465.25,,metal loss-corrosion,11,,0.59,1.58,10:39,OD,,axial grooving,15,-26.97,15.38,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00160343,-89.88082541,-17.2821,,,,,,
7160,,28465.94,,metal loss-corrosion,10,,0.59,0.59,8:42,OD,,pitting,10,-27.65,14.7,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00160469,-89.88082380,-17.2908,,,,,,
7160,,28466.39,,metal loss-corrosion,10,,0.59,0.59,8:49,OD,,pitting,10,-28.11,14.24,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00160553,-89.88082273,-17.2967,,,,,,
7160,,28466.87,,metal loss-corrosion,14,,0.75,0.51,9:34,OD,,pitting,10,-28.59,13.76,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1768.00,,,,30.00160641,-89.88082160,-17.3028,,,,,,
7160,,28467.01,,metal loss-corrosion,11,,0.79,0.67,9:47,OD,,pitting,10,-28.73,13.62,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00160667,-89.88082126,-17.3047,,,,,,
7160,,28467.42,,metal loss-corrosion,30,,0.63,0.47,9:10,OD,,circumferential slotting,10,-29.13,13.22,5.90,6.60,0.344,52000,ERW,1440,0.82,0.75,0.75,1.7,1.84,1.84,1764.00,1912,1912.00,,30.00160741,-89.88082032,-17.3101,,,,,,
7160,,28467.42,,metal loss-corrosion,33,,0.87,1.97,10:34,OD,,axial grooving,15,-29.14,13.21,5.90,6.60,0.344,52000,ERW,1440,0.86,0.8,0.79,1.62,1.74,1.75,1676.00,1803,1816.00,,30.00160743,-89.88082030,-17.3102,,,,,,
7160,,28468.09,,metal loss-corrosion,19,,0.67,0.51,9:33,OD,,pitting,10,-29.81,12.54,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.00160866,-89.88081872,-17.3202,,,,,,
7160,,28468.22,,metal loss-corrosion,12,,0.71,1.26,1:44,OD,1210,pitting,10,-29.94,12.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00160890,-89.88081841,-17.3222,,,,,,
7160,,28468.22,,cluster,12,,1.43,2.90,1:44,OD,1210,,,-29.94,12.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00160890,-89.88081841,-17.3222,,,,,,
7160,,28468.40,,metal loss-corrosion,7,,0.59,0.79,1:56,OD,1210,pitting,10,-30.12,12.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00160923,-89.88081800,-17.3248,,,,,,
7160,,28469.57,,metal loss-corrosion,11,,0.91,0.71,1:58,OD,1211,pitting,10,-31.28,11.07,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00161137,-89.88081525,-17.3426,,,,,,
7160,,28469.57,,cluster,11,,1.05,1.59,1:56,OD,1211,,,-31.28,11.07,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00161137,-89.88081525,-17.3426,,,,,,
7160,,28469.67,,metal loss-corrosion,7,,0.59,0.39,1:56,OD,1211,circumferential slotting,10,-31.38,10.97,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00161156,-89.88081501,-17.3443,,,,,,
7160,,28469.97,,metal loss-corrosion,13,,1.02,0.67,3:22,OD,,pitting,10,-31.69,10.66,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.00161212,-89.88081429,-17.3493,,,,,,
7160,,28470.96,,metal loss-corrosion,10,,0.94,0.63,9:21,OD,,pitting,10,-32.68,9.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00161394,-89.88081196,-17.3655,,,,,,
7160,,28471.27,,metal loss-corrosion,10,,0.79,0.75,2:11,OD,,pitting,10,-32.98,9.37,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00161451,-89.88081124,-17.3705,,,,,,
7160,,28471.47,,metal loss-corrosion,11,,0.59,0.75,2:57,OD,,pitting,10,-33.19,9.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00161488,-89.88081076,-17.3739,,,,,,
7160,,28471.58,,metal loss-corrosion,17,,0.63,0.51,2:16,OD,,pitting,10,-33.3,9.05,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,30.00161509,-89.88081050,-17.3757,,,,,,
7160,,28471.77,,metal loss-corrosion,16,,1.34,1.58,2:17,OD,,pitting,10,-33.48,8.87,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1741.00,,,,30.00161543,-89.88081007,-17.3787,,,,,,
7160,,28473.25,,metal loss-corrosion,6,,0.59,0.55,1:42,OD,1212,pitting,10,-34.97,7.38,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00161816,-89.88080658,-17.4032,,,,,,
7160,,28473.25,,cluster,11,,1.01,3.24,1:36,OD,1212,,,-34.97,7.38,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00161816,-89.88080658,-17.4032,,,,,,
7160,,28473.36,,metal loss-corrosion,11,,0.59,0.51,1:37,OD,1212,circumferential slotting,10,-35.08,7.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00161836,-89.88080631,-17.4051,,,,,,
7160,,28473.47,,metal loss-corrosion,7,,0.87,0.67,1:36,OD,1212,pitting,10,-35.18,7.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00161855,-89.88080607,-17.4069,,,,,,
7160,,28473.54,,metal loss-corrosion,10,,0.59,0.55,2:46,OD,,pitting,10,-35.25,7.1,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00161868,-89.88080591,-17.4081,,,,,,
7160,,28474.03,,metal loss-corrosion,12,,0.59,1.73,1:35,OD,,axial grooving,15,-35.75,6.6,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00161959,-89.88080474,-17.4167,,,,,,
7160,,28474.25,,metal loss-corrosion,14,,0.59,0.59,2:44,OD,,pitting,10,-35.97,6.38,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,30.00162000,-89.88080422,-17.4206,,,,,,
7160,,28474.89,,metal loss-corrosion,17,,0.72,0.75,2:39,OD,,pitting,10,-36.6,5.74,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,30.00162117,-89.88080271,-17.4316,,,,,,
7160,,28475.17,,metal loss-corrosion,11,,0.59,0.63,1:34,OD,,pitting,10,-36.89,5.46,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162168,-89.88080205,-17.4365,,,,,,
7160,,28475.17,,metal loss-corrosion,17,,0.59,0.75,2:30,OD,1213,pitting,10,-36.89,5.46,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162169,-89.88080204,-17.4366,,,,,,
7160,,28475.17,,cluster,17,,1.57,1.29,2:16,OD,1213,,,-36.89,5.46,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1748.00,,,,30.00162169,-89.88080204,-17.4366,,,,,,
7160,,28475.25,,metal loss-corrosion,7,,0.59,0.39,2:16,OD,1213,circumferential slotting,10,-36.96,5.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162183,-89.88080187,-17.4379,,,,,,
7160,,28475.36,,cluster,18,,3.54,1.00,2:39,OD,1214,,,-37.07,5.28,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1756.00,,,,30.00162202,-89.88080161,-17.4398,,,,,,
7160,,28475.36,,metal loss-corrosion,8,,0.75,0.75,3:19,OD,1214,pitting,10,-37.07,5.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162202,-89.88080161,-17.4398,,,,,,
7160,,28475.38,,metal loss-corrosion,18,,0.71,0.75,2:39,OD,1214,pitting,10,-37.09,5.26,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162206,-89.88080156,-17.4402,,,,,,
7160,,28475.53,,metal loss-corrosion,16,,0.67,0.71,2:26,OD,1215,pitting,10,-37.24,5.11,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162234,-89.88080121,-17.4430,,,,,,
7160,,28475.53,,cluster,16,,2.32,2.54,2:26,OD,1215,,,-37.24,5.11,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1713.00,,,,30.00162234,-89.88080121,-17.4430,,,,,,
7160,,28475.66,,metal loss-corrosion,9,,0.71,0.98,2:49,OD,1215,pitting,10,-37.37,4.98,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162258,-89.88080090,-17.4455,,,,,,
7160,,28475.73,,metal loss-corrosion,10,,0.59,0.47,2:00,OD,,circumferential slotting,10,-37.44,4.91,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162270,-89.88080074,-17.4468,,,,,,
7160,,28476.21,,metal loss-corrosion,20,,0.75,0.71,9:35,OD,1216,pitting,10,-37.93,4.42,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162360,-89.88079959,-17.4560,,,,,,
7160,,28476.21,,cluster,20,,0.96,2.23,9:32,OD,1216,,,-37.93,4.42,5.90,6.60,0.344,52000,ERW,1440,0.84,0.78,0.77,1.65,1.78,1.80,1708.00,1843,1864.00,,30.00162360,-89.88079959,-17.4560,,,,,,
7160,,28476.21,,metal loss-corrosion,13,,1.10,0.75,2:46,OD,,pitting,10,-37.93,4.42,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.00162360,-89.88079959,-17.4561,,,,,,
7160,,28476.35,,metal loss-corrosion,9,,0.63,0.55,9:32,OD,1216,pitting,10,-38.07,4.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162385,-89.88079926,-17.4587,,,,,,
7160,,28476.36,,metal loss-corrosion,6,,0.98,0.67,1:44,OD,1217,pitting,10,-38.08,4.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162387,-89.88079924,-17.4589,,,,,,
7160,,28476.36,,cluster,14,,5.83,3.73,1:44,OD,1217,,,-38.08,4.27,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.64,,,1697.00,,,,30.00162387,-89.88079924,-17.4589,,,,,,
7160,,28476.45,,metal loss-corrosion,11,,1.02,1.30,2:24,OD,1217,pitting,10,-38.16,4.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162403,-89.88079904,-17.4605,,,,,,
7160,,28476.51,,metal loss-corrosion,11,,0.98,0.63,1:49,OD,1217,pitting,10,-38.22,4.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162414,-89.88079889,-17.4617,,,,,,
7160,,28476.57,,metal loss-corrosion,14,,0.59,0.55,2:59,OD,1217,pitting,10,-38.28,4.07,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162425,-89.88079875,-17.4628,,,,,,
7160,,28476.62,,metal loss-corrosion,8,,0.59,0.63,2:34,OD,1217,pitting,10,-38.33,4.01,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162434,-89.88079863,-17.4638,,,,,,
7160,,28476.72,,metal loss-corrosion,14,,0.59,0.59,1:50,OD,1218,pitting,10,-38.43,3.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162452,-89.88079840,-17.4657,,,,,,
7160,,28476.72,,cluster,17,,8.64,6.64,1:25,OD,1218,,,-38.43,3.92,5.90,6.60,0.344,52000,ERW,1440,0.88,,,1.58,,,1638.00,,,,30.00162452,-89.88079840,-17.4657,,,,,,
7160,,28476.81,,metal loss-corrosion,9,,0.59,0.32,2:01,OD,1218,circumferential slotting,10,-38.52,3.83,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162469,-89.88079819,-17.4674,,,,,,
7160,,28476.86,,metal loss-corrosion,10,,0.59,0.39,11:43,OD,,circumferential slotting,10,-38.58,3.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162479,-89.88079805,-17.4684,,,,,,
7160,,28476.88,,metal loss-corrosion,10,,0.59,0.63,1:49,OD,1218,pitting,10,-38.6,3.75,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162482,-89.88079801,-17.4688,,,,,,
7160,,28476.93,,metal loss-corrosion,11,,0.59,0.47,2:36,OD,1218,circumferential slotting,10,-38.65,3.7,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162492,-89.88079789,-17.4698,,,,,,
7160,,28476.96,,metal loss-corrosion,9,,0.98,1.10,2:00,OD,1218,pitting,10,-38.67,3.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162497,-89.88079783,-17.4703,,,,,,
7160,,28477.02,,metal loss-corrosion,9,,1.73,0.94,3:04,OD,1218,pitting,10,-38.73,3.62,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162507,-89.88079770,-17.4713,,,,,,
7160,,28477.03,,metal loss-corrosion,10,,0.87,0.75,2:22,OD,1218,pitting,10,-38.74,3.61,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162509,-89.88079767,-17.4716,,,,,,
7160,,28477.05,,metal loss-corrosion,9,,0.63,0.51,1:25,OD,1218,pitting,10,-38.77,3.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162514,-89.88079761,-17.4720,,,,,,
7160,,28477.10,,metal loss-corrosion,9,,0.59,0.35,1:53,OD,1218,circumferential slotting,10,-38.81,3.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162522,-89.88079750,-17.4729,,,,,,
7160,,28477.16,,metal loss-corrosion,16,,0.59,0.47,10:32,OD,,circumferential slotting,10,-38.87,3.47,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1768.00,,,,30.00162533,-89.88079736,-17.4741,,,,,,
7160,,28477.19,,metal loss-corrosion,10,,0.59,0.43,9:51,OD,,circumferential slotting,10,-38.91,3.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162540,-89.88079728,-17.4747,,,,,,
7160,,28477.20,,metal loss-corrosion,11,,0.83,0.67,2:28,OD,1218,pitting,10,-38.91,3.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162540,-89.88079727,-17.4748,,,,,,
7160,,28477.22,,metal loss-corrosion,17,,0.84,0.63,1:53,OD,1218,pitting,10,-38.93,3.42,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162544,-89.88079722,-17.4752,,,,,,
7160,,28477.31,,cluster,21,,8.69,1.71,9:30,OD,1219,,,-39.03,3.32,5.90,6.60,0.344,52000,ERW,1440,0.83,0.77,0.77,1.66,1.80,1.80,1726.00,1866,1869.00,,30.00162561,-89.88079700,-17.4770,,,,,,
7160,,28477.31,,metal loss-corrosion,11,,0.59,1.58,11:26,OD,1219,axial grooving,15,-39.03,3.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162561,-89.88079700,-17.4770,,,,,,
7160,,28477.33,,metal loss-corrosion,21,,1.06,1.34,10:42,OD,1219,pitting,10,-39.05,3.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162565,-89.88079695,-17.4774,,,,,,
7160,,28477.37,,metal loss-corrosion,15,,0.75,0.91,1:45,OD,1220,pitting,10,-39.08,3.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162571,-89.88079687,-17.4780,,,,,,
7160,,28477.37,,cluster,18,,8.10,5.21,1:45,OD,1220,,,-39.08,3.27,5.90,6.60,0.344,52000,ERW,1440,0.87,,,1.59,,,1648.00,,,,30.00162571,-89.88079687,-17.4780,,,,,,
7160,,28477.37,,metal loss-corrosion,6,,1.26,0.91,9:30,OD,1219,pitting,10,-39.08,3.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162572,-89.88079686,-17.4781,,,,,,
7160,,28477.39,,metal loss-corrosion,19,,0.59,0.79,10:16,OD,1219,pitting,10,-39.1,3.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162575,-89.88079682,-17.4785,,,,,,
7160,,28477.42,,metal loss-corrosion,11,,0.59,0.91,2:44,OD,1220,pitting,10,-39.13,3.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162580,-89.88079675,-17.4790,,,,,,
7160,,28477.42,,metal loss-corrosion,17,,0.71,0.75,2:20,OD,1220,pitting,10,-39.13,3.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162580,-89.88079675,-17.4790,,,,,,
7160,,28477.55,,metal loss-corrosion,10,,0.87,0.75,1:47,OD,1220,pitting,10,-39.27,3.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162605,-89.88079643,-17.4818,,,,,,
7160,,28477.57,,metal loss-corrosion,13,,0.59,0.55,3:17,OD,1220,pitting,10,-39.29,3.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162609,-89.88079639,-17.4822,,,,,,
7160,,28477.65,,metal loss-corrosion,18,,0.75,1.22,2:34,OD,1220,pitting,10,-39.37,2.98,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162624,-89.88079619,-17.4839,,,,,,
7160,,28477.66,,cluster,13,,5.75,2.36,9:27,OD,1221,,,-39.37,2.98,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1729.00,,,,30.00162625,-89.88079618,-17.4840,,,,,,
7160,,28477.66,,metal loss-corrosion,10,,0.83,0.67,10:17,OD,1221,pitting,10,-39.37,2.98,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162625,-89.88079618,-17.4840,,,,,,
7160,,28477.66,,metal loss-corrosion,12,,0.59,1.69,9:52,OD,1221,axial grooving,15,-39.37,2.98,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162625,-89.88079618,-17.4840,,,,,,
7160,,28477.67,,metal loss-corrosion,13,,0.63,0.93,3:32,OD,1220,pitting,10,-39.38,2.97,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162627,-89.88079616,-17.4842,,,,,,
7160,,28477.72,,metal loss-corrosion,6,,1.93,0.91,1:49,OD,1220,circumferential grooving,10,-39.43,2.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162635,-89.88079605,-17.4852,,,,,,
7160,,28477.73,,metal loss-corrosion,13,,0.87,0.51,10:37,OD,1221,pitting,10,-39.44,2.91,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162638,-89.88079601,-17.4855,,,,,,
7160,,28477.73,,metal loss-corrosion,13,,1.26,0.83,2:58,OD,1220,pitting,10,-39.45,2.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162638,-89.88079601,-17.4855,,,,,,
7160,,28477.82,,metal loss-corrosion,8,,0.59,0.39,9:27,OD,1221,circumferential slotting,10,-39.54,2.81,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162655,-89.88079580,-17.4874,,,,,,
7160,,28477.87,,cluster,18,,2.83,2.37,10:32,OD,1222,,,-39.58,2.77,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1711.00,,,,30.00162663,-89.88079568,-17.4883,,,,,,
7160,,28477.87,,metal loss-corrosion,18,,0.59,0.63,10:32,OD,1222,pitting,10,-39.58,2.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162663,-89.88079568,-17.4883,,,,,,
7160,,28477.96,,metal loss-corrosion,18,,0.76,0.55,2:32,OD,1223,pitting,10,-39.67,2.68,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162679,-89.88079548,-17.4901,,,,,,
7160,,28477.96,,cluster,26,,9.93,8.43,1:19,OD,1223,,,-39.67,2.68,5.90,6.60,0.344,52000,ERW,1440,0.93,0.89,0.83,1.49,1.56,1.67,1544.00,1618,1735.00,,30.00162679,-89.88079548,-17.4901,,,,,,
7160,,28477.98,,metal loss-corrosion,5,,0.98,0.51,3:08,OD,1223,pitting,10,-39.7,2.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162684,-89.88079542,-17.4907,,,,,,
7160,,28477.99,,metal loss-corrosion,12,,0.72,0.83,2:10,OD,1223,pitting,10,-39.71,2.64,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162686,-89.88079539,-17.4909,,,,,,
7160,,28477.99,,metal loss-corrosion,7,,1.85,0.87,10:46,OD,1222,circumferential grooving,10,-39.71,2.64,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162686,-89.88079539,-17.4909,,,,,,
7160,,28478.08,,metal loss-corrosion,7,,0.59,0.35,1:51,OD,1223,circumferential slotting,10,-39.79,2.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162702,-89.88079518,-17.4927,,,,,,
7160,,28478.08,,metal loss-corrosion,15,,0.67,0.55,2:38,OD,1223,pitting,10,-39.8,2.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162703,-89.88079517,-17.4928,,,,,,
7160,,28478.19,,metal loss-corrosion,14,,0.67,0.75,3:15,OD,1223,pitting,10,-39.91,2.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162723,-89.88079492,-17.4950,,,,,,
7160,,28478.23,,metal loss-corrosion,25,,1.06,0.67,1:45,OD,,pitting,10,-39.94,2.41,5.90,6.60,0.344,52000,ERW,1440,0.82,0.76,0.75,1.7,1.84,1.84,1760.00,1907,1908.00,,30.00162729,-89.88079484,-17.4957,,,,,,
7160,,28478.23,,metal loss-corrosion,12,,0.67,0.71,11:06,OD,1224,pitting,10,-39.94,2.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162729,-89.88079483,-17.4957,,,,,,
7160,,28478.23,,cluster,13,,3.74,0.94,10:22,OD,1224,,,-39.94,2.41,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,30.00162729,-89.88079483,-17.4957,,,,,,
7160,,28478.24,,metal loss-corrosion,13,,1.26,0.83,10:22,OD,1224,pitting,10,-39.95,2.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162731,-89.88079481,-17.4959,,,,,,
7160,,28478.25,,metal loss-corrosion,26,,0.67,0.83,2:35,OD,1223,pitting,10,-39.97,2.38,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162734,-89.88079477,-17.4963,,,,,,
7160,,28478.31,,metal loss-corrosion,12,,0.98,0.67,3:23,OD,1223,pitting,10,-40.02,2.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162744,-89.88079465,-17.4974,,,,,,
7160,,28478.41,,metal loss-corrosion,18,,0.59,0.71,2:53,OD,1223,pitting,10,-40.12,2.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162762,-89.88079441,-17.4994,,,,,,
7160,,28478.42,,metal loss-corrosion,9,,0.59,0.67,2:31,OD,1223,pitting,10,-40.13,2.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162764,-89.88079439,-17.4996,,,,,,
7160,,28478.48,,metal loss-corrosion,8,,3.46,0.98,1:19,OD,1223,circumferential grooving,10,-40.19,2.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162775,-89.88079424,-17.5009,,,,,,
7160,,28478.56,,metal loss-corrosion,13,,0.59,0.59,2:29,OD,1223,pitting,10,-40.27,2.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162789,-89.88079406,-17.5024,,,,,,
7160,,28478.58,,metal loss-corrosion,18,,0.71,0.83,2:59,OD,1223,pitting,10,-40.3,2.05,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162794,-89.88079400,-17.5030,,,,,,
7160,,28478.60,,metal loss-corrosion,9,,0.71,0.75,3:31,OD,1223,pitting,10,-40.31,2.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162797,-89.88079396,-17.5033,,,,,,
7160,,28478.77,,metal loss-corrosion,9,,1.42,0.91,1:35,OD,1225,pitting,10,-40.49,1.86,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162829,-89.88079355,-17.5069,,,,,,
7160,,28478.77,,cluster,15,,8.90,5.01,12:58,OD,1225,,,-40.49,1.86,5.90,6.60,0.344,52000,ERW,1440,0.86,,,1.61,,,1672.00,,,,30.00162829,-89.88079355,-17.5069,,,,,,
7160,,28478.81,,metal loss-corrosion,10,,1.38,0.87,3:10,OD,,pitting,10,-40.52,1.82,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162836,-89.88079346,-17.5077,,,,,,
7160,,28478.86,,metal loss-corrosion,15,,1.46,0.94,2:06,OD,1225,pitting,10,-40.57,1.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162845,-89.88079335,-17.5087,,,,,,
7160,,28478.86,,metal loss-corrosion,11,,0.79,0.51,10:53,OD,,circumferential slotting,10,-40.57,1.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162845,-89.88079334,-17.5087,,,,,,
7160,,28478.94,,metal loss-corrosion,9,,0.59,0.63,12:58,OD,1225,pitting,10,-40.65,1.7,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162859,-89.88079316,-17.5103,,,,,,
7160,,28478.97,,metal loss-corrosion,13,,0.59,0.67,1:36,OD,1225,pitting,10,-40.68,1.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162865,-89.88079309,-17.5109,,,,,,
7160,,28478.99,,metal loss-corrosion,13,,0.59,0.51,2:57,OD,1225,pitting,10,-40.7,1.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162869,-89.88079304,-17.5113,,,,,,
7160,,28479.07,,metal loss-corrosion,7,,0.59,0.43,1:19,OD,1225,circumferential slotting,10,-40.78,1.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162883,-89.88079285,-17.5130,,,,,,
7160,,28479.13,,metal loss-corrosion,11,,0.59,0.59,3:32,OD,,pitting,10,-40.84,1.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162895,-89.88079270,-17.5143,,,,,,
7160,,28479.13,,metal loss-corrosion,7,,0.59,0.67,1:15,OD,1225,pitting,10,-40.85,1.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00162896,-89.88079269,-17.5144,,,,,,
7170,41.44,28480.63,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00163171,-89.88078915,-17.5472,,,,,,
7170,,28481.77,,cluster,10,,1.42,2.00,12:53,OD,1226,,,-1.13,40.31,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00163378,-89.88078647,-17.5732,,,,,,
7170,,28481.77,,metal loss-corrosion,10,,1.42,0.79,12:53,OD,1226,pitting,10,-1.13,40.31,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00163378,-89.88078647,-17.5732,,,,,,
7170,,28481.88,,metal loss-corrosion,7,,0.59,0.71,12:53,OD,1226,pitting,10,-1.24,40.2,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00163398,-89.88078621,-17.5759,,,,,,
7170,,28481.89,,metal loss-corrosion,8,,0.59,0.43,3:10,OD,1227,circumferential slotting,10,-1.26,40.18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00163401,-89.88078617,-17.5763,,,,,,
7170,,28481.89,,cluster,24,,11.68,5.43,1:04,OD,1227,,,-1.26,40.18,5.90,6.60,0.344,52000,ERW,1440,0.9,0.85,0.81,1.54,1.64,1.71,1599.00,1695,1777.00,,30.00163401,-89.88078617,-17.5763,,,,,,
7170,,28481.95,,metal loss-corrosion,11,,1.06,1.65,3:36,OD,1227,pitting,10,-1.32,40.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00163412,-89.88078603,-17.5777,,,,,,
7170,,28481.98,,metal loss-corrosion,12,,0.75,0.67,2:44,OD,1227,pitting,10,-1.34,40.1,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00163416,-89.88078598,-17.5783,,,,,,
7170,,28482.08,,metal loss-corrosion,7,,2.24,0.63,2:36,OD,1227,circumferential grooving,10,-1.45,39.99,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00163436,-89.88078573,-17.5809,,,,,,
7170,,28482.15,,metal loss-corrosion,11,,1.73,1.34,1:04,OD,1227,pitting,10,-1.52,39.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00163448,-89.88078557,-17.5826,,,,,,
7170,,28482.19,,metal loss-corrosion,24,,0.71,0.91,2:01,OD,1227,pitting,10,-1.55,39.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00163455,-89.88078549,-17.5834,,,,,,
7170,,28482.19,,metal loss-corrosion,12,,0.59,0.98,1:42,OD,1227,pitting,10,-1.56,39.88,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00163456,-89.88078547,-17.5836,,,,,,
7170,,28482.20,,cluster,16,,3.83,1.69,3:12,OD,1228,,,-1.57,39.87,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1738.00,,,,30.00163458,-89.88078545,-17.5838,,,,,,
7170,,28482.20,,metal loss-corrosion,7,,1.10,1.69,3:51,OD,1228,pitting,10,-1.57,39.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00163458,-89.88078545,-17.5838,,,,,,
7170,,28482.20,,metal loss-corrosion,10,,1.14,0.75,10:24,OD,,pitting,10,-1.57,39.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00163458,-89.88078544,-17.5839,,,,,,
7170,,28482.26,,metal loss-corrosion,16,,1.14,0.91,3:12,OD,1228,pitting,10,-1.63,39.81,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00163469,-89.88078530,-17.5853,,,,,,
7170,,28482.29,,metal loss-corrosion,20,,1.38,0.63,2:16,OD,1227,circumferential grooving,10,-1.66,39.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00163475,-89.88078523,-17.5861,,,,,,
7170,,28482.46,,metal loss-corrosion,7,,1.50,1.61,2:48,OD,1229,general,10,-1.82,39.62,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00163505,-89.88078484,-17.5901,,,,,,
7170,,28482.46,,cluster,13,,2.88,2.89,2:48,OD,1229,,,-1.82,39.62,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1718.00,,,,30.00163505,-89.88078484,-17.5901,,,,,,
7170,,28482.58,,cluster,12,,2.57,2.80,12:55,OD,1230,,,-1.95,39.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00163527,-89.88078455,-17.5931,,,,,,
7170,,28482.58,,metal loss-corrosion,12,,1.81,1.69,12:55,OD,1230,general,10,-1.95,39.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00163527,-89.88078455,-17.5931,,,,,,
7170,,28482.65,,metal loss-corrosion,13,,1.06,0.55,3:14,OD,1229,pitting,10,-2.02,39.42,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00163540,-89.88078438,-17.5948,,,,,,
7170,,28482.78,,metal loss-corrosion,7,,0.83,0.43,1:20,OD,1230,circumferential slotting,10,-2.14,39.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00163563,-89.88078409,-17.5979,,,,,,
7170,,28483.19,,metal loss-corrosion,15,,1.73,1.61,2:05,OD,,general,10,-2.56,38.89,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1742.00,,,,30.00163639,-89.88078311,-17.6080,,,,,,
7170,,28483.22,,metal loss-corrosion,10,,1.26,0.75,3:03,OD,,pitting,10,-2.59,38.85,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00163645,-89.88078303,-17.6088,,,,,,
7170,,28483.41,,cluster,19,,3.78,2.08,2:32,OD,1231,,,-2.78,38.67,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1717.00,,,,30.00163679,-89.88078259,-17.6133,,,,,,
7170,,28483.41,,metal loss-corrosion,9,,1.10,1.02,2:32,OD,1231,pitting,10,-2.78,38.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00163679,-89.88078259,-17.6133,,,,,,
7170,,28483.54,,metal loss-corrosion,19,,0.71,0.51,3:16,OD,1231,pitting,10,-2.91,38.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00163703,-89.88078228,-17.6165,,,,,,
7170,,28483.67,,metal loss-corrosion,12,,0.59,0.67,2:24,OD,,pitting,10,-3.03,38.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00163726,-89.88078198,-17.6196,,,,,,
7170,,28484.27,,metal loss-corrosion,16,,0.59,0.51,3:16,OD,,pitting,10,-3.64,37.81,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.00163836,-89.88078056,-17.6341,,,,,,
7170,,28484.97,,cluster,11,,3.89,2.69,3:07,OD,1232,,,-4.34,37.1,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00163965,-89.88077889,-17.6511,,,,,,
7170,,28484.97,,metal loss-corrosion,11,,0.59,0.43,3:19,OD,1232,circumferential slotting,10,-4.34,37.1,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00163965,-89.88077889,-17.6511,,,,,,
7170,,28485.09,,metal loss-corrosion,6,,1.38,1.30,3:43,OD,1232,pitting,10,-4.46,36.99,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00163986,-89.88077862,-17.6539,,,,,,
7170,,28485.13,,metal loss-corrosion,10,,0.87,0.79,3:07,OD,1232,pitting,10,-4.5,36.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00163994,-89.88077852,-17.6550,,,,,,
7170,,28485.60,,metal loss-corrosion,13,,0.67,1.53,1:54,OD,,axial grooving,15,-4.97,36.48,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1748.00,,,,30.00164079,-89.88077741,-17.6662,,,,,,
7170,,28486.56,,metal loss-corrosion,10,,0.71,0.55,11:38,OD,,pitting,10,-5.93,35.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00164255,-89.88077512,-17.6891,,,,,,
7170,,28486.75,,metal loss-corrosion,14,,0.67,0.43,11:16,OD,,circumferential slotting,10,-6.12,35.32,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1769.00,,,,30.00164290,-89.88077467,-17.6936,,,,,,
7170,,28487.04,,metal loss-corrosion,11,,0.59,0.71,2:02,OD,,pitting,10,-6.4,35.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00164341,-89.88077400,-17.7003,,,,,,
7170,,28488.41,,metal loss-corrosion,12,,0.63,0.75,1:49,OD,,pitting,10,-7.77,33.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00164591,-89.88077075,-17.7332,,,,,,
7170,,28488.62,,metal loss-corrosion,17,,0.59,1.02,1:49,OD,,pitting,10,-7.98,33.46,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1756.00,,,,30.00164629,-89.88077025,-17.7382,,,,,,
7170,,28489.06,,cluster,10,,1.44,1.70,2:09,OD,1233,,,-8.43,33.01,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00164711,-89.88076919,-17.7490,,,,,,
7170,,28489.06,,metal loss-corrosion,7,,0.59,0.67,2:09,OD,1233,pitting,10,-8.43,33.01,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00164711,-89.88076919,-17.7490,,,,,,
7170,,28489.07,,metal loss-corrosion,10,,1.02,1.61,2:15,OD,1233,pitting,10,-8.44,33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00164712,-89.88076917,-17.7492,,,,,,
7170,,28489.14,,cluster,12,,3.15,2.98,2:35,OD,1234,,,-8.5,32.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00164724,-89.88076901,-17.7508,,,,,,
7170,,28489.14,,metal loss-corrosion,8,,0.98,0.98,3:06,OD,1234,pitting,10,-8.5,32.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00164724,-89.88076901,-17.7508,,,,,,
7170,,28489.29,,metal loss-corrosion,12,,1.69,1.18,2:35,OD,1234,pitting,10,-8.65,32.79,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00164752,-89.88076865,-17.7544,,,,,,
7170,,28490.01,,metal loss-corrosion,14,,0.63,0.59,1:41,OD,,pitting,10,-9.37,32.07,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,30.00164882,-89.88076695,-17.7715,,,,,,
7170,,28490.96,,metal loss-corrosion,13,,1.38,1.97,2:28,OD,,pitting,10,-10.32,31.12,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1738.00,,,,30.00165055,-89.88076469,-17.7941,,,,,,
7170,,28494.51,,cluster,10,,0.98,1.74,10:55,OD,1235,,,-13.88,27.56,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00165701,-89.88075623,-17.8816,,,,,,
7170,,28494.51,,metal loss-corrosion,6,,0.71,0.47,10:55,OD,1235,circumferential slotting,10,-13.88,27.56,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00165701,-89.88075623,-17.8816,,,,,,
7170,,28494.61,,metal loss-corrosion,10,,0.63,0.59,11:00,OD,1235,pitting,10,-13.97,27.47,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00165718,-89.88075601,-17.8840,,,,,,
7170,,28495.57,,cluster,17,,1.08,2.70,1:31,OD,1236,,,-14.93,26.51,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.64,,,1704.00,,,,30.00165893,-89.88075372,-17.9083,,,,,,
7170,,28495.57,,metal loss-corrosion,17,,0.75,1.50,1:31,OD,1236,pitting,10,-14.93,26.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00165893,-89.88075372,-17.9083,,,,,,
