Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
7170,,28495.73,,metal loss-corrosion,17,,0.59,0.75,1:38,OD,1236,pitting,10,-15.1,26.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00165922,-89.88075333,-17.9124,,,,,,
7170,,28495.99,,metal loss-corrosion,12,,0.59,1.22,1:22,OD,1237,axial grooving,15,-15.35,26.09,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00165968,-89.88075273,-17.9187,,,,,,
7170,,28495.99,,cluster,13,,2.68,1.46,1:22,OD,1237,,,-15.35,26.09,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1750.00,,,,30.00165968,-89.88075273,-17.9187,,,,,,
7170,,28496.03,,metal loss-corrosion,13,,0.87,0.94,1:48,OD,1237,pitting,10,-15.39,26.05,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00165976,-89.88075263,-17.9198,,,,,,
7170,,28496.27,,metal loss-corrosion,11,,0.63,1.73,1:08,OD,1238,axial grooving,15,-15.64,25.8,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00166020,-89.88075204,-17.9259,,,,,,
7170,,28496.27,,cluster,14,,3.85,1.73,1:08,OD,1238,,,-15.64,25.8,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1741.00,,,,30.00166020,-89.88075204,-17.9259,,,,,,
7170,,28496.30,,metal loss-corrosion,14,,1.34,1.22,1:44,OD,1238,pitting,10,-15.67,25.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00166025,-89.88075198,-17.9266,,,,,,
7170,,28497.01,,metal loss-corrosion,13,,0.75,0.47,9:47,OD,1239,circumferential slotting,10,-16.38,25.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00166155,-89.88075028,-17.9445,,,,,,
7170,,28497.01,,cluster,13,,1.13,1.79,9:47,OD,1239,,,-16.38,25.06,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1743.00,,,,30.00166155,-89.88075028,-17.9445,,,,,,
7170,,28497.11,,metal loss-corrosion,12,,0.71,0.59,9:53,OD,1239,pitting,10,-16.48,24.96,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00166173,-89.88075004,-17.9470,,,,,,
7170,,28497.17,,metal loss-corrosion,10,,0.67,0.63,1:42,OD,,pitting,10,-16.53,24.91,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00166183,-89.88074991,-17.9484,,,,,,
7170,,28497.43,,metal loss-corrosion,13,,0.59,1.06,10:17,OD,,pitting,10,-16.79,24.65,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,30.00166229,-89.88074929,-17.9549,,,,,,
7170,,28497.76,,cluster,11,,5.97,1.88,12:38,OD,1240,,,-17.12,24.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00166289,-89.88074851,-17.9630,,,,,,
7170,,28497.76,,metal loss-corrosion,5,,1.34,0.91,1:15,OD,1240,pitting,10,-17.12,24.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00166289,-89.88074851,-17.9630,,,,,,
7170,,28497.79,,metal loss-corrosion,5,,0.91,0.91,12:38,OD,1240,pitting,10,-17.16,24.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00166296,-89.88074842,-17.9639,,,,,,
7170,,28497.87,,metal loss-corrosion,11,,0.94,0.55,1:50,OD,1240,pitting,10,-17.23,24.21,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00166309,-89.88074825,-17.9657,,,,,,
7170,,28497.89,,metal loss-corrosion,6,,0.94,1.02,10:46,OD,1241,pitting,10,-17.26,24.18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00166314,-89.88074818,-17.9664,,,,,,
7170,,28497.89,,cluster,17,,1.78,3.44,10:34,OD,1241,,,-17.26,24.18,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.63,,,1686.00,,,,30.00166314,-89.88074818,-17.9664,,,,,,
7170,,28498.01,,metal loss-corrosion,17,,0.83,0.55,10:35,OD,1241,pitting,10,-17.38,24.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00166336,-89.88074789,-17.9694,,,,,,
7170,,28498.13,,metal loss-corrosion,5,,1.02,0.67,10:34,OD,1241,pitting,10,-17.49,23.95,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00166356,-89.88074763,-17.9721,,,,,,
7170,,28498.15,,metal loss-corrosion,12,,0.59,0.51,12:54,OD,,circumferential slotting,10,-17.51,23.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00166360,-89.88074757,-17.9726,,,,,,
7170,,28498.33,,metal loss-corrosion,10,,0.67,0.51,2:10,OD,,pitting,10,-17.7,23.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00166394,-89.88074713,-17.9772,,,,,,
7170,,28498.60,,metal loss-corrosion,11,,1.34,1.18,2:53,OD,,pitting,10,-17.97,23.47,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00166442,-89.88074649,-17.9838,,,,,,
7170,,28498.63,,metal loss-corrosion,10,,1.02,0.98,2:00,OD,,pitting,10,-17.99,23.45,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00166446,-89.88074643,-17.9844,,,,,,
7170,,28498.68,,metal loss-corrosion,13,,0.79,0.63,10:50,OD,1242,pitting,10,-18.04,23.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00166456,-89.88074630,-17.9857,,,,,,
7170,,28498.68,,cluster,13,,2.90,2.44,10:21,OD,1242,,,-18.04,23.4,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1727.00,,,,30.00166456,-89.88074630,-17.9857,,,,,,
7170,,28498.78,,metal loss-corrosion,7,,0.98,0.98,10:21,OD,1242,pitting,10,-18.15,23.29,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00166475,-89.88074606,-17.9882,,,,,,
7170,,28498.83,,metal loss-corrosion,12,,0.59,0.67,10:54,OD,1242,pitting,10,-18.19,23.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00166483,-89.88074595,-17.9893,,,,,,
7170,,28498.84,,metal loss-corrosion,13,,0.59,0.51,2:00,OD,,pitting,10,-18.21,23.23,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,30.00166486,-89.88074591,-17.9897,,,,,,
7170,,28498.88,,cluster,13,,7.04,4.29,10:09,OD,1243,,,-18.25,23.19,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.63,,,1694.00,,,,30.00166493,-89.88074582,-17.9906,,,,,,
7170,,28498.88,,metal loss-corrosion,13,,0.83,2.28,11:38,OD,1243,axial grooving,15,-18.25,23.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00166493,-89.88074582,-17.9906,,,,,,
7170,,28499.01,,metal loss-corrosion,6,,1.14,0.87,11:01,OD,1243,pitting,10,-18.38,23.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00166517,-89.88074550,-17.9939,,,,,,
7170,,28499.11,,metal loss-corrosion,7,,0.59,0.51,10:47,OD,1243,pitting,10,-18.47,22.97,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00166533,-89.88074529,-17.9962,,,,,,
7170,,28499.20,,metal loss-corrosion,6,,0.71,0.43,10:09,OD,1243,circumferential slotting,10,-18.57,22.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00166551,-89.88074506,-17.9985,,,,,,
7170,,28499.38,,metal loss-corrosion,5,,3.19,1.53,1:50,OD,1244,general,10,-18.74,22.7,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00166583,-89.88074463,-18.0029,,,,,,
7170,,28499.38,,cluster,17,,4.96,2.60,1:50,OD,1244,,,-18.74,22.7,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1708.00,,,,30.00166583,-89.88074463,-18.0029,,,,,,
7170,,28499.40,,metal loss-corrosion,17,,0.63,1.61,2:52,OD,1244,axial grooving,15,-18.77,22.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00166587,-89.88074458,-18.0034,,,,,,
7170,,28499.52,,metal loss-corrosion,13,,0.63,0.51,11:33,OD,,pitting,10,-18.88,22.56,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,30.00166608,-89.88074430,-18.0063,,,,,,
7170,,28499.56,,metal loss-corrosion,8,,0.59,0.47,1:52,OD,1244,circumferential slotting,10,-18.92,22.52,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00166615,-89.88074421,-18.0072,,,,,,
7170,,28499.56,,metal loss-corrosion,5,,0.94,0.67,9:52,OD,1245,pitting,10,-18.93,22.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00166616,-89.88074420,-18.0074,,,,,,
7170,,28499.56,,cluster,10,,3.73,2.14,9:40,OD,1245,,,-18.93,22.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00166616,-89.88074420,-18.0074,,,,,,
7170,,28499.65,,metal loss-corrosion,6,,0.59,0.63,10:25,OD,1245,pitting,10,-19.02,22.42,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00166633,-89.88074398,-18.0097,,,,,,
7170,,28499.70,,metal loss-corrosion,10,,0.59,0.51,9:40,OD,1245,circumferential slotting,10,-19.06,22.38,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00166640,-89.88074387,-18.0107,,,,,,
7170,,28500.85,,metal loss-corrosion,12,,0.59,0.51,1:53,OD,,pitting,10,-20.21,21.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00166848,-89.88074113,-18.0391,,,,,,
7170,,28500.88,,metal loss-corrosion,10,,1.81,1.06,10:54,OD,,pitting,10,-20.25,21.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00166855,-89.88074104,-18.0400,,,,,,
7170,,28500.97,,metal loss-corrosion,16,,0.63,0.55,1:55,OD,,pitting,10,-20.34,21.1,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.00166871,-89.88074083,-18.0423,,,,,,
7170,,28501.48,,metal loss-corrosion,10,,0.75,0.67,1:52,OD,,pitting,10,-20.84,20.6,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00166962,-89.88073963,-18.0547,,,,,,
7170,,28502.01,,metal loss-corrosion,12,,0.59,1.81,11:55,OD,,axial grooving,15,-21.37,20.07,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00167058,-89.88073837,-18.0676,,,,,,
7170,,28502.04,,metal loss-corrosion,11,,0.75,1.85,9:26,OD,,axial grooving,15,-21.4,20.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00167063,-89.88073830,-18.0683,,,,,,
7170,,28502.67,,cluster,11,,2.76,1.57,10:24,OD,1246,,,-22.04,19.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00167179,-89.88073677,-18.0838,,,,,,
7170,,28502.67,,metal loss-corrosion,10,,1.02,1.18,10:24,OD,1246,pitting,10,-22.04,19.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00167179,-89.88073677,-18.0838,,,,,,
7170,,28502.68,,metal loss-corrosion,10,,0.59,0.43,1:47,OD,,circumferential slotting,10,-22.04,19.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00167179,-89.88073676,-18.0839,,,,,,
7170,,28502.75,,metal loss-corrosion,11,,0.59,0.63,10:55,OD,1246,pitting,10,-22.12,19.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00167193,-89.88073659,-18.0857,,,,,,
7170,,28503.06,,metal loss-corrosion,10,,0.71,0.59,3:14,OD,,pitting,10,-22.42,19.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00167248,-89.88073585,-18.0932,,,,,,
7170,,28503.34,,metal loss-corrosion,10,,0.59,0.55,2:24,OD,,pitting,10,-22.7,18.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00167299,-89.88073519,-18.1000,,,,,,
7170,,28503.39,,cluster,13,,3.93,2.72,10:22,OD,1247,,,-22.76,18.69,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1721.00,,,,30.00167308,-89.88073506,-18.1013,,,,,,
7170,,28503.39,,metal loss-corrosion,13,,0.94,0.47,10:35,OD,1247,circumferential slotting,10,-22.76,18.69,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00167308,-89.88073506,-18.1013,,,,,,
7170,,28503.41,,metal loss-corrosion,7,,0.59,0.94,3:15,OD,1248,pitting,10,-22.78,18.66,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00167312,-89.88073501,-18.1018,,,,,,
7170,,28503.41,,cluster,15,,1.75,2.29,3:15,OD,1248,,,-22.78,18.66,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1724.00,,,,30.00167312,-89.88073501,-18.1018,,,,,,
7170,,28503.43,,metal loss-corrosion,15,,0.91,2.05,3:27,OD,1248,axial grooving,15,-22.8,18.64,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00167316,-89.88073496,-18.1023,,,,,,
7170,,28503.45,,metal loss-corrosion,5,,1.06,0.71,11:03,OD,1247,pitting,10,-22.81,18.63,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00167319,-89.88073492,-18.1027,,,,,,
7170,,28503.49,,metal loss-corrosion,6,,0.63,0.59,10:22,OD,1247,pitting,10,-22.85,18.59,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00167326,-89.88073483,-18.1036,,,,,,
7170,,28503.57,,metal loss-corrosion,7,,0.59,0.51,10:27,OD,1247,pitting,10,-22.94,18.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00167342,-89.88073462,-18.1058,,,,,,
7170,,28504.74,,metal loss-corrosion,10,,0.87,0.63,2:35,OD,,pitting,10,-24.1,17.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00167552,-89.88073185,-18.1326,,,,,,
7170,,28505.76,,metal loss-corrosion,11,,0.71,0.83,11:03,OD,,pitting,10,-25.13,16.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00167737,-89.88072941,-18.1560,,,,,,
7170,,28506.07,,metal loss-corrosion,13,,0.94,0.75,2:29,OD,,pitting,10,-25.44,16,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.00167794,-89.88072867,-18.1625,,,,,,
7170,,28506.45,,metal loss-corrosion,14,,0.87,0.67,2:23,OD,,pitting,10,-25.81,15.63,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.00167862,-89.88072777,-18.1704,,,,,,
7170,,28507.05,,metal loss-corrosion,11,,0.63,0.55,1:57,OD,,pitting,10,-26.41,15.03,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00167970,-89.88072633,-18.1830,,,,,,
7170,,28507.66,,metal loss-corrosion,11,,0.63,0.51,2:43,OD,,pitting,10,-27.03,14.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00168081,-89.88072487,-18.1959,,,,,,
7170,,28511.70,,metal loss-corrosion,15,,0.98,1.30,10:33,OD,,pitting,10,-31.06,10.38,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1751.00,,,,30.00168808,-89.88071520,-18.2679,,,,,,
7170,,28512.38,,metal loss-corrosion,15,,1.38,1.30,10:15,OD,,pitting,10,-31.75,9.69,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1751.00,,,,30.00168931,-89.88071356,-18.2790,,,,,,
7170,,28512.77,,metal loss-corrosion,10,,0.59,0.83,10:31,OD,1249,pitting,10,-32.14,9.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00169002,-89.88071262,-18.2853,,,,,,
7170,,28512.77,,cluster,10,,0.66,2.16,10:30,OD,1249,,,-32.14,9.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00169002,-89.88071262,-18.2853,,,,,,
7170,,28512.87,,metal loss-corrosion,8,,0.59,1.02,10:30,OD,1249,pitting,10,-32.23,9.21,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00169019,-89.88071239,-18.2869,,,,,,
7170,,28513.32,,metal loss-corrosion,15,,1.53,1.69,10:18,OD,,general,10,-32.68,8.76,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1740.00,,,,30.00169099,-89.88071132,-18.2941,,,,,,
,,28514.16,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.00169251,-89.88070930,-18.3074,None,,,,,
,,28521.63,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.00170593,-89.88069137,-18.4016,,,,,,
7180,32.35,28522.08,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00170673,-89.88069030,-18.4058,,,,,,
7190,41.53,28554.42,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00176509,-89.88061291,-18.2263,,,,,,
7200,42.76,28595.95,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00184157,-89.88051511,-17.9470,,,,,,
7200,,28620.34,,metal loss-corrosion,12,,0.91,0.51,12:21,OD,,pitting,10,-24.39,18.37,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00188560,-89.88045678,-17.9531,,,,,,
7200,,28628.04,,metal loss-corrosion,10,,0.83,0.51,3:44,OD,,pitting,10,-32.09,10.67,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00189946,-89.88043832,-17.8956,,,,,,
7200,,28628.88,,metal loss-corrosion,12,,0.59,0.87,10:02,OD,,pitting,10,-32.93,9.83,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00190098,-89.88043631,-17.8887,,,,,,
7200,,28629.32,,metal loss-corrosion,13,,0.59,1.14,9:58,OD,,pitting,10,-33.37,9.39,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1757.00,,,,30.00190177,-89.88043526,-17.8852,,,,,,
7200,,28630.19,,metal loss-corrosion,11,,0.91,0.67,10:03,OD,,pitting,10,-34.24,8.52,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00190334,-89.88043318,-17.8783,,,,,,
7200,,28631.19,,metal loss-corrosion,15,,0.87,1.93,11:21,OD,,axial grooving,15,-35.24,7.53,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1734.00,,,,30.00190515,-89.88043079,-17.8698,,,,,,
7200,,28632.27,,metal loss-corrosion,11,,1.65,1.58,10:20,OD,,general,10,-36.32,6.44,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00190710,-89.88042821,-17.8603,,,,,,
7200,,28632.99,,metal loss-corrosion,13,,1.34,1.02,10:00,OD,,pitting,10,-37.04,5.73,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,30.00190840,-89.88042649,-17.8542,,,,,,
7200,,28633.35,,metal loss-corrosion,13,,0.94,1.65,8:19,OD,,pitting,10,-37.4,5.36,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.68,,,1745.00,,,,30.00190906,-89.88042563,-17.8511,,,,,,
7200,,28634.17,,cluster,10,,0.87,1.60,3:27,OD,1250,,,-38.22,4.54,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00191055,-89.88042367,-17.8443,,,,,,
7200,,28634.17,,metal loss-corrosion,10,,0.59,0.47,3:27,OD,1250,circumferential slotting,10,-38.22,4.54,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00191055,-89.88042367,-17.8443,,,,,,
7200,,28634.26,,metal loss-corrosion,10,,0.59,0.47,3:31,OD,1250,circumferential slotting,10,-38.32,4.45,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00191072,-89.88042344,-17.8435,,,,,,
7200,,28634.70,,metal loss-corrosion,16,,1.02,0.71,1:58,OD,,pitting,10,-38.75,4.01,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,30.00191151,-89.88042240,-17.8400,,,,,,
7200,,28634.93,,metal loss-corrosion,10,,0.71,1.93,1:33,OD,1251,axial grooving,15,-38.98,3.78,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00191192,-89.88042186,-17.8384,,,,,,
7200,,28634.93,,cluster,12,,3.55,1.93,1:33,OD,1251,,,-38.98,3.78,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00191192,-89.88042186,-17.8384,,,,,,
7200,,28635.03,,metal loss-corrosion,12,,1.10,0.75,2:08,OD,1251,pitting,10,-39.08,3.69,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00191210,-89.88042163,-17.8378,,,,,,
7200,,28635.69,,metal loss-corrosion,12,,1.10,1.10,8:32,OD,,pitting,10,-39.74,3.03,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00191329,-89.88042005,-17.8334,,,,,,
7200,,28636.26,,metal loss-corrosion,12,,0.67,0.71,8:44,OD,,pitting,10,-40.31,2.46,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00191432,-89.88041870,-17.8296,,,,,,
7200,,28636.76,,cluster,12,,2.90,1.53,3:50,OD,1252,,,-40.81,1.96,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00191523,-89.88041750,-17.8262,,,,,,
7200,,28636.76,,metal loss-corrosion,7,,0.59,0.51,4:23,OD,1252,pitting,10,-40.81,1.96,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00191523,-89.88041750,-17.8262,,,,,,
7200,,28636.77,,metal loss-corrosion,12,,0.63,0.43,3:50,OD,1252,circumferential slotting,10,-40.82,1.94,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00191525,-89.88041747,-17.8261,,,,,,
7200,,28636.84,,metal loss-corrosion,6,,0.91,0.55,3:58,OD,1252,pitting,10,-40.89,1.87,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00191538,-89.88041731,-17.8256,,,,,,
7210,42.68,28638.71,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00191878,-89.88041284,-17.8125,,,,,,
7210,,28638.74,,metal loss-corrosion,12,,0.79,0.55,8:30,OD,,pitting,10,-0.03,42.66,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00191883,-89.88041277,-17.8123,,,,,,
7210,,28639.38,,cluster,12,,5.90,1.92,7:51,OD,1253,,,-0.67,42.01,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00192000,-89.88041124,-17.8087,,,,,,
7210,,28639.38,,metal loss-corrosion,7,,0.63,0.59,8:31,OD,1253,pitting,10,-0.67,42.01,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00192000,-89.88041124,-17.8087,,,,,,
7210,,28639.43,,metal loss-corrosion,12,,1.58,1.34,8:53,OD,1253,pitting,10,-0.72,41.96,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00192009,-89.88041113,-17.8084,,,,,,
7210,,28639.46,,metal loss-corrosion,6,,2.21,0.87,7:51,OD,1253,circumferential grooving,10,-0.75,41.94,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00192014,-89.88041106,-17.8083,,,,,,
7210,,28640.04,,cluster,10,,1.43,1.83,1:56,OD,1254,,,-1.32,41.36,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00192119,-89.88040969,-17.8050,,,,,,
7210,,28640.04,,metal loss-corrosion,7,,0.59,0.51,2:08,OD,1254,circumferential slotting,10,-1.32,41.36,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00192119,-89.88040969,-17.8050,,,,,,
7210,,28640.14,,metal loss-corrosion,10,,1.14,0.63,1:56,OD,1254,pitting,10,-1.42,41.26,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00192137,-89.88040945,-17.8045,,,,,,
7210,,28640.50,,cluster,12,,2.13,1.09,2:51,OD,1255,,,-1.79,40.89,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00192203,-89.88040858,-17.8024,,,,,,
7210,,28640.50,,metal loss-corrosion,12,,0.59,0.63,3:13,OD,1255,pitting,10,-1.79,40.89,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00192203,-89.88040858,-17.8024,,,,,,
7210,,28640.56,,metal loss-corrosion,9,,0.59,0.39,2:51,OD,1255,circumferential slotting,10,-1.85,40.84,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00192214,-89.88040844,-17.8021,,,,,,
7210,,28641.10,,metal loss-corrosion,13,,0.67,0.63,2:57,OD,1256,pitting,10,-2.39,40.3,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00192312,-89.88040716,-17.7996,,,,,,
7210,,28641.10,,cluster,13,,3.95,0.92,2:10,OD,1256,,,-2.39,40.3,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,30.00192312,-89.88040716,-17.7996,,,,,,
7210,,28641.11,,metal loss-corrosion,6,,1.38,0.75,2:10,OD,1256,pitting,10,-2.4,40.28,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00192315,-89.88040713,-17.7995,,,,,,
7210,,28641.17,,cluster,10,,2.41,1.41,7:38,OD,1257,,,-2.46,40.22,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00192325,-89.88040699,-17.7993,,,,,,
7210,,28641.17,,metal loss-corrosion,9,,0.59,0.47,8:04,OD,1257,circumferential slotting,10,-2.46,40.22,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00192325,-89.88040699,-17.7993,,,,,,
7210,,28641.25,,metal loss-corrosion,10,,0.59,0.43,7:38,OD,1257,circumferential slotting,10,-2.54,40.14,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00192340,-89.88040679,-17.7989,,,,,,
7210,,28641.28,,metal loss-corrosion,11,,0.94,0.87,3:15,OD,1258,pitting,10,-2.57,40.12,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00192344,-89.88040674,-17.7988,,,,,,
7210,,28641.28,,cluster,11,,3.88,0.87,2:33,OD,1258,,,-2.57,40.12,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00192344,-89.88040674,-17.7988,,,,,,
7210,,28641.29,,metal loss-corrosion,7,,1.22,0.71,2:33,OD,1258,pitting,10,-2.58,40.1,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00192347,-89.88040671,-17.7987,,,,,,
7210,,28641.37,,metal loss-corrosion,12,,0.59,0.47,1:29,OD,,circumferential slotting,10,-2.65,40.03,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00192360,-89.88040653,-17.7984,,,,,,
7210,,28641.45,,metal loss-corrosion,10,,1.10,0.83,7:37,OD,1259,pitting,10,-2.74,39.94,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00192376,-89.88040632,-17.7980,,,,,,
7210,,28641.45,,cluster,10,,2.83,1.42,7:37,OD,1259,,,-2.74,39.94,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00192376,-89.88040632,-17.7980,,,,,,
7210,,28641.47,,metal loss-corrosion,11,,0.59,0.39,3:32,OD,,circumferential slotting,10,-2.76,39.92,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00192380,-89.88040627,-17.7979,,,,,,
7210,,28641.53,,metal loss-corrosion,8,,0.59,0.43,8:09,OD,1259,circumferential slotting,10,-2.82,39.86,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00192391,-89.88040613,-17.7977,,,,,,
7210,,28641.68,,metal loss-corrosion,10,,0.59,1.34,7:34,OD,,axial grooving,15,-2.97,39.72,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00192418,-89.88040578,-17.7970,,,,,,
7210,,28641.76,,metal loss-corrosion,10,,0.59,0.75,2:17,OD,,pitting,10,-3.05,39.64,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00192432,-89.88040559,-17.7967,,,,,,
7210,,28642.04,,metal loss-corrosion,13,,0.83,0.59,3:33,OD,,pitting,10,-3.32,39.36,5.60,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.00192482,-89.88040494,-17.7955,,,,,,
7210,,28642.26,,metal loss-corrosion,13,,0.75,0.63,2:39,OD,,pitting,10,-3.55,39.14,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.00192523,-89.88040440,-17.7945,,,,,,
7210,,28642.52,,metal loss-corrosion,11,,0.59,0.39,10:17,OD,,circumferential slotting,10,-3.81,38.88,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00192570,-89.88040379,-17.7934,,,,,,
7210,,28642.78,,cluster,14,,0.80,1.73,10:08,OD,1260,,,-4.06,38.62,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1741.00,,,,30.00192617,-89.88040317,-17.7923,,,,,,
7210,,28642.78,,metal loss-corrosion,9,,0.59,0.47,10:11,OD,1260,circumferential slotting,10,-4.06,38.62,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00192617,-89.88040317,-17.7923,,,,,,
7210,,28642.88,,metal loss-corrosion,14,,0.59,0.47,10:08,OD,1260,circumferential slotting,10,-4.17,38.51,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00192636,-89.88040292,-17.7920,,,,,,
7210,,28642.95,,cluster,12,,2.52,2.66,8:04,OD,1261,,,-4.24,38.44,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00192649,-89.88040276,-17.7917,,,,,,
7210,,28642.95,,metal loss-corrosion,10,,0.63,0.55,8:31,OD,1261,pitting,10,-4.24,38.44,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00192649,-89.88040276,-17.7917,,,,,,
7210,,28643.07,,metal loss-corrosion,11,,0.59,1.18,8:04,OD,1261,axial grooving,15,-4.36,38.32,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00192671,-89.88040247,-17.7913,,,,,,
7210,,28643.08,,metal loss-corrosion,12,,0.83,0.79,8:28,OD,1261,pitting,10,-4.37,38.32,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00192672,-89.88040246,-17.7913,,,,,,
7210,,28643.61,,metal loss-corrosion,12,,0.59,0.55,2:02,OD,1262,pitting,10,-4.89,37.79,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00192768,-89.88040121,-17.7895,,,,,,
7210,,28643.61,,cluster,12,,1.57,2.94,2:02,OD,1262,,,-4.89,37.79,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00192768,-89.88040121,-17.7895,,,,,,
7210,,28643.73,,metal loss-corrosion,5,,0.94,1.42,2:11,OD,1262,pitting,10,-5.02,37.66,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00192791,-89.88040091,-17.7891,,,,,,
7210,,28644.41,,cluster,11,,2.69,1.61,12:54,OD,1263,,,-5.7,36.99,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00192915,-89.88039930,-17.7868,,,,,,
7210,,28644.41,,metal loss-corrosion,6,,0.79,0.47,12:54,OD,1263,pitting,10,-5.7,36.99,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00192915,-89.88039930,-17.7868,,,,,,
7210,,28644.46,,metal loss-corrosion,10,,1.30,0.71,2:15,OD,,pitting,10,-5.75,36.94,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00192924,-89.88039918,-17.7866,,,,,,
7210,,28644.51,,metal loss-corrosion,11,,0.67,0.47,1:23,OD,1263,circumferential slotting,10,-5.79,36.89,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00192932,-89.88039907,-17.7865,,,,,,
7210,,28645.02,,metal loss-corrosion,11,,0.59,0.43,2:43,OD,,circumferential slotting,10,-6.31,36.38,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00193026,-89.88039785,-17.7850,,,,,,
7210,,28645.24,,cluster,13,,4.71,3.82,1:55,OD,1264,,,-6.53,36.15,5.60,6.60,0.344,52000,ERW,1440,0.85,,,1.64,,,1701.00,,,,30.00193067,-89.88039732,-17.7844,,,,,,
7210,,28645.24,,metal loss-corrosion,9,,0.59,0.59,2:02,OD,1264,pitting,10,-6.53,36.15,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00193067,-89.88039732,-17.7844,,,,,,
7210,,28645.32,,metal loss-corrosion,7,,0.59,0.59,2:33,OD,1264,pitting,10,-6.61,36.08,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00193081,-89.88039714,-17.7842,,,,,,
7210,,28645.39,,metal loss-corrosion,9,,0.59,0.51,1:55,OD,1264,circumferential slotting,10,-6.67,36.01,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00193093,-89.88039698,-17.7841,,,,,,
7210,,28645.45,,metal loss-corrosion,13,,0.83,0.55,2:15,OD,1264,pitting,10,-6.74,35.95,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00193105,-89.88039683,-17.7839,,,,,,
7210,,28645.51,,metal loss-corrosion,11,,0.59,0.63,2:54,OD,1264,pitting,10,-6.8,35.89,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00193116,-89.88039669,-17.7838,,,,,,
7210,,28645.81,,metal loss-corrosion,12,,0.59,0.47,2:27,OD,,circumferential slotting,10,-7.1,35.58,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00193171,-89.88039597,-17.7830,,,,,,
7210,,28646.73,,cluster,13,,3.11,1.24,2:54,OD,1265,,,-8.02,34.67,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1755.00,,,,30.00193339,-89.88039380,-17.7807,,,,,,
7210,,28646.73,,metal loss-corrosion,12,,0.59,0.55,3:30,OD,1265,pitting,10,-8.02,34.67,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00193339,-89.88039380,-17.7807,,,,,,
7210,,28646.77,,metal loss-corrosion,13,,0.59,0.79,2:54,OD,1265,pitting,10,-8.06,34.63,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00193346,-89.88039371,-17.7806,,,,,,
7210,,28647.25,,metal loss-corrosion,10,,0.71,0.55,3:24,OD,,pitting,10,-8.54,34.15,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00193434,-89.88039257,-17.7795,,,,,,
7210,,28648.02,,metal loss-corrosion,10,,0.75,0.79,2:34,OD,,pitting,10,-9.31,33.37,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00193576,-89.88039074,-17.7776,,,,,,
7210,,28648.47,,metal loss-corrosion,10,,0.79,0.87,10:05,OD,,pitting,10,-9.75,32.93,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00193657,-89.88038969,-17.7766,,,,,,
7210,,28648.96,,metal loss-corrosion,10,,0.59,0.51,1:59,OD,,pitting,10,-10.25,32.44,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00193748,-89.88038852,-17.7754,,,,,,
7210,,28650.55,,metal loss-corrosion,11,,0.59,0.39,10:08,OD,,circumferential slotting,10,-11.84,30.85,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00194040,-89.88038477,-17.7714,,,,,,
7210,,28650.70,,metal loss-corrosion,11,,0.71,1.34,10:03,OD,,pitting,10,-11.98,30.7,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00194066,-89.88038443,-17.7711,,,,,,
7210,,28651.36,,metal loss-corrosion,9,,0.59,0.51,1:54,OD,1266,pitting,10,-12.64,30.04,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00194188,-89.88038287,-17.7705,,,,,,
7210,,28651.36,,cluster,10,,2.27,0.97,1:54,OD,1266,,,-12.64,30.04,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00194188,-89.88038287,-17.7705,,,,,,
7210,,28651.38,,metal loss-corrosion,10,,0.59,0.63,2:18,OD,1266,pitting,10,-12.67,30.01,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00194193,-89.88038281,-17.7705,,,,,,
7210,,28651.66,,metal loss-corrosion,13,,0.91,2.01,8:40,OD,,axial grooving,15,-12.95,29.74,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1737.00,,,,30.00194243,-89.88038216,-17.7703,,,,,,
7210,,28652.08,,metal loss-corrosion,17,,0.91,0.63,2:26,OD,,pitting,10,-13.37,29.32,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.00194321,-89.88038116,-17.7701,,,,,,
7210,,28652.48,,metal loss-corrosion,7,,0.59,0.51,1:53,OD,1267,pitting,10,-13.77,28.92,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00194394,-89.88038022,-17.7698,,,,,,
7210,,28652.48,,cluster,13,,3.55,3.00,1:53,OD,1267,,,-13.77,28.92,5.60,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1716.00,,,,30.00194394,-89.88038022,-17.7698,,,,,,
7210,,28652.54,,metal loss-corrosion,7,,0.59,0.43,2:20,OD,1267,circumferential slotting,10,-13.82,28.86,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00194405,-89.88038009,-17.7698,,,,,,
7210,,28652.63,,metal loss-corrosion,6,,1.02,1.26,2:01,OD,1267,pitting,10,-13.91,28.77,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00194421,-89.88037988,-17.7697,,,,,,
7210,,28652.68,,metal loss-corrosion,13,,0.83,0.51,2:32,OD,1267,pitting,10,-13.97,28.71,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00194432,-89.88037974,-17.7697,,,,,,
7210,,28654.94,,metal loss-corrosion,13,,0.59,0.43,10:06,OD,1268,circumferential slotting,10,-16.23,26.45,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00194848,-89.88037441,-17.7735,,,,,,
7210,,28654.94,,cluster,16,,0.80,2.13,10:04,OD,1268,,,-16.23,26.45,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.66,,,1725.00,,,,30.00194848,-89.88037441,-17.7735,,,,,,
7210,,28655.02,,metal loss-corrosion,11,,0.59,0.43,10:04,OD,1268,circumferential slotting,10,-16.31,26.38,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00194862,-89.88037423,-17.7737,,,,,,
7210,,28655.08,,metal loss-corrosion,16,,0.59,0.43,10:07,OD,1268,circumferential slotting,10,-16.37,26.31,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00194874,-89.88037408,-17.7740,,,,,,
7210,,28655.34,,metal loss-corrosion,16,,0.59,0.59,2:43,OD,,pitting,10,-16.63,26.06,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.00194921,-89.88037348,-17.7749,,,,,,
7210,,28655.62,,metal loss-corrosion,10,,0.87,1.18,10:16,OD,,pitting,10,-16.9,25.78,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00194972,-89.88037283,-17.7758,,,,,,
7210,,28656.25,,cluster,12,,0.87,1.88,2:18,OD,1269,,,-17.54,25.14,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00195089,-89.88037133,-17.7781,,,,,,
7210,,28656.25,,metal loss-corrosion,12,,0.59,0.63,2:18,OD,1269,pitting,10,-17.54,25.14,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00195089,-89.88037133,-17.7781,,,,,,
7210,,28656.37,,metal loss-corrosion,8,,0.59,0.47,2:22,OD,1269,pitting,10,-17.66,25.03,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00195110,-89.88037106,-17.7785,,,,,,
7210,,28657.88,,metal loss-corrosion,12,,0.71,0.43,9:21,OD,,circumferential slotting,10,-19.16,23.52,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00195388,-89.88036751,-17.7861,,,,,,
7210,,28658.51,,metal loss-corrosion,12,,0.59,0.55,9:25,OD,,pitting,10,-19.79,22.89,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00195504,-89.88036604,-17.7897,,,,,,
7210,,28659.44,,metal loss-corrosion,11,,0.67,0.67,2:30,OD,,pitting,10,-20.73,21.96,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00195677,-89.88036384,-17.7960,,,,,,
7210,,28660.89,,metal loss-corrosion,12,,0.59,0.59,10:10,OD,,pitting,10,-22.18,20.51,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00195945,-89.88036044,-17.8071,,,,,,
7210,,28661.61,,metal loss-corrosion,7,,0.59,1.02,10:36,OD,1270,pitting,10,-22.9,19.78,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00196079,-89.88035875,-17.8142,,,,,,
7210,,28661.61,,cluster,13,,2.62,1.28,10:07,OD,1270,,,-22.9,19.78,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1754.00,,,,30.00196079,-89.88035875,-17.8142,,,,,,
7210,,28661.62,,metal loss-corrosion,13,,0.59,1.22,10:07,OD,1270,axial grooving,15,-22.91,19.78,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00196080,-89.88035873,-17.8143,,,,,,
7210,,28662.23,,metal loss-corrosion,10,,0.59,0.59,2:29,OD,,pitting,10,-23.52,19.17,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00196193,-89.88035730,-17.8203,,,,,,
7210,,28662.69,,metal loss-corrosion,11,,0.71,0.98,2:35,OD,,pitting,10,-23.98,18.71,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00196279,-89.88035623,-17.8249,,,,,,
7210,,28663.36,,metal loss-corrosion,13,,0.63,0.75,2:37,OD,,pitting,10,-24.65,18.04,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.00196403,-89.88035466,-17.8324,,,,,,
7210,,28663.64,,cluster,11,,2.79,2.44,10:26,OD,1271,,,-24.93,17.75,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00196455,-89.88035399,-17.8358,,,,,,
7210,,28663.64,,metal loss-corrosion,5,,1.18,1.85,10:49,OD,1271,pitting,10,-24.93,17.75,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00196455,-89.88035399,-17.8358,,,,,,
7210,,28663.78,,metal loss-corrosion,11,,0.71,0.79,10:26,OD,1271,pitting,10,-25.07,17.62,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00196481,-89.88035367,-17.8375,,,,,,
7210,,28665.22,,cluster,11,,3.17,1.95,2:50,OD,1272,,,-26.51,16.17,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00196748,-89.88035030,-17.8553,,,,,,
7210,,28665.22,,metal loss-corrosion,7,,0.59,0.63,2:50,OD,1272,pitting,10,-26.51,16.17,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00196748,-89.88035030,-17.8553,,,,,,
7210,,28665.27,,metal loss-corrosion,11,,0.59,1.34,3:27,OD,1272,axial grooving,15,-26.56,16.12,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00196758,-89.88035018,-17.8560,,,,,,
7210,,28666.09,,metal loss-corrosion,11,,0.59,0.67,2:39,OD,,pitting,10,-27.37,15.31,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00196909,-89.88034828,-17.8675,,,,,,
7210,,28667.18,,metal loss-corrosion,16,,0.59,0.51,2:59,OD,,pitting,10,-28.47,14.21,5.60,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.00197113,-89.88034571,-17.8838,,,,,,
7210,,28667.78,,metal loss-corrosion,12,,0.59,0.55,10:06,OD,,pitting,10,-29.07,13.61,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00197224,-89.88034431,-17.8941,,,,,,
7210,,28667.79,,metal loss-corrosion,11,,0.59,0.55,3:56,OD,,pitting,10,-29.08,13.61,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00197225,-89.88034430,-17.8942,,,,,,
7210,,28668.08,,cluster,10,,2.25,2.31,9:33,OD,1273,,,-29.37,13.32,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00197279,-89.88034362,-17.8993,,,,,,
7210,,28668.08,,metal loss-corrosion,10,,0.63,0.83,9:33,OD,1273,pitting,10,-29.37,13.32,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00197279,-89.88034362,-17.8993,,,,,,
7210,,28668.23,,metal loss-corrosion,9,,0.79,0.55,9:54,OD,1273,pitting,10,-29.51,13.17,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00197307,-89.88034327,-17.9019,,,,,,
7210,,28668.69,,cluster,10,,3.73,1.65,2:41,OD,1274,,,-29.98,12.71,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00197393,-89.88034219,-17.9099,,,,,,
7210,,28668.69,,metal loss-corrosion,10,,0.59,0.47,3:04,OD,1274,pitting,10,-29.98,12.71,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00197393,-89.88034219,-17.9099,,,,,,
7210,,28668.79,,metal loss-corrosion,7,,0.59,0.47,2:41,OD,1274,circumferential slotting,10,-30.07,12.61,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00197411,-89.88034196,-17.9116,,,,,,
7210,,28668.79,,metal loss-corrosion,7,,0.59,0.43,3:26,OD,1274,circumferential slotting,10,-30.08,12.6,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00197412,-89.88034195,-17.9117,,,,,,
7210,,28669.01,,metal loss-corrosion,11,,0.59,0.59,3:32,OD,,pitting,10,-30.3,12.38,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00197453,-89.88034143,-17.9156,,,,,,
7210,,28669.04,,metal loss-corrosion,6,,0.59,0.71,2:41,OD,1275,pitting,10,-30.33,12.36,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00197458,-89.88034137,-17.9161,,,,,,
7210,,28669.04,,cluster,15,,1.01,2.08,2:41,OD,1275,,,-30.33,12.36,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1729.00,,,,30.00197458,-89.88034137,-17.9161,,,,,,
7210,,28669.16,,metal loss-corrosion,10,,0.71,0.75,9:09,OD,,pitting,10,-30.44,12.24,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00197480,-89.88034110,-17.9185,,,,,,
7210,,28669.16,,metal loss-corrosion,15,,0.59,0.59,2:47,OD,1275,pitting,10,-30.45,12.23,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00197481,-89.88034108,-17.9186,,,,,,
7210,,28669.87,,metal loss-corrosion,11,,0.94,0.87,2:57,OD,,pitting,10,-31.16,11.52,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00197613,-89.88033943,-17.9330,,,,,,
7210,,28670.34,,metal loss-corrosion,10,,0.71,0.79,3:08,OD,,pitting,10,-31.63,11.06,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00197699,-89.88033834,-17.9426,,,,,,
7210,,28670.73,,cluster,12,,2.55,1.96,4:09,OD,1276,,,-32.01,10.67,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00197772,-89.88033743,-17.9505,,,,,,
7210,,28670.73,,metal loss-corrosion,12,,0.59,0.63,4:09,OD,1276,pitting,10,-32.01,10.67,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00197772,-89.88033743,-17.9505,,,,,,
7210,,28670.78,,metal loss-corrosion,7,,0.59,0.43,4:37,OD,1276,circumferential slotting,10,-32.07,10.62,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00197782,-89.88033731,-17.9516,,,,,,
7210,,28670.85,,metal loss-corrosion,10,,0.59,0.43,4:13,OD,1276,circumferential slotting,10,-32.14,10.54,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00197795,-89.88033714,-17.9531,,,,,,
7210,,28671.44,,metal loss-corrosion,15,,0.59,0.59,3:15,OD,,pitting,10,-32.73,9.95,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.00197904,-89.88033576,-17.9665,,,,,,
7210,,28673.07,,metal loss-corrosion,15,,0.71,0.87,3:11,OD,,pitting,10,-34.36,8.33,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,30.00198207,-89.88033197,-18.0054,,,,,,
7210,,28673.68,,cluster,15,,4.93,1.75,8:46,OD,1277,,,-34.96,7.72,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1739.00,,,,30.00198320,-89.88033055,-18.0210,,,,,,
7210,,28673.68,,metal loss-corrosion,7,,0.59,0.39,8:46,OD,1277,circumferential slotting,10,-34.96,7.72,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00198320,-89.88033055,-18.0210,,,,,,
7210,,28673.74,,metal loss-corrosion,15,,0.59,0.51,9:14,OD,1277,circumferential slotting,10,-35.02,7.66,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00198331,-89.88033041,-18.0225,,,,,,
7210,,28673.77,,metal loss-corrosion,9,,0.67,0.67,9:47,OD,1277,pitting,10,-35.05,7.63,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00198337,-89.88033034,-18.0233,,,,,,
7210,,28673.99,,metal loss-corrosion,22,,0.94,0.63,9:28,OD,,pitting,10,-35.27,7.41,5.60,6.60,0.344,52000,ERW,1440,0.82,0.75,0.75,1.7,1.84,1.84,1763.00,1910,1911.00,,30.00198377,-89.88032982,-18.0290,,,,,,
7210,,28674.27,,metal loss-corrosion,14,,0.79,0.83,9:40,OD,1278,pitting,10,-35.56,7.13,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00198430,-89.88032917,-18.0362,,,,,,
7210,,28674.27,,cluster,14,,3.79,0.83,8:57,OD,1278,,,-35.56,7.13,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,30.00198430,-89.88032917,-18.0362,,,,,,
7210,,28674.27,,metal loss-corrosion,9,,1.06,0.55,8:57,OD,1278,circumferential grooving,10,-35.56,7.12,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00198431,-89.88032916,-18.0363,,,,,,
7210,,28674.66,,metal loss-corrosion,10,,0.79,0.51,3:46,OD,,pitting,10,-35.95,6.73,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00198503,-89.88032825,-18.0464,,,,,,
7210,,28675.27,,cluster,10,,2.96,0.94,9:25,OD,1279,,,-36.56,6.12,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00198617,-89.88032682,-18.0625,,,,,,
7210,,28675.27,,metal loss-corrosion,8,,0.59,0.59,9:59,OD,1279,pitting,10,-36.56,6.12,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00198617,-89.88032682,-18.0625,,,,,,
7210,,28675.31,,metal loss-corrosion,10,,0.59,0.55,9:25,OD,1279,pitting,10,-36.59,6.09,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00198623,-89.88032675,-18.0634,,,,,,
7210,,28675.74,,metal loss-corrosion,14,,0.59,0.83,9:41,OD,1280,pitting,10,-37.02,5.66,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00198703,-89.88032574,-18.0753,,,,,,
7210,,28675.74,,cluster,14,,1.02,2.50,9:39,OD,1280,,,-37.02,5.66,5.60,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1723.00,,,,30.00198703,-89.88032574,-18.0753,,,,,,
7210,,28675.87,,metal loss-corrosion,13,,1.02,0.87,9:39,OD,1280,pitting,10,-37.16,5.52,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00198728,-89.88032542,-18.0791,,,,,,
7210,,28676.18,,metal loss-corrosion,11,,0.71,0.63,4:05,OD,1281,pitting,10,-37.47,5.22,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00198785,-89.88032471,-18.0875,,,,,,
7210,,28676.18,,cluster,11,,2.18,1.72,3:44,OD,1281,,,-37.47,5.22,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00198785,-89.88032471,-18.0875,,,,,,
7210,,28676.29,,metal loss-corrosion,7,,0.63,0.43,3:44,OD,1281,circumferential slotting,10,-37.57,5.11,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00198805,-89.88032446,-18.0905,,,,,,
7210,,28676.70,,metal loss-corrosion,13,,0.94,0.83,9:15,OD,1282,pitting,10,-37.99,4.69,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00198883,-89.88032349,-18.1020,,,,,,
7210,,28676.70,,cluster,13,,3.04,0.83,9:15,OD,1282,,,-37.99,4.69,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,30.00198883,-89.88032349,-18.1020,,,,,,
7210,,28676.71,,metal loss-corrosion,10,,0.66,0.70,9:49,OD,1282,pitting,10,-38,4.68,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00198885,-89.88032346,-18.1023,,,,,,
7210,,28676.95,,cluster,10,,2.15,2.66,3:03,OD,1283,,,-38.24,4.45,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00198928,-89.88032291,-18.1088,,,,,,
7210,,28676.95,,metal loss-corrosion,6,,1.02,0.67,3:03,OD,1283,pitting,10,-38.24,4.45,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00198928,-89.88032291,-18.1088,,,,,,
7210,,28677.08,,metal loss-corrosion,10,,1.38,1.10,3:14,OD,1283,pitting,10,-38.37,4.32,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00198953,-89.88032261,-18.1124,,,,,,
7210,,28677.87,,metal loss-corrosion,17,,0.63,0.79,3:07,OD,,pitting,10,-39.15,3.53,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,30.00199099,-89.88032077,-18.1365,,,,,,
7210,,28677.88,,metal loss-corrosion,10,,0.71,0.55,4:14,OD,,pitting,10,-39.17,3.51,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199103,-89.88032073,-18.1371,,,,,,
7210,,28677.98,,metal loss-corrosion,12,,1.22,1.50,9:18,OD,,pitting,10,-39.27,3.42,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199120,-89.88032051,-18.1399,,,,,,
7210,,28678.10,,cluster,18,,7.23,5.88,9:29,OD,1284,,,-39.39,3.3,5.60,6.60,0.344,52000,ERW,1440,0.88,,,1.58,,,1639.00,,,,30.00199143,-89.88032022,-18.1436,,,,,,
7210,,28678.10,,metal loss-corrosion,7,,0.59,0.32,10:09,OD,1284,circumferential slotting,10,-39.39,3.3,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199143,-89.88032022,-18.1436,,,,,,
7210,,28678.12,,cluster,10,,2.98,2.00,2:38,OD,1285,,,-39.4,3.28,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199146,-89.88032018,-18.1441,,,,,,
7210,,28678.12,,metal loss-corrosion,10,,0.75,0.59,3:10,OD,1285,pitting,10,-39.4,3.28,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199146,-89.88032018,-18.1441,,,,,,
7210,,28678.14,,metal loss-corrosion,8,,1.02,0.51,2:38,OD,1285,circumferential slotting,10,-39.42,3.26,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199149,-89.88032014,-18.1447,,,,,,
7210,,28678.19,,metal loss-corrosion,18,,0.59,0.75,10:08,OD,1284,pitting,10,-39.47,3.21,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199159,-89.88032002,-18.1463,,,,,,
7210,,28678.24,,metal loss-corrosion,18,,0.63,0.87,9:29,OD,1284,pitting,10,-39.53,3.16,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199168,-89.88031990,-18.1479,,,,,,
7210,,28678.25,,cluster,10,,1.78,1.61,4:19,OD,1286,,,-39.53,3.15,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199170,-89.88031988,-18.1481,,,,,,
7210,,28678.25,,metal loss-corrosion,10,,0.71,0.75,4:19,OD,1286,pitting,10,-39.53,3.15,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199170,-89.88031988,-18.1481,,,,,,
7210,,28678.25,,metal loss-corrosion,5,,0.98,0.43,2:49,OD,1285,circumferential slotting,10,-39.54,3.15,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199170,-89.88031988,-18.1481,,,,,,
7210,,28678.33,,metal loss-corrosion,7,,0.59,0.67,4:36,OD,1286,pitting,10,-39.61,3.07,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199184,-89.88031970,-18.1505,,,,,,
7210,,28678.33,,metal loss-corrosion,9,,0.59,0.43,10:30,OD,1284,circumferential slotting,10,-39.61,3.07,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199184,-89.88031970,-18.1505,,,,,,
7210,,28678.42,,metal loss-corrosion,16,,0.59,2.01,10:07,OD,1284,axial grooving,15,-39.71,2.97,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199203,-89.88031947,-18.1535,,,,,,
7210,,28678.43,,metal loss-corrosion,9,,0.67,0.79,11:03,OD,1284,pitting,10,-39.72,2.96,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199205,-89.88031944,-18.1538,,,,,,
7210,,28678.44,,metal loss-corrosion,11,,0.63,0.51,10:31,OD,1284,pitting,10,-39.72,2.96,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199205,-89.88031944,-18.1539,,,,,,
7210,,28678.46,,metal loss-corrosion,12,,0.59,0.59,3:23,OD,,pitting,10,-39.75,2.94,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199210,-89.88031938,-18.1546,,,,,,
7210,,28678.51,,metal loss-corrosion,15,,0.71,0.67,9:38,OD,1284,pitting,10,-39.8,2.89,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199219,-89.88031927,-18.1561,,,,,,
7210,,28678.88,,metal loss-corrosion,10,,0.59,0.55,8:58,OD,,pitting,10,-40.17,2.51,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199288,-89.88031840,-18.1675,,,,,,
7210,,28679.33,,metal loss-corrosion,17,,0.82,0.55,9:24,OD,,pitting,10,-40.62,2.07,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.00199371,-89.88031736,-18.1822,,,,,,
7210,,28679.65,,cluster,11,,0.94,1.44,8:21,OD,1287,,,-40.94,1.75,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199431,-89.88031661,-18.1934,,,,,,
7210,,28679.65,,metal loss-corrosion,9,,0.59,0.59,8:21,OD,1287,pitting,10,-40.94,1.75,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199431,-89.88031661,-18.1934,,,,,,
7210,,28679.73,,metal loss-corrosion,11,,0.59,0.47,8:26,OD,1287,circumferential slotting,10,-41.02,1.67,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199446,-89.88031642,-18.1962,,,,,,
7210,,28679.87,,metal loss-corrosion,10,,0.79,0.94,9:21,OD,,pitting,10,-41.16,1.52,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199472,-89.88031609,-18.2011,,,,,,
7210,,28679.94,,metal loss-corrosion,11,,0.83,0.79,2:34,OD,,pitting,10,-41.22,1.46,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199484,-89.88031594,-18.2034,,,,,,
7210,,28680.14,,metal loss-corrosion,16,,0.87,1.34,9:52,OD,,pitting,10,-41.43,1.26,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1748.00,,,,30.00199522,-89.88031546,-18.2105,,,,,,
7210,,28680.42,,cluster,12,,2.55,2.35,3:08,OD,1288,,,-41.7,0.98,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199573,-89.88031482,-18.2201,,,,,,
7210,,28680.42,,metal loss-corrosion,12,,1.34,1.10,3:09,OD,1288,pitting,10,-41.7,0.98,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199573,-89.88031482,-18.2201,,,,,,
7210,,28680.43,,metal loss-corrosion,11,,0.59,0.47,9:17,OD,,circumferential slotting,10,-41.71,0.97,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199575,-89.88031479,-18.2205,,,,,,
7210,,28680.50,,metal loss-corrosion,8,,0.59,1.18,3:36,OD,1288,pitting,10,-41.78,0.9,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199588,-89.88031463,-18.2229,,,,,,
7210,,28680.52,,metal loss-corrosion,9,,0.59,1.06,3:08,OD,1288,pitting,10,-41.81,0.87,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199593,-89.88031457,-18.2238,,,,,,
7210,,28680.73,,cluster,10,,7.37,1.56,2:18,OD,1289,,,-42.02,0.66,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199632,-89.88031408,-18.2311,,,,,,
7210,,28680.73,,metal loss-corrosion,6,,1.30,0.91,3:45,OD,1289,pitting,10,-42.02,0.66,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199632,-89.88031408,-18.2311,,,,,,
7210,,28680.74,,metal loss-corrosion,10,,1.26,1.46,2:58,OD,1289,pitting,10,-42.03,0.65,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199634,-89.88031406,-18.2314,,,,,,
7210,,28680.74,,metal loss-corrosion,10,,1.22,1.46,2:18,OD,1289,pitting,10,-42.03,0.65,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199634,-89.88031406,-18.2314,,,,,,
7210,,28680.85,,cluster,15,,3.11,1.38,10:15,OD,1290,,,-42.13,0.55,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1749.00,,,,30.00199653,-89.88031382,-18.2351,,,,,,
7210,,28680.85,,metal loss-corrosion,14,,0.59,0.94,10:51,OD,1290,pitting,10,-42.13,0.55,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199653,-89.88031382,-18.2351,,,,,,
