Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
7210,,28680.90,,metal loss-corrosion,15,,0.75,0.75,10:15,OD,1290,pitting,10,-42.19,0.5,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199663,-89.88031369,-18.2369,,,,,,
7210,,28681.13,,metal loss-corrosion,15,,0.59,0.35,10:11,OD,,circumferential slotting,10,-42.42,0.27,5.60,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1769.00,,,,30.00199706,-89.88031315,-18.2451,,,,,,
7210,,28681.15,,metal loss-corrosion,15,,0.59,0.55,3:56,OD,1291,pitting,10,-42.44,0.24,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199711,-89.88031309,-18.2460,,,,,,
7210,,28681.15,,cluster,15,,1.15,2.05,3:48,OD,1291,,,-42.44,0.24,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1730.00,,,,30.00199711,-89.88031309,-18.2460,,,,,,
7210,,28681.25,,metal loss-corrosion,13,,0.98,0.87,3:48,OD,1291,pitting,10,-42.54,0.14,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199729,-89.88031286,-18.2499,,,,,,
7220,41.57,28681.40,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199755,-89.88031253,-18.2554,,,,,,
7220,,28681.52,,cluster,10,,2.40,2.94,2:59,OD,1292,,,-0.12,41.45,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199778,-89.88031224,-18.2602,,,,,,
7220,,28681.52,,metal loss-corrosion,6,,0.87,0.55,3:21,OD,1292,pitting,10,-0.12,41.45,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199778,-89.88031224,-18.2602,,,,,,
7220,,28681.56,,metal loss-corrosion,11,,0.87,0.94,8:17,OD,,pitting,10,-0.16,41.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199786,-89.88031215,-18.2617,,,,,,
7220,,28681.60,,metal loss-corrosion,10,,1.46,2.01,2:59,OD,1292,pitting,10,-0.2,41.37,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199793,-89.88031206,-18.2632,,,,,,
7220,,28682.51,,cluster,12,,1.81,3.39,3:02,OD,1293,,,-1.11,40.46,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199963,-89.88030994,-18.2985,,,,,,
7220,,28682.51,,metal loss-corrosion,5,,0.91,0.67,3:15,OD,1293,pitting,10,-1.11,40.46,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199963,-89.88030994,-18.2985,,,,,,
7220,,28682.63,,metal loss-corrosion,12,,1.50,1.93,3:02,OD,1293,general,10,-1.24,40.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00199985,-89.88030965,-18.3032,,,,,,
7220,,28682.80,,metal loss-corrosion,11,,0.59,0.51,9:40,OD,,pitting,10,-1.41,40.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00200017,-89.88030926,-18.3098,,,,,,
7220,,28683.69,,metal loss-corrosion,10,,0.63,0.71,9:46,OD,,pitting,10,-2.29,39.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00200181,-89.88030719,-18.3462,,,,,,
7220,,28684.07,,cluster,11,,3.86,1.05,8:53,OD,1294,,,-2.67,38.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00200252,-89.88030631,-18.3624,,,,,,
7220,,28684.07,,metal loss-corrosion,7,,2.05,1.02,9:19,OD,1294,pitting,10,-2.67,38.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00200252,-89.88030631,-18.3624,,,,,,
7220,,28684.07,,metal loss-corrosion,11,,0.63,0.59,10:26,OD,,pitting,10,-2.68,38.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00200253,-89.88030629,-18.3626,,,,,,
7220,,28684.11,,metal loss-corrosion,11,,0.59,0.51,8:53,OD,1294,circumferential slotting,10,-2.72,38.86,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00200261,-89.88030620,-18.3643,,,,,,
7220,,28684.91,,cluster,13,,2.96,1.32,9:50,OD,1295,,,-3.52,38.06,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1753.00,,,,30.00200410,-89.88030433,-18.3985,,,,,,
7220,,28684.91,,metal loss-corrosion,6,,0.59,0.71,10:24,OD,1295,pitting,10,-3.52,38.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00200410,-89.88030433,-18.3985,,,,,,
7220,,28684.94,,metal loss-corrosion,13,,0.91,1.02,9:50,OD,1295,pitting,10,-3.54,38.03,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00200414,-89.88030427,-18.3996,,,,,,
7220,,28685.90,,metal loss-corrosion,6,,1.50,0.75,10:07,OD,1296,pitting,10,-4.51,37.07,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00200593,-89.88030202,-18.4431,,,,,,
7220,,28685.90,,cluster,10,,3.38,1.38,9:40,OD,1296,,,-4.51,37.07,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00200593,-89.88030202,-18.4431,,,,,,
7220,,28685.95,,metal loss-corrosion,10,,0.59,0.79,9:40,OD,1296,pitting,10,-4.56,37.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00200602,-89.88030191,-18.4453,,,,,,
7220,,28686.19,,metal loss-corrosion,11,,1.38,1.14,9:35,OD,,pitting,10,-4.8,36.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00200647,-89.88030134,-18.4563,,,,,,
7220,,28686.42,,cluster,14,,3.38,1.58,9:15,OD,1297,,,-5.02,36.55,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1745.00,,,,30.00200689,-89.88030082,-18.4666,,,,,,
7220,,28686.42,,metal loss-corrosion,14,,0.59,1.58,9:15,OD,1297,axial grooving,15,-5.02,36.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00200689,-89.88030082,-18.4666,,,,,,
7220,,28686.45,,metal loss-corrosion,11,,1.50,1.06,9:42,OD,1297,pitting,10,-5.05,36.52,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00200694,-89.88030075,-18.4678,,,,,,
7220,,28686.90,,metal loss-corrosion,14,,0.71,1.53,9:56,OD,,axial grooving,15,-5.5,36.07,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.68,,,1746.00,,,,30.00200778,-89.88029970,-18.4885,,,,,,
7220,,28687.17,,metal loss-corrosion,15,,0.98,0.87,9:32,OD,,pitting,10,-5.77,35.8,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,30.00200828,-89.88029907,-18.5009,,,,,,
7220,,28687.73,,metal loss-corrosion,10,,0.87,0.87,9:48,OD,,pitting,10,-6.33,35.24,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00200932,-89.88029775,-18.5294,,,,,,
7220,,28688.59,,metal loss-corrosion,15,,0.91,0.71,9:29,OD,,pitting,10,-7.2,34.38,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,30.00201091,-89.88029574,-18.5730,,,,,,
7220,,28688.93,,metal loss-corrosion,11,,0.98,0.71,9:40,OD,,pitting,10,-7.53,34.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00201154,-89.88029494,-18.5902,,,,,,
7220,,28689.25,,cluster,11,,5.68,2.33,9:07,OD,1298,,,-7.85,33.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00201213,-89.88029420,-18.6065,,,,,,
7220,,28689.25,,metal loss-corrosion,11,,0.59,0.67,9:46,OD,1298,pitting,10,-7.85,33.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00201213,-89.88029420,-18.6065,,,,,,
7220,,28689.32,,metal loss-corrosion,7,,0.59,0.51,9:07,OD,1298,pitting,10,-7.93,33.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00201227,-89.88029402,-18.6104,,,,,,
7220,,28689.36,,metal loss-corrosion,8,,1.14,0.98,10:12,OD,1298,pitting,10,-7.96,33.61,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00201233,-89.88029394,-18.6123,,,,,,
7220,,28690.08,,metal loss-corrosion,10,,1.18,1.10,10:22,OD,,pitting,10,-8.68,32.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00201365,-89.88029226,-18.6499,,,,,,
7220,,28690.46,,metal loss-corrosion,10,,0.63,0.83,10:11,OD,,pitting,10,-9.06,32.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00201436,-89.88029137,-18.6700,,,,,,
7220,,28691.25,,metal loss-corrosion,11,,1.14,0.71,9:13,OD,,pitting,10,-9.86,31.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00201583,-89.88028951,-18.7118,,,,,,
7220,,28691.27,,metal loss-corrosion,10,,0.67,1.26,10:02,OD,,pitting,10,-9.88,31.7,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00201587,-89.88028946,-18.7129,,,,,,
7220,,28692.56,,cluster,11,,3.35,1.53,2:56,OD,1299,,,-11.16,30.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00201824,-89.88028645,-18.7812,,,,,,
7220,,28692.56,,metal loss-corrosion,11,,0.63,1.53,3:35,OD,1299,axial grooving,15,-11.16,30.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00201824,-89.88028645,-18.7812,,,,,,
7220,,28692.58,,metal loss-corrosion,9,,1.34,1.10,2:56,OD,1299,pitting,10,-11.18,30.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00201827,-89.88028641,-18.7821,,,,,,
7220,,28692.84,,metal loss-corrosion,11,,0.91,0.75,4:29,OD,,pitting,10,-11.44,30.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00201875,-89.88028580,-18.7960,,,,,,
7220,,28693.16,,metal loss-corrosion,10,,0.59,0.47,4:31,OD,,circumferential slotting,10,-11.76,29.81,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00201935,-89.88028503,-18.8132,,,,,,
7220,,28693.53,,metal loss-corrosion,12,,1.06,0.83,2:43,OD,1300,pitting,10,-12.13,29.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00202003,-89.88028417,-18.8329,,,,,,
7220,,28693.53,,cluster,12,,2.90,2.82,2:40,OD,1300,,,-12.13,29.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00202003,-89.88028417,-18.8329,,,,,,
7220,,28693.65,,metal loss-corrosion,9,,0.59,0.35,3:13,OD,1300,circumferential slotting,10,-12.25,29.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00202024,-89.88028390,-18.8392,,,,,,
7220,,28693.72,,metal loss-corrosion,9,,0.59,0.55,2:40,OD,1300,pitting,10,-12.32,29.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00202038,-89.88028373,-18.8431,,,,,,
7220,,28699.70,,cluster,10,,3.29,1.40,9:06,OD,1301,,,-18.3,23.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00203133,-89.88026964,-19.1801,,,,,,
7220,,28699.70,,metal loss-corrosion,10,,0.83,0.87,9:06,OD,1301,pitting,10,-18.3,23.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00203133,-89.88026964,-19.1801,,,,,,
7220,,28699.76,,metal loss-corrosion,6,,0.71,0.59,9:43,OD,1301,pitting,10,-18.37,23.21,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00203146,-89.88026948,-19.1841,,,,,,
7220,,28701.78,,metal loss-corrosion,10,,0.63,0.47,8:49,OD,,circumferential slotting,10,-20.38,21.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00203514,-89.88026472,-19.3058,,,,,,
7220,,28702.25,,metal loss-corrosion,16,,0.59,1.73,8:43,OD,,axial grooving,15,-20.86,20.72,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1737.00,,,,30.00203600,-89.88026360,-19.3346,,,,,,
7220,,28702.59,,metal loss-corrosion,12,,0.63,0.55,8:39,OD,,pitting,10,-21.19,20.38,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00203661,-89.88026281,-19.3549,,,,,,
7220,,28702.86,,metal loss-corrosion,6,,1.06,1.18,8:11,OD,1302,pitting,10,-21.46,20.11,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00203711,-89.88026217,-19.3713,,,,,,
7220,,28702.86,,cluster,12,,3.32,1.18,8:11,OD,1302,,,-21.46,20.11,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00203711,-89.88026217,-19.3713,,,,,,
7220,,28702.90,,metal loss-corrosion,12,,0.67,0.67,8:49,OD,1302,pitting,10,-21.5,20.07,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00203718,-89.88026208,-19.3737,,,,,,
7220,,28702.91,,cluster,17,,1.38,2.33,11:23,OD,1303,,,-21.51,20.06,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1716.00,,,,30.00203720,-89.88026205,-19.3744,,,,,,
7220,,28702.91,,metal loss-corrosion,17,,1.38,2.21,11:23,OD,1303,pitting,10,-21.51,20.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00203720,-89.88026205,-19.3744,,,,,,
7220,,28702.94,,metal loss-corrosion,10,,0.87,0.63,9:49,OD,,pitting,10,-21.54,20.03,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00203726,-89.88026198,-19.3763,,,,,,
7220,,28703.05,,metal loss-corrosion,14,,0.59,0.63,11:31,OD,1303,pitting,10,-21.65,19.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00203746,-89.88026172,-19.3830,,,,,,
7220,,28703.35,,cluster,15,,3.47,2.70,11:13,OD,1304,,,-21.96,19.62,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1713.00,,,,30.00203801,-89.88026100,-19.4013,,,,,,
7220,,28703.35,,metal loss-corrosion,5,,1.38,1.18,11:43,OD,1304,pitting,10,-21.96,19.62,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00203801,-89.88026100,-19.4013,,,,,,
7220,,28703.45,,metal loss-corrosion,5,,1.06,1.10,11:13,OD,1304,pitting,10,-22.05,19.52,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00203819,-89.88026078,-19.4071,,,,,,
7220,,28703.52,,metal loss-corrosion,15,,0.63,0.75,11:50,OD,1304,pitting,10,-22.12,19.45,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00203831,-89.88026062,-19.4111,,,,,,
7220,,28708.68,,cluster,13,,1.15,1.80,10:08,OD,1305,,,-27.28,14.29,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1742.00,,,,30.00204770,-89.88024839,-19.7305,,,,,,
7220,,28708.68,,metal loss-corrosion,13,,0.63,0.71,10:08,OD,1305,pitting,10,-27.28,14.29,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00204770,-89.88024839,-19.7305,,,,,,
7220,,28708.78,,metal loss-corrosion,10,,0.59,0.59,10:16,OD,1305,pitting,10,-27.38,14.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00204788,-89.88024815,-19.7370,,,,,,
7220,,28712.45,,cluster,21,,3.25,0.71,2:12,OD,1306,,,-31.06,10.52,5.90,6.60,0.344,52000,ERW,1440,0.82,0.75,0.75,1.7,1.84,1.84,1761.00,1908,1908.00,,30.00205453,-89.88023942,-19.9702,,,,,,
7220,,28712.45,,metal loss-corrosion,21,,0.94,0.63,2:45,OD,1306,pitting,10,-31.06,10.52,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00205453,-89.88023942,-19.9702,,,,,,
7220,,28712.46,,metal loss-corrosion,18,,0.75,0.59,2:12,OD,1306,pitting,10,-31.07,10.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00205455,-89.88023939,-19.9708,,,,,,
7220,,28712.67,,metal loss-corrosion,10,,0.79,0.79,9:49,OD,,pitting,10,-31.27,10.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00205492,-89.88023891,-19.9835,,,,,,
7220,,28714.64,,metal loss-corrosion,11,,1.42,1.02,9:45,OD,,pitting,10,-33.25,8.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00205849,-89.88023421,-20.1097,,,,,,
7220,,28716.42,,metal loss-corrosion,12,,0.59,0.59,9:21,OD,,pitting,10,-35.03,6.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00206171,-89.88022997,-20.2259,,,,,,
7220,,28718.08,,metal loss-corrosion,12,,1.18,0.83,9:32,OD,,pitting,10,-36.69,4.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00206470,-89.88022602,-20.3358,,,,,,
7220,,28718.33,,metal loss-corrosion,11,,0.67,0.75,9:31,OD,,pitting,10,-36.93,4.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00206514,-89.88022544,-20.3522,,,,,,
7220,,28718.72,,metal loss-corrosion,10,,1.02,1.73,2:15,OD,,pitting,10,-37.32,4.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00206584,-89.88022451,-20.3784,,,,,,
7220,,28719.19,,metal loss-corrosion,9,,0.59,1.34,9:49,OD,1307,axial grooving,15,-37.79,3.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00206669,-89.88022339,-20.4100,,,,,,
7220,,28719.19,,cluster,12,,2.34,1.64,9:24,OD,1307,,,-37.79,3.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00206669,-89.88022339,-20.4100,,,,,,
7220,,28719.20,,metal loss-corrosion,12,,0.63,0.79,9:25,OD,1307,pitting,10,-37.8,3.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00206671,-89.88022336,-20.4109,,,,,,
7220,,28719.28,,metal loss-corrosion,8,,0.59,0.47,9:24,OD,1307,circumferential slotting,10,-37.89,3.69,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00206687,-89.88022316,-20.4165,,,,,,
7220,,28721.40,,metal loss-corrosion,14,,0.59,1.85,1:43,OD,1308,axial grooving,15,-40.01,1.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00207069,-89.88021812,-20.5596,,,,,,
7220,,28721.40,,cluster,14,,5.34,2.11,1:17,OD,1308,,,-40.01,1.57,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1731.00,,,,30.00207069,-89.88021812,-20.5596,,,,,,
7220,,28721.44,,metal loss-corrosion,11,,0.59,1.58,2:25,OD,1308,axial grooving,15,-40.04,1.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00207076,-89.88021802,-20.5622,,,,,,
7220,,28721.49,,metal loss-corrosion,8,,0.87,0.67,1:17,OD,1308,pitting,10,-40.1,1.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00207086,-89.88021789,-20.5658,,,,,,
7220,,28721.51,,metal loss-corrosion,8,,0.59,0.79,2:07,OD,1308,pitting,10,-40.12,1.46,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00207089,-89.88021785,-20.5669,,,,,,
7230,41.48,28722.97,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00207353,-89.88021438,-20.6627,,,,,,
,,28763.37,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.00214719,-89.88011896,-23.4067,287+70.7,287+72.8,287+91.7,287+93.8
7240,41.69,28764.45,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00214921,-89.88011644,-23.4833,,,,,,
,,28765.54,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.00215123,-89.88011392,-23.5609,,,,,,
7250,41.96,28806.14,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00222647,-89.88001932,-26.4557,,,,,,
7260,33.54,28848.10,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00230243,-89.87991949,-28.7139,,,,,,
,,28850.00,,Area Start BSTR #010 - 0.15% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
7270,42.02,28881.64,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00236333,-89.87983968,-29.6961,,,,,,
7280,42.27,28923.66,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00244106,-89.87974109,-29.8123,,,,,,
7290,39.25,28965.94,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00252065,-89.87964338,-29.9960,,,,,,
7300,39.10,29005.18,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00259410,-89.87955229,-28.5851,,,,,,
7310,38.87,29044.29,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00266556,-89.87945972,-27.0317,,,,,,
7320,40.92,29083.16,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00273730,-89.87936835,-26.2018,,,,,,
7330,41.20,29124.08,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00281120,-89.87927064,-24.4272,,,,,,
7340,41.18,29165.28,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00288439,-89.87917096,-24.4759,,,,,,
,,29200.00,,Area End BSTR #010 - 0.15% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
7350,42.21,29206.46,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00295897,-89.87907275,-25.0607,,,,,,
7360,37.76,29248.67,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00303418,-89.87897084,-25.7133,,,,,,
7370,41.06,29286.43,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00310213,-89.87888041,-26.8682,,,,,,
,,29300.00,,Area Start BSTR #011 - 0.18% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
7380,37.60,29327.49,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00317378,-89.87878008,-28.8777,,,,,,
7390,42.86,29365.08,,GirthWeld,,,,,,,,,,,,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00323961,-89.87868831,-30.1892,,,,,,
7400,39.62,29407.94,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00331574,-89.87858459,-30.5955,,,,,,
7410,35.18,29447.57,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00338833,-89.87849098,-29.3504,,,,,,
7410,,29448.65,,metal loss-manufacturing anomaly,14,,0.83,0.63,10:29,N/A,,pitting,10,-1.08,34.1,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00339031,-89.87848844,-29.2755,,,,,,
7420,41.85,29482.75,,GirthWeld,,,,,,,,,,,,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00345253,-89.87840787,-26.7291,,,,,,
7430,40.87,29524.60,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00352781,-89.87830754,-25.5707,,,,,,
7430,,29525.26,,metal loss-manufacturing anomaly,30,,0.63,0.39,3:23,N/A,,circumferential slotting,10,-0.66,40.21,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00352899,-89.87830596,-25.5523,,,,,,
7430,,29525.60,,metal loss-manufacturing anomaly,16,,0.66,0.35,3:26,N/A,,circumferential slotting,10,-1,39.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00352960,-89.87830515,-25.5427,,,,,,
,,29550.00,,Area End BSTR #011 - 0.18% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
7440,38.22,29565.47,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00360163,-89.87820992,-24.0963,,,,,,
7450,39.99,29603.69,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00367098,-89.87811888,-23.1798,,,,,,
7460,42.94,29643.68,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00374479,-89.87802487,-22.5783,,,,,,
7470,42.46,29686.62,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00382493,-89.87792500,-20.6838,,,,,,
7470,,29708.49,,cluster,12,,2.34,1.86,12:27,OD,1309,,,-21.87,20.59,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00386486,-89.87787323,-19.5229,,,,,,
7470,,29708.49,,metal loss-corrosion,11,,0.59,0.51,12:52,OD,1309,pitting,10,-21.87,20.59,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00386486,-89.87787323,-19.5229,,,,,,
7470,,29708.49,,metal loss-corrosion,12,,0.59,0.35,12:27,OD,1309,circumferential slotting,10,-21.87,20.59,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00386486,-89.87787323,-19.5228,,,,,,
7470,,29708.58,,metal loss-corrosion,7,,0.75,0.75,12:41,OD,1309,pitting,10,-21.96,20.5,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00386503,-89.87787301,-19.5184,,,,,,
7470,,29708.97,,metal loss-corrosion,12,,0.59,0.47,12:29,OD,,circumferential slotting,10,-22.35,20.11,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00386573,-89.87787210,-19.4998,,,,,,
7470,,29709.55,,cluster,17,,2.27,2.08,12:28,OD,1310,,,-22.93,19.53,5.90,6.90,0.344,52000,ERW,1440,0.84,,,1.66,,,1723.00,,,,30.00386679,-89.87787071,-19.4716,,,,,,
7470,,29709.55,,metal loss-corrosion,17,,0.63,0.55,12:28,OD,1310,pitting,10,-22.93,19.53,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00386679,-89.87787071,-19.4716,,,,,,
7470,,29709.62,,metal loss-corrosion,11,,0.87,1.58,3:01,OD,,pitting,10,-23,19.46,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00386691,-89.87787055,-19.4683,,,,,,
7470,,29709.66,,metal loss-corrosion,10,,0.67,0.75,12:51,OD,1310,pitting,10,-23.04,19.42,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00386699,-89.87787045,-19.4663,,,,,,
7470,,29710.08,,cluster,19,,3.52,3.62,12:23,OD,1311,,,-23.46,19,5.90,6.90,0.344,52000,ERW,1440,0.86,,,1.61,,,1671.00,,,,30.00386775,-89.87786946,-19.4462,,,,,,
7470,,29710.08,,metal loss-corrosion,7,,0.59,0.51,12:34,OD,1311,pitting,10,-23.46,19,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00386775,-89.87786946,-19.4462,,,,,,
7470,,29710.16,,metal loss-corrosion,10,,0.59,0.79,12:23,OD,1311,pitting,10,-23.54,18.93,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00386789,-89.87786928,-19.4428,,,,,,
7470,,29710.29,,metal loss-corrosion,14,,0.71,0.87,12:27,OD,1311,pitting,10,-23.67,18.8,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00386812,-89.87786896,-19.4369,,,,,,
7470,,29710.32,,metal loss-corrosion,10,,0.59,0.55,11:43,OD,,pitting,10,-23.7,18.77,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00386818,-89.87786889,-19.4355,,,,,,
7470,,29710.32,,metal loss-corrosion,19,,0.59,0.75,1:05,OD,1311,pitting,10,-23.7,18.76,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00386818,-89.87786889,-19.4355,,,,,,
7470,,29710.34,,metal loss-corrosion,10,,0.75,0.47,10:32,OD,,circumferential slotting,10,-23.72,18.75,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00386822,-89.87786885,-19.4346,,,,,,
7470,,29710.63,,metal loss-corrosion,16,,0.63,0.51,8:53,OD,,pitting,10,-24.01,18.45,5.90,6.90,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.00386875,-89.87786815,-19.4215,,,,,,
7470,,29711.05,,cluster,23,,2.76,0.96,12:41,OD,1312,,,-24.43,18.03,5.90,6.90,0.344,52000,ERW,1440,0.82,0.76,0.76,1.69,1.83,1.83,1752.00,1898,1900.00,,30.00386951,-89.87786715,-19.4024,,,,,,
7470,,29711.05,,metal loss-corrosion,23,,0.79,0.71,12:41,OD,1312,pitting,10,-24.43,18.03,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00386951,-89.87786715,-19.4024,,,,,,
7470,,29711.05,,metal loss-corrosion,15,,0.59,0.94,1:12,OD,1312,pitting,10,-24.43,18.03,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00386952,-89.87786714,-19.4024,,,,,,
7470,,29711.40,,metal loss-corrosion,11,,0.59,0.55,9:10,OD,,pitting,10,-24.78,17.68,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00387014,-89.87786632,-19.3868,,,,,,
7470,,29711.59,,cluster,22,,3.96,0.95,12:36,OD,1313,,,-24.97,17.49,5.90,6.90,0.344,52000,ERW,1440,0.82,0.76,0.76,1.69,1.83,1.83,1753.00,1899,1901.00,,30.00387050,-89.87786586,-19.3781,,,,,,
7470,,29711.59,,metal loss-corrosion,11,,0.81,0.81,1:21,OD,1313,pitting,10,-24.97,17.49,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00387050,-89.87786586,-19.3781,,,,,,
7470,,29711.61,,metal loss-corrosion,22,,1.10,0.79,12:36,OD,1313,pitting,10,-24.99,17.48,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00387052,-89.87786583,-19.3775,,,,,,
7470,,29711.97,,metal loss-corrosion,11,,0.91,1.42,11:07,OD,,pitting,10,-25.35,17.12,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00387117,-89.87786498,-19.3614,,,,,,
7470,,29712.24,,metal loss-corrosion,17,,0.59,0.67,11:23,OD,,pitting,10,-25.62,16.84,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,30.00387168,-89.87786432,-19.3492,,,,,,
7470,,29712.40,,cluster,16,,4.32,1.53,1:43,OD,1314,,,-25.79,16.68,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1742.00,,,,30.00387197,-89.87786393,-19.3424,,,,,,
7470,,29712.40,,metal loss-corrosion,16,,0.59,1.53,1:43,OD,1314,axial grooving,15,-25.79,16.68,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00387197,-89.87786393,-19.3424,,,,,,
7470,,29712.41,,metal loss-corrosion,13,,0.59,0.51,10:35,OD,,pitting,10,-25.79,16.67,5.90,6.90,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,30.00387199,-89.87786391,-19.3420,,,,,,
7470,,29712.44,,metal loss-corrosion,11,,1.73,0.94,2:20,OD,1314,pitting,10,-25.82,16.65,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00387203,-89.87786386,-19.3411,,,,,,
7470,,29712.63,,metal loss-corrosion,13,,1.10,2.28,12:17,OD,,axial grooving,15,-26.01,16.45,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.67,,,1731.00,,,,30.00387238,-89.87786340,-19.3328,,,,,,
7470,,29712.83,,cluster,11,,0.71,1.97,10:21,OD,1315,,,-26.21,16.25,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00387275,-89.87786291,-19.3242,,,,,,
7470,,29712.83,,metal loss-corrosion,8,,0.59,0.43,10:21,OD,1315,circumferential slotting,10,-26.21,16.25,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00387275,-89.87786291,-19.3242,,,,,,
7470,,29712.95,,metal loss-corrosion,11,,0.71,0.55,10:21,OD,1315,pitting,10,-26.33,16.13,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00387297,-89.87786263,-19.3192,,,,,,
7470,,29713.10,,metal loss-corrosion,10,,0.87,0.51,12:08,OD,,pitting,10,-26.48,15.98,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00387324,-89.87786228,-19.3129,,,,,,
7470,,29713.13,,metal loss-corrosion,16,,0.71,0.47,2:21,OD,,circumferential slotting,10,-26.51,15.95,5.90,6.90,0.344,52000,ERW,1440,0.81,,,1.7,,,1768.00,,,,30.00387329,-89.87786220,-19.3116,,,,,,
7470,,29713.60,,metal loss-corrosion,12,,0.63,0.67,11:04,OD,1316,pitting,10,-26.98,15.48,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00387414,-89.87786109,-19.2917,,,,,,
7470,,29713.60,,cluster,13,,0.63,1.66,11:04,OD,1316,,,-26.98,15.48,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.68,,,1745.00,,,,30.00387414,-89.87786109,-19.2917,,,,,,
7470,,29713.61,,metal loss-corrosion,11,,0.63,0.51,12:53,OD,,pitting,10,-26.99,15.47,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00387417,-89.87786106,-19.2912,,,,,,
7470,,29713.70,,metal loss-corrosion,13,,0.59,0.43,11:04,OD,1316,circumferential slotting,10,-27.08,15.38,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00387433,-89.87786085,-19.2874,,,,,,
7470,,29714.14,,metal loss-corrosion,10,,0.59,1.38,12:20,OD,1317,axial grooving,15,-27.52,14.94,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00387512,-89.87785981,-19.2689,,,,,,
7470,,29714.14,,cluster,16,,3.91,1.38,12:20,OD,1317,,,-27.52,14.94,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.68,,,1747.00,,,,30.00387512,-89.87785981,-19.2689,,,,,,
7470,,29714.15,,metal loss-corrosion,16,,1.26,1.18,12:58,OD,1317,pitting,10,-27.53,14.94,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00387514,-89.87785979,-19.2685,,,,,,
7470,,29714.31,,metal loss-corrosion,13,,0.59,0.47,10:47,OD,,circumferential slotting,10,-27.69,14.77,5.90,6.90,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,30.00387544,-89.87785940,-19.2617,,,,,,
7470,,29714.64,,metal loss-corrosion,14,,1.34,2.40,12:49,OD,,pitting,10,-28.02,14.44,5.90,6.90,0.344,52000,ERW,1440,0.84,,,1.66,,,1724.00,,,,30.00387604,-89.87785862,-19.2480,,,,,,
7470,,29715.83,,metal loss-corrosion,12,,0.59,1.93,7:11,OD,1318,axial grooving,15,-29.21,13.26,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00387820,-89.87785580,-19.1986,,,,,,
7470,,29715.83,,cluster,13,,2.10,1.93,7:11,OD,1318,,,-29.21,13.26,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1739.00,,,,30.00387820,-89.87785580,-19.1986,,,,,,
7470,,29715.93,,metal loss-corrosion,13,,0.63,0.59,7:32,OD,1318,pitting,10,-29.31,13.16,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00387837,-89.87785557,-19.1945,,,,,,
7470,,29716.33,,cluster,10,,2.96,1.52,12:18,OD,1319,,,-29.72,12.75,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00387912,-89.87785460,-19.1777,,,,,,
7470,,29716.33,,metal loss-corrosion,10,,0.87,0.84,12:48,OD,1319,pitting,10,-29.72,12.75,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00387912,-89.87785460,-19.1777,,,,,,
7470,,29716.34,,metal loss-corrosion,12,,0.59,0.63,11:30,OD,,pitting,10,-29.72,12.74,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00387913,-89.87785459,-19.1776,,,,,,
7470,,29716.35,,metal loss-corrosion,10,,0.63,1.38,12:18,OD,1319,axial grooving,15,-29.73,12.74,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00387914,-89.87785457,-19.1772,,,,,,
7470,,29716.75,,metal loss-corrosion,18,,0.59,0.59,12:08,OD,,pitting,10,-30.13,12.33,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.00387988,-89.87785361,-19.1609,,,,,,
7470,,29716.95,,metal loss-corrosion,10,,0.59,0.63,1:56,OD,,pitting,10,-30.33,12.13,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00388024,-89.87785314,-19.1528,,,,,,
7470,,29716.96,,metal loss-corrosion,23,,0.67,0.55,1:14,OD,,pitting,10,-30.34,12.13,5.90,6.90,0.344,52000,ERW,1440,0.82,0.75,0.75,1.7,1.84,1.84,1764.00,1912,1912.00,,30.00388026,-89.87785312,-19.1525,,,,,,
7470,,29717.38,,metal loss-corrosion,16,,0.59,0.63,12:53,OD,,pitting,10,-30.76,11.7,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.00388103,-89.87785211,-19.1352,,,,,,
7470,,29717.58,,metal loss-corrosion,17,,0.79,0.75,12:48,OD,,pitting,10,-30.96,11.51,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,30.00388138,-89.87785166,-19.1275,,,,,,
7470,,29717.77,,metal loss-corrosion,21,,0.71,0.67,12:43,OD,,pitting,10,-31.15,11.32,5.90,6.90,0.344,52000,ERW,1440,0.82,0.75,0.75,1.7,1.84,1.84,1762.00,1910,1910.00,,30.00388173,-89.87785120,-19.1197,,,,,,
7470,,29717.99,,metal loss-corrosion,11,,1.46,0.94,12:39,OD,,pitting,10,-31.37,11.09,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00388214,-89.87785067,-19.1107,,,,,,
7470,,29718.16,,metal loss-corrosion,10,,0.59,0.43,1:33,OD,,circumferential slotting,10,-31.54,10.92,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00388245,-89.87785027,-19.1037,,,,,,
7470,,29718.99,,cluster,16,,2.90,0.86,12:44,OD,1320,,,-32.37,10.1,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,30.00388396,-89.87784831,-19.0716,,,,,,
7470,,29718.99,,metal loss-corrosion,16,,0.83,0.47,12:44,OD,1320,pitting,10,-32.37,10.1,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00388396,-89.87784831,-19.0716,,,,,,
7470,,29719.01,,metal loss-corrosion,7,,0.59,0.55,1:17,OD,1320,pitting,10,-32.39,10.07,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00388401,-89.87784825,-19.0706,,,,,,
7470,,29719.22,,metal loss-corrosion,13,,0.59,0.63,12:50,OD,,pitting,10,-32.6,9.86,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.00388439,-89.87784775,-19.0624,,,,,,
7470,,29720.04,,metal loss-corrosion,10,,0.67,0.67,12:33,OD,,pitting,10,-33.42,9.04,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00388589,-89.87784581,-19.0306,,,,,,
7470,,29720.81,,metal loss-corrosion,13,,0.59,0.79,12:47,OD,,pitting,10,-34.19,8.28,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,30.00388728,-89.87784400,-19.0019,,,,,,
7470,,29721.19,,metal loss-corrosion,19,,0.91,0.67,12:34,OD,,pitting,10,-34.57,7.89,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,30.00388799,-89.87784309,-18.9875,,,,,,
7470,,29721.33,,metal loss-corrosion,11,,0.59,0.63,12:54,OD,,pitting,10,-34.71,7.75,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00388824,-89.87784276,-18.9823,,,,,,
7470,,29721.52,,cluster,10,,1.51,1.78,1:26,OD,1321,,,-34.9,7.56,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00388859,-89.87784232,-18.9753,,,,,,
7470,,29721.52,,metal loss-corrosion,10,,0.67,0.67,1:38,OD,1321,pitting,10,-34.9,7.56,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00388859,-89.87784232,-18.9753,,,,,,
7470,,29721.61,,metal loss-corrosion,6,,0.91,0.71,1:26,OD,1321,pitting,10,-34.99,7.48,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00388875,-89.87784211,-18.9720,,,,,,
7470,,29722.74,,cluster,10,,2.69,1.46,1:39,OD,1322,,,-36.12,6.34,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00389082,-89.87783942,-18.9310,,,,,,
7470,,29722.74,,metal loss-corrosion,10,,0.59,1.46,2:09,OD,1322,axial grooving,15,-36.12,6.34,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00389082,-89.87783942,-18.9310,,,,,,
7470,,29722.77,,metal loss-corrosion,8,,0.98,0.71,1:39,OD,1322,pitting,10,-36.15,6.32,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00389087,-89.87783936,-18.9302,,,,,,
7470,,29724.14,,metal loss-corrosion,10,,0.59,0.47,1:08,OD,,circumferential slotting,10,-37.52,4.95,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00389337,-89.87783612,-18.8826,,,,,,
7470,,29725.36,,cluster,14,,5.62,4.21,12:45,OD,1323,,,-38.74,3.73,5.90,6.90,0.344,52000,ERW,1440,0.85,,,1.63,,,1689.00,,,,30.00389560,-89.87783323,-18.8455,,,,,,
7470,,29725.36,,metal loss-corrosion,12,,0.79,1.69,12:45,OD,1323,axial grooving,15,-38.74,3.73,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00389560,-89.87783323,-18.8455,,,,,,
7470,,29725.45,,metal loss-corrosion,13,,0.59,0.75,1:00,OD,1323,pitting,10,-38.83,3.63,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00389577,-89.87783300,-18.8426,,,,,,
7470,,29725.55,,metal loss-corrosion,14,,0.59,0.51,1:25,OD,1323,pitting,10,-38.93,3.54,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00389594,-89.87783278,-18.8399,,,,,,
7470,,29725.66,,metal loss-corrosion,12,,0.59,0.59,1:57,OD,1323,pitting,10,-39.04,3.42,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00389615,-89.87783251,-18.8365,,,,,,
7470,,29725.90,,metal loss-corrosion,20,,0.63,1.26,2:06,OD,1324,pitting,10,-39.28,3.18,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00389659,-89.87783193,-18.8291,,,,,,
7470,,29725.90,,cluster,24,,3.07,1.38,1:31,OD,1324,,,-39.28,3.18,5.90,6.90,0.344,52000,ERW,1440,0.83,0.77,0.77,1.67,1.81,1.81,1733.00,1875,1878.00,,30.00389659,-89.87783193,-18.8291,,,,,,
7470,,29725.92,,metal loss-corrosion,16,,0.67,1.02,12:46,OD,,pitting,10,-39.31,3.16,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1757.00,,,,30.00389663,-89.87783188,-18.8285,,,,,,
7470,,29725.95,,metal loss-corrosion,24,,1.06,0.87,1:31,OD,1324,pitting,10,-39.33,3.14,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00389667,-89.87783183,-18.8279,,,,,,
7470,,29726.18,,metal loss-corrosion,10,,0.63,0.59,2:07,OD,,pitting,10,-39.56,2.9,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00389710,-89.87783128,-18.8208,,,,,,
7470,,29726.36,,metal loss-corrosion,22,,0.94,0.67,1:17,OD,,pitting,10,-39.74,2.73,5.90,6.90,0.344,52000,ERW,1440,0.82,0.75,0.75,1.7,1.84,1.84,1762.00,1909,1910.00,,30.00389742,-89.87783086,-18.8160,,,,,,
7470,,29726.50,,cluster,13,,3.67,1.94,2:09,OD,1325,,,-39.88,2.58,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1739.00,,,,30.00389769,-89.87783052,-18.8121,,,,,,
7470,,29726.50,,metal loss-corrosion,12,,0.98,1.22,2:09,OD,1325,pitting,10,-39.88,2.58,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00389769,-89.87783052,-18.8121,,,,,,
7470,,29726.54,,metal loss-corrosion,12,,0.71,0.94,1:15,OD,,pitting,10,-39.92,2.55,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00389775,-89.87783043,-18.8111,,,,,,
7470,,29726.62,,metal loss-corrosion,13,,0.67,0.51,2:52,OD,1325,pitting,10,-40,2.46,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00389791,-89.87783024,-18.8089,,,,,,
7470,,29726.84,,metal loss-corrosion,7,,0.91,0.51,2:57,OD,1326,pitting,10,-40.22,2.24,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00389831,-89.87782972,-18.8031,,,,,,
7470,,29726.84,,cluster,18,,4.53,1.78,2:21,OD,1326,,,-40.22,2.24,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.67,,,1731.00,,,,30.00389831,-89.87782972,-18.8031,,,,,,
7470,,29726.86,,metal loss-corrosion,18,,0.59,0.47,2:21,OD,1326,circumferential slotting,10,-40.24,2.22,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00389835,-89.87782967,-18.8025,,,,,,
7470,,29726.95,,metal loss-corrosion,7,,1.18,0.51,3:09,OD,1326,circumferential grooving,10,-40.33,2.14,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00389850,-89.87782947,-18.8002,,,,,,
7470,,29727.08,,cluster,11,,1.57,2.22,2:11,OD,1327,,,-40.47,2,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00389876,-89.87782914,-18.7965,,,,,,
7470,,29727.08,,metal loss-corrosion,11,,0.59,0.79,2:25,OD,1327,pitting,10,-40.47,2,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00389876,-89.87782914,-18.7965,,,,,,
7470,,29727.23,,metal loss-corrosion,11,,0.59,0.47,2:11,OD,1327,pitting,10,-40.61,1.85,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00389903,-89.87782879,-18.7926,,,,,,
7470,,29727.38,,metal loss-corrosion,16,,0.79,0.63,2:35,OD,,pitting,10,-40.76,1.71,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.00389930,-89.87782844,-18.7887,,,,,,
7470,,29727.69,,metal loss-corrosion,21,,0.67,0.71,1:29,OD,,pitting,10,-41.07,1.39,5.90,6.90,0.344,52000,ERW,1440,0.82,0.75,0.75,1.7,1.84,1.84,1761.00,1908,1909.00,,30.00389987,-89.87782771,-18.7804,,,,,,
7470,,29727.89,,metal loss-corrosion,10,,0.59,0.55,1:18,OD,,pitting,10,-41.27,1.19,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00390024,-89.87782723,-18.7750,,,,,,
7470,,29728.50,,metal loss-corrosion,15,,0.59,0.47,2:51,OD,,circumferential slotting,10,-41.88,0.58,5.90,6.90,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,30.00390136,-89.87782579,-18.7591,,,,,,
7480,31.60,29729.08,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00390243,-89.87782442,-18.7446,,,,,,
7490,42.17,29760.69,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00396134,-89.87775075,-17.9948,,,,,,
7490,,29765.96,,cluster,15,,3.77,3.19,1:46,OD,1328,,,-5.27,36.89,6.20,6.60,0.344,52000,ERW,1440,0.85,,,1.64,,,1702.00,,,,30.00397121,-89.87773851,-17.8723,,,,,,
7490,,29765.96,,metal loss-corrosion,7,,1.34,0.67,1:57,OD,1328,circumferential grooving,10,-5.27,36.89,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00397121,-89.87773851,-17.8723,,,,,,
7490,,29766.01,,metal loss-corrosion,11,,0.59,1.50,3:14,OD,,axial grooving,15,-5.33,36.84,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00397131,-89.87773838,-17.8711,,,,,,
7490,,29766.08,,metal loss-corrosion,14,,1.02,1.58,2:03,OD,1328,pitting,10,-5.39,36.78,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00397143,-89.87773824,-17.8697,,,,,,
7490,,29766.08,,metal loss-corrosion,8,,0.59,1.30,1:46,OD,1328,axial grooving,15,-5.39,36.77,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00397144,-89.87773823,-17.8696,,,,,,
7490,,29766.18,,metal loss-corrosion,15,,0.91,0.55,2:27,OD,1328,pitting,10,-5.49,36.67,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00397163,-89.87773800,-17.8673,,,,,,
7490,,29766.62,,metal loss-corrosion,8,,0.59,0.39,2:03,OD,1329,circumferential slotting,10,-5.93,36.24,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00397244,-89.87773698,-17.8577,,,,,,
7490,,29766.62,,cluster,10,,0.95,2.36,2:02,OD,1329,,,-5.93,36.24,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00397244,-89.87773698,-17.8577,,,,,,
7490,,29766.69,,metal loss-corrosion,7,,0.59,0.47,2:04,OD,1329,circumferential slotting,10,-6,36.17,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00397257,-89.87773682,-17.8562,,,,,,
7490,,29766.75,,metal loss-corrosion,10,,0.94,0.75,2:02,OD,1329,pitting,10,-6.06,36.1,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00397269,-89.87773667,-17.8547,,,,,,
7490,,29774.49,,metal loss-corrosion,10,,0.91,0.67,7:44,OD,,pitting,10,-13.8,28.37,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00398709,-89.87771861,-17.7022,,,,,,
7490,,29774.88,,cluster,13,,5.13,3.45,7:55,OD,1330,,,-14.2,27.97,6.20,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1707.00,,,,30.00398782,-89.87771768,-17.6959,,,,,,
7490,,29774.88,,metal loss-corrosion,7,,0.59,0.59,8:38,OD,1330,pitting,10,-14.2,27.97,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00398782,-89.87771768,-17.6959,,,,,,
7490,,29774.90,,metal loss-corrosion,8,,1.61,0.71,7:55,OD,1330,circumferential grooving,10,-14.22,27.95,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00398786,-89.87771763,-17.6955,,,,,,
7490,,29774.95,,metal loss-corrosion,13,,0.59,0.71,9:00,OD,1330,pitting,10,-14.26,27.9,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00398795,-89.87771752,-17.6948,,,,,,
7490,,29775.04,,metal loss-corrosion,8,,0.59,0.43,8:20,OD,1330,circumferential slotting,10,-14.35,27.82,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00398811,-89.87771732,-17.6934,,,,,,
7490,,29775.09,,metal loss-corrosion,11,,0.63,0.47,5:44,OD,,pitting,10,-14.41,27.76,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00398821,-89.87771719,-17.6925,,,,,,
7490,,29775.12,,metal loss-corrosion,9,,1.02,0.59,8:11,OD,1330,pitting,10,-14.43,27.73,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00398826,-89.87771712,-17.6920,,,,,,
7490,,29775.72,,metal loss-corrosion,12,,0.71,0.67,7:24,OD,,pitting,10,-15.03,27.14,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00398937,-89.87771572,-17.6825,,,,,,
7490,,29775.86,,metal loss-corrosion,10,,1.14,0.55,8:55,OD,,pitting,10,-15.17,27,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00398962,-89.87771540,-17.6802,,,,,,
7490,,29776.05,,metal loss-corrosion,12,,0.83,0.55,8:47,OD,,pitting,10,-15.37,26.8,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00398999,-89.87771494,-17.6771,,,,,,
7490,,29776.63,,metal loss-corrosion,11,,1.61,0.79,8:36,OD,,circumferential grooving,10,-15.94,26.22,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00399106,-89.87771358,-17.6681,,,,,,
7490,,29776.67,,metal loss-corrosion,8,,0.71,0.47,3:42,OD,1331,circumferential slotting,10,-15.98,26.18,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00399113,-89.87771349,-17.6675,,,,,,
7490,,29776.67,,cluster,10,,0.78,2.00,3:41,OD,1331,,,-15.98,26.18,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00399113,-89.87771349,-17.6675,,,,,,
7490,,29776.79,,metal loss-corrosion,10,,0.67,0.63,3:41,OD,1331,pitting,10,-16.1,26.07,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00399134,-89.87771322,-17.6658,,,,,,
7490,,29777.45,,cluster,13,,3.41,1.09,3:15,OD,1332,,,-16.76,25.41,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1758.00,,,,30.00399257,-89.87771167,-17.6561,,,,,,
7490,,29777.45,,metal loss-corrosion,13,,0.67,0.67,3:15,OD,1332,pitting,10,-16.76,25.41,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00399257,-89.87771167,-17.6561,,,,,,
7490,,29777.48,,metal loss-corrosion,5,,1.10,0.71,3:48,OD,1332,pitting,10,-16.79,25.38,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00399263,-89.87771160,-17.6556,,,,,,
7490,,29777.50,,metal loss-corrosion,10,,0.71,0.55,10:33,OD,,pitting,10,-16.82,25.35,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00399267,-89.87771154,-17.6553,,,,,,
7490,,29777.54,,metal loss-corrosion,10,,1.02,0.75,8:46,OD,,pitting,10,-16.85,25.32,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00399274,-89.87771146,-17.6548,,,,,,
7490,,29777.60,,metal loss-corrosion,14,,0.59,0.67,2:39,OD,,pitting,10,-16.91,25.26,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.00399284,-89.87771132,-17.6539,,,,,,
7490,,29777.69,,cluster,13,,4.36,2.40,8:34,OD,1333,,,-17.01,25.16,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1728.00,,,,30.00399303,-89.87771109,-17.6525,,,,,,
7490,,29777.69,,metal loss-corrosion,9,,0.59,1.38,8:34,OD,1333,axial grooving,15,-17.01,25.16,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00399303,-89.87771109,-17.6525,,,,,,
7490,,29777.73,,metal loss-corrosion,8,,0.59,0.43,9:28,OD,1333,circumferential slotting,10,-17.04,25.13,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00399309,-89.87771101,-17.6520,,,,,,
7490,,29777.75,,metal loss-corrosion,18,,0.79,1.06,7:42,OD,,pitting,10,-17.06,25.11,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1753.00,,,,30.00399313,-89.87771096,-17.6517,,,,,,
7490,,29777.78,,metal loss-corrosion,13,,0.59,0.51,8:56,OD,1333,pitting,10,-17.09,25.08,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00399318,-89.87771090,-17.6513,,,,,,
7490,,29777.85,,metal loss-corrosion,8,,0.83,0.51,8:55,OD,1333,pitting,10,-17.16,25,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00399332,-89.87771072,-17.6502,,,,,,
7490,,29778.58,,cluster,12,,4.22,2.61,7:22,OD,1334,,,-17.89,24.28,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00399466,-89.87770902,-17.6399,,,,,,
7490,,29778.58,,metal loss-corrosion,10,,0.59,0.67,7:22,OD,1334,pitting,10,-17.89,24.28,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00399466,-89.87770902,-17.6399,,,,,,
7490,,29778.61,,metal loss-corrosion,7,,0.59,0.51,8:14,OD,1334,pitting,10,-17.93,24.24,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00399473,-89.87770893,-17.6395,,,,,,
7490,,29778.72,,metal loss-corrosion,12,,0.59,0.94,7:50,OD,1334,pitting,10,-18.03,24.14,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00399492,-89.87770869,-17.6383,,,,,,
7490,,29779.37,,metal loss-corrosion,12,,0.63,0.43,6:00,OD,,circumferential slotting,10,-18.68,23.48,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00399612,-89.87770715,-17.6306,,,,,,
7490,,29779.55,,cluster,11,,0.73,1.77,3:12,OD,1335,,,-18.86,23.3,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00399646,-89.87770673,-17.6284,,,,,,
7490,,29779.55,,metal loss-corrosion,8,,0.59,0.51,3:14,OD,1335,pitting,10,-18.86,23.3,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00399646,-89.87770673,-17.6284,,,,,,
7490,,29779.65,,metal loss-corrosion,11,,0.63,0.63,3:12,OD,1335,pitting,10,-18.96,23.21,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00399663,-89.87770650,-17.6273,,,,,,
7490,,29780.36,,metal loss-corrosion,17,,1.10,1.61,7:23,OD,,pitting,10,-19.68,22.49,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1738.00,,,,30.00399796,-89.87770482,-17.6188,,,,,,
7490,,29780.60,,cluster,15,,1.99,1.72,5:23,OD,1336,,,-19.92,22.25,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1739.00,,,,30.00399840,-89.87770425,-17.6165,,,,,,
7490,,29780.60,,metal loss-corrosion,6,,0.87,0.55,5:23,OD,1336,pitting,10,-19.92,22.25,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00399840,-89.87770425,-17.6165,,,,,,
7490,,29780.69,,metal loss-corrosion,15,,0.59,0.47,7:30,OD,1337,circumferential slotting,10,-20.01,22.16,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00399856,-89.87770404,-17.6157,,,,,,
7490,,29780.69,,cluster,16,,1.71,2.16,7:14,OD,1337,,,-20.01,22.16,6.20,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1724.00,,,,30.00399856,-89.87770404,-17.6157,,,,,,
7490,,29780.70,,metal loss-corrosion,15,,0.59,0.55,5:43,OD,1336,pitting,10,-20.01,22.15,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00399858,-89.87770402,-17.6157,,,,,,
7490,,29780.76,,metal loss-corrosion,16,,0.67,0.51,7:14,OD,1337,pitting,10,-20.07,22.1,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00399868,-89.87770390,-17.6152,,,,,,
7490,,29780.83,,metal loss-corrosion,11,,0.63,0.47,7:21,OD,1337,circumferential slotting,10,-20.15,22.02,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00399882,-89.87770371,-17.6145,,,,,,
7490,,29781.60,,metal loss-corrosion,12,,0.59,0.43,2:34,OD,,circumferential slotting,10,-20.91,21.26,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00400023,-89.87770191,-17.6079,,,,,,
7490,,29782.48,,metal loss-corrosion,10,,0.94,1.06,7:11,OD,,pitting,10,-21.8,20.37,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00400186,-89.87769982,-17.6004,,,,,,
7490,,29783.06,,metal loss-corrosion,10,,0.59,0.51,4:03,OD,,pitting,10,-22.37,19.8,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00400291,-89.87769848,-17.5971,,,,,,
7490,,29783.30,,metal loss-corrosion,15,,0.59,1.69,3:50,OD,,axial grooving,15,-22.61,19.56,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1740.00,,,,30.00400336,-89.87769790,-17.5957,,,,,,
7490,,29790.54,,metal loss-corrosion,11,,0.59,0.55,9:21,OD,,pitting,10,-29.85,12.32,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00401664,-89.87768081,-17.5879,,,,,,
7490,,29790.66,,cluster,11,,2.28,1.46,1:39,OD,1338,,,-29.97,12.2,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00401686,-89.87768053,-17.5886,,,,,,
7490,,29790.66,,metal loss-corrosion,11,,0.67,1.46,1:39,OD,1338,axial grooving,15,-29.97,12.2,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00401686,-89.87768053,-17.5886,,,,,,
7490,,29790.67,,metal loss-corrosion,8,,1.02,1.02,1:57,OD,1338,pitting,10,-29.98,12.19,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00401688,-89.87768050,-17.5887,,,,,,
7490,,29792.24,,cluster,11,,2.97,1.93,9:41,OD,1339,,,-31.55,10.62,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00401975,-89.87767679,-17.5981,,,,,,
7490,,29792.24,,metal loss-corrosion,11,,0.67,1.85,10:14,OD,1339,axial grooving,15,-31.55,10.62,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00401975,-89.87767679,-17.5981,,,,,,
7490,,29792.30,,metal loss-corrosion,7,,1.18,1.18,9:41,OD,1339,pitting,10,-31.61,10.56,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00401986,-89.87767664,-17.5985,,,,,,
7490,,29792.50,,metal loss-corrosion,27,,1.79,0.67,12:59,OD,,circumferential grooving,10,-31.81,10.36,6.20,6.60,0.344,52000,ERW,1440,0.82,0.76,0.76,1.7,1.84,1.84,1759.00,1906,1907.00,,30.00402023,-89.87767617,-17.5997,,,,,,
7490,,29796.46,,metal loss-corrosion,10,,0.59,0.71,12:24,OD,,pitting,10,-35.77,6.4,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00402747,-89.87766679,-17.6461,,,,,,
7500,40.56,29802.86,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00403916,-89.87765164,-17.7781,,,,,,
