Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
7500,,29808.69,,metal loss-corrosion,11,,0.71,2.17,9:32,OD,,axial grooving,15,-5.83,34.73,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00404983,-89.87763786,-17.9465,,,,,,
7500,,29814.67,,cluster,10,,3.27,1.73,3:27,OD,1340,,,-11.81,28.75,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00406085,-89.87762380,-18.1374,,,,,,
7500,,29814.67,,metal loss-corrosion,6,,1.10,0.67,3:58,OD,1340,pitting,10,-11.81,28.75,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00406085,-89.87762380,-18.1374,,,,,,
7500,,29814.76,,metal loss-corrosion,10,,0.59,0.59,3:27,OD,1340,pitting,10,-11.9,28.66,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00406102,-89.87762357,-18.1409,,,,,,
7500,,29825.86,,metal loss-corrosion,12,,0.67,0.75,3:24,OD,,pitting,10,-23,17.56,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00408157,-89.87759759,-18.5479,,,,,,
7500,,29826.49,,metal loss-corrosion,22,,0.71,0.59,2:30,OD,,pitting,10,-23.64,16.93,6.20,6.60,0.344,52000,ERW,1440,0.82,0.75,0.75,1.7,1.84,1.84,1764.00,1911,1912.00,,30.00408274,-89.87759611,-18.5717,,,,,,
7500,,29829.14,,metal loss-corrosion,13,,0.59,0.51,2:36,OD,1341,pitting,10,-26.28,14.28,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00408767,-89.87758995,-18.6670,,,,,,
7500,,29829.14,,cluster,13,,1.64,1.64,2:21,OD,1341,,,-26.28,14.28,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.68,,,1745.00,,,,30.00408767,-89.87758995,-18.6670,,,,,,
7500,,29829.22,,metal loss-corrosion,10,,0.63,0.59,2:21,OD,1341,pitting,10,-26.37,14.19,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00408784,-89.87758974,-18.6699,,,,,,
7500,,29829.65,,metal loss-corrosion,13,,0.59,0.51,2:11,OD,1342,pitting,10,-26.79,13.77,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00408862,-89.87758876,-18.6840,,,,,,
7500,,29829.65,,cluster,13,,0.92,2.41,2:11,OD,1342,,,-26.79,13.77,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1728.00,,,,30.00408862,-89.87758876,-18.6840,,,,,,
7500,,29829.77,,metal loss-corrosion,10,,0.71,0.94,2:14,OD,1342,pitting,10,-26.91,13.65,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00408885,-89.87758848,-18.6881,,,,,,
7500,,29832.49,,metal loss-corrosion,12,,1.22,0.75,1:42,OD,,pitting,10,-29.63,10.93,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00409392,-89.87758214,-18.7754,,,,,,
7500,,29833.47,,metal loss-corrosion,10,,0.59,0.75,1:31,OD,,pitting,10,-30.61,9.95,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00409574,-89.87757986,-18.8053,,,,,,
7500,,29836.00,,metal loss-corrosion,11,,0.67,0.59,1:10,OD,,pitting,10,-33.15,7.41,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00410045,-89.87757394,-18.8825,,,,,,
7500,,29837.47,,metal loss-corrosion,10,,0.63,0.75,1:34,OD,,pitting,10,-34.62,5.95,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00410319,-89.87757052,-18.9277,,,,,,
7500,,29838.40,,metal loss-corrosion,12,,0.63,0.59,2:46,OD,,pitting,10,-35.55,5.02,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00410491,-89.87756835,-18.9565,,,,,,
7500,,29838.80,,metal loss-corrosion,12,,0.59,0.47,12:49,OD,,circumferential slotting,10,-35.95,4.61,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00410566,-89.87756740,-18.9690,,,,,,
7500,,29839.03,,metal loss-corrosion,7,,0.59,0.59,1:15,OD,1343,pitting,10,-36.17,4.39,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00410608,-89.87756688,-18.9757,,,,,,
7500,,29839.03,,cluster,11,,0.95,1.53,1:15,OD,1343,,,-36.17,4.39,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00410608,-89.87756688,-18.9757,,,,,,
7500,,29839.10,,metal loss-corrosion,11,,0.94,0.63,1:15,OD,1343,pitting,10,-36.25,4.31,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00410622,-89.87756671,-18.9779,,,,,,
7500,,29839.44,,metal loss-corrosion,13,,0.59,0.59,2:16,OD,,pitting,10,-36.58,3.98,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.00410684,-89.87756593,-18.9877,,,,,,
7510,36.96,29843.42,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00411422,-89.87755661,-19.0991,,,,,,
7510,,29844.02,,metal loss-corrosion,15,,1.77,1.06,11:25,OD,1344,pitting,10,-0.6,36.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00411533,-89.87755519,-19.1156,,,,,,
7510,,29844.02,,cluster,18,,1.77,2.04,11:25,OD,1344,,,-0.6,36.36,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1721.00,,,,30.00411533,-89.87755519,-19.1156,,,,,,
7510,,29844.15,,metal loss-corrosion,18,,0.63,0.43,11:39,OD,1344,circumferential slotting,10,-0.74,36.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00411558,-89.87755488,-19.1193,,,,,,
7510,,29847.61,,metal loss-corrosion,10,,0.87,0.83,1:20,OD,,pitting,10,-4.19,32.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00412194,-89.87754677,-19.2148,,,,,,
7520,40.57,29880.38,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00418169,-89.87746900,-19.8573,,,,,,
7530,32.30,29920.95,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00425526,-89.87737232,-20.0215,,,,,,
7540,42.75,29953.25,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00431495,-89.87729644,-19.9549,,,,,,
7550,39.72,29996.00,,GirthWeld,,,,,,,,,,,,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00439389,-89.87719599,-19.3549,,,,,,
7550,,30011.53,,metal loss-corrosion,10,,0.59,0.43,11:12,OD,,circumferential slotting,10,-15.53,24.2,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00442221,-89.87715916,-19.1484,,,,,,
7560,40.34,30035.72,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00446637,-89.87710177,-19.0882,,,,,,
7570,35.86,30076.06,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00454043,-89.87700656,-19.4623,,,,,,
7570,,30104.03,,metal loss-corrosion,20,,0.87,0.87,9:15,OD,,pitting,10,-27.97,7.88,6.20,6.60,0.344,52000,ERW,1440,0.82,0.76,0.76,1.69,1.84,1.84,1757.00,1904,1905.00,,30.00459280,-89.87694158,-19.6689,,,,,,
7570,,30104.63,,metal loss-corrosion,11,,0.91,0.67,9:05,OD,,pitting,10,-28.57,7.28,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00459393,-89.87694019,-19.6681,,,,,,
7570,,30109.27,,metal loss-corrosion,16,,0.63,0.67,9:49,OD,,pitting,10,-33.21,2.64,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,30.00460265,-89.87692946,-19.6594,,,,,,
7570,,30109.81,,cluster,15,,4.01,1.19,9:42,OD,1345,,,-33.75,2.1,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1754.00,,,,30.00460367,-89.87692820,-19.6568,,,,,,
7570,,30109.81,,metal loss-corrosion,13,,1.30,1.02,9:42,OD,1345,pitting,10,-33.75,2.1,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00460367,-89.87692820,-19.6568,,,,,,
7570,,30109.85,,metal loss-corrosion,15,,0.59,0.75,10:31,OD,1345,pitting,10,-33.79,2.06,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00460374,-89.87692811,-19.6566,,,,,,
7580,42.14,30111.91,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00460763,-89.87692334,-19.6434,,,,,,
7590,42.43,30154.05,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00468624,-89.87682516,-19.0849,,,,,,
7590,,30191.83,,metal loss-corrosion,11,,1.30,1.61,10:21,OD,,pitting,10,-37.78,4.65,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00475619,-89.87673658,-18.3271,,,,,,
7590,,30192.60,,metal loss-corrosion,10,,0.83,0.94,10:18,OD,,pitting,10,-38.55,3.88,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00475762,-89.87673478,-18.3115,,,,,,
7590,,30193.15,,cluster,12,,1.88,1.78,10:20,OD,1346,,,-39.1,3.33,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00475863,-89.87673351,-18.3009,,,,,,
7590,,30193.15,,metal loss-corrosion,12,,0.59,0.59,10:20,OD,1346,pitting,10,-39.1,3.33,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00475863,-89.87673351,-18.3009,,,,,,
7590,,30193.25,,metal loss-corrosion,10,,1.18,0.59,10:30,OD,1346,pitting,10,-39.19,3.23,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00475882,-89.87673328,-18.2991,,,,,,
7590,,30194.18,,metal loss-corrosion,20,,0.91,0.51,10:11,OD,,pitting,10,-40.13,2.3,5.60,6.60,0.344,52000,ERW,1440,0.82,0.75,0.75,1.7,1.85,1.85,1766.00,1914,1914.00,,30.00476055,-89.87673110,-18.2817,,,,,,
7600,37.88,30196.48,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00476483,-89.87672572,-18.2404,,,,,,
7600,,30200.73,,metal loss-corrosion,12,,1.06,0.59,9:02,OD,,pitting,10,-4.25,33.63,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00477273,-89.87671579,-18.1729,,,,,,
7610,35.37,30234.37,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00483526,-89.87663720,-18.1474,,,,,,
7620,41.77,30269.74,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00490063,-89.87655415,-18.6112,,,,,,
7630,42.63,30311.51,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00497672,-89.87645494,-19.2010,,,,,,
7640,42.29,30354.15,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00505292,-89.87635222,-19.2853,,,,,,
7640,,30392.83,,metal loss-corrosion,11,,0.59,0.63,8:13,OD,,pitting,10,-38.68,3.61,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00512173,-89.87625868,-18.8839,,,,,,
7650,37.12,30396.44,,GirthWeld,,,,,,,,,,,,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00512820,-89.87625000,-18.8506,,,,,,
7660,42.02,30433.55,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00519535,-89.87616136,-18.6400,,,,,,
7670,40.80,30475.58,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00527154,-89.87606123,-19.3043,,,,,,
7680,43.26,30516.37,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00534437,-89.87596294,-20.5104,,,,,,
7690,43.46,30559.63,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00542039,-89.87585749,-21.1513,,,,,,
7690,,30595.87,,cluster,11,,0.87,1.29,3:37,OD,1347,,,-36.23,7.23,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00548489,-89.87576992,-20.9008,,,,,,
7690,,30595.87,,metal loss-corrosion,11,,0.59,0.51,3:37,OD,1347,circumferential slotting,10,-36.23,7.23,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00548489,-89.87576992,-20.9008,,,,,,
7690,,30595.94,,metal loss-corrosion,7,,0.59,0.39,3:41,OD,1347,circumferential slotting,10,-36.31,7.16,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00548503,-89.87576975,-20.8997,,,,,,
7690,,30596.07,,metal loss-corrosion,11,,0.59,1.38,3:49,OD,,axial grooving,15,-36.44,7.03,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00548526,-89.87576944,-20.8978,,,,,,
7690,,30601.17,,metal loss-corrosion,12,,0.59,0.55,7:32,OD,,pitting,10,-41.54,1.92,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00549454,-89.87575730,-20.8155,,,,,,
7700,31.72,30603.10,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00549805,-89.87575274,-20.7791,,,,,,
7700,,30603.19,,cluster,18,,2.56,1.13,9:55,OD,1348,,,-0.09,31.63,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1751.00,,,,30.00549821,-89.87575253,-20.7773,,,,,,
7700,,30603.19,,metal loss-corrosion,18,,0.75,1.09,10:21,OD,1348,pitting,10,-0.09,31.63,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00549821,-89.87575253,-20.7773,,,,,,
7700,,30603.21,,metal loss-corrosion,7,,0.59,0.83,9:55,OD,1348,pitting,10,-0.11,31.61,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00549826,-89.87575247,-20.7768,,,,,,
7700,,30630.47,,metal loss-corrosion,10,,0.59,0.59,1:37,OD,,pitting,10,-27.37,4.35,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00554812,-89.87568795,-19.9971,,,,,,
7700,,30630.88,,metal loss-corrosion,10,,0.71,0.83,1:41,OD,,pitting,10,-27.78,3.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00554886,-89.87568697,-19.9830,,,,,,
7710,41.76,30634.82,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00555596,-89.87567756,-19.8503,,,,,,
7710,,30636.83,,metal loss-corrosion,21,,0.79,0.71,1:36,OD,,pitting,10,-2.01,39.75,5.90,6.90,0.344,52000,ERW,1440,0.82,0.75,0.75,1.7,1.84,1.84,1761.00,1908,1909.00,,30.00555957,-89.87567273,-19.7837,,,,,,
7710,,30637.08,,metal loss-corrosion,21,,0.83,0.87,1:36,OD,,pitting,10,-2.26,39.5,5.90,6.90,0.344,52000,ERW,1440,0.82,0.76,0.76,1.69,1.84,1.84,1757.00,1903,1904.00,,30.00556001,-89.87567214,-19.7757,,,,,,
7710,,30637.25,,cluster,17,,1.50,1.63,1:21,OD,1349,,,-2.44,39.33,5.90,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1738.00,,,,30.00556033,-89.87567171,-19.7699,,,,,,
7710,,30637.25,,metal loss-corrosion,13,,0.59,0.94,1:34,OD,1349,pitting,10,-2.44,39.33,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00556033,-89.87567171,-19.7699,,,,,,
7710,,30637.35,,metal loss-corrosion,17,,0.59,0.43,1:21,OD,1349,circumferential slotting,10,-2.54,39.23,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00556051,-89.87567147,-19.7666,,,,,,
7710,,30637.57,,metal loss-corrosion,12,,2.36,1.65,1:31,OD,,general,10,-2.75,39.01,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00556090,-89.87567096,-19.7597,,,,,,
7710,,30638.29,,metal loss-corrosion,14,,0.59,1.50,2:48,OD,,axial grooving,15,-3.47,38.29,5.90,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1747.00,,,,30.00556219,-89.87566922,-19.7361,,,,,,
7720,42.12,30676.58,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00563084,-89.87557717,-19.3123,,,,,,
7730,42.57,30718.70,,GirthWeld,,,,,,,,,,,,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00570824,-89.87547784,-19.6835,,,,,,
7730,,30719.12,,metal loss-corrosion,19,,1.65,1.14,10:59,OD,,pitting,10,-0.43,42.15,5.60,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1750.00,,,,30.00570904,-89.87547685,-19.6827,,,,,,
7730,,30722.71,,metal loss-corrosion,12,,0.63,0.63,3:13,OD,,pitting,10,-4.02,38.56,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00571575,-89.87546849,-19.6747,,,,,,
7740,40.35,30761.27,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00578730,-89.87537828,-19.8502,,,,,,
7740,,30763.69,,metal loss-corrosion,10,,0.75,0.55,3:09,OD,,pitting,10,-2.43,37.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00579177,-89.87537256,-19.8852,,,,,,
7740,,30765.30,,metal loss-corrosion,12,,0.71,2.01,3:10,OD,,axial grooving,15,-4.03,36.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00579471,-89.87536878,-19.9089,,,,,,
7740,,30766.04,,metal loss-corrosion,12,,0.59,0.71,3:01,OD,,pitting,10,-4.77,35.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00579607,-89.87536704,-19.9203,,,,,,
7750,35.66,30801.62,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00586058,-89.87528224,-20.5467,,,,,,
7750,,30806.62,,metal loss-corrosion,10,,1.34,0.51,2:19,OD,,circumferential grooving,10,-5,30.66,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00586951,-89.87527020,-20.6285,,,,,,
7750,,30807.22,,metal loss-corrosion,10,,0.75,1.02,1:11,OD,,pitting,10,-5.6,30.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00587058,-89.87526875,-20.6377,,,,,,
7750,,30807.24,,metal loss-corrosion,10,,0.63,0.67,2:13,OD,,pitting,10,-5.62,30.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00587062,-89.87526870,-20.6380,,,,,,
7760,42.83,30837.28,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00592413,-89.87519614,-20.9258,,,,,,
7770,41.20,30880.11,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00600212,-89.87509439,-21.4033,,,,,,
7770,,30920.49,,metal loss-corrosion,13,,0.59,0.59,12:50,OD,,pitting,10,-40.37,0.82,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.00607594,-89.87499877,-20.8580,,,,,,
7780,42.09,30921.31,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00607743,-89.87499680,-20.8495,,,,,,
7780,,30956.50,,metal loss-corrosion,11,,0.75,0.75,1:48,OD,,pitting,10,-35.19,6.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00614096,-89.87491264,-20.6210,,,,,,
7790,42.22,30963.40,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00615352,-89.87489622,-20.6421,,,,,,
7790,,30965.25,,metal loss-corrosion,10,,0.75,0.51,12:33,OD,,pitting,10,-1.85,40.37,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00615687,-89.87489184,-20.6524,,,,,,
7790,,30973.98,,metal loss-corrosion,11,,0.79,0.51,10:22,OD,,circumferential slotting,10,-10.58,31.64,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00617289,-89.87487121,-20.7104,,,,,,
7790,,30974.12,,metal loss-corrosion,13,,0.59,0.51,8:15,OD,,pitting,10,-10.72,31.49,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,30.00617316,-89.87487086,-20.7115,,,,,,
7790,,30976.92,,metal loss-corrosion,10,,1.02,0.91,10:53,OD,,pitting,10,-13.52,28.69,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00617833,-89.87486428,-20.7374,,,,,,
7790,,30981.77,,metal loss-corrosion,11,,1.50,0.91,10:53,OD,,pitting,10,-18.37,23.85,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00618730,-89.87485293,-20.7830,,,,,,
7790,,30989.34,,metal loss-corrosion,12,,0.63,0.75,2:02,OD,,pitting,10,-25.94,16.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00620140,-89.87483527,-20.8522,,,,,,
7790,,30993.02,,metal loss-corrosion,15,,0.75,2.01,8:34,OD,,axial grooving,15,-29.62,12.6,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1731.00,,,,30.00620830,-89.87482672,-20.8807,,,,,,
7790,,30993.80,,metal loss-corrosion,10,,0.75,1.69,2:07,OD,,axial grooving,15,-30.4,11.82,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00620976,-89.87482491,-20.8872,,,,,,
7790,,30998.90,,metal loss-corrosion,15,,0.59,0.59,1:31,OD,,pitting,10,-35.5,6.71,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.00621934,-89.87481308,-20.9227,,,,,,
7790,,30999.08,,metal loss-corrosion,19,,0.63,0.71,1:38,OD,,pitting,10,-35.68,6.54,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,30.00621967,-89.87481267,-20.9237,,,,,,
7790,,31000.22,,metal loss-corrosion,16,,0.71,0.75,1:28,OD,,pitting,10,-36.82,5.4,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,30.00622181,-89.87481005,-20.9299,,,,,,
7790,,31000.47,,metal loss-corrosion,11,,0.71,0.79,1:33,OD,,pitting,10,-37.07,5.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00622228,-89.87480946,-20.9313,,,,,,
7790,,31001.57,,metal loss-corrosion,12,,0.94,0.71,1:41,OD,,pitting,10,-38.17,4.05,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00622434,-89.87480692,-20.9349,,,,,,
7790,,31001.93,,cluster,10,,2.23,2.18,1:29,OD,1350,,,-38.53,3.69,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00622502,-89.87480609,-20.9359,,,,,,
7790,,31001.93,,metal loss-corrosion,10,,0.59,0.63,1:45,OD,1350,pitting,10,-38.53,3.69,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00622502,-89.87480609,-20.9359,,,,,,
7790,,31002.04,,metal loss-corrosion,8,,0.59,0.55,1:29,OD,1350,pitting,10,-38.64,3.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00622523,-89.87480582,-20.9362,,,,,,
7790,,31002.04,,metal loss-corrosion,10,,0.91,0.79,1:48,OD,1350,pitting,10,-38.64,3.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00622524,-89.87480582,-20.9362,,,,,,
7790,,31002.24,,metal loss-corrosion,11,,0.59,0.55,2:09,OD,,pitting,10,-38.84,3.37,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00622562,-89.87480535,-20.9367,,,,,,
7790,,31003.69,,metal loss-corrosion,10,,0.59,0.67,2:01,OD,,pitting,10,-40.29,1.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00622832,-89.87480200,-20.9404,,,,,,
7800,42.12,31005.62,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00623194,-89.87479751,-20.9445,,,,,,
7800,,31007.91,,metal loss-corrosion,14,,0.71,0.63,2:23,OD,1351,pitting,10,-2.3,39.82,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00623624,-89.87479218,-20.9489,,,,,,
7800,,31007.91,,cluster,14,,3.01,1.37,1:50,OD,1351,,,-2.3,39.82,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1750.00,,,,30.00623624,-89.87479218,-20.9489,,,,,,
7800,,31007.94,,metal loss-corrosion,11,,0.59,1.02,1:50,OD,1351,pitting,10,-2.32,39.79,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00623629,-89.87479212,-20.9490,,,,,,
7800,,31009.05,,metal loss-corrosion,10,,0.59,0.43,2:09,OD,1352,circumferential slotting,10,-3.43,38.69,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00623837,-89.87478955,-20.9515,,,,,,
7800,,31009.05,,cluster,10,,1.92,0.78,2:09,OD,1352,,,-3.43,38.69,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00623837,-89.87478955,-20.9515,,,,,,
7800,,31009.07,,metal loss-corrosion,8,,0.59,0.51,2:28,OD,1352,pitting,10,-3.46,38.66,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00623841,-89.87478950,-20.9515,,,,,,
7800,,31010.50,,metal loss-corrosion,6,,0.67,0.75,2:41,OD,1353,pitting,10,-4.88,37.24,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00624109,-89.87478620,-20.9547,,,,,,
7800,,31010.50,,cluster,14,,2.69,1.04,2:12,OD,1353,,,-4.88,37.24,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,30.00624109,-89.87478620,-20.9547,,,,,,
7800,,31010.54,,metal loss-corrosion,14,,0.59,0.51,2:12,OD,1353,pitting,10,-4.92,37.2,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00624118,-89.87478610,-20.9548,,,,,,
7800,,31021.74,,cluster,10,,1.29,1.98,8:28,OD,1354,,,-16.12,26,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00626221,-89.87476017,-20.9684,,,,,,
7800,,31021.74,,metal loss-corrosion,10,,0.59,0.51,8:38,OD,1354,pitting,10,-16.12,26,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00626221,-89.87476017,-20.9684,,,,,,
7800,,31021.83,,metal loss-corrosion,9,,0.87,0.87,8:28,OD,1354,pitting,10,-16.21,25.91,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00626238,-89.87475995,-20.9683,,,,,,
7800,,31041.22,,metal loss-corrosion,12,,0.63,0.67,2:25,OD,,pitting,10,-35.6,6.52,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00629857,-89.87471479,-20.9147,,,,,,
7800,,31043.10,,metal loss-corrosion,14,,0.94,0.91,2:44,OD,,pitting,10,-37.48,4.64,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,30.00630205,-89.87471038,-20.9070,,,,,,
7800,,31043.94,,metal loss-corrosion,15,,0.63,0.63,1:42,OD,,pitting,10,-38.32,3.8,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.00630360,-89.87470842,-20.9049,,,,,,
7800,,31044.48,,metal loss-corrosion,11,,0.91,0.79,2:43,OD,,pitting,10,-38.87,3.25,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00630461,-89.87470713,-20.9035,,,,,,
7800,,31045.42,,metal loss-corrosion,11,,0.91,0.67,2:02,OD,,pitting,10,-39.8,2.32,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00630634,-89.87470495,-20.9009,,,,,,
7810,41.07,31047.74,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00631063,-89.87469950,-20.8920,,,,,,
7810,,31049.46,,metal loss-corrosion,16,,1.18,0.87,2:22,OD,,pitting,10,-1.72,39.36,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,30.00631380,-89.87469546,-20.8833,,,,,,
7810,,31049.92,,metal loss-corrosion,10,,1.85,1.58,2:20,OD,,general,10,-2.18,38.89,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00631466,-89.87469437,-20.8813,,,,,,
7810,,31051.13,,metal loss-corrosion,13,,0.59,0.63,3:00,OD,,pitting,10,-3.39,37.68,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.00631689,-89.87469153,-20.8761,,,,,,
7810,,31051.38,,metal loss-corrosion,11,,0.87,0.67,2:13,OD,,pitting,10,-3.64,37.43,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00631736,-89.87469094,-20.8758,,,,,,
7810,,31052.93,,cluster,12,,1.44,2.67,3:01,OD,1355,,,-5.19,35.88,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00632023,-89.87468731,-20.8740,,,,,,
7810,,31052.93,,metal loss-corrosion,12,,0.67,0.55,3:12,OD,1355,pitting,10,-5.19,35.88,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00632023,-89.87468731,-20.8740,,,,,,
7810,,31053.03,,metal loss-corrosion,6,,0.91,0.47,3:08,OD,1355,circumferential slotting,10,-5.29,35.78,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00632041,-89.87468708,-20.8739,,,,,,
7810,,31053.11,,metal loss-corrosion,7,,0.59,0.51,3:01,OD,1355,pitting,10,-5.37,35.7,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00632056,-89.87468688,-20.8739,,,,,,
7810,,31053.52,,cluster,14,,2.34,3.85,2:01,OD,1356,,,-5.78,35.29,5.60,6.60,0.344,52000,ERW,1440,0.85,,,1.63,,,1695.00,,,,30.00632132,-89.87468592,-20.8737,,,,,,
7810,,31053.52,,metal loss-corrosion,6,,1.69,2.13,2:01,OD,1356,general,10,-5.78,35.29,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00632132,-89.87468592,-20.8737,,,,,,
7810,,31053.58,,metal loss-corrosion,14,,0.59,1.97,2:26,OD,1356,axial grooving,15,-5.84,35.23,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00632143,-89.87468579,-20.8737,,,,,,
7810,,31053.76,,metal loss-corrosion,6,,0.94,0.94,2:15,OD,1356,pitting,10,-6.02,35.05,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00632177,-89.87468535,-20.8736,,,,,,
7810,,31055.33,,metal loss-corrosion,14,,0.79,0.79,3:06,OD,,pitting,10,-7.59,33.48,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,30.00632466,-89.87468168,-20.8727,,,,,,
7810,,31062.49,,metal loss-corrosion,10,,0.83,0.71,3:17,OD,,pitting,10,-14.75,26.32,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00633790,-89.87466487,-20.8546,,,,,,
7810,,31076.14,,metal loss-corrosion,11,,0.83,1.06,2:30,OD,,pitting,10,-28.4,12.67,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00636316,-89.87463285,-20.7836,,,,,,
7810,,31076.85,,metal loss-corrosion,13,,1.22,0.71,2:29,OD,,pitting,10,-29.12,11.96,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.00636449,-89.87463117,-20.7789,,,,,,
7810,,31078.97,,cluster,13,,2.04,1.71,2:02,OD,1357,,,-31.24,9.84,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1745.00,,,,30.00636842,-89.87462621,-20.7655,,,,,,
7810,,31078.97,,metal loss-corrosion,8,,0.59,0.91,2:02,OD,1357,pitting,10,-31.24,9.84,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00636842,-89.87462621,-20.7655,,,,,,
7810,,31079.07,,metal loss-corrosion,13,,0.71,0.59,2:21,OD,1357,pitting,10,-31.33,9.74,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00636859,-89.87462599,-20.7649,,,,,,
7810,,31079.72,,metal loss-corrosion,13,,0.59,0.71,2:19,OD,,pitting,10,-31.98,9.09,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.00636980,-89.87462445,-20.7613,,,,,,
7810,,31079.99,,metal loss-corrosion,15,,0.59,0.51,2:17,OD,1358,pitting,10,-32.25,8.82,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00637029,-89.87462383,-20.7599,,,,,,
7810,,31079.99,,cluster,15,,2.20,1.77,1:54,OD,1358,,,-32.25,8.82,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1738.00,,,,30.00637029,-89.87462383,-20.7599,,,,,,
7810,,31080.06,,metal loss-corrosion,10,,0.94,0.94,1:54,OD,1358,pitting,10,-32.32,8.75,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00637042,-89.87462367,-20.7595,,,,,,
7810,,31080.35,,metal loss-corrosion,13,,0.59,0.51,2:24,OD,,pitting,10,-32.62,8.46,5.60,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,30.00637097,-89.87462297,-20.7579,,,,,,
7810,,31080.93,,metal loss-corrosion,11,,0.87,0.98,2:16,OD,,pitting,10,-33.19,7.88,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00637205,-89.87462161,-20.7547,,,,,,
7810,,31081.13,,metal loss-corrosion,14,,0.59,0.39,2:35,OD,,circumferential slotting,10,-33.39,7.68,5.60,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1769.00,,,,30.00637241,-89.87462115,-20.7537,,,,,,
7810,,31081.95,,metal loss-corrosion,11,,0.59,1.69,2:36,OD,1359,axial grooving,15,-34.22,6.86,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00637394,-89.87461922,-20.7495,,,,,,
7810,,31081.95,,cluster,11,,3.45,3.67,1:55,OD,1359,,,-34.22,6.86,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00637394,-89.87461922,-20.7495,,,,,,
7810,,31081.97,,metal loss-corrosion,5,,1.81,1.22,1:56,OD,1359,pitting,10,-34.24,6.84,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00637398,-89.87461917,-20.7494,,,,,,
7810,,31082.14,,metal loss-corrosion,10,,0.59,0.79,1:55,OD,1359,pitting,10,-34.4,6.67,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00637429,-89.87461878,-20.7485,,,,,,
7810,,31082.22,,metal loss-corrosion,10,,0.59,0.51,2:16,OD,1359,pitting,10,-34.48,6.59,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00637443,-89.87461860,-20.7481,,,,,,
7810,,31082.41,,metal loss-corrosion,14,,0.67,0.51,2:29,OD,,pitting,10,-34.67,6.4,5.60,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1768.00,,,,30.00637478,-89.87461815,-20.7472,,,,,,
7810,,31082.66,,metal loss-corrosion,19,,0.71,0.71,2:06,OD,,pitting,10,-34.93,6.15,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,30.00637525,-89.87461756,-20.7459,,,,,,
7810,,31083.13,,metal loss-corrosion,23,,0.98,1.89,2:22,OD,,pitting,10,-35.4,5.68,5.60,6.60,0.344,52000,ERW,1440,0.84,0.78,0.78,1.65,1.78,1.79,1712.00,1849,1854.00,,30.00637612,-89.87461645,-20.7435,,,,,,
7810,,31083.59,,metal loss-corrosion,19,,0.59,0.67,1:59,OD,1360,pitting,10,-35.85,5.22,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00637696,-89.87461539,-20.7414,,,,,,
7810,,31083.59,,cluster,19,,2.76,1.64,1:59,OD,1360,,,-35.85,5.22,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1732.00,,,,30.00637696,-89.87461539,-20.7414,,,,,,
7810,,31083.64,,metal loss-corrosion,9,,0.59,0.39,2:30,OD,1360,circumferential slotting,10,-35.9,5.17,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00637706,-89.87461527,-20.7412,,,,,,
7810,,31083.69,,metal loss-corrosion,10,,0.59,0.39,2:09,OD,1360,circumferential slotting,10,-35.95,5.12,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00637715,-89.87461515,-20.7410,,,,,,
7810,,31083.83,,metal loss-corrosion,8,,0.67,0.71,2:36,OD,1361,pitting,10,-36.1,4.98,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00637742,-89.87461481,-20.7403,,,,,,
7810,,31083.83,,cluster,19,,2.42,1.86,2:11,OD,1361,,,-36.1,4.98,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.66,,,1725.00,,,,30.00637742,-89.87461481,-20.7403,,,,,,
7810,,31083.96,,metal loss-corrosion,19,,0.59,0.39,2:11,OD,1361,circumferential slotting,10,-36.22,4.85,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00637765,-89.87461452,-20.7398,,,,,,
7810,,31084.33,,metal loss-corrosion,13,,1.02,0.94,2:34,OD,,pitting,10,-36.6,4.48,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,30.00637834,-89.87461364,-20.7381,,,,,,
7810,,31084.35,,metal loss-corrosion,11,,0.71,0.87,1:46,OD,,pitting,10,-36.61,4.47,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00637837,-89.87461361,-20.7380,,,,,,
7810,,31085.06,,metal loss-corrosion,11,,0.71,0.67,2:29,OD,,pitting,10,-37.33,3.75,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00637970,-89.87461193,-20.7348,,,,,,
7810,,31085.24,,metal loss-corrosion,20,,0.63,0.55,2:23,OD,,pitting,10,-37.5,3.57,5.60,6.60,0.344,52000,ERW,1440,0.82,0.75,0.75,1.7,1.85,1.85,1765.00,1913,1913.00,,30.00638002,-89.87461152,-20.7340,,,,,,
7810,,31085.62,,metal loss-corrosion,13,,0.59,0.47,1:41,OD,,circumferential slotting,10,-37.88,3.19,5.60,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,30.00638072,-89.87461063,-20.7329,,,,,,
7810,,31085.75,,cluster,23,,1.64,2.29,2:28,OD,1362,,,-38.02,3.06,5.60,6.60,0.344,52000,ERW,1440,0.85,0.79,0.77,1.64,1.76,1.79,1696.00,1828,1860.00,,30.00638097,-89.87461031,-20.7326,,,,,,
7810,,31085.75,,metal loss-corrosion,23,,0.63,0.67,2:28,OD,1362,pitting,10,-38.02,3.06,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00638097,-89.87461031,-20.7326,,,,,,
7810,,31085.88,,metal loss-corrosion,10,,0.59,0.71,2:43,OD,1362,pitting,10,-38.15,2.93,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00638122,-89.87461000,-20.7322,,,,,,
7810,,31086.12,,metal loss-corrosion,14,,0.75,0.59,2:03,OD,,pitting,10,-38.38,2.69,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,30.00638165,-89.87460945,-20.7315,,,,,,
7810,,31086.28,,metal loss-corrosion,14,,0.94,0.79,2:25,OD,,pitting,10,-38.54,2.54,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,30.00638194,-89.87460909,-20.7311,,,,,,
7810,,31086.29,,metal loss-corrosion,6,,0.91,1.26,3:11,OD,1363,pitting,10,-38.55,2.52,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00638197,-89.87460906,-20.7311,,,,,,
7810,,31086.29,,cluster,13,,4.82,3.29,2:15,OD,1363,,,-38.55,2.52,5.60,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1710.00,,,,30.00638197,-89.87460906,-20.7311,,,,,,
7810,,31086.45,,metal loss-corrosion,13,,0.59,0.51,2:49,OD,1363,pitting,10,-38.71,2.36,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00638227,-89.87460867,-20.7306,,,,,,
7810,,31086.51,,metal loss-corrosion,12,,0.59,0.59,2:15,OD,1363,pitting,10,-38.78,2.3,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00638238,-89.87460853,-20.7304,,,,,,
7820,38.84,31088.81,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00638663,-89.87460314,-20.7255,,,,,,
7820,,31091.27,,cluster,12,,2.55,1.11,1:41,OD,1364,,,-2.46,36.38,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00639117,-89.87459736,-20.7236,,,,,,
7820,,31091.27,,metal loss-corrosion,8,,0.59,0.59,2:09,OD,1364,pitting,10,-2.46,36.38,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00639117,-89.87459736,-20.7236,,,,,,
7820,,31091.28,,metal loss-corrosion,12,,0.67,1.02,1:41,OD,1364,pitting,10,-2.47,36.38,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00639119,-89.87459734,-20.7236,,,,,,
7820,,31091.67,,metal loss-corrosion,12,,0.59,0.55,2:47,OD,,pitting,10,-2.86,35.98,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00639191,-89.87459643,-20.7231,,,,,,
7820,,31093.97,,metal loss-corrosion,10,,0.91,0.79,2:12,OD,,pitting,10,-5.16,33.68,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00639617,-89.87459101,-20.7190,,,,,,
7830,40.47,31127.65,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00645765,-89.87451114,-20.8103,,,,,,
7840,42.23,31168.12,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00653148,-89.87441517,-21.3832,,,,,,
7850,30.03,31210.35,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00660995,-89.87431645,-21.3409,,,,,,
7860,43.26,31240.38,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00666547,-89.87424595,-20.9407,,,,,,
7870,42.51,31283.64,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00674472,-89.87414362,-20.3503,,,,,,
7880,41.61,31326.15,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00682275,-89.87404323,-19.8198,,,,,,
7880,,31328.98,,metal loss-corrosion,12,,0.59,0.63,1:30,OD,,pitting,10,-2.82,38.79,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00682794,-89.87403657,-19.7883,,,,,,
7890,42.01,31367.77,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00689864,-89.87394447,-19.1533,,,,,,
7900,42.11,31409.78,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00697496,-89.87384445,-18.5613,,,,,,
7910,33.95,31451.89,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00705109,-89.87374383,-18.2975,,,,,,
7920,42.33,31485.84,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00711216,-89.87366242,-18.3229,,,,,,
7930,41.46,31528.17,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00718930,-89.87356191,-18.4085,,,,,,
7940,41.56,31569.63,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00726487,-89.87346346,-18.2252,,,,,,
7950,44.10,31611.18,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00734045,-89.87336463,-17.7943,,,,,,
7950,,31611.23,,metal loss-corrosion,14,,3.07,1.53,11:43,OD,1365,general,10,-0.05,44.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00734054,-89.87336452,-17.7937,,,,,,
7950,,31611.23,,cluster,14,,4.96,2.12,11:16,OD,1365,,,-0.05,44.06,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1731.00,,,,30.00734054,-89.87336452,-17.7937,,,,,,
7950,,31611.26,,metal loss-corrosion,14,,0.98,0.75,11:16,OD,1365,pitting,10,-0.08,44.03,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00734060,-89.87336444,-17.7933,,,,,,
7950,,31611.36,,metal loss-corrosion,9,,0.59,0.51,11:25,OD,1365,pitting,10,-0.18,43.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00734078,-89.87336420,-17.7920,,,,,,
7960,42.03,31655.29,,GirthWeld,,,,,,,,,,,,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.00742136,-89.87326044,-17.1270,,,,,,
7970,41.67,31697.32,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00749862,-89.87316131,-16.6702,,,,,,
7980,37.56,31738.99,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00757542,-89.87306322,-16.4463,,,,,,
7980,,31771.80,,manufacturing anomaly,,,,,7:21,N/A,,,,-32.81,4.74,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00763569,-89.87298577,-16.3327,,,,,,
7990,42.57,31776.55,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00764443,-89.87297460,-16.3278,,,,,,
8000,43.33,31819.11,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00772239,-89.87287393,-15.5624,,,,,,
8010,38.96,31862.44,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00780074,-89.87277045,-14.8021,,,,,,
8020,39.43,31901.40,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00787276,-89.87267897,-14.3293,,,,,,
8020,,31940.46,,metal loss-corrosion,10,,0.91,0.91,9:15,OD,,pitting,10,-39.06,0.37,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00794536,-89.87258770,-13.5209,,,,,,
8030,41.72,31940.83,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00794604,-89.87258684,-13.5165,,,,,,
8030,,31942.96,,metal loss-corrosion,10,,0.59,0.51,12:38,OD,,pitting,10,-2.14,39.58,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00794999,-89.87258182,-13.4918,,,,,,
8040,37.31,31982.54,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00802281,-89.87248852,-13.2331,,,,,,
8040,,32017.46,,metal loss-corrosion,10,,0.59,0.55,1:56,OD,,pitting,10,-34.91,2.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00808664,-89.87240582,-13.2688,,,,,,
8050,42.20,32019.85,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00809105,-89.87240016,-13.2852,,,,,,
8060,37.76,32062.05,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00816971,-89.87230178,-13.5732,,,,,,
8070,39.72,32099.81,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00824018,-89.87221383,-13.8600,,,,,,
8080,42.45,32139.54,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00831371,-89.87212068,-14.3076,,,,,,
8090,42.90,32181.99,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00839246,-89.87202132,-14.7178,,,,,,
8090,,32218.99,,metal loss-corrosion,11,,0.59,0.59,2:25,OD,,pitting,10,-37,5.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00846142,-89.87193502,-14.5509,,,,,,
8090,,32220.51,,cluster,16,,2.39,1.14,1:11,OD,1366,,,-38.52,4.38,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1754.00,,,,30.00846423,-89.87193146,-14.5276,,,,,,
8090,,32220.51,,metal loss-corrosion,8,,0.59,1.14,1:11,OD,1366,pitting,10,-38.52,4.38,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00846423,-89.87193146,-14.5276,,,,,,
8090,,32220.53,,metal loss-corrosion,16,,0.78,0.63,1:34,OD,1366,pitting,10,-38.54,4.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00846426,-89.87193142,-14.5273,,,,,,
8090,,32220.74,,metal loss-corrosion,8,,0.59,0.55,2:05,OD,1367,pitting,10,-38.75,4.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00846465,-89.87193093,-14.5241,,,,,,
8090,,32220.74,,cluster,15,,2.96,0.78,1:31,OD,1367,,,-38.75,4.16,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,30.00846465,-89.87193093,-14.5241,,,,,,
8090,,32220.75,,metal loss-corrosion,15,,0.79,0.67,1:31,OD,1367,pitting,10,-38.76,4.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00846466,-89.87193091,-14.5239,,,,,,
8090,,32221.40,,cluster,11,,2.13,0.92,1:22,OD,1368,,,-39.41,3.49,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00846587,-89.87192937,-14.5136,,,,,,
8090,,32221.40,,metal loss-corrosion,8,,0.59,0.47,1:22,OD,1368,circumferential slotting,10,-39.41,3.49,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00846587,-89.87192937,-14.5136,,,,,,
8090,,32221.44,,metal loss-corrosion,11,,0.59,0.47,1:44,OD,1368,circumferential slotting,10,-39.45,3.46,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00846594,-89.87192929,-14.5130,,,,,,
8090,,32221.62,,metal loss-corrosion,9,,0.59,1.10,1:17,OD,1369,pitting,10,-39.63,3.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00846628,-89.87192886,-14.5101,,,,,,
8090,,32221.62,,cluster,22,,2.76,2.78,1:17,OD,1369,,,-39.63,3.27,5.90,6.60,0.344,52000,ERW,1440,0.86,0.8,0.78,1.62,1.74,1.78,1680.00,1807,1841.00,,30.00846628,-89.87192886,-14.5101,,,,,,
8090,,32221.68,,metal loss-corrosion,22,,0.80,0.71,1:45,OD,1369,pitting,10,-39.69,3.21,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00846639,-89.87192871,-14.5091,,,,,,
8090,,32221.81,,metal loss-corrosion,17,,0.59,0.51,1:48,OD,1369,pitting,10,-39.82,3.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00846663,-89.87192841,-14.5071,,,,,,
8090,,32222.01,,metal loss-corrosion,15,,0.98,0.98,1:33,OD,,pitting,10,-40.03,2.88,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,30.00846701,-89.87192793,-14.5038,,,,,,
8090,,32222.24,,metal loss-corrosion,29,,0.72,0.83,1:44,OD,,pitting,10,-40.25,2.65,5.90,6.60,0.344,52000,ERW,1440,0.82,0.76,0.76,1.69,1.83,1.83,1752.00,1897,1899.00,,30.00846742,-89.87192740,-14.5002,,,,,,
8090,,32222.42,,metal loss-corrosion,10,,0.59,1.30,1:44,OD,1370,axial grooving,15,-40.43,2.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00846775,-89.87192699,-14.4974,,,,,,
8090,,32222.42,,cluster,14,,4.44,3.25,1:27,OD,1370,,,-40.43,2.48,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.64,,,1705.00,,,,30.00846775,-89.87192699,-14.4974,,,,,,
8090,,32222.42,,metal loss-corrosion,9,,1.02,0.63,2:11,OD,1370,pitting,10,-40.43,2.47,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00846776,-89.87192697,-14.4973,,,,,,
8090,,32222.53,,metal loss-corrosion,14,,0.59,1.93,1:27,OD,1370,axial grooving,15,-40.54,2.37,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00846795,-89.87192673,-14.4957,,,,,,
8090,,32222.54,,metal loss-corrosion,8,,0.67,0.63,2:21,OD,1370,pitting,10,-40.55,2.35,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00846798,-89.87192669,-14.4954,,,,,,
8090,,32222.71,,metal loss-corrosion,6,,0.59,0.75,3:07,OD,1371,pitting,10,-40.72,2.18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00846829,-89.87192629,-14.4927,,,,,,
8090,,32222.71,,cluster,11,,1.99,1.53,2:47,OD,1371,,,-40.72,2.18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00846829,-89.87192629,-14.4927,,,,,,
8090,,32222.80,,metal loss-corrosion,11,,0.59,0.51,2:47,OD,1371,pitting,10,-40.81,2.1,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00846845,-89.87192609,-14.4914,,,,,,
8090,,32223.24,,cluster,13,,3.75,2.84,2:19,OD,1372,,,-41.25,1.65,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1719.00,,,,30.00846928,-89.87192504,-14.4848,,,,,,
8090,,32223.24,,metal loss-corrosion,12,,0.59,0.75,2:34,OD,1372,pitting,10,-41.25,1.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00846928,-89.87192504,-14.4848,,,,,,
8090,,32223.33,,metal loss-corrosion,12,,0.59,0.47,2:19,OD,1372,circumferential slotting,10,-41.34,1.56,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00846944,-89.87192484,-14.4835,,,,,,
8090,,32223.35,,metal loss-corrosion,6,,1.02,0.59,2:58,OD,1372,pitting,10,-41.36,1.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00846947,-89.87192480,-14.4833,,,,,,
8090,,32223.43,,metal loss-corrosion,13,,0.59,0.55,2:37,OD,1372,pitting,10,-41.44,1.46,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00846963,-89.87192460,-14.4821,,,,,,
8090,,32223.58,,metal loss-corrosion,8,,0.83,0.47,2:57,OD,1373,circumferential slotting,10,-41.59,1.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00846989,-89.87192426,-14.4800,,,,,,
8090,,32223.58,,cluster,12,,3.27,1.07,2:22,OD,1373,,,-41.59,1.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00846989,-89.87192426,-14.4800,,,,,,
8090,,32223.61,,metal loss-corrosion,12,,0.59,0.71,2:22,OD,1373,pitting,10,-41.62,1.29,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00846995,-89.87192419,-14.4796,,,,,,
8100,37.00,32224.89,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00847233,-89.87192117,-14.4612,,,,,,
8110,42.06,32261.89,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00854076,-89.87183434,-14.0512,,,,,,
8120,40.96,32303.95,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00861751,-89.87173457,-13.4128,,,,,,
8130,42.41,32344.91,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00869144,-89.87163659,-12.6960,,,,,,
8140,35.41,32387.32,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00876868,-89.87153581,-12.6559,,,,,,
8150,42.77,32422.74,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00883252,-89.87145104,-13.1959,,,,,,
8150,,32424.75,,metal loss-corrosion,19,,0.67,1.93,11:20,OD,,axial grooving,15,-2.01,40.76,5.60,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1722.00,,,,30.00883612,-89.87144621,-13.2295,,,,,,
8150,,32426.45,,metal loss-corrosion,10,,0.75,0.55,11:29,OD,,pitting,10,-3.71,39.05,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00883917,-89.87144211,-13.2596,,,,,,
8150,,32460.24,,metal loss-corrosion,10,,0.59,0.55,10:02,OD,,pitting,10,-37.5,5.26,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00889952,-89.87136066,-13.7692,,,,,,
8160,42.21,32465.51,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00890891,-89.87134796,-13.8346,,,,,,
8160,,32466.90,,cluster,16,,2.96,1.93,9:31,OD,1374,,,-1.4,40.81,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1731.00,,,,30.00891141,-89.87134460,-13.8521,,,,,,
8160,,32466.90,,metal loss-corrosion,15,,0.71,1.93,9:31,OD,1374,axial grooving,15,-1.4,40.81,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00891141,-89.87134460,-13.8521,,,,,,
8160,,32466.92,,metal loss-corrosion,7,,0.59,0.83,10:04,OD,1374,pitting,10,-1.41,40.8,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00891144,-89.87134457,-13.8523,,,,,,
8160,,32467.01,,metal loss-corrosion,16,,0.59,0.47,10:05,OD,1374,circumferential slotting,10,-1.51,40.7,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00891161,-89.87134433,-13.8537,,,,,,
8160,,32469.04,,metal loss-corrosion,10,,0.63,0.51,9:23,OD,,pitting,10,-3.53,38.68,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00891523,-89.87133948,-13.8824,,,,,,
8160,,32469.23,,metal loss-corrosion,13,,0.94,0.91,9:51,OD,,pitting,10,-3.72,38.48,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,30.00891559,-89.87133901,-13.8855,,,,,,
8160,,32469.45,,metal loss-corrosion,16,,0.79,0.71,10:06,OD,,pitting,10,-3.94,38.27,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,30.00891597,-89.87133850,-13.8889,,,,,,
8160,,32471.25,,cluster,12,,1.92,1.81,9:30,OD,1375,,,-5.75,36.46,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00891923,-89.87133417,-13.9171,,,,,,
8160,,32471.25,,metal loss-corrosion,12,,0.91,1.65,9:30,OD,1375,pitting,10,-5.75,36.46,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00891923,-89.87133417,-13.9171,,,,,,
8160,,32471.36,,metal loss-corrosion,12,,0.59,0.51,9:49,OD,1375,pitting,10,-5.85,36.35,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00891942,-89.87133391,-13.9187,,,,,,
8160,,32471.60,,metal loss-corrosion,13,,0.75,0.87,9:32,OD,,pitting,10,-6.1,36.11,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,30.00891986,-89.87133333,-13.9223,,,,,,
8160,,32506.29,,metal loss-corrosion,10,,0.71,0.71,11:13,OD,,pitting,10,-40.79,1.42,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00898308,-89.87125098,-14.3165,,,,,,
8170,41.71,32507.71,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00898570,-89.87124763,-14.3193,,,,,,
8170,,32544.49,,metal loss-corrosion,14,,0.59,0.51,2:04,OD,,pitting,10,-36.77,4.94,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1768.00,,,,30.00905367,-89.87116128,-14.0103,,,,,,
8170,,32545.27,,metal loss-corrosion,11,,0.59,0.51,1:55,OD,,pitting,10,-37.56,4.16,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00905512,-89.87115943,-13.9969,,,,,,
8170,,32545.95,,metal loss-corrosion,18,,0.94,0.79,1:41,OD,1376,pitting,10,-38.23,3.48,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00905636,-89.87115783,-13.9855,,,,,,
8170,,32545.95,,cluster,18,,1.30,2.54,1:41,OD,1376,,,-38.23,3.48,6.20,6.60,0.344,52000,ERW,1440,0.84,,,1.64,,,1705.00,,,,30.00905636,-89.87115783,-13.9855,,,,,,
8170,,32546.07,,metal loss-corrosion,15,,0.67,1.10,1:50,OD,1376,pitting,10,-38.35,3.36,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00905658,-89.87115755,-13.9835,,,,,,
8170,,32546.32,,cluster,15,,2.62,1.53,1:43,OD,1377,,,-38.61,3.11,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1744.00,,,,30.00905705,-89.87115695,-13.9793,,,,,,
8170,,32546.32,,metal loss-corrosion,15,,0.94,1.53,1:43,OD,1377,pitting,10,-38.61,3.11,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00905705,-89.87115695,-13.9793,,,,,,
8170,,32546.38,,metal loss-corrosion,8,,0.67,0.79,2:11,OD,1377,pitting,10,-38.66,3.05,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00905714,-89.87115683,-13.9784,,,,,,
8170,,32546.75,,metal loss-corrosion,10,,0.59,0.55,1:06,OD,,pitting,10,-39.03,2.68,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00905783,-89.87115595,-13.9722,,,,,,
8180,39.71,32549.43,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00906275,-89.87114963,-13.9264,,,,,,
8190,30.80,32589.14,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00913493,-89.87105513,-13.2341,,,,,,
8200,42.26,32619.94,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00919026,-89.87098117,-13.1296,,,,,,
8210,40.31,32662.20,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00926728,-89.87088086,-13.8340,,,,,,
8210,,32696.62,,metal loss-corrosion,13,,0.83,0.67,9:42,OD,,pitting,10,-34.42,5.9,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.00933076,-89.87079995,-14.5685,,,,,,
8210,,32697.15,,metal loss-corrosion,11,,0.63,1.77,9:36,OD,,axial grooving,15,-34.95,5.37,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00933173,-89.87079871,-14.5809,,,,,,
