Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
8210,,32698.41,,cluster,11,,2.55,1.16,3:34,OD,1378,,,-36.21,4.11,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00933406,-89.87079575,-14.6105,,,,,,
8210,,32698.41,,metal loss-corrosion,11,,0.67,0.63,3:34,OD,1378,pitting,10,-36.21,4.11,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00933406,-89.87079575,-14.6105,,,,,,
8210,,32698.44,,metal loss-corrosion,9,,0.59,0.79,4:02,OD,1378,pitting,10,-36.24,4.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00933411,-89.87079568,-14.6112,,,,,,
8210,,32698.47,,metal loss-corrosion,11,,0.79,1.38,8:41,OD,1379,pitting,10,-36.27,4.05,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00933417,-89.87079561,-14.6119,,,,,,
8210,,32698.47,,cluster,11,,3.02,1.38,8:41,OD,1379,,,-36.27,4.05,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00933417,-89.87079561,-14.6119,,,,,,
8210,,32698.49,,metal loss-corrosion,9,,1.06,1.02,9:09,OD,1379,pitting,10,-36.29,4.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00933421,-89.87079555,-14.6125,,,,,,
8210,,32698.85,,metal loss-corrosion,10,,0.59,0.94,3:08,OD,,pitting,10,-36.65,3.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00933487,-89.87079471,-14.6209,,,,,,
8210,,32699.03,,metal loss-corrosion,11,,0.59,1.65,12:01,OD,1380,axial grooving,15,-36.83,3.49,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00933520,-89.87079429,-14.6252,,,,,,
8210,,32699.03,,cluster,16,,2.90,1.65,11:28,OD,1380,,,-36.83,3.49,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1739.00,,,,30.00933520,-89.87079429,-14.6252,,,,,,
8210,,32699.03,,metal loss-corrosion,16,,0.87,0.51,11:28,OD,1380,pitting,10,-36.83,3.49,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00933520,-89.87079428,-14.6252,,,,,,
8210,,32699.14,,metal loss-corrosion,12,,0.59,0.47,8:26,OD,1381,circumferential slotting,10,-36.94,3.38,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00933540,-89.87079403,-14.6277,,,,,,
8210,,32699.14,,cluster,12,,2.82,1.58,8:26,OD,1381,,,-36.94,3.38,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00933540,-89.87079403,-14.6277,,,,,,
8210,,32699.24,,metal loss-corrosion,8,,0.87,0.39,8:54,OD,1381,circumferential slotting,10,-37.04,3.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00933558,-89.87079380,-14.6301,,,,,,
8210,,32700.43,,metal loss-corrosion,10,,0.83,0.71,12:49,OD,,pitting,10,-38.23,2.09,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00933778,-89.87079099,-14.6583,,,,,,
8220,41.92,32702.52,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00934163,-89.87078608,-14.7104,,,,,,
8220,,32705.40,,metal loss-corrosion,10,,0.91,0.94,10:11,OD,,pitting,10,-2.88,39.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00934693,-89.87077931,-14.7877,,,,,,
8220,,32705.68,,metal loss-corrosion,11,,0.63,1.30,10:07,OD,,axial grooving,15,-3.16,38.75,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00934745,-89.87077863,-14.7954,,,,,,
8220,,32706.49,,cluster,12,,5.01,1.45,9:28,OD,1382,,,-3.97,37.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00934894,-89.87077673,-14.8171,,,,,,
8220,,32706.49,,metal loss-corrosion,5,,0.94,1.26,9:28,OD,1382,pitting,10,-3.97,37.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00934894,-89.87077673,-14.8171,,,,,,
8220,,32706.51,,metal loss-corrosion,9,,0.75,0.75,10:29,OD,1382,pitting,10,-3.99,37.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00934896,-89.87077670,-14.8175,,,,,,
8220,,32706.53,,metal loss-corrosion,12,,0.94,0.94,9:57,OD,1382,pitting,10,-4.02,37.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00934902,-89.87077663,-14.8183,,,,,,
8220,,32706.85,,metal loss-corrosion,24,,0.71,0.71,11:11,OD,,pitting,10,-4.34,37.58,5.90,6.60,0.344,52000,ERW,1440,0.82,0.76,0.75,1.7,1.84,1.84,1759.00,1906,1907.00,,30.00934961,-89.87077588,-14.8268,,,,,,
8220,,32708.17,,metal loss-corrosion,10,,0.98,0.51,10:43,OD,,pitting,10,-5.65,36.26,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00935203,-89.87077277,-14.8613,,,,,,
8220,,32709.42,,metal loss-corrosion,11,,0.75,0.98,9:25,OD,,pitting,10,-6.9,35.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00935432,-89.87076983,-14.8938,,,,,,
8220,,32709.83,,metal loss-corrosion,12,,0.63,0.83,9:49,OD,,pitting,10,-7.31,34.6,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00935508,-89.87076886,-14.9045,,,,,,
8220,,32711.92,,metal loss-corrosion,10,,0.67,0.63,9:39,OD,,pitting,10,-9.4,32.52,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00935891,-89.87076393,-14.9577,,,,,,
8220,,32713.13,,metal loss-corrosion,10,,0.91,0.79,9:22,OD,1383,pitting,10,-10.61,31.31,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00936113,-89.87076109,-14.9883,,,,,,
8220,,32713.13,,cluster,15,,2.79,2.22,8:55,OD,1383,,,-10.61,31.31,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.66,,,1726.00,,,,30.00936113,-89.87076109,-14.9883,,,,,,
8220,,32713.27,,metal loss-corrosion,15,,0.59,0.47,8:55,OD,1383,circumferential slotting,10,-10.75,31.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00936140,-89.87076074,-14.9920,,,,,,
8220,,32716.58,,metal loss-corrosion,12,,0.75,0.94,1:22,OD,,pitting,10,-14.06,27.86,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00936747,-89.87075296,-15.0775,,,,,,
8220,,32717.32,,metal loss-corrosion,14,,0.59,0.35,11:25,OD,1384,circumferential slotting,10,-14.8,27.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00936883,-89.87075121,-15.0971,,,,,,
8220,,32717.32,,cluster,14,,0.87,1.13,11:25,OD,1384,,,-14.8,27.12,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1756.00,,,,30.00936883,-89.87075121,-15.0971,,,,,,
8220,,32717.37,,metal loss-corrosion,11,,0.59,0.47,11:29,OD,1384,circumferential slotting,10,-14.85,27.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00936893,-89.87075108,-15.0986,,,,,,
8220,,32717.77,,metal loss-corrosion,10,,0.59,0.55,9:03,OD,,pitting,10,-15.25,26.66,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00936966,-89.87075014,-15.1091,,,,,,
8220,,32718.96,,metal loss-corrosion,10,,1.30,2.05,8:35,OD,,pitting,10,-16.44,25.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00937184,-89.87074734,-15.1405,,,,,,
8220,,32721.76,,metal loss-corrosion,10,,0.91,0.67,9:33,OD,,pitting,10,-19.24,22.68,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00937697,-89.87074072,-15.2153,,,,,,
8220,,32723.21,,metal loss-corrosion,11,,0.59,0.55,9:02,OD,,pitting,10,-20.69,21.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00937963,-89.87073730,-15.2532,,,,,,
8220,,32734.02,,metal loss-corrosion,13,,0.79,0.83,4:12,OD,,pitting,10,-31.5,10.42,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,30.00939938,-89.87071171,-15.5354,,,,,,
8220,,32734.66,,metal loss-corrosion,10,,1.18,1.69,3:49,OD,,pitting,10,-32.14,9.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00940055,-89.87071018,-15.5527,,,,,,
8220,,32735.09,,metal loss-corrosion,11,,0.91,0.79,10:39,OD,,pitting,10,-32.58,9.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00940135,-89.87070915,-15.5644,,,,,,
8220,,32735.72,,cluster,12,,2.83,0.74,3:34,OD,1385,,,-33.2,8.71,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00940248,-89.87070766,-15.5816,,,,,,
8220,,32735.72,,metal loss-corrosion,12,,0.67,0.63,3:34,OD,1385,pitting,10,-33.2,8.71,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00940248,-89.87070766,-15.5816,,,,,,
8220,,32735.74,,metal loss-corrosion,7,,0.59,0.51,4:06,OD,1385,circumferential slotting,10,-33.22,8.69,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00940252,-89.87070761,-15.5821,,,,,,
8220,,32736.03,,metal loss-corrosion,12,,0.59,1.69,8:31,OD,,axial grooving,15,-33.51,8.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00940304,-89.87070693,-15.5900,,,,,,
8220,,32736.40,,metal loss-corrosion,9,,0.94,0.63,10:25,OD,1386,pitting,10,-33.88,8.03,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00940372,-89.87070604,-15.6003,,,,,,
8220,,32736.40,,cluster,11,,3.53,1.67,9:48,OD,1386,,,-33.88,8.03,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00940372,-89.87070604,-15.6003,,,,,,
8220,,32736.48,,metal loss-corrosion,11,,0.59,0.71,9:48,OD,1386,pitting,10,-33.96,7.95,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00940387,-89.87070585,-15.6025,,,,,,
8220,,32736.89,,cluster,10,,3.45,0.56,1:49,OD,1387,,,-34.37,7.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00940460,-89.87070489,-15.6135,,,,,,
8220,,32736.89,,metal loss-corrosion,10,,0.63,0.39,1:49,OD,1387,circumferential slotting,10,-34.37,7.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00940460,-89.87070489,-15.6135,,,,,,
8220,,32736.90,,metal loss-corrosion,6,,0.87,0.43,2:26,OD,1387,circumferential slotting,10,-34.38,7.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00940462,-89.87070486,-15.6138,,,,,,
8220,,32738.23,,metal loss-corrosion,10,,0.67,0.79,10:05,OD,,pitting,10,-35.71,6.2,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00940704,-89.87070168,-15.6495,,,,,,
8220,,32738.79,,metal loss-corrosion,10,,0.59,1.42,2:26,OD,,axial grooving,15,-36.27,5.64,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00940806,-89.87070035,-15.6644,,,,,,
8220,,32738.86,,metal loss-corrosion,14,,0.59,1.73,8:38,OD,,axial grooving,15,-36.34,5.58,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1741.00,,,,30.00940817,-89.87070020,-15.6661,,,,,,
8220,,32739.19,,metal loss-corrosion,6,,0.59,0.67,2:20,OD,1388,pitting,10,-36.67,5.24,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00940878,-89.87069940,-15.6749,,,,,,
8220,,32739.19,,cluster,12,,3.62,0.98,2:20,OD,1388,,,-36.67,5.24,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00940878,-89.87069940,-15.6749,,,,,,
8220,,32739.22,,metal loss-corrosion,12,,1.10,0.67,2:56,OD,1388,pitting,10,-36.7,5.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00940883,-89.87069933,-15.6756,,,,,,
8220,,32739.77,,metal loss-corrosion,15,,0.94,0.98,9:57,OD,,pitting,10,-37.25,4.66,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,30.00940984,-89.87069801,-15.6899,,,,,,
8220,,32739.94,,metal loss-corrosion,12,,0.59,1.02,10:01,OD,,pitting,10,-37.42,4.49,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00941014,-89.87069760,-15.6943,,,,,,
8220,,32740.73,,metal loss-corrosion,12,,0.59,0.55,2:54,OD,,pitting,10,-38.21,3.7,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00941157,-89.87069573,-15.7146,,,,,,
8220,,32740.73,,metal loss-corrosion,11,,2.24,1.46,1:45,OD,,general,10,-38.21,3.7,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00941157,-89.87069572,-15.7147,,,,,,
8220,,32742.01,,metal loss-corrosion,6,,0.59,0.75,12:52,OD,1389,pitting,10,-39.49,2.43,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00941388,-89.87069268,-15.7464,,,,,,
8220,,32742.01,,cluster,15,,3.34,1.33,12:52,OD,1389,,,-39.49,2.43,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1750.00,,,,30.00941388,-89.87069268,-15.7464,,,,,,
8220,,32742.06,,metal loss-corrosion,15,,0.83,0.67,1:28,OD,1389,pitting,10,-39.54,2.37,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00941398,-89.87069255,-15.7478,,,,,,
8230,42.08,32744.43,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00941827,-89.87068689,-15.8084,,,,,,
8230,,32746.53,,cluster,13,,2.54,1.89,1:43,OD,1390,,,-2.09,39.98,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1740.00,,,,30.00942206,-89.87068189,-15.8640,,,,,,
8230,,32746.53,,metal loss-corrosion,13,,0.59,1.89,1:43,OD,1390,axial grooving,15,-2.09,39.98,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00942206,-89.87068189,-15.8640,,,,,,
8230,,32746.58,,metal loss-corrosion,6,,1.14,0.71,2:03,OD,1390,pitting,10,-2.15,39.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00942215,-89.87068177,-15.8653,,,,,,
8230,,32747.00,,metal loss-corrosion,13,,1.02,0.87,3:06,OD,,pitting,10,-2.56,39.51,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,30.00942291,-89.87068077,-15.8765,,,,,,
8230,,32747.15,,metal loss-corrosion,15,,0.59,1.69,3:55,OD,1391,axial grooving,15,-2.71,39.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00942318,-89.87068041,-15.8805,,,,,,
8230,,32747.15,,cluster,15,,4.92,1.69,2:53,OD,1391,,,-2.71,39.36,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1740.00,,,,30.00942318,-89.87068041,-15.8805,,,,,,
8230,,32747.18,,metal loss-corrosion,9,,2.84,0.87,2:53,OD,1391,circumferential grooving,10,-2.74,39.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00942323,-89.87068034,-15.8813,,,,,,
8230,,32747.47,,metal loss-corrosion,8,,0.71,0.67,3:07,OD,1392,pitting,10,-3.04,39.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00942376,-89.87067964,-15.8890,,,,,,
8230,,32747.47,,cluster,10,,4.13,5.10,3:03,OD,1392,,,-3.04,39.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00942376,-89.87067964,-15.8890,,,,,,
8230,,32747.49,,metal loss-corrosion,9,,1.89,1.26,3:35,OD,1392,pitting,10,-3.06,39.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00942380,-89.87067958,-15.8896,,,,,,
8230,,32747.65,,metal loss-corrosion,7,,0.59,0.59,3:03,OD,1392,pitting,10,-3.21,38.86,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00942408,-89.87067921,-15.8937,,,,,,
8230,,32747.76,,metal loss-corrosion,10,,0.59,0.51,3:08,OD,1392,pitting,10,-3.32,38.75,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00942427,-89.87067895,-15.8965,,,,,,
8230,,32747.83,,metal loss-corrosion,10,,0.75,0.75,3:33,OD,1392,pitting,10,-3.4,38.68,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00942441,-89.87067877,-15.8985,,,,,,
8230,,32748.32,,metal loss-corrosion,12,,0.59,0.55,2:36,OD,,pitting,10,-3.88,38.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00942528,-89.87067761,-15.9113,,,,,,
8230,,32748.41,,metal loss-corrosion,12,,0.94,0.75,3:38,OD,,pitting,10,-3.97,38.1,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00942544,-89.87067740,-15.9136,,,,,,
8230,,32748.63,,metal loss-corrosion,10,,0.94,0.55,2:19,OD,1393,pitting,10,-4.19,37.88,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00942584,-89.87067687,-15.9195,,,,,,
8230,,32748.63,,cluster,10,,4.64,1.90,2:19,OD,1393,,,-4.19,37.88,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00942584,-89.87067687,-15.9195,,,,,,
8230,,32748.63,,metal loss-corrosion,9,,0.67,0.47,2:50,OD,1393,circumferential slotting,10,-4.2,37.88,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00942585,-89.87067686,-15.9195,,,,,,
8230,,32748.74,,metal loss-corrosion,8,,0.59,0.55,3:17,OD,1393,pitting,10,-4.31,37.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00942604,-89.87067660,-15.9224,,,,,,
8230,,32748.98,,metal loss-corrosion,10,,0.71,0.83,2:30,OD,,pitting,10,-4.54,37.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00942647,-89.87067603,-15.9287,,,,,,
8230,,32749.55,,metal loss-corrosion,11,,1.02,0.75,2:47,OD,,pitting,10,-5.12,36.96,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00942751,-89.87067465,-15.9433,,,,,,
8230,,32749.70,,metal loss-corrosion,14,,1.10,0.87,4:11,OD,,pitting,10,-5.26,36.81,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,30.00942777,-89.87067431,-15.9469,,,,,,
8230,,32750.15,,cluster,11,,2.99,1.65,2:15,OD,1394,,,-5.72,36.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00942859,-89.87067322,-15.9585,,,,,,
8230,,32750.15,,metal loss-corrosion,6,,1.73,0.98,2:33,OD,1394,pitting,10,-5.72,36.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00942859,-89.87067322,-15.9585,,,,,,
8230,,32750.17,,cluster,13,,5.08,1.73,9:55,OD,1395,,,-5.74,36.34,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1744.00,,,,30.00942862,-89.87067318,-15.9589,,,,,,
8230,,32750.17,,metal loss-corrosion,13,,0.59,1.73,10:22,OD,1395,axial grooving,15,-5.74,36.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00942862,-89.87067318,-15.9589,,,,,,
8230,,32750.19,,metal loss-corrosion,6,,1.65,0.87,10:44,OD,1395,pitting,10,-5.76,36.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00942866,-89.87067313,-15.9594,,,,,,
8230,,32750.21,,metal loss-corrosion,11,,0.87,0.67,9:55,OD,1395,pitting,10,-5.77,36.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00942869,-89.87067309,-15.9598,,,,,,
8230,,32750.26,,metal loss-corrosion,11,,0.59,0.39,2:15,OD,1394,circumferential slotting,10,-5.82,36.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00942878,-89.87067297,-15.9611,,,,,,
8230,,32750.38,,metal loss-corrosion,7,,0.59,0.51,2:41,OD,1396,pitting,10,-5.94,36.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00942899,-89.87067269,-15.9641,,,,,,
8230,,32750.38,,cluster,11,,3.54,2.00,2:09,OD,1396,,,-5.94,36.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00942899,-89.87067269,-15.9641,,,,,,
8230,,32750.45,,metal loss-corrosion,11,,0.59,0.43,2:09,OD,1396,circumferential slotting,10,-6.01,36.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00942912,-89.87067251,-15.9659,,,,,,
8230,,32750.50,,metal loss-corrosion,6,,0.75,0.55,2:49,OD,1396,pitting,10,-6.06,36.01,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00942921,-89.87067240,-15.9671,,,,,,
8230,,32750.73,,metal loss-corrosion,12,,0.59,1.73,9:34,OD,1397,axial grooving,15,-6.3,35.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00942963,-89.87067184,-15.9731,,,,,,
8230,,32750.73,,cluster,12,,4.12,1.73,9:34,OD,1397,,,-6.3,35.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00942963,-89.87067184,-15.9731,,,,,,
8230,,32750.76,,metal loss-corrosion,6,,2.17,1.34,10:02,OD,1397,pitting,10,-6.33,35.75,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00942969,-89.87067176,-15.9738,,,,,,
8230,,32751.43,,metal loss-corrosion,11,,0.67,0.47,10:41,OD,,circumferential slotting,10,-6.99,35.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00943089,-89.87067016,-15.9905,,,,,,
8230,,32751.47,,metal loss-corrosion,16,,1.14,0.67,3:34,OD,,pitting,10,-7.04,35.04,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,30.00943097,-89.87067005,-15.9916,,,,,,
8230,,32752.35,,metal loss-corrosion,10,,0.63,0.47,10:33,OD,,circumferential slotting,10,-7.92,34.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00943255,-89.87066796,-16.0132,,,,,,
8230,,32752.58,,metal loss-corrosion,12,,0.59,0.59,8:43,OD,,pitting,10,-8.14,33.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00943296,-89.87066742,-16.0188,,,,,,
8230,,32752.62,,cluster,12,,2.62,3.15,1:13,OD,1398,,,-8.19,33.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00943304,-89.87066731,-16.0199,,,,,,
8230,,32752.62,,metal loss-corrosion,9,,0.67,1.69,1:41,OD,1398,axial grooving,15,-8.19,33.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00943304,-89.87066731,-16.0199,,,,,,
8230,,32752.74,,cluster,10,,0.87,1.11,10:01,OD,1399,,,-8.31,33.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00943326,-89.87066702,-16.0229,,,,,,
8230,,32752.74,,metal loss-corrosion,8,,0.59,0.35,10:05,OD,1399,circumferential slotting,10,-8.31,33.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00943326,-89.87066702,-16.0229,,,,,,
8230,,32752.80,,metal loss-corrosion,10,,0.59,0.39,10:01,OD,1399,circumferential slotting,10,-8.37,33.71,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00943337,-89.87066687,-16.0244,,,,,,
8230,,32752.82,,metal loss-corrosion,14,,0.59,0.59,10:54,OD,,pitting,10,-8.38,33.69,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,30.00943339,-89.87066684,-16.0247,,,,,,
8230,,32752.83,,metal loss-corrosion,12,,0.63,0.67,1:13,OD,1398,pitting,10,-8.39,33.68,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00943341,-89.87066682,-16.0250,,,,,,
8230,,32752.85,,metal loss-corrosion,12,,0.67,0.55,9:08,OD,,pitting,10,-8.41,33.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00943344,-89.87066677,-16.0254,,,,,,
8230,,32753.00,,metal loss-corrosion,12,,0.59,0.63,3:18,OD,,pitting,10,-8.57,33.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00943373,-89.87066640,-16.0293,,,,,,
8230,,32753.22,,metal loss-corrosion,10,,0.59,1.50,1:43,OD,,axial grooving,15,-8.79,33.29,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00943412,-89.87066586,-16.0348,,,,,,
8230,,32753.99,,metal loss-corrosion,12,,0.59,0.67,1:39,OD,,pitting,10,-9.56,32.52,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00943550,-89.87066403,-16.0540,,,,,,
8230,,32754.05,,cluster,19,,3.80,0.96,10:20,OD,1400,,,-9.61,32.46,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1756.00,,,,30.00943561,-89.87066389,-16.0554,,,,,,
8230,,32754.05,,metal loss-corrosion,8,,0.87,0.87,11:02,OD,1400,pitting,10,-9.61,32.46,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00943561,-89.87066389,-16.0554,,,,,,
8230,,32754.05,,metal loss-corrosion,19,,0.83,0.94,10:20,OD,1400,pitting,10,-9.62,32.46,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00943561,-89.87066389,-16.0555,,,,,,
8230,,32755.18,,metal loss-corrosion,10,,0.79,0.87,10:10,OD,,pitting,10,-10.75,31.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00943765,-89.87066118,-16.0839,,,,,,
8230,,32755.42,,metal loss-corrosion,7,,0.59,0.47,3:29,OD,1401,circumferential slotting,10,-10.99,31.09,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00943808,-89.87066060,-16.0902,,,,,,
8230,,32755.42,,cluster,13,,0.94,1.89,3:29,OD,1401,,,-10.99,31.09,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1740.00,,,,30.00943808,-89.87066060,-16.0902,,,,,,
8230,,32755.54,,metal loss-corrosion,13,,0.59,0.47,3:34,OD,1401,circumferential slotting,10,-11.11,30.97,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00943829,-89.87066032,-16.0933,,,,,,
8230,,32755.68,,metal loss-corrosion,12,,0.63,0.51,10:38,OD,,pitting,10,-11.25,30.83,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00943854,-89.87065998,-16.0969,,,,,,
8230,,32755.87,,metal loss-corrosion,17,,0.59,0.71,11:00,OD,,pitting,10,-11.43,30.65,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,30.00943888,-89.87065954,-16.1017,,,,,,
8230,,32756.50,,metal loss-corrosion,12,,0.59,0.43,10:50,OD,,circumferential slotting,10,-12.07,30.01,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00944003,-89.87065801,-16.1184,,,,,,
8230,,32756.65,,metal loss-corrosion,13,,0.59,0.55,9:50,OD,,pitting,10,-12.22,29.86,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.00944030,-89.87065766,-16.1223,,,,,,
8230,,32759.17,,metal loss-corrosion,10,,0.59,0.55,11:57,OD,,pitting,10,-14.73,27.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00944482,-89.87065164,-16.1885,,,,,,
8230,,32759.31,,metal loss-corrosion,14,,0.63,0.51,11:22,OD,,pitting,10,-14.88,27.2,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1768.00,,,,30.00944509,-89.87065128,-16.1923,,,,,,
8230,,32760.43,,metal loss-corrosion,10,,0.59,0.55,11:36,OD,,pitting,10,-16,26.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00944710,-89.87064860,-16.2210,,,,,,
8230,,32761.85,,metal loss-corrosion,12,,0.59,0.55,11:21,OD,,pitting,10,-17.41,24.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00944964,-89.87064522,-16.2570,,,,,,
8230,,32762.86,,metal loss-corrosion,10,,1.10,0.71,2:16,OD,,pitting,10,-18.43,23.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00945147,-89.87064278,-16.2827,,,,,,
8230,,32763.06,,metal loss-corrosion,13,,0.59,0.47,2:15,OD,,circumferential slotting,10,-18.63,23.45,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,30.00945184,-89.87064230,-16.2878,,,,,,
8230,,32763.91,,cluster,12,,2.69,0.97,9:53,OD,1402,,,-19.47,22.6,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00945336,-89.87064027,-16.3086,,,,,,
8230,,32763.91,,metal loss-corrosion,12,,0.59,0.55,10:23,OD,1402,pitting,10,-19.47,22.6,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00945336,-89.87064027,-16.3086,,,,,,
8230,,32763.94,,metal loss-corrosion,7,,0.67,0.55,9:53,OD,1402,pitting,10,-19.51,22.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00945342,-89.87064019,-16.3095,,,,,,
8230,,32764.35,,metal loss-corrosion,10,,0.87,0.59,11:46,OD,,pitting,10,-19.92,22.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00945415,-89.87063921,-16.3195,,,,,,
8230,,32765.38,,cluster,12,,3.01,0.81,1:28,OD,1403,,,-20.94,21.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00945599,-89.87063675,-16.3446,,,,,,
8230,,32765.38,,metal loss-corrosion,6,,0.71,0.55,2:01,OD,1403,pitting,10,-20.94,21.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00945599,-89.87063675,-16.3446,,,,,,
8230,,32765.38,,metal loss-corrosion,7,,0.59,0.87,12:16,OD,1404,pitting,10,-20.95,21.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00945601,-89.87063673,-16.3448,,,,,,
8230,,32765.38,,cluster,10,,1.71,3.63,12:00,OD,1404,,,-20.95,21.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00945601,-89.87063673,-16.3448,,,,,,
8230,,32765.40,,metal loss-corrosion,12,,0.71,0.51,1:28,OD,1403,pitting,10,-20.97,21.11,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00945604,-89.87063669,-16.3452,,,,,,
8230,,32765.51,,metal loss-corrosion,10,,1.14,2.09,12:00,OD,1404,pitting,10,-21.08,21,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00945624,-89.87063642,-16.3480,,,,,,
8230,,32765.55,,metal loss-corrosion,12,,0.59,0.51,2:08,OD,,pitting,10,-21.12,20.96,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00945631,-89.87063633,-16.3489,,,,,,
8230,,32765.64,,metal loss-corrosion,8,,0.59,0.59,12:14,OD,1404,pitting,10,-21.2,20.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00945646,-89.87063613,-16.3510,,,,,,
8230,,32765.94,,cluster,12,,5.33,2.06,12:37,OD,1405,,,-21.51,20.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00945700,-89.87063540,-16.3583,,,,,,
8230,,32765.94,,metal loss-corrosion,6,,1.14,1.02,12:37,OD,1405,pitting,10,-21.51,20.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00945700,-89.87063540,-16.3583,,,,,,
8230,,32765.94,,metal loss-corrosion,8,,0.59,0.94,1:14,OD,1405,pitting,10,-21.51,20.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00945701,-89.87063540,-16.3584,,,,,,
8230,,32765.96,,metal loss-corrosion,12,,0.87,0.63,1:41,OD,1405,pitting,10,-21.53,20.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00945705,-89.87063535,-16.3589,,,,,,
8230,,32766.05,,metal loss-corrosion,6,,0.63,0.71,1:22,OD,1405,pitting,10,-21.62,20.46,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00945721,-89.87063513,-16.3611,,,,,,
8240,42.75,32786.51,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00949386,-89.87058595,-16.8309,,,,,,
8240,,32791.49,,metal loss-corrosion,11,,0.63,0.43,8:59,OD,,circumferential slotting,10,-4.98,37.77,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00950275,-89.87057397,-16.9206,,,,,,
8240,,32794.47,,metal loss-corrosion,16,,0.63,2.21,10:14,OD,,axial grooving,15,-7.96,34.79,5.60,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1723.00,,,,30.00950807,-89.87056676,-16.9619,,,,,,
8240,,32794.56,,metal loss-corrosion,11,,1.02,1.22,1:19,OD,,pitting,10,-8.05,34.69,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00950823,-89.87056653,-16.9632,,,,,,
8240,,32798.53,,metal loss-corrosion,10,,0.71,0.55,9:15,OD,,pitting,10,-12.01,30.73,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00951530,-89.87055698,-17.0171,,,,,,
8250,42.43,32829.26,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00957006,-89.87048277,-17.2044,,,,,,
8250,,32852.64,,metal loss-corrosion,9,,0.59,0.94,9:32,OD,1406,pitting,10,-23.39,19.04,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00961194,-89.87042649,-17.0504,,,,,,
8250,,32852.64,,cluster,17,,0.87,2.87,9:28,OD,1406,,,-23.39,19.04,6.20,6.60,0.344,52000,ERW,1440,0.85,,,1.64,,,1700.00,,,,30.00961194,-89.87042649,-17.0504,,,,,,
8250,,32852.77,,metal loss-corrosion,17,,0.59,0.63,9:31,OD,1406,pitting,10,-23.51,18.92,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00961216,-89.87042618,-17.0495,,,,,,
8250,,32852.85,,metal loss-corrosion,7,,0.59,0.39,9:28,OD,1406,circumferential slotting,10,-23.59,18.84,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00961231,-89.87042599,-17.0489,,,,,,
8250,,32853.38,,metal loss-corrosion,24,,1.06,0.79,9:40,OD,,pitting,10,-24.12,18.3,6.20,6.60,0.344,52000,ERW,1440,0.82,0.76,0.76,1.69,1.84,1.84,1757.00,1903,1905.00,,30.00961327,-89.87042472,-17.0447,,,,,,
8250,,32856.60,,metal loss-corrosion,16,,0.59,0.47,9:31,OD,,pitting,10,-27.34,15.09,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1768.00,,,,30.00961907,-89.87041702,-17.0208,,,,,,
8250,,32858.86,,metal loss-corrosion,10,,0.63,0.79,2:35,OD,,pitting,10,-29.61,12.82,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00962316,-89.87041161,-17.0018,,,,,,
8250,,32871.00,,metal loss-corrosion,11,,0.59,0.47,2:15,OD,,circumferential slotting,10,-41.74,0.69,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00964517,-89.87038269,-16.9103,,,,,,
8260,32.87,32871.68,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00964643,-89.87038106,-16.9068,,,,,,
8260,,32871.99,,cluster,13,,1.40,2.09,9:24,OD,1407,,,-0.3,32.57,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1735.00,,,,30.00964699,-89.87038034,-16.9053,,,,,,
8260,,32871.99,,metal loss-corrosion,13,,0.63,0.63,9:35,OD,1407,pitting,10,-0.3,32.57,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00964699,-89.87038034,-16.9053,,,,,,
8260,,32872.09,,metal loss-corrosion,10,,1.30,0.83,9:24,OD,1407,pitting,10,-0.41,32.46,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00964718,-89.87038009,-16.9048,,,,,,
8270,42.06,32904.56,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00970670,-89.87030337,-16.8756,,,,,,
8280,42.13,32946.62,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00978394,-89.87020407,-17.0356,,,,,,
8280,,32975.06,,metal loss-corrosion,11,,1.22,1.22,9:11,OD,,pitting,10,-28.44,13.69,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00983557,-89.87013632,-17.1225,,,,,,
8290,43.09,32988.75,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00986034,-89.87010363,-17.0900,,,,,,
8300,41.71,33031.85,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00993983,-89.87000229,-17.4684,,,,,,
8300,,33034.45,,metal loss-corrosion,10,,0.79,0.83,9:50,OD,,pitting,10,-2.6,39.11,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00994464,-89.86999619,-17.5159,,,,,,
8300,,33035.58,,metal loss-corrosion,12,,0.79,1.50,8:33,OD,,pitting,10,-3.73,37.98,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00994673,-89.86999354,-17.5365,,,,,,
8300,,33048.92,,metal loss-corrosion,11,,0.59,0.39,2:35,OD,,circumferential slotting,10,-17.08,24.64,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.00997130,-89.86996213,-17.8283,,,,,,
8300,,33068.53,,metal loss-corrosion,11,,0.83,0.55,2:03,OD,,pitting,10,-36.68,5.03,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01000723,-89.86991581,-18.3180,,,,,,
8300,,33069.62,,cluster,13,,0.87,1.98,1:54,OD,1408,,,-37.77,3.94,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1738.00,,,,30.01000923,-89.86991322,-18.3461,,,,,,
8300,,33069.62,,metal loss-corrosion,13,,0.59,0.51,1:58,OD,1408,pitting,10,-37.77,3.94,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01000923,-89.86991322,-18.3461,,,,,,
8300,,33069.74,,metal loss-corrosion,10,,0.59,0.55,1:54,OD,1408,pitting,10,-37.89,3.82,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01000945,-89.86991294,-18.3491,,,,,,
8300,,33070.61,,metal loss-corrosion,14,,0.59,0.79,2:08,OD,1409,pitting,10,-38.76,2.95,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01001103,-89.86991088,-18.3718,,,,,,
8300,,33070.61,,cluster,14,,3.66,3.42,2:08,OD,1409,,,-38.76,2.95,5.60,6.60,0.344,52000,ERW,1440,0.85,,,1.64,,,1702.00,,,,30.01001103,-89.86991088,-18.3718,,,,,,
8300,,33070.64,,metal loss-corrosion,12,,1.22,0.63,2:43,OD,1409,pitting,10,-38.79,2.92,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01001109,-89.86991081,-18.3726,,,,,,
8300,,33070.76,,metal loss-corrosion,8,,1.02,1.53,2:35,OD,1409,pitting,10,-38.92,2.8,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01001131,-89.86991051,-18.3759,,,,,,
8300,,33071.31,,cluster,10,,2.83,3.91,2:01,OD,1410,,,-39.47,2.25,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01001232,-89.86990921,-18.3903,,,,,,
8300,,33071.31,,metal loss-corrosion,8,,0.59,1.14,2:28,OD,1410,pitting,10,-39.47,2.25,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01001232,-89.86990921,-18.3903,,,,,,
8300,,33071.37,,metal loss-corrosion,10,,0.67,0.79,2:01,OD,1410,pitting,10,-39.52,2.19,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01001242,-89.86990908,-18.3918,,,,,,
8300,,33071.51,,metal loss-corrosion,8,,0.59,0.43,2:33,OD,1410,circumferential slotting,10,-39.66,2.05,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01001267,-89.86990875,-18.3954,,,,,,
8300,,33071.59,,metal loss-corrosion,6,,0.75,0.51,2:07,OD,1410,circumferential slotting,10,-39.75,1.96,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01001283,-89.86990854,-18.3977,,,,,,
8300,,33072.00,,metal loss-corrosion,10,,0.75,0.75,2:09,OD,,pitting,10,-40.16,1.55,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01001358,-89.86990757,-18.4081,,,,,,
8310,34.31,33073.56,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01001642,-89.86990389,-18.4449,,,,,,
8310,,33076.53,,metal loss-corrosion,10,,0.71,0.51,2:48,OD,,pitting,10,-2.98,31.34,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01002184,-89.86989683,-18.5141,,,,,,
8310,,33076.85,,cluster,10,,4.02,0.91,2:17,OD,1411,,,-3.29,31.02,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01002242,-89.86989607,-18.5215,,,,,,
8310,,33076.85,,metal loss-corrosion,8,,1.02,0.63,2:17,OD,1411,pitting,10,-3.29,31.02,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01002242,-89.86989607,-18.5215,,,,,,
8310,,33076.87,,metal loss-corrosion,10,,0.94,0.71,3:01,OD,1411,pitting,10,-3.31,31,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01002245,-89.86989603,-18.5219,,,,,,
8310,,33077.79,,metal loss-corrosion,11,,0.71,0.63,2:13,OD,,pitting,10,-4.24,30.07,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01002414,-89.86989383,-18.5437,,,,,,
8310,,33080.04,,metal loss-corrosion,10,,0.59,1.42,1:16,OD,,axial grooving,15,-6.48,27.83,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01002822,-89.86988850,-18.5982,,,,,,
8310,,33104.31,,metal loss-corrosion,10,,0.59,0.51,9:53,OD,,pitting,10,-30.75,3.56,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01007218,-89.86983061,-19.0939,,,,,,
8310,,33105.21,,metal loss-corrosion,10,,0.59,0.43,9:31,OD,,circumferential slotting,10,-31.65,2.66,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01007380,-89.86982846,-19.1090,,,,,,
8310,,33105.70,,metal loss-corrosion,12,,0.59,0.59,9:26,OD,,pitting,10,-32.14,2.17,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01007469,-89.86982728,-19.1173,,,,,,
8310,,33107.18,,metal loss-corrosion,10,,0.63,0.91,1:01,OD,,pitting,10,-33.63,0.69,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01007737,-89.86982374,-19.1430,,,,,,
8310,,33107.45,,metal loss-corrosion,9,,0.79,0.91,1:05,OD,1412,pitting,10,-33.9,0.42,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01007785,-89.86982310,-19.1477,,,,,,
8310,,33107.45,,cluster,11,,16.34,4.81,12:25,OD,1412,,,-33.9,0.42,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01007785,-89.86982310,-19.1477,,,,,,
8310,,33107.55,,metal loss-corrosion,10,,0.59,1.38,12:25,OD,1412,axial grooving,15,-33.99,0.32,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01007803,-89.86982287,-19.1494,,,,,,
8310,,33107.60,,metal loss-corrosion,11,,0.83,0.59,12:52,OD,1412,pitting,10,-34.04,0.27,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01007812,-89.86982274,-19.1503,,,,,,
8310,,33107.68,,metal loss-corrosion,7,,0.59,0.43,12:26,OD,1412,circumferential slotting,10,-34.12,0.19,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01007826,-89.86982256,-19.1517,,,,,,
8310,,33107.70,,metal loss-corrosion,5,,12.01,1.89,1:27,OD,1412,general,10,-34.14,0.17,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01007829,-89.86982252,-19.1520,,,,,,
8320,42.85,33107.87,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01007860,-89.86982211,-19.1550,,,,,,
8330,42.08,33150.72,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01015577,-89.86971946,-19.8268,,,,,,
8340,42.97,33192.80,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01023169,-89.86961881,-20.7212,,,,,,
8350,40.31,33235.77,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01030884,-89.86951564,-21.3267,,,,,,
8350,,33263.71,,metal loss-corrosion,10,,0.59,1.46,1:53,OD,,axial grooving,15,-27.94,12.37,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01035851,-89.86944806,-21.0646,,,,,,
8350,,33269.74,,cluster,11,,2.96,1.65,7:27,OD,1413,,,-33.97,6.34,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01036925,-89.86943347,-20.9758,,,,,,
8350,,33269.74,,metal loss-corrosion,11,,0.59,1.65,8:01,OD,1413,axial grooving,15,-33.97,6.34,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01036925,-89.86943347,-20.9758,,,,,,
8350,,33269.78,,metal loss-corrosion,6,,1.53,0.79,7:27,OD,1413,pitting,10,-34.01,6.3,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01036931,-89.86943339,-20.9752,,,,,,
8350,,33270.97,,metal loss-corrosion,17,,0.98,0.79,8:14,OD,1414,pitting,10,-35.2,5.11,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01037143,-89.86943051,-20.9556,,,,,,
8350,,33270.97,,cluster,20,,1.13,2.01,8:12,OD,1414,,,-35.2,5.11,5.60,6.60,0.344,52000,ERW,1440,0.84,0.78,0.77,1.66,1.79,1.80,1717.00,1854,1863.00,,30.01037143,-89.86943051,-20.9556,,,,,,
8350,,33270.98,,metal loss-corrosion,15,,0.63,0.51,5:27,OD,,pitting,10,-35.21,5.1,5.60,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.01037145,-89.86943048,-20.9554,,,,,,
8350,,33271.07,,metal loss-corrosion,20,,0.80,0.79,8:12,OD,1414,pitting,10,-35.3,5.01,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01037162,-89.86943026,-20.9539,,,,,,
8350,,33272.38,,metal loss-corrosion,10,,0.59,0.51,10:09,OD,,pitting,10,-36.61,3.71,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01037394,-89.86942710,-20.9334,,,,,,
8350,,33273.05,,metal loss-corrosion,13,,0.59,0.67,10:20,OD,,pitting,10,-37.27,3.04,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.01037513,-89.86942549,-20.9239,,,,,,
8350,,33273.20,,metal loss-corrosion,11,,0.75,1.53,9:07,OD,,axial grooving,15,-37.43,2.88,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01037540,-89.86942511,-20.9217,,,,,,
8350,,33273.70,,metal loss-corrosion,6,,1.10,0.67,9:40,OD,1415,pitting,10,-37.92,2.39,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01037628,-89.86942392,-20.9147,,,,,,
8350,,33273.70,,cluster,10,,1.45,2.05,9:40,OD,1415,,,-37.92,2.39,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01037628,-89.86942392,-20.9147,,,,,,
8350,,33273.81,,metal loss-corrosion,10,,1.10,0.71,9:45,OD,1415,pitting,10,-38.04,2.28,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01037648,-89.86942365,-20.9131,,,,,,
8360,40.65,33276.08,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01038054,-89.86941815,-20.8854,,,,,,
8360,,33278.24,,metal loss-corrosion,11,,0.59,0.47,10:24,OD,,circumferential slotting,10,-2.16,38.49,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01038438,-89.86941293,-20.8624,,,,,,
8360,,33279.39,,metal loss-corrosion,10,,0.59,0.79,9:06,OD,,pitting,10,-3.31,37.34,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01038642,-89.86941015,-20.8529,,,,,,
8360,,33280.56,,metal loss-corrosion,12,,1.53,1.18,8:38,OD,,pitting,10,-4.48,36.17,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01038851,-89.86940732,-20.8434,,,,,,
8360,,33281.24,,metal loss-corrosion,10,,0.91,0.87,9:26,OD,,pitting,10,-5.15,35.49,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01038971,-89.86940569,-20.8379,,,,,,
8360,,33281.49,,metal loss-corrosion,17,,0.87,2.32,9:34,OD,,axial grooving,15,-5.4,35.24,5.20,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1716.00,,,,30.01039015,-89.86940509,-20.8359,,,,,,
8360,,33283.50,,metal loss-corrosion,11,,1.06,1.46,10:16,OD,,pitting,10,-7.42,33.23,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01039375,-89.86940023,-20.8169,,,,,,
8360,,33289.50,,metal loss-corrosion,10,,0.71,0.47,10:14,OD,,circumferential slotting,10,-13.41,27.23,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01040443,-89.86938575,-20.7632,,,,,,
8370,43.36,33316.73,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01045301,-89.86932002,-20.6124,,,,,,
8370,,33318.58,,metal loss-corrosion,17,,1.22,0.87,8:04,OD,,pitting,10,-1.85,41.51,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,30.01045630,-89.86931557,-20.6047,,,,,,
8370,,33320.65,,metal loss-corrosion,10,,0.59,0.87,8:01,OD,,pitting,10,-3.92,39.44,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01046000,-89.86931056,-20.5932,,,,,,
8370,,33321.46,,metal loss-corrosion,14,,0.63,0.67,8:35,OD,,pitting,10,-4.73,38.63,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.01046144,-89.86930862,-20.5878,,,,,,
8370,,33326.57,,metal loss-corrosion,10,,0.59,1.30,9:52,OD,,axial grooving,15,-9.84,33.52,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01047059,-89.86929629,-20.5538,,,,,,
8370,,33330.03,,metal loss-corrosion,10,,0.98,0.87,8:50,OD,,pitting,10,-13.3,30.06,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01047677,-89.86928798,-20.5296,,,,,,
8370,,33358.93,,cluster,15,,3.40,2.38,1:31,OD,1416,,,-42.19,1.17,6.20,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1722.00,,,,30.01052875,-89.86921867,-20.3112,,,,,,
8370,,33358.93,,metal loss-corrosion,15,,1.02,1.93,2:05,OD,1416,pitting,10,-42.19,1.17,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01052875,-89.86921867,-20.3112,,,,,,
8370,,33359.03,,metal loss-corrosion,12,,0.63,1.14,1:31,OD,1416,pitting,10,-42.3,1.06,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01052894,-89.86921842,-20.3100,,,,,,
8370,,33359.81,,metal loss-corrosion,14,,0.63,0.59,12:34,OD,,pitting,10,-43.08,0.28,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,30.01053035,-89.86921655,-20.3012,,,,,,
8380,37.73,33360.09,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01053085,-89.86921588,-20.2980,,,,,,
8380,,33394.23,,metal loss-corrosion,11,,0.59,0.55,1:45,OD,,pitting,10,-34.14,3.6,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01059187,-89.86913363,-19.8449,,,,,,
8380,,33395.35,,metal loss-corrosion,12,,0.83,0.47,3:09,OD,,circumferential slotting,10,-35.26,2.48,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01059387,-89.86913092,-19.8267,,,,,,
8380,,33396.72,,metal loss-corrosion,16,,0.59,2.28,12:07,OD,,axial grooving,15,-36.63,1.11,6.20,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1721.00,,,,30.01059632,-89.86912762,-19.8049,,,,,,
8380,,33396.79,,metal loss-corrosion,13,,2.36,1.89,12:55,OD,,general,10,-36.69,1.04,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1740.00,,,,30.01059644,-89.86912746,-19.8037,,,,,,
8390,41.48,33397.82,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01059830,-89.86912496,-19.7838,,,,,,
8390,,33398.95,,metal loss-corrosion,16,,1.42,1.02,1:25,OD,,pitting,10,-1.12,40.35,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1757.00,,,,30.01060030,-89.86912225,-19.7615,,,,,,
8390,,33400.31,,metal loss-corrosion,10,,1.22,2.24,1:49,OD,,pitting,10,-2.48,38.99,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01060274,-89.86911896,-19.7318,,,,,,
8390,,33400.71,,cluster,14,,2.34,0.82,10:00,OD,1417,,,-2.89,38.59,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,30.01060345,-89.86911799,-19.7229,,,,,,
8390,,33400.71,,metal loss-corrosion,9,,0.59,0.51,10:25,OD,1417,pitting,10,-2.89,38.59,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01060345,-89.86911799,-19.7229,,,,,,
8390,,33400.72,,metal loss-corrosion,14,,0.71,0.75,10:00,OD,1417,pitting,10,-2.89,38.58,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01060346,-89.86911798,-19.7228,,,,,,
8390,,33400.89,,cluster,13,,0.93,2.69,2:41,OD,1418,,,-3.07,38.41,6.20,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1722.00,,,,30.01060378,-89.86911755,-19.7190,,,,,,
8390,,33400.89,,metal loss-corrosion,8,,0.91,0.79,2:41,OD,1418,pitting,10,-3.07,38.41,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01060378,-89.86911755,-19.7190,,,,,,
8390,,33401.01,,metal loss-corrosion,11,,0.59,0.75,10:16,OD,,pitting,10,-3.19,38.29,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01060399,-89.86911727,-19.7164,,,,,,
8390,,33401.04,,metal loss-corrosion,13,,0.79,0.94,2:43,OD,1418,pitting,10,-3.21,38.26,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01060404,-89.86911720,-19.7159,,,,,,
8390,,33404.63,,metal loss-corrosion,10,,0.63,0.55,1:06,OD,,pitting,10,-6.8,34.67,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01061046,-89.86910856,-19.6424,,,,,,
8390,,33405.31,,metal loss-corrosion,11,,0.67,0.51,1:05,OD,,pitting,10,-7.49,33.99,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01061168,-89.86910692,-19.6275,,,,,,
8390,,33405.52,,metal loss-corrosion,12,,0.59,0.47,12:52,OD,,circumferential slotting,10,-7.69,33.78,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01061205,-89.86910642,-19.6228,,,,,,
8390,,33405.67,,cluster,14,,4.12,1.96,1:01,OD,1419,,,-7.84,33.63,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1735.00,,,,30.01061232,-89.86910606,-19.6194,,,,,,
8390,,33405.67,,metal loss-corrosion,9,,0.91,1.89,1:47,OD,1419,axial grooving,15,-7.84,33.63,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01061232,-89.86910606,-19.6194,,,,,,
8390,,33405.77,,metal loss-corrosion,7,,0.63,0.67,1:32,OD,1419,pitting,10,-7.95,33.53,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01061251,-89.86910580,-19.6170,,,,,,
8390,,33405.78,,metal loss-corrosion,14,,0.83,0.63,1:01,OD,1419,pitting,10,-7.96,33.52,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01061252,-89.86910579,-19.6169,,,,,,
8390,,33407.10,,metal loss-corrosion,10,,1.26,1.06,2:28,OD,,pitting,10,-9.27,32.2,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01061489,-89.86910262,-19.5865,,,,,,
8390,,33407.35,,cluster,12,,2.55,1.85,1:59,OD,1420,,,-9.52,31.95,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01061533,-89.86910202,-19.5803,,,,,,
8390,,33407.35,,metal loss-corrosion,12,,0.59,1.85,2:27,OD,1420,axial grooving,15,-9.52,31.95,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01061533,-89.86910202,-19.5803,,,,,,
8390,,33407.36,,metal loss-corrosion,9,,0.94,0.71,1:59,OD,1420,pitting,10,-9.54,31.94,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01061536,-89.86910199,-19.5800,,,,,,
8390,,33409.81,,metal loss-corrosion,19,,0.59,0.67,1:34,OD,,pitting,10,-11.99,29.49,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,30.01061974,-89.86909610,-19.5183,,,,,,
8390,,33410.00,,metal loss-corrosion,14,,0.94,0.79,1:32,OD,,pitting,10,-12.17,29.3,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,30.01062008,-89.86909565,-19.5135,,,,,,
8390,,33410.48,,metal loss-corrosion,13,,0.59,0.75,1:48,OD,,pitting,10,-12.66,28.82,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.01062094,-89.86909448,-19.5009,,,,,,
8390,,33411.29,,metal loss-corrosion,15,,0.91,0.63,2:36,OD,,pitting,10,-13.46,28.01,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.01062239,-89.86909254,-19.4798,,,,,,
8390,,33411.48,,metal loss-corrosion,8,,0.59,0.59,2:25,OD,1421,pitting,10,-13.66,27.82,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01062273,-89.86909207,-19.4746,,,,,,
8390,,33411.48,,cluster,11,,0.80,1.64,2:25,OD,1421,,,-13.66,27.82,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01062273,-89.86909207,-19.4746,,,,,,
8390,,33411.57,,metal loss-corrosion,11,,0.59,0.55,2:28,OD,1421,pitting,10,-13.75,27.73,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01062290,-89.86909185,-19.4721,,,,,,
8390,,33414.01,,metal loss-corrosion,6,,0.59,0.55,2:23,OD,1422,pitting,10,-16.18,25.29,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01062725,-89.86908599,-19.4055,,,,,,
8390,,33414.01,,cluster,11,,2.41,0.55,1:57,OD,1422,,,-16.18,25.29,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01062725,-89.86908599,-19.4055,,,,,,
8390,,33414.01,,metal loss-corrosion,11,,0.71,0.47,1:57,OD,1422,circumferential slotting,10,-16.19,25.29,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01062725,-89.86908598,-19.4055,,,,,,
8390,,33418.22,,metal loss-corrosion,11,,0.59,0.67,1:22,OD,,pitting,10,-20.4,21.07,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01063478,-89.86907583,-19.2883,,,,,,
8390,,33435.19,,metal loss-corrosion,11,,0.63,0.59,8:09,OD,,pitting,10,-37.37,4.11,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01066516,-89.86903501,-18.7591,,,,,,
8390,,33435.97,,metal loss-corrosion,11,,0.59,0.43,8:27,OD,,circumferential slotting,10,-38.14,3.33,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01066654,-89.86903314,-18.7313,,,,,,
8390,,33436.21,,metal loss-corrosion,10,,0.63,0.67,4:01,OD,,pitting,10,-38.39,3.09,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01066698,-89.86903256,-18.7226,,,,,,
8390,,33436.31,,metal loss-corrosion,10,,1.50,1.06,7:16,OD,,pitting,10,-38.49,2.99,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01066716,-89.86903232,-18.7190,,,,,,
8390,,33436.57,,metal loss-corrosion,11,,0.67,0.55,4:38,OD,,pitting,10,-38.75,2.73,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01066763,-89.86903169,-18.7096,,,,,,
8390,,33436.61,,metal loss-corrosion,10,,0.75,0.79,9:15,OD,,pitting,10,-38.79,2.69,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01066769,-89.86903160,-18.7083,,,,,,
8390,,33436.74,,metal loss-corrosion,10,,0.71,0.91,7:12,OD,,pitting,10,-38.92,2.56,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01066794,-89.86903127,-18.7035,,,,,,
8390,,33437.41,,metal loss-corrosion,13,,0.59,0.39,6:49,OD,1423,circumferential slotting,10,-39.58,1.89,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01066912,-89.86902968,-18.6800,,,,,,
8390,,33437.41,,cluster,13,,4.01,3.98,6:49,OD,1423,,,-39.58,1.89,6.20,6.60,0.344,52000,ERW,1440,0.85,,,1.64,,,1699.00,,,,30.01066912,-89.86902968,-18.6800,,,,,,
8390,,33437.41,,metal loss-corrosion,8,,1.58,1.50,7:20,OD,1423,general,10,-39.59,1.89,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01066914,-89.86902967,-18.6798,,,,,,
8390,,33437.56,,metal loss-corrosion,13,,0.75,0.51,11:40,OD,,pitting,10,-39.74,1.74,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,30.01066940,-89.86902931,-18.6747,,,,,,
