Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
8390,,33437.60,,metal loss-corrosion,8,,0.59,0.39,7:38,OD,1423,circumferential slotting,10,-39.77,1.7,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01066947,-89.86902922,-18.6734,,,,,,
8390,,33437.66,,metal loss-corrosion,7,,0.59,0.91,7:10,OD,1423,pitting,10,-39.84,1.64,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01066958,-89.86902907,-18.6712,,,,,,
8400,43.07,33439.30,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01067252,-89.86902513,-18.6147,,,,,,
8400,,33441.46,,metal loss-corrosion,10,,0.75,0.91,8:05,OD,,pitting,10,-2.17,40.9,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01067640,-89.86901993,-18.5412,,,,,,
8400,,33441.70,,metal loss-corrosion,11,,0.94,0.71,8:12,OD,,pitting,10,-2.4,40.67,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01067682,-89.86901937,-18.5328,,,,,,
8400,,33447.35,,metal loss-corrosion,15,,0.59,0.55,1:19,OD,1424,pitting,10,-8.05,35.01,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01068697,-89.86900579,-18.3362,,,,,,
8400,,33447.35,,cluster,15,,0.94,1.53,1:19,OD,1424,,,-8.05,35.01,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1744.00,,,,30.01068697,-89.86900579,-18.3362,,,,,,
8400,,33447.44,,metal loss-corrosion,10,,0.59,0.47,1:24,OD,1424,pitting,10,-8.14,34.93,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01068713,-89.86900558,-18.3332,,,,,,
8400,,33451.29,,metal loss-corrosion,10,,0.63,0.55,2:19,OD,,pitting,10,-11.99,31.08,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01069405,-89.86899636,-18.2007,,,,,,
8400,,33453.71,,metal loss-corrosion,10,,0.63,1.10,10:28,OD,,pitting,10,-14.41,28.66,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01069841,-89.86899056,-18.1102,,,,,,
8400,,33478.49,,metal loss-corrosion,14,,0.63,0.51,2:28,OD,,pitting,10,-39.19,3.88,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1768.00,,,,30.01074317,-89.86893138,-17.1853,,,,,,
8400,,33478.83,,cluster,18,,2.79,2.02,1:26,OD,1425,,,-39.53,3.54,6.20,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1723.00,,,,30.01074379,-89.86893056,-17.1739,,,,,,
8400,,33478.83,,metal loss-corrosion,18,,0.59,0.59,1:26,OD,1425,pitting,10,-39.53,3.54,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01074379,-89.86893056,-17.1739,,,,,,
8400,,33478.94,,metal loss-corrosion,8,,0.63,0.75,1:57,OD,1425,pitting,10,-39.64,3.43,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01074399,-89.86893031,-17.1704,,,,,,
8400,,33479.22,,metal loss-corrosion,17,,0.94,0.75,1:38,OD,,pitting,10,-39.92,3.15,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,30.01074450,-89.86892963,-17.1611,,,,,,
8400,,33479.28,,metal loss-corrosion,13,,0.59,0.59,2:50,OD,,pitting,10,-39.98,3.09,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.01074460,-89.86892950,-17.1592,,,,,,
8400,,33479.44,,metal loss-corrosion,10,,0.59,0.51,9:48,OD,1426,pitting,10,-40.14,2.93,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01074490,-89.86892911,-17.1538,,,,,,
8400,,33479.44,,cluster,10,,2.79,0.91,9:48,OD,1426,,,-40.14,2.93,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01074490,-89.86892911,-17.1538,,,,,,
8400,,33479.45,,metal loss-corrosion,8,,0.63,0.83,10:19,OD,1426,pitting,10,-40.15,2.92,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01074492,-89.86892909,-17.1536,,,,,,
8400,,33479.54,,metal loss-corrosion,13,,0.59,0.47,2:03,OD,1427,circumferential slotting,10,-40.24,2.83,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01074507,-89.86892888,-17.1508,,,,,,
8400,,33479.54,,cluster,14,,2.96,1.47,1:29,OD,1427,,,-40.24,2.83,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1748.00,,,,30.01074507,-89.86892888,-17.1508,,,,,,
8400,,33479.58,,metal loss-corrosion,6,,0.59,0.67,1:29,OD,1427,pitting,10,-40.28,2.78,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01074516,-89.86892877,-17.1491,,,,,,
8400,,33479.62,,metal loss-corrosion,14,,0.59,0.43,2:02,OD,1427,circumferential slotting,10,-40.32,2.75,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01074523,-89.86892868,-17.1479,,,,,,
8400,,33479.95,,cluster,21,,1.09,1.50,2:01,OD,1428,,,-40.65,2.42,6.20,6.60,0.344,52000,ERW,1440,0.83,0.77,0.76,1.67,1.81,1.82,1734.00,1876,1887.00,,30.01074582,-89.86892791,-17.1373,,,,,,
8400,,33479.95,,metal loss-corrosion,21,,0.63,0.67,2:01,OD,1428,pitting,10,-40.65,2.42,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01074582,-89.86892791,-17.1373,,,,,,
8400,,33480.03,,metal loss-corrosion,10,,0.67,0.47,2:07,OD,1428,circumferential slotting,10,-40.73,2.34,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01074598,-89.86892771,-17.1344,,,,,,
8400,,33480.14,,metal loss-corrosion,13,,0.63,0.59,9:59,OD,,pitting,10,-40.84,2.23,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.01074617,-89.86892745,-17.1309,,,,,,
8400,,33480.16,,metal loss-corrosion,10,,0.59,0.55,11:05,OD,,pitting,10,-40.86,2.21,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01074621,-89.86892741,-17.1302,,,,,,
8400,,33480.16,,metal loss-corrosion,12,,0.63,0.59,1:53,OD,,pitting,10,-40.86,2.21,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01074621,-89.86892740,-17.1302,,,,,,
8400,,33480.35,,metal loss-corrosion,10,,1.18,0.83,8:54,OD,,pitting,10,-41.05,2.02,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01074656,-89.86892695,-17.1239,,,,,,
8400,,33480.36,,metal loss-corrosion,11,,1.22,1.02,10:25,OD,,pitting,10,-41.06,2.01,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01074658,-89.86892692,-17.1235,,,,,,
8400,,33480.77,,cluster,12,,5.77,2.29,1:25,OD,1429,,,-41.47,1.6,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01074732,-89.86892596,-17.1102,,,,,,
8400,,33480.77,,metal loss-corrosion,12,,0.59,0.55,2:19,OD,1429,pitting,10,-41.47,1.6,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01074732,-89.86892596,-17.1102,,,,,,
8400,,33480.81,,metal loss-corrosion,6,,2.48,1.50,1:25,OD,1429,general,10,-41.51,1.55,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01074740,-89.86892585,-17.1086,,,,,,
8400,,33480.88,,metal loss-corrosion,7,,0.67,0.91,2:38,OD,1429,pitting,10,-41.58,1.49,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01074753,-89.86892569,-17.1064,,,,,,
8410,35.27,33482.37,,GirthWeld,,,,,,,,,,,,5.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.01075024,-89.86892216,-17.0596,,,,,,
8410,,33501.57,,cluster,10,,3.49,1.85,1:05,OD,1430,,,-19.2,16.07,5.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.01078527,-89.86887662,-16.5512,,,,,,
8410,,33501.57,,metal loss-corrosion,10,,1.18,1.85,1:05,OD,1430,pitting,10,-19.2,16.07,5.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.01078527,-89.86887662,-16.5512,,,,,,
8410,,33501.61,,metal loss-corrosion,5,,1.18,1.30,1:38,OD,1430,pitting,10,-19.24,16.03,5.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.01078535,-89.86887653,-16.5504,,,,,,
8410,,33517.21,,cluster,10,,4.36,3.76,1:36,OD,1431,,,-34.84,0.43,5.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.01081403,-89.86883974,-16.3426,,,,,,
8410,,33517.21,,metal loss-corrosion,10,,0.59,0.75,2:30,OD,1431,pitting,10,-34.84,0.43,5.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.01081403,-89.86883974,-16.3426,,,,,,
8410,,33517.32,,metal loss-corrosion,10,,0.59,0.91,1:59,OD,1431,pitting,10,-34.95,0.32,5.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.01081423,-89.86883948,-16.3418,,,,,,
8410,,33517.46,,metal loss-corrosion,8,,0.59,0.75,1:36,OD,1431,pitting,10,-35.09,0.18,5.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.01081449,-89.86883915,-16.3406,,,,,,
8420,42.57,33517.64,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01081482,-89.86883873,-16.3392,,,,,,
8420,,33519.41,,metal loss-corrosion,16,,0.59,0.51,8:43,OD,,pitting,10,-1.78,40.79,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.01081809,-89.86883455,-16.3232,,,,,,
8420,,33519.48,,cluster,17,,8.57,6.08,12:46,OD,1432,,,-1.84,40.73,5.90,6.60,0.344,52000,ERW,1440,0.88,,,1.59,,,1644.00,,,,30.01081821,-89.86883440,-16.3227,,,,,,
8420,,33519.48,,metal loss-corrosion,11,,0.87,0.59,1:25,OD,1432,pitting,10,-1.84,40.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01081821,-89.86883440,-16.3227,,,,,,
8420,,33519.57,,metal loss-corrosion,17,,0.59,0.51,2:02,OD,1432,pitting,10,-1.93,40.64,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01081837,-89.86883418,-16.3218,,,,,,
8420,,33519.61,,metal loss-corrosion,5,,1.10,0.83,2:33,OD,1432,pitting,10,-1.97,40.59,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01081845,-89.86883408,-16.3215,,,,,,
8420,,33519.68,,metal loss-corrosion,10,,1.38,0.67,1:26,OD,1432,circumferential grooving,10,-2.04,40.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01081857,-89.86883393,-16.3209,,,,,,
8420,,33519.69,,metal loss-corrosion,12,,0.59,0.94,12:46,OD,1432,pitting,10,-2.05,40.52,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01081860,-89.86883390,-16.3208,,,,,,
8420,,33519.81,,metal loss-corrosion,8,,0.59,0.51,1:22,OD,1432,circumferential slotting,10,-2.17,40.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01081882,-89.86883362,-16.3198,,,,,,
8420,,33519.93,,metal loss-corrosion,17,,0.70,0.67,12:56,OD,1432,pitting,10,-2.29,40.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01081904,-89.86883334,-16.3189,,,,,,
8420,,33520.47,,metal loss-corrosion,12,,0.79,0.83,2:38,OD,,pitting,10,-2.83,39.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01082003,-89.86883207,-16.3152,,,,,,
8420,,33520.65,,metal loss-corrosion,11,,0.59,0.87,1:17,OD,,pitting,10,-3.01,39.56,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01082036,-89.86883165,-16.3139,,,,,,
8420,,33521.09,,metal loss-corrosion,12,,0.63,0.55,9:21,OD,,pitting,10,-3.45,39.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01082118,-89.86883061,-16.3108,,,,,,
8420,,33521.24,,cluster,10,,3.12,0.68,9:56,OD,1433,,,-3.6,38.97,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01082145,-89.86883026,-16.3098,,,,,,
8420,,33521.24,,metal loss-corrosion,6,,0.75,0.67,10:30,OD,1433,pitting,10,-3.6,38.97,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01082145,-89.86883026,-16.3098,,,,,,
8420,,33521.25,,metal loss-corrosion,10,,0.87,0.51,9:56,OD,1433,pitting,10,-3.61,38.95,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01082148,-89.86883023,-16.3097,,,,,,
8420,,33521.40,,metal loss-corrosion,12,,0.83,0.63,8:58,OD,,pitting,10,-3.76,38.81,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01082175,-89.86882989,-16.3086,,,,,,
8420,,33522.40,,metal loss-corrosion,15,,0.79,0.63,11:06,OD,,pitting,10,-4.76,37.8,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.01082360,-89.86882752,-16.3029,,,,,,
8420,,33522.60,,cluster,11,,2.41,1.48,2:51,OD,1434,,,-4.96,37.61,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01082397,-89.86882706,-16.3019,,,,,,
8420,,33522.60,,metal loss-corrosion,6,,0.67,0.51,2:51,OD,1434,pitting,10,-4.96,37.61,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01082397,-89.86882706,-16.3019,,,,,,
8420,,33522.68,,metal loss-corrosion,11,,0.59,0.47,3:17,OD,1434,circumferential slotting,10,-5.05,37.52,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01082412,-89.86882686,-16.3014,,,,,,
8420,,33523.04,,metal loss-corrosion,10,,0.59,0.55,3:05,OD,,pitting,10,-5.41,37.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01082479,-89.86882602,-16.2996,,,,,,
8420,,33523.32,,cluster,16,,3.52,2.59,1:34,OD,1435,,,-5.68,36.88,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1712.00,,,,30.01082530,-89.86882537,-16.2983,,,,,,
8420,,33523.32,,metal loss-corrosion,16,,0.59,0.75,2:16,OD,1435,pitting,10,-5.68,36.88,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01082530,-89.86882537,-16.2983,,,,,,
8420,,33523.33,,metal loss-corrosion,8,,0.98,0.79,1:34,OD,1435,pitting,10,-5.7,36.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01082533,-89.86882533,-16.2982,,,,,,
8420,,33523.47,,metal loss-corrosion,7,,0.98,0.79,1:58,OD,1435,pitting,10,-5.83,36.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01082558,-89.86882502,-16.2975,,,,,,
8420,,33524.14,,cluster,16,,2.63,2.89,1:19,OD,1436,,,-6.51,36.06,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.64,,,1705.00,,,,30.01082682,-89.86882344,-16.2949,,,,,,
8420,,33524.14,,metal loss-corrosion,16,,0.75,0.79,1:46,OD,1436,pitting,10,-6.51,36.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01082682,-89.86882344,-16.2949,,,,,,
8420,,33524.23,,metal loss-corrosion,7,,0.59,0.51,1:19,OD,1436,pitting,10,-6.59,35.98,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01082698,-89.86882324,-16.2947,,,,,,
8420,,33524.34,,metal loss-corrosion,8,,0.59,0.55,1:25,OD,1436,pitting,10,-6.7,35.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01082718,-89.86882298,-16.2944,,,,,,
8420,,33524.67,,metal loss-corrosion,14,,0.79,0.91,2:26,OD,,pitting,10,-7.04,35.53,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,30.01082780,-89.86882219,-16.2934,,,,,,
8420,,33524.82,,metal loss-corrosion,14,,0.59,0.63,3:26,OD,,pitting,10,-7.19,35.38,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.01082808,-89.86882183,-16.2930,,,,,,
8420,,33525.14,,cluster,14,,4.99,2.59,1:42,OD,1437,,,-7.5,35.06,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1720.00,,,,30.01082867,-89.86882109,-16.2921,,,,,,
8420,,33525.14,,metal loss-corrosion,8,,0.59,0.55,2:45,OD,1437,pitting,10,-7.5,35.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01082867,-89.86882109,-16.2921,,,,,,
8420,,33525.21,,metal loss-corrosion,14,,0.59,1.81,2:13,OD,1437,axial grooving,15,-7.57,35,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01082879,-89.86882094,-16.2920,,,,,,
8420,,33525.29,,metal loss-corrosion,8,,0.75,0.87,1:42,OD,1437,pitting,10,-7.65,34.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01082894,-89.86882075,-16.2917,,,,,,
8420,,33525.33,,metal loss-corrosion,10,,0.75,0.59,3:19,OD,,pitting,10,-7.69,34.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01082902,-89.86882065,-16.2916,,,,,,
8420,,33526.01,,metal loss-corrosion,11,,0.63,0.63,2:19,OD,,pitting,10,-8.38,34.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01083029,-89.86881904,-16.2900,,,,,,
8420,,33528.11,,metal loss-corrosion,10,,0.59,0.55,1:22,OD,,pitting,10,-10.48,32.09,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01083416,-89.86881412,-16.2868,,,,,,
8420,,33542.59,,metal loss-corrosion,14,,0.71,0.75,8:20,OD,,pitting,10,-24.96,17.61,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,30.01086088,-89.86878006,-16.2736,,,,,,
8420,,33544.92,,metal loss-corrosion,10,,0.79,1.73,4:57,OD,,axial grooving,15,-27.29,15.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01086517,-89.86877457,-16.2758,,,,,,
8420,,33546.83,,metal loss-corrosion,11,,0.67,0.59,8:20,OD,,pitting,10,-29.2,13.37,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01086869,-89.86877007,-16.2787,,,,,,
8420,,33546.94,,metal loss-corrosion,10,,0.63,0.43,4:06,OD,1438,circumferential slotting,10,-29.3,13.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01086888,-89.86876982,-16.2789,,,,,,
8420,,33546.94,,cluster,10,,1.40,1.38,3:55,OD,1438,,,-29.3,13.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01086888,-89.86876982,-16.2789,,,,,,
8420,,33547.00,,metal loss-corrosion,7,,0.59,0.59,3:55,OD,1438,pitting,10,-29.37,13.2,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01086900,-89.86876967,-16.2790,,,,,,
8420,,33547.20,,metal loss-corrosion,12,,0.59,0.43,8:20,OD,,circumferential slotting,10,-29.56,13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01086936,-89.86876921,-16.2795,,,,,,
8420,,33549.99,,metal loss-corrosion,16,,0.71,0.51,4:30,OD,,pitting,10,-32.35,10.22,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.01087449,-89.86876264,-16.2877,,,,,,
8420,,33550.34,,metal loss-corrosion,17,,0.71,1.22,8:30,OD,,pitting,10,-32.7,9.86,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1750.00,,,,30.01087514,-89.86876181,-16.2888,,,,,,
8420,,33550.89,,metal loss-corrosion,11,,0.59,0.55,8:05,OD,,pitting,10,-33.25,9.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01087615,-89.86876052,-16.2907,,,,,,
8420,,33550.93,,metal loss-corrosion,10,,0.59,1.42,2:54,OD,,axial grooving,15,-33.29,9.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01087623,-89.86876042,-16.2908,,,,,,
8420,,33552.07,,metal loss-corrosion,14,,2.28,0.79,7:58,OD,,circumferential grooving,10,-34.43,8.14,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,30.01087831,-89.86875774,-16.2946,,,,,,
8420,,33552.44,,metal loss-corrosion,15,,0.79,0.71,8:17,OD,,pitting,10,-34.81,7.76,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,30.01087901,-89.86875685,-16.2962,,,,,,
8420,,33553.14,,metal loss-corrosion,10,,0.67,0.63,3:39,OD,,pitting,10,-35.5,7.07,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01088029,-89.86875522,-16.2992,,,,,,
8420,,33553.73,,metal loss-corrosion,34,,0.71,0.51,8:06,OD,,pitting,10,-36.1,6.47,5.90,6.60,0.344,52000,ERW,1440,0.82,0.75,0.75,1.7,1.84,1.84,1761.00,1908,1910.00,,30.01088138,-89.86875381,-16.3018,,,,,,
8420,,33555.24,,cluster,12,,2.27,3.15,8:39,OD,1439,,,-37.6,4.97,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01088414,-89.86875027,-16.3086,,,,,,
8420,,33555.24,,metal loss-corrosion,6,,0.59,0.67,8:42,OD,1439,pitting,10,-37.6,4.97,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01088414,-89.86875027,-16.3086,,,,,,
8420,,33555.26,,metal loss-corrosion,12,,0.67,0.59,9:02,OD,1439,pitting,10,-37.62,4.95,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01088419,-89.86875022,-16.3087,,,,,,
8420,,33555.36,,metal loss-corrosion,7,,0.94,1.65,8:39,OD,1439,pitting,10,-37.72,4.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01088437,-89.86874998,-16.3092,,,,,,
8420,,33555.98,,metal loss-corrosion,12,,0.59,0.55,8:15,OD,,pitting,10,-38.35,4.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01088552,-89.86874851,-16.3121,,,,,,
8420,,33556.58,,metal loss-corrosion,11,,0.59,1.73,2:45,OD,,axial grooving,15,-38.95,3.62,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01088663,-89.86874709,-16.3151,,,,,,
8420,,33556.90,,cluster,14,,2.41,1.76,7:52,OD,1440,,,-39.27,3.3,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1740.00,,,,30.01088721,-89.86874634,-16.3167,,,,,,
8420,,33556.90,,metal loss-corrosion,14,,0.94,0.63,8:13,OD,1440,pitting,10,-39.27,3.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01088721,-89.86874634,-16.3167,,,,,,
8420,,33557.01,,metal loss-corrosion,14,,0.59,0.43,7:52,OD,1440,circumferential slotting,10,-39.38,3.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01088741,-89.86874608,-16.3172,,,,,,
8420,,33557.38,,cluster,15,,2.72,2.48,7:47,OD,1441,,,-39.74,2.82,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1719.00,,,,30.01088809,-89.86874521,-16.3191,,,,,,
8420,,33557.38,,metal loss-corrosion,15,,1.53,0.87,8:04,OD,1441,pitting,10,-39.74,2.82,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01088809,-89.86874521,-16.3191,,,,,,
8420,,33557.53,,metal loss-corrosion,12,,0.71,0.71,7:47,OD,1441,pitting,10,-39.89,2.68,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01088836,-89.86874486,-16.3199,,,,,,
8420,,33557.87,,metal loss-corrosion,12,,0.71,0.59,8:32,OD,1442,pitting,10,-40.23,2.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01088898,-89.86874406,-16.3216,,,,,,
8420,,33557.87,,cluster,12,,2.87,2.64,8:09,OD,1442,,,-40.23,2.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01088898,-89.86874406,-16.3216,,,,,,
8420,,33557.95,,metal loss-corrosion,6,,1.89,0.87,8:23,OD,1442,circumferential grooving,10,-40.31,2.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01088914,-89.86874387,-16.3220,,,,,,
8420,,33558.05,,metal loss-corrosion,5,,0.98,0.43,8:09,OD,1442,circumferential slotting,10,-40.41,2.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01088932,-89.86874363,-16.3225,,,,,,
8420,,33558.72,,metal loss-corrosion,12,,0.94,0.35,10:49,OD,,circumferential slotting,10,-41.09,1.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01089055,-89.86874204,-16.3265,,,,,,
,,33558.93,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.01089093,-89.86874156,-16.3278,336+16.7,336+21.5,336+37.7,336+42.5
8430,43.73,33560.20,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01089327,-89.86873854,-16.3357,,,,,,
,,33566.90,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.01090555,-89.86872274,-16.3861,,,,,,
8430,,33567.15,,metal loss-corrosion,10,,0.98,0.59,9:12,OD,,pitting,10,-6.95,36.78,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01090602,-89.86872214,-16.3885,,,,,,
8430,,33567.21,,metal loss-corrosion,10,,0.71,0.55,3:56,OD,,pitting,10,-7.01,36.72,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01090613,-89.86872199,-16.3891,,,,,,
8430,,33567.41,,metal loss-corrosion,18,,0.63,0.79,4:02,OD,1443,pitting,10,-7.21,36.52,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01090650,-89.86872153,-16.3910,,,,,,
8430,,33567.41,,cluster,18,,6.04,1.99,3:34,OD,1443,,,-7.21,36.52,5.20,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1724.00,,,,30.01090650,-89.86872153,-16.3910,,,,,,
8430,,33567.44,,metal loss-corrosion,18,,0.74,0.91,4:50,OD,1443,pitting,10,-7.24,36.49,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01090656,-89.86872145,-16.3913,,,,,,
8430,,33567.49,,metal loss-corrosion,9,,0.59,0.47,3:34,OD,1443,circumferential slotting,10,-7.28,36.45,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01090664,-89.86872135,-16.3917,,,,,,
8430,,33567.51,,metal loss-corrosion,8,,1.81,0.79,4:04,OD,1443,circumferential grooving,10,-7.31,36.42,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01090668,-89.86872129,-16.3919,,,,,,
8430,,33567.76,,metal loss-corrosion,11,,1.38,0.67,4:16,OD,,circumferential grooving,10,-7.56,36.17,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01090714,-89.86872070,-16.3943,,,,,,
8430,,33567.90,,metal loss-corrosion,13,,1.14,0.43,3:47,OD,,circumferential slotting,10,-7.7,36.03,5.20,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1769.00,,,,30.01090741,-89.86872036,-16.3957,,,,,,
8430,,33568.05,,metal loss-corrosion,13,,0.71,0.71,5:31,OD,,pitting,10,-7.84,35.89,5.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.01090766,-89.86872003,-16.3970,,,,,,
8430,,33568.32,,metal loss-corrosion,10,,0.79,0.59,5:00,OD,,pitting,10,-8.12,35.61,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01090817,-89.86871937,-16.3996,,,,,,
8430,,33568.35,,cluster,11,,5.97,2.57,7:50,OD,1444,,,-8.14,35.59,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01090822,-89.86871932,-16.3998,,,,,,
8430,,33568.35,,metal loss-corrosion,8,,0.59,0.63,7:50,OD,1444,pitting,10,-8.14,35.59,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01090822,-89.86871932,-16.3998,,,,,,
8430,,33568.43,,metal loss-corrosion,5,,1.38,1.61,8:24,OD,1444,pitting,10,-8.22,35.51,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01090836,-89.86871913,-16.4006,,,,,,
8430,,33568.45,,metal loss-corrosion,11,,0.94,1.02,9:02,OD,1444,pitting,10,-8.25,35.48,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01090840,-89.86871907,-16.4008,,,,,,
8430,,33568.82,,metal loss-corrosion,14,,0.59,0.43,3:50,OD,,circumferential slotting,10,-8.61,35.12,5.20,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1769.00,,,,30.01090908,-89.86871821,-16.4042,,,,,,
8430,,33568.96,,cluster,12,,2.96,2.83,4:04,OD,1445,,,-8.76,34.97,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01090935,-89.86871786,-16.4056,,,,,,
8430,,33568.96,,metal loss-corrosion,12,,1.65,1.30,4:04,OD,1445,pitting,10,-8.76,34.97,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01090935,-89.86871786,-16.4056,,,,,,
8430,,33569.12,,metal loss-corrosion,10,,0.79,0.63,9:07,OD,,pitting,10,-8.92,34.81,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01090964,-89.86871749,-16.4071,,,,,,
8430,,33569.15,,metal loss-corrosion,8,,1.14,0.63,4:30,OD,1445,pitting,10,-8.94,34.78,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01090969,-89.86871742,-16.4073,,,,,,
8430,,33569.29,,metal loss-corrosion,25,,1.14,0.71,4:17,OD,,pitting,10,-9.09,34.64,5.20,6.60,0.344,52000,ERW,1440,0.82,0.76,0.76,1.7,1.84,1.84,1759.00,1906,1907.00,,30.01090996,-89.86871708,-16.4087,,,,,,
8430,,33569.46,,metal loss-corrosion,13,,0.94,0.81,9:09,OD,,pitting,10,-9.25,34.48,5.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,30.01091026,-89.86871669,-16.4102,,,,,,
8430,,33569.55,,metal loss-corrosion,12,,1.30,0.75,4:36,OD,,pitting,10,-9.35,34.38,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091043,-89.86871648,-16.4111,,,,,,
8430,,33569.71,,metal loss-corrosion,33,,0.94,0.91,4:44,OD,,pitting,10,-9.5,34.22,5.20,6.60,0.344,52000,ERW,1440,0.83,0.76,0.76,1.68,1.82,1.82,1744.00,1888,1891.00,,30.01091072,-89.86871610,-16.4126,,,,,,
8430,,33569.73,,metal loss-corrosion,14,,0.59,0.51,3:59,OD,,pitting,10,-9.53,34.2,5.20,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1768.00,,,,30.01091076,-89.86871605,-16.4128,,,,,,
8430,,33569.97,,cluster,15,,8.78,2.36,2:55,OD,1446,,,-9.77,33.96,5.20,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1722.00,,,,30.01091120,-89.86871548,-16.4151,,,,,,
8430,,33569.97,,metal loss-corrosion,7,,1.14,0.67,3:29,OD,1446,pitting,10,-9.77,33.96,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091120,-89.86871548,-16.4151,,,,,,
8430,,33569.97,,metal loss-corrosion,15,,1.34,0.63,4:14,OD,1446,circumferential grooving,10,-9.77,33.96,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091120,-89.86871548,-16.4151,,,,,,
8430,,33569.99,,metal loss-corrosion,8,,0.79,0.59,2:55,OD,1446,pitting,10,-9.79,33.94,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091124,-89.86871543,-16.4153,,,,,,
8430,,33570.10,,metal loss-corrosion,12,,0.79,0.67,4:14,OD,1446,pitting,10,-9.9,33.83,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091144,-89.86871517,-16.4163,,,,,,
8430,,33570.12,,metal loss-corrosion,6,,0.75,0.55,4:50,OD,1446,pitting,10,-9.92,33.81,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091148,-89.86871512,-16.4165,,,,,,
8430,,33570.27,,metal loss-corrosion,7,,0.59,0.91,3:26,OD,1447,pitting,10,-10.07,33.66,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091175,-89.86871477,-16.4179,,,,,,
8430,,33570.27,,cluster,27,,7.21,3.62,3:26,OD,1447,,,-10.07,33.66,5.20,6.60,0.344,52000,ERW,1440,0.89,0.83,0.8,1.57,1.67,1.74,1624.00,1732,1805.00,,30.01091175,-89.86871477,-16.4179,,,,,,
8430,,33570.27,,metal loss-corrosion,16,,1.22,0.75,4:05,OD,1447,pitting,10,-10.07,33.66,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091175,-89.86871477,-16.4180,,,,,,
8430,,33570.33,,metal loss-corrosion,14,,1.06,1.06,4:54,OD,1447,pitting,10,-10.13,33.6,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091186,-89.86871464,-16.4185,,,,,,
8430,,33570.33,,metal loss-corrosion,8,,0.59,0.83,4:38,OD,1447,pitting,10,-10.13,33.6,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091186,-89.86871463,-16.4185,,,,,,
8430,,33570.35,,metal loss-corrosion,11,,0.79,0.79,8:56,OD,,pitting,10,-10.14,33.59,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091189,-89.86871459,-16.4187,,,,,,
8430,,33570.43,,metal loss-corrosion,27,,0.63,0.87,4:15,OD,1447,pitting,10,-10.23,33.5,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091205,-89.86871439,-16.4195,,,,,,
8430,,33570.53,,metal loss-corrosion,6,,1.18,0.55,3:39,OD,1447,circumferential grooving,10,-10.32,33.4,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091222,-89.86871416,-16.4205,,,,,,
8430,,33570.53,,cluster,18,,5.13,2.49,3:53,OD,1448,,,-10.33,33.4,5.20,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1707.00,,,,30.01091222,-89.86871416,-16.4205,,,,,,
8430,,33570.53,,metal loss-corrosion,8,,0.59,0.51,4:58,OD,1448,pitting,10,-10.33,33.4,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091222,-89.86871416,-16.4205,,,,,,
8430,,33570.64,,metal loss-corrosion,18,,0.71,0.75,4:29,OD,1448,pitting,10,-10.44,33.29,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091242,-89.86871390,-16.4215,,,,,,
8430,,33570.66,,metal loss-corrosion,17,,0.75,0.87,3:53,OD,1448,pitting,10,-10.46,33.27,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091247,-89.86871384,-16.4218,,,,,,
8430,,33570.74,,cluster,11,,3.77,1.06,6:47,OD,1449,,,-10.54,33.19,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091261,-89.86871366,-16.4225,,,,,,
8430,,33570.74,,metal loss-corrosion,5,,1.02,1.06,6:47,OD,1449,pitting,10,-10.54,33.19,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091261,-89.86871366,-16.4225,,,,,,
8430,,33570.75,,metal loss-corrosion,11,,1.18,0.83,7:24,OD,1449,pitting,10,-10.54,33.18,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091262,-89.86871364,-16.4226,,,,,,
8430,,33571.15,,metal loss-corrosion,9,,0.79,0.51,3:51,OD,1450,pitting,10,-10.94,32.78,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091335,-89.86871270,-16.4266,,,,,,
8430,,33571.15,,cluster,11,,3.40,1.57,3:51,OD,1450,,,-10.94,32.78,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091335,-89.86871270,-16.4266,,,,,,
8430,,33571.15,,metal loss-corrosion,9,,1.02,0.51,4:25,OD,1450,pitting,10,-10.95,32.78,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091336,-89.86871269,-16.4266,,,,,,
8430,,33571.24,,metal loss-corrosion,11,,0.63,0.43,4:02,OD,1450,circumferential slotting,10,-11.04,32.69,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091353,-89.86871247,-16.4275,,,,,,
8430,,33571.36,,metal loss-corrosion,11,,0.63,0.47,2:07,OD,,circumferential slotting,10,-11.16,32.57,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091374,-89.86871219,-16.4287,,,,,,
8430,,33571.53,,metal loss-corrosion,21,,1.22,0.83,4:10,OD,1451,pitting,10,-11.33,32.4,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091406,-89.86871179,-16.4303,,,,,,
8430,,33571.53,,cluster,21,,1.22,2.55,4:10,OD,1451,,,-11.33,32.4,5.20,6.60,0.344,52000,ERW,1440,0.85,0.79,0.78,1.63,1.76,1.79,1693.00,1824,1852.00,,30.01091406,-89.86871179,-16.4303,,,,,,
8430,,33571.68,,metal loss-corrosion,10,,0.87,0.79,4:12,OD,1451,pitting,10,-11.48,32.25,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091433,-89.86871144,-16.4318,,,,,,
8430,,33571.77,,metal loss-corrosion,11,,1.10,1.34,8:48,OD,,pitting,10,-11.57,32.16,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091449,-89.86871123,-16.4327,,,,,,
8430,,33571.98,,metal loss-corrosion,10,,0.59,0.75,5:23,OD,,pitting,10,-11.77,31.95,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091487,-89.86871073,-16.4347,,,,,,
8430,,33572.07,,metal loss-corrosion,24,,0.67,0.75,4:30,OD,,pitting,10,-11.86,31.87,5.20,6.60,0.344,52000,ERW,1440,0.82,0.76,0.76,1.7,1.84,1.84,1758.00,1905,1906.00,,30.01091504,-89.86871053,-16.4356,,,,,,
8430,,33572.23,,metal loss-corrosion,29,,0.63,0.63,4:44,OD,,pitting,10,-12.03,31.7,5.20,6.60,0.344,52000,ERW,1440,0.82,0.76,0.75,1.7,1.84,1.84,1759.00,1906,1908.00,,30.01091533,-89.86871014,-16.4372,,,,,,
8430,,33572.44,,cluster,15,,3.41,1.69,4:01,OD,1452,,,-12.24,31.49,5.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1740.00,,,,30.01091572,-89.86870963,-16.4394,,,,,,
8430,,33572.44,,metal loss-corrosion,11,,0.83,0.55,4:38,OD,1452,pitting,10,-12.24,31.49,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091572,-89.86870963,-16.4394,,,,,,
8430,,33572.54,,metal loss-corrosion,15,,0.63,0.51,4:01,OD,1452,pitting,10,-12.34,31.39,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091590,-89.86870940,-16.4405,,,,,,
8430,,33572.76,,cluster,14,,5.07,2.30,8:14,OD,1453,,,-12.56,31.17,5.20,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1727.00,,,,30.01091630,-89.86870888,-16.4427,,,,,,
8430,,33572.76,,metal loss-corrosion,14,,0.59,2.13,8:51,OD,1453,axial grooving,15,-12.56,31.17,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091630,-89.86870888,-16.4427,,,,,,
8430,,33572.79,,metal loss-corrosion,7,,1.14,0.71,8:14,OD,1453,pitting,10,-12.58,31.14,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091635,-89.86870881,-16.4430,,,,,,
8430,,33572.79,,metal loss-corrosion,14,,1.02,1.93,9:12,OD,1453,pitting,10,-12.59,31.14,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091636,-89.86870881,-16.4431,,,,,,
8430,,33572.79,,metal loss-corrosion,14,,1.10,1.02,4:21,OD,,pitting,10,-12.59,31.14,5.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,30.01091636,-89.86870881,-16.4431,,,,,,
8430,,33573.07,,metal loss-corrosion,10,,0.67,0.47,2:23,OD,,circumferential slotting,10,-12.87,30.86,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091687,-89.86870814,-16.4460,,,,,,
8430,,33573.10,,metal loss-corrosion,11,,0.79,0.98,7:36,OD,,pitting,10,-12.9,30.83,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091693,-89.86870807,-16.4463,,,,,,
8430,,33573.18,,metal loss-corrosion,9,,0.79,0.59,3:41,OD,1454,pitting,10,-12.98,30.75,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091708,-89.86870788,-16.4472,,,,,,
8430,,33573.18,,cluster,13,,3.45,0.86,3:41,OD,1454,,,-12.98,30.75,5.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,30.01091708,-89.86870788,-16.4472,,,,,,
8430,,33573.20,,metal loss-corrosion,13,,0.87,0.71,4:18,OD,1454,pitting,10,-12.99,30.74,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091710,-89.86870784,-16.4473,,,,,,
8430,,33573.73,,metal loss-corrosion,12,,0.63,1.34,8:53,OD,,axial grooving,15,-13.53,30.2,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091807,-89.86870658,-16.4528,,,,,,
8430,,33574.75,,cluster,11,,2.48,3.82,3:28,OD,1455,,,-14.54,29.19,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091993,-89.86870417,-16.4640,,,,,,
8430,,33574.75,,metal loss-corrosion,7,,0.59,0.47,3:28,OD,1455,circumferential slotting,10,-14.54,29.19,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01091993,-89.86870417,-16.4640,,,,,,
8430,,33574.85,,metal loss-corrosion,6,,0.59,0.43,3:30,OD,1455,circumferential slotting,10,-14.64,29.08,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01092011,-89.86870393,-16.4651,,,,,,
8430,,33574.93,,metal loss-corrosion,11,,0.59,0.43,3:55,OD,1455,circumferential slotting,10,-14.73,29,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01092026,-89.86870373,-16.4661,,,,,,
8430,,33575.00,,metal loss-corrosion,7,,0.87,0.71,3:47,OD,1455,pitting,10,-14.8,28.93,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01092040,-89.86870356,-16.4669,,,,,,
8430,,33575.36,,metal loss-corrosion,12,,0.59,0.47,7:00,OD,,pitting,10,-15.16,28.57,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01092105,-89.86870271,-16.4710,,,,,,
8430,,33576.09,,metal loss-corrosion,10,,0.63,0.51,4:13,OD,,pitting,10,-15.88,27.85,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01092237,-89.86870099,-16.4793,,,,,,
8430,,33578.01,,metal loss-corrosion,10,,0.59,0.67,10:03,OD,,pitting,10,-17.81,25.92,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01092589,-89.86869642,-16.5021,,,,,,
8430,,33580.43,,metal loss-corrosion,15,,0.91,0.63,2:46,OD,,pitting,10,-20.22,23.51,5.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.01093029,-89.86869070,-16.5308,,,,,,
8430,,33581.01,,metal loss-corrosion,17,,0.71,0.79,1:56,OD,,pitting,10,-20.81,22.92,5.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,30.01093136,-89.86868931,-16.5380,,,,,,
8430,,33586.39,,metal loss-corrosion,10,,0.67,0.63,9:48,OD,,pitting,10,-26.18,17.55,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01094115,-89.86867655,-16.6053,,,,,,
8430,,33587.89,,metal loss-corrosion,12,,0.59,0.51,1:11,OD,,pitting,10,-27.69,16.04,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01094389,-89.86867295,-16.6257,,,,,,
8430,,33588.13,,cluster,12,,2.55,1.93,1:08,OD,1456,,,-27.92,15.81,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01094431,-89.86867240,-16.6289,,,,,,
8430,,33588.13,,metal loss-corrosion,12,,0.59,1.93,1:36,OD,1456,axial grooving,15,-27.92,15.81,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01094431,-89.86867240,-16.6289,,,,,,
8430,,33588.15,,metal loss-corrosion,9,,0.67,0.59,1:08,OD,1456,pitting,10,-27.94,15.79,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01094434,-89.86867235,-16.6292,,,,,,
8430,,33589.95,,metal loss-corrosion,11,,0.63,0.71,9:34,OD,,pitting,10,-29.75,13.98,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01094762,-89.86866804,-16.6534,,,,,,
8430,,33591.67,,metal loss-corrosion,12,,0.79,0.71,11:33,OD,1457,pitting,10,-31.46,12.27,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01095073,-89.86866397,-16.6759,,,,,,
8430,,33591.67,,cluster,12,,2.88,0.71,11:03,OD,1457,,,-31.46,12.27,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01095073,-89.86866397,-16.6759,,,,,,
8430,,33591.67,,metal loss-corrosion,6,,0.59,0.55,11:03,OD,1457,pitting,10,-31.47,12.26,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01095074,-89.86866396,-16.6760,,,,,,
8430,,33591.74,,metal loss-corrosion,12,,0.59,0.51,9:20,OD,,pitting,10,-31.54,12.19,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01095087,-89.86866378,-16.6769,,,,,,
8430,,33592.70,,metal loss-corrosion,19,,0.98,1.10,9:16,OD,1458,pitting,10,-32.5,11.23,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01095261,-89.86866151,-16.6897,,,,,,
8430,,33592.70,,cluster,19,,5.02,1.62,9:16,OD,1458,,,-32.5,11.23,5.20,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1734.00,,,,30.01095261,-89.86866151,-16.6897,,,,,,
8430,,33592.76,,metal loss-corrosion,6,,2.09,0.87,9:58,OD,1458,circumferential grooving,10,-32.56,11.17,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01095272,-89.86866136,-16.6906,,,,,,
8430,,33593.88,,metal loss-corrosion,6,,1.06,0.67,9:07,OD,1459,pitting,10,-33.68,10.05,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01095476,-89.86865869,-16.7059,,,,,,
8430,,33593.88,,cluster,10,,3.44,0.72,8:33,OD,1459,,,-33.68,10.05,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01095476,-89.86865869,-16.7059,,,,,,
8430,,33593.90,,metal loss-corrosion,10,,0.59,0.55,8:33,OD,1459,pitting,10,-33.69,10.04,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01095479,-89.86865866,-16.7061,,,,,,
8430,,33595.02,,metal loss-corrosion,13,,0.75,0.55,9:49,OD,,pitting,10,-34.81,8.91,5.20,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.01095682,-89.86865599,-16.7222,,,,,,
8430,,33599.39,,metal loss-corrosion,10,,0.67,0.67,9:57,OD,,pitting,10,-39.19,4.54,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01096476,-89.86864557,-16.7926,,,,,,
8430,,33599.53,,metal loss-corrosion,21,,0.98,0.83,10:36,OD,,pitting,10,-39.33,4.4,5.20,6.60,0.344,52000,ERW,1440,0.82,0.76,0.76,1.7,1.84,1.84,1758.00,1904,1905.00,,30.01096501,-89.86864524,-16.7951,,,,,,
8430,,33601.31,,metal loss-corrosion,10,,0.59,1.22,2:37,OD,1460,axial grooving,15,-41.11,2.62,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01096822,-89.86864099,-16.8280,,,,,,
8430,,33601.31,,cluster,10,,5.29,1.51,2:07,OD,1460,,,-41.11,2.62,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01096822,-89.86864099,-16.8280,,,,,,
8430,,33601.32,,metal loss-corrosion,6,,1.10,0.75,3:07,OD,1460,pitting,10,-41.12,2.61,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01096825,-89.86864096,-16.8283,,,,,,
8430,,33601.37,,metal loss-corrosion,10,,0.79,0.83,2:07,OD,1460,pitting,10,-41.16,2.57,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01096833,-89.86864085,-16.8292,,,,,,
8430,,33603.49,,metal loss-corrosion,10,,0.59,0.43,10:04,OD,,circumferential slotting,10,-43.29,0.44,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01097217,-89.86863577,-16.8705,,,,,,
8440,42.68,33603.93,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01097296,-89.86863472,-16.8790,,,,,,
8440,,33605.82,,metal loss-corrosion,14,,0.63,0.67,3:00,OD,,pitting,10,-1.89,40.79,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.01097637,-89.86863020,-16.9162,,,,,,
8440,,33606.22,,metal loss-corrosion,7,,0.59,0.43,3:15,OD,1461,circumferential slotting,10,-2.29,40.39,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01097709,-89.86862924,-16.9241,,,,,,
8440,,33606.22,,cluster,12,,1.23,3.21,3:15,OD,1461,,,-2.29,40.39,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01097709,-89.86862924,-16.9241,,,,,,
8440,,33606.31,,metal loss-corrosion,12,,0.67,2.17,3:23,OD,1461,axial grooving,15,-2.38,40.3,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01097724,-89.86862903,-16.9258,,,,,,
8440,,33608.04,,cluster,14,,1.08,1.84,3:08,OD,1462,,,-4.1,38.58,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1738.00,,,,30.01098036,-89.86862490,-16.9645,,,,,,
8440,,33608.04,,metal loss-corrosion,5,,0.83,0.55,3:08,OD,1462,pitting,10,-4.1,38.58,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01098036,-89.86862490,-16.9645,,,,,,
8440,,33608.15,,metal loss-corrosion,14,,0.59,0.51,3:15,OD,1462,pitting,10,-4.21,38.47,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01098056,-89.86862464,-16.9670,,,,,,
8440,,33609.42,,cluster,14,,0.86,2.65,2:24,OD,1463,,,-5.49,37.19,6.20,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1719.00,,,,30.01098287,-89.86862159,-16.9978,,,,,,
8440,,33609.42,,metal loss-corrosion,8,,0.63,0.51,2:24,OD,1463,pitting,10,-5.49,37.19,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01098287,-89.86862159,-16.9978,,,,,,
8440,,33609.51,,metal loss-corrosion,14,,0.79,1.61,2:25,OD,1463,axial grooving,15,-5.58,37.1,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01098302,-89.86862138,-16.9999,,,,,,
8440,,33616.02,,metal loss-corrosion,15,,0.91,0.79,9:06,OD,,pitting,10,-12.09,30.59,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,30.01099477,-89.86860581,-17.1539,,,,,,
8450,44.13,33646.61,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01105018,-89.86853291,-18.1063,,,,,,
8460,42.59,33690.74,,GirthWeld,,,,,,,,,,,,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01113185,-89.86842946,-19.0984,,,,,,
8460,,33694.35,,metal loss-corrosion,10,,0.63,0.71,4:17,OD,,pitting,10,-3.61,38.98,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01113851,-89.86842099,-19.1009,,,,,,
8470,35.23,33733.33,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01121001,-89.86832890,-18.6636,,,,,,
8480,43.28,33768.56,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01127464,-89.86824565,-18.2106,,,,,,
8490,42.11,33811.85,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01135405,-89.86814341,-18.3807,,,,,,
8500,40.53,33853.96,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01143067,-89.86804332,-19.0499,,,,,,
8500,,33854.09,,cluster,18,,4.16,2.85,12:09,OD,1464,,,-0.13,40.4,5.60,6.60,0.344,52000,ERW,1440,0.85,,,1.64,,,1697.00,,,,30.01143091,-89.86804300,-19.0528,,,,,,
8500,,33854.09,,metal loss-corrosion,18,,0.94,0.75,12:55,OD,1464,pitting,10,-0.13,40.4,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01143091,-89.86804300,-19.0528,,,,,,
8500,,33854.10,,metal loss-corrosion,7,,1.10,0.83,12:09,OD,1464,pitting,10,-0.14,40.39,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01143092,-89.86804298,-19.0529,,,,,,
8500,,33854.21,,metal loss-corrosion,13,,0.79,0.59,12:47,OD,1464,pitting,10,-0.25,40.28,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01143112,-89.86804272,-19.0554,,,,,,
8500,,33854.29,,metal loss-corrosion,7,,0.87,0.43,12:11,OD,1464,circumferential slotting,10,-0.33,40.2,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01143127,-89.86804252,-19.0571,,,,,,
8500,,33854.47,,metal loss-corrosion,6,,0.87,0.71,12:58,OD,1465,pitting,10,-0.52,40.01,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01143161,-89.86804208,-19.0611,,,,,,
8500,,33854.47,,cluster,11,,2.61,1.98,12:33,OD,1465,,,-0.52,40.01,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01143161,-89.86804208,-19.0611,,,,,,
8500,,33854.60,,metal loss-corrosion,11,,0.67,0.51,12:33,OD,1465,pitting,10,-0.64,39.89,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01143183,-89.86804179,-19.0638,,,,,,
8510,42.22,33894.48,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01150516,-89.86794773,-19.3291,,,,,,
8520,34.08,33936.70,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01158220,-89.86784757,-18.7319,,,,,,
8530,40.66,33970.78,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01164373,-89.86776606,-18.7675,,,,,,
8540,42.59,34011.45,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01171886,-89.86767056,-19.1240,,,,,,
8540,,34038.90,,metal loss-corrosion,17,,0.75,2.13,1:49,OD,,axial grooving,15,-27.46,15.14,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1722.00,,,,30.01176997,-89.86760647,-18.8926,,,,,,
8540,,34045.21,,metal loss-corrosion,11,,0.59,1.65,1:02,OD,1466,axial grooving,15,-33.77,8.82,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01178160,-89.86759160,-18.8093,,,,,,
8540,,34045.21,,cluster,12,,3.46,1.65,1:02,OD,1466,,,-33.77,8.82,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01178160,-89.86759160,-18.8093,,,,,,
8540,,34045.22,,metal loss-corrosion,12,,1.30,1.10,1:33,OD,1466,pitting,10,-33.77,8.82,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01178161,-89.86759159,-18.8092,,,,,,
8540,,34045.51,,metal loss-corrosion,10,,0.59,0.63,1:35,OD,,pitting,10,-34.06,8.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01178213,-89.86759091,-18.8055,,,,,,
8540,,34045.71,,metal loss-corrosion,13,,1.26,1.42,1:28,OD,,pitting,10,-34.26,8.33,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1751.00,,,,30.01178251,-89.86759043,-18.8028,,,,,,
8540,,34047.37,,metal loss-corrosion,12,,0.59,0.59,1:06,OD,,pitting,10,-35.93,6.66,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01178556,-89.86758650,-18.7816,,,,,,
8540,,34047.57,,cluster,14,,1.50,1.57,1:06,OD,1467,,,-36.12,6.47,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1745.00,,,,30.01178591,-89.86758605,-18.7792,,,,,,
8540,,34047.57,,metal loss-corrosion,8,,0.59,0.47,1:06,OD,1467,circumferential slotting,10,-36.12,6.47,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01178591,-89.86758605,-18.7792,,,,,,
8540,,34047.65,,metal loss-corrosion,14,,0.59,0.55,1:19,OD,1467,pitting,10,-36.21,6.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01178607,-89.86758584,-18.7781,,,,,,
8540,,34049.21,,metal loss-corrosion,10,,0.59,0.51,1:18,OD,,pitting,10,-37.76,4.83,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01178892,-89.86758217,-18.7591,,,,,,
8540,,34049.69,,cluster,11,,1.01,3.02,1:09,OD,1468,,,-38.24,4.35,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01178979,-89.86758103,-18.7533,,,,,,
8540,,34049.69,,metal loss-corrosion,7,,0.59,0.67,1:12,OD,1468,pitting,10,-38.24,4.35,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01178979,-89.86758103,-18.7533,,,,,,
8540,,34049.81,,metal loss-corrosion,10,,0.59,0.51,1:15,OD,1468,pitting,10,-38.36,4.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01179002,-89.86758074,-18.7518,,,,,,
8540,,34049.88,,metal loss-corrosion,11,,0.75,0.67,1:09,OD,1468,pitting,10,-38.44,4.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01179015,-89.86758057,-18.7509,,,,,,
8540,,34050.56,,cluster,10,,3.92,1.66,1:04,OD,1469,,,-39.11,3.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01179139,-89.86757897,-18.7424,,,,,,
8540,,34050.56,,metal loss-corrosion,9,,1.34,0.79,1:41,OD,1469,pitting,10,-39.11,3.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01179139,-89.86757897,-18.7424,,,,,,
8540,,34050.65,,metal loss-corrosion,10,,0.59,0.59,1:04,OD,1469,pitting,10,-39.2,3.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01179155,-89.86757876,-18.7412,,,,,,
8540,,34051.11,,metal loss-corrosion,16,,0.63,0.55,1:37,OD,,pitting,10,-39.66,2.93,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.01179239,-89.86757766,-18.7351,,,,,,
8540,,34051.30,,metal loss-corrosion,9,,0.59,0.51,1:40,OD,1470,pitting,10,-39.85,2.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01179274,-89.86757721,-18.7326,,,,,,
8540,,34051.30,,cluster,10,,1.85,2.10,1:22,OD,1470,,,-39.85,2.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01179274,-89.86757721,-18.7326,,,,,,
8540,,34051.36,,metal loss-corrosion,10,,1.42,1.42,1:22,OD,1470,pitting,10,-39.91,2.68,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01179285,-89.86757707,-18.7319,,,,,,
8540,,34051.57,,metal loss-corrosion,10,,1.14,1.10,1:28,OD,,pitting,10,-40.12,2.47,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01179323,-89.86757657,-18.7291,,,,,,
8540,,34051.74,,metal loss-corrosion,11,,0.59,0.59,3:00,OD,,pitting,10,-40.3,2.29,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01179355,-89.86757615,-18.7268,,,,,,
8540,,34052.11,,metal loss-corrosion,8,,0.59,0.59,2:08,OD,1471,pitting,10,-40.67,1.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01179423,-89.86757528,-18.7219,,,,,,
8540,,34052.11,,cluster,13,,2.76,2.15,1:37,OD,1471,,,-40.67,1.93,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1733.00,,,,30.01179423,-89.86757528,-18.7219,,,,,,
8540,,34052.14,,metal loss-corrosion,13,,1.30,1.85,1:37,OD,1471,pitting,10,-40.69,1.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01179427,-89.86757522,-18.7216,,,,,,
8550,42.34,34054.04,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01179773,-89.86757070,-18.6959,,,,,,
8550,,34057.30,,metal loss-corrosion,19,,0.91,1.42,1:47,OD,,pitting,10,-3.27,39.07,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1741.00,,,,30.01180366,-89.86756293,-18.6582,,,,,,
8550,,34059.85,,metal loss-corrosion,12,,0.94,0.87,1:29,OD,,pitting,10,-5.81,36.53,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01180829,-89.86755688,-18.6310,,,,,,
8550,,34063.53,,metal loss-corrosion,13,,0.59,0.43,2:40,OD,,circumferential slotting,10,-9.5,32.84,5.60,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1769.00,,,,30.01181498,-89.86754810,-18.5980,,,,,,
8550,,34066.23,,metal loss-corrosion,10,,0.59,0.79,1:09,OD,,pitting,10,-12.2,30.14,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01181987,-89.86754165,-18.5793,,,,,,
8550,,34066.51,,metal loss-corrosion,18,,0.83,0.87,1:06,OD,,pitting,10,-12.47,29.87,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,30.01182036,-89.86754100,-18.5778,,,,,,
8550,,34066.79,,metal loss-corrosion,15,,0.59,0.43,1:04,OD,,circumferential slotting,10,-12.75,29.58,5.60,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,30.01182088,-89.86754032,-18.5763,,,,,,
