Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
8550,,34066.91,,metal loss-corrosion,13,,0.59,0.63,1:58,OD,,pitting,10,-12.87,29.47,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.01182109,-89.86754003,-18.5757,,,,,,
8550,,34067.66,,metal loss-corrosion,11,,0.59,0.39,2:34,OD,,circumferential slotting,10,-13.62,28.72,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01182245,-89.86753824,-18.5719,,,,,,
8550,,34080.77,,metal loss-corrosion,13,,0.63,0.59,1:12,OD,,pitting,10,-26.73,15.61,5.60,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.01184612,-89.86750690,-18.5507,,,,,,
8550,,34082.87,,metal loss-corrosion,11,,0.91,0.94,1:21,OD,,pitting,10,-28.84,13.5,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01184992,-89.86750186,-18.5608,,,,,,
8550,,34084.02,,cluster,14,,2.48,0.83,1:06,OD,1472,,,-29.98,12.36,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,30.01185199,-89.86749911,-18.5671,,,,,,
8550,,34084.02,,metal loss-corrosion,5,,0.91,0.83,1:06,OD,1472,pitting,10,-29.98,12.36,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01185199,-89.86749911,-18.5671,,,,,,
8550,,34084.03,,metal loss-corrosion,14,,0.59,0.51,1:33,OD,1472,pitting,10,-30,12.34,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01185201,-89.86749908,-18.5671,,,,,,
8550,,34084.19,,metal loss-corrosion,11,,0.59,0.83,1:34,OD,,pitting,10,-30.15,12.19,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01185228,-89.86749871,-18.5680,,,,,,
8550,,34085.73,,cluster,10,,1.43,1.77,1:48,OD,1473,,,-31.69,10.65,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01185507,-89.86749501,-18.5758,,,,,,
8550,,34085.73,,metal loss-corrosion,7,,0.59,0.55,2:00,OD,1473,pitting,10,-31.69,10.65,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01185507,-89.86749501,-18.5758,,,,,,
8550,,34085.83,,metal loss-corrosion,10,,0.67,0.59,1:48,OD,1473,pitting,10,-31.79,10.55,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01185524,-89.86749478,-18.5762,,,,,,
8550,,34086.96,,metal loss-corrosion,16,,0.59,0.71,1:40,OD,,pitting,10,-32.93,9.41,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,30.01185729,-89.86749206,-18.5821,,,,,,
8550,,34087.16,,metal loss-corrosion,14,,0.79,0.91,1:31,OD,,pitting,10,-33.13,9.21,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,30.01185765,-89.86749158,-18.5832,,,,,,
8550,,34088.16,,metal loss-corrosion,10,,0.59,0.51,1:37,OD,,pitting,10,-34.12,8.22,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01185945,-89.86748920,-18.5887,,,,,,
8550,,34089.84,,metal loss-corrosion,11,,0.83,0.83,1:20,OD,,pitting,10,-35.8,6.54,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01186248,-89.86748517,-18.6017,,,,,,
8550,,34090.48,,metal loss-corrosion,12,,0.75,0.59,1:46,OD,,pitting,10,-36.44,5.9,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01186362,-89.86748365,-18.6069,,,,,,
8550,,34092.58,,cluster,13,,2.42,1.09,2:19,OD,1474,,,-38.55,3.79,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1758.00,,,,30.01186741,-89.86747860,-18.6302,,,,,,
8550,,34092.58,,metal loss-corrosion,13,,0.59,0.51,2:19,OD,1474,pitting,10,-38.55,3.79,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01186741,-89.86747860,-18.6302,,,,,,
8550,,34092.61,,metal loss-corrosion,6,,0.75,0.83,2:43,OD,1474,pitting,10,-38.57,3.77,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01186745,-89.86747855,-18.6305,,,,,,
8550,,34092.96,,metal loss-corrosion,11,,0.87,0.63,1:15,OD,,pitting,10,-38.92,3.42,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01186808,-89.86747770,-18.6350,,,,,,
8550,,34093.15,,metal loss-corrosion,15,,0.67,0.79,1:14,OD,1475,pitting,10,-39.11,3.22,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01186843,-89.86747723,-18.6375,,,,,,
8550,,34093.15,,cluster,15,,0.87,2.26,1:14,OD,1475,,,-39.11,3.22,5.60,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1724.00,,,,30.01186843,-89.86747723,-18.6375,,,,,,
8550,,34093.30,,metal loss-corrosion,8,,0.59,0.51,1:18,OD,1475,pitting,10,-39.26,3.08,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01186870,-89.86747688,-18.6394,,,,,,
8550,,34094.55,,metal loss-corrosion,11,,0.59,0.67,1:20,OD,1476,pitting,10,-40.51,1.83,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01187094,-89.86747389,-18.6555,,,,,,
8550,,34094.55,,cluster,11,,1.36,3.23,1:09,OD,1476,,,-40.51,1.83,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01187094,-89.86747389,-18.6555,,,,,,
8550,,34094.67,,metal loss-corrosion,10,,0.59,0.47,1:17,OD,1476,circumferential slotting,10,-40.63,1.71,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01187116,-89.86747361,-18.6570,,,,,,
8550,,34094.77,,metal loss-corrosion,8,,0.75,0.55,1:09,OD,1476,pitting,10,-40.73,1.61,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01187135,-89.86747335,-18.6583,,,,,,
8560,42.39,34096.38,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01187423,-89.86746950,-18.6789,,,,,,
8560,,34097.90,,cluster,11,,4.99,2.92,1:11,OD,1477,,,-1.52,40.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01187697,-89.86746586,-18.6983,,,,,,
8560,,34097.90,,metal loss-corrosion,7,,0.79,0.71,1:49,OD,1477,pitting,10,-1.52,40.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01187697,-89.86746586,-18.6983,,,,,,
8560,,34097.93,,metal loss-corrosion,9,,0.83,0.51,1:11,OD,1477,pitting,10,-1.55,40.83,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01187703,-89.86746578,-18.6987,,,,,,
8560,,34098.02,,metal loss-corrosion,11,,0.59,0.67,2:14,OD,1477,pitting,10,-1.64,40.75,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01187719,-89.86746557,-18.6998,,,,,,
8560,,34098.07,,metal loss-corrosion,7,,0.79,0.83,1:35,OD,1477,pitting,10,-1.69,40.69,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01187728,-89.86746544,-18.7005,,,,,,
8560,,34098.32,,cluster,14,,3.88,2.13,12:55,OD,1478,,,-1.94,40.44,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1731.00,,,,30.01187773,-89.86746484,-18.7037,,,,,,
8560,,34098.32,,metal loss-corrosion,12,,0.98,0.83,12:55,OD,1478,pitting,10,-1.94,40.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01187773,-89.86746484,-18.7037,,,,,,
8560,,34098.38,,metal loss-corrosion,14,,0.94,0.79,1:37,OD,1478,pitting,10,-2,40.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01187784,-89.86746471,-18.7044,,,,,,
8560,,34098.39,,metal loss-corrosion,7,,0.59,0.55,1:12,OD,1478,pitting,10,-2.01,40.38,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01187785,-89.86746468,-18.7045,,,,,,
8560,,34098.47,,metal loss-corrosion,7,,0.59,0.35,1:11,OD,1478,circumferential slotting,10,-2.09,40.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01187800,-89.86746449,-18.7056,,,,,,
8560,,34098.82,,metal loss-corrosion,10,,0.75,0.81,1:04,OD,1479,pitting,10,-2.45,39.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01187864,-89.86746364,-18.7104,,,,,,
8560,,34098.82,,cluster,18,,3.41,1.20,1:04,OD,1479,,,-2.45,39.94,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1749.00,,,,30.01187864,-89.86746364,-18.7104,,,,,,
8560,,34098.85,,metal loss-corrosion,18,,1.10,0.87,1:37,OD,1479,pitting,10,-2.48,39.91,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01187869,-89.86746357,-18.7108,,,,,,
8560,,34099.08,,cluster,15,,0.70,1.61,1:05,OD,1480,,,-2.7,39.68,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1742.00,,,,30.01187910,-89.86746302,-18.7140,,,,,,
8560,,34099.08,,metal loss-corrosion,11,,0.59,0.59,1:05,OD,1480,pitting,10,-2.7,39.68,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01187910,-89.86746302,-18.7140,,,,,,
8560,,34099.15,,metal loss-corrosion,15,,0.70,0.71,1:05,OD,1480,pitting,10,-2.78,39.61,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01187924,-89.86746284,-18.7150,,,,,,
8560,,34099.34,,metal loss-corrosion,7,,0.59,0.39,1:11,OD,1481,circumferential slotting,10,-2.96,39.42,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01187957,-89.86746240,-18.7176,,,,,,
8560,,34099.34,,cluster,15,,1.99,1.81,12:51,OD,1481,,,-2.96,39.42,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1737.00,,,,30.01187957,-89.86746240,-18.7176,,,,,,
8560,,34099.38,,cluster,12,,1.23,2.07,1:55,OD,1482,,,-3.01,39.38,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01187964,-89.86746230,-18.7182,,,,,,
8560,,34099.38,,metal loss-corrosion,10,,0.67,0.59,2:03,OD,1482,pitting,10,-3.01,39.38,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01187964,-89.86746230,-18.7182,,,,,,
8560,,34099.43,,metal loss-corrosion,15,,0.67,0.79,12:51,OD,1481,pitting,10,-3.05,39.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01187972,-89.86746219,-18.7188,,,,,,
8560,,34099.50,,metal loss-corrosion,12,,0.91,0.59,1:55,OD,1482,pitting,10,-3.13,39.26,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01187987,-89.86746200,-18.7199,,,,,,
8560,,34099.94,,cluster,10,,2.95,0.85,12:51,OD,1483,,,-3.56,38.83,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01188064,-89.86746097,-18.7260,,,,,,
8560,,34099.94,,metal loss-corrosion,6,,0.79,0.55,12:51,OD,1483,pitting,10,-3.56,38.83,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01188064,-89.86746097,-18.7260,,,,,,
8560,,34099.95,,metal loss-corrosion,10,,0.79,0.67,1:22,OD,1483,pitting,10,-3.58,38.81,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01188067,-89.86746093,-18.7262,,,,,,
8560,,34100.28,,metal loss-corrosion,18,,0.63,0.43,1:29,OD,,circumferential slotting,10,-3.9,38.48,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1768.00,,,,30.01188126,-89.86746014,-18.7308,,,,,,
8560,,34102.93,,metal loss-corrosion,7,,0.59,0.59,1:10,OD,1484,pitting,10,-6.55,35.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01188602,-89.86745378,-18.7688,,,,,,
8560,,34102.93,,cluster,10,,2.76,2.48,1:10,OD,1484,,,-6.55,35.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01188602,-89.86745378,-18.7688,,,,,,
8560,,34103.01,,metal loss-corrosion,10,,0.59,0.51,1:14,OD,1484,pitting,10,-6.63,35.76,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01188615,-89.86745360,-18.7699,,,,,,
8560,,34103.10,,metal loss-corrosion,8,,0.59,0.39,1:41,OD,1484,circumferential slotting,10,-6.73,35.66,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01188633,-89.86745337,-18.7712,,,,,,
8560,,34103.25,,metal loss-corrosion,19,,0.87,1.14,1:11,OD,1485,pitting,10,-6.87,35.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01188659,-89.86745301,-18.7734,,,,,,
8560,,34103.25,,cluster,19,,1.01,2.31,1:11,OD,1485,,,-6.87,35.51,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1709.00,,,,30.01188659,-89.86745301,-18.7734,,,,,,
8560,,34103.41,,metal loss-corrosion,10,,0.59,0.43,1:17,OD,1485,circumferential slotting,10,-7.03,35.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01188687,-89.86745264,-18.7756,,,,,,
8560,,34103.56,,metal loss-corrosion,10,,0.59,0.59,1:11,OD,,pitting,10,-7.18,35.21,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01188714,-89.86745228,-18.7777,,,,,,
8560,,34103.75,,metal loss-corrosion,12,,0.59,0.59,3:15,OD,,pitting,10,-7.38,35.01,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01188749,-89.86745180,-18.7806,,,,,,
8560,,34103.80,,cluster,14,,1.17,2.28,1:22,OD,1486,,,-7.42,34.96,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1727.00,,,,30.01188758,-89.86745169,-18.7812,,,,,,
8560,,34103.80,,metal loss-corrosion,14,,0.75,0.59,1:22,OD,1486,pitting,10,-7.42,34.96,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01188758,-89.86745169,-18.7812,,,,,,
8560,,34103.92,,metal loss-corrosion,7,,0.75,0.83,1:28,OD,1486,pitting,10,-7.54,34.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01188779,-89.86745140,-18.7829,,,,,,
8560,,34104.28,,metal loss-corrosion,13,,0.59,0.47,1:24,OD,,circumferential slotting,10,-7.9,34.49,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,30.01188843,-89.86745055,-18.7880,,,,,,
8560,,34104.67,,cluster,14,,8.88,1.41,12:23,OD,1487,,,-8.29,34.1,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1749.00,,,,30.01188914,-89.86744960,-18.7936,,,,,,
8560,,34104.67,,metal loss-corrosion,8,,0.91,1.34,12:23,OD,1487,pitting,10,-8.29,34.1,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01188914,-89.86744960,-18.7936,,,,,,
8560,,34104.71,,metal loss-corrosion,14,,1.02,0.79,1:03,OD,1487,pitting,10,-8.34,34.05,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01188922,-89.86744949,-18.7943,,,,,,
8560,,34104.72,,metal loss-corrosion,5,,3.50,0.75,1:40,OD,1487,circumferential grooving,10,-8.35,34.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01188923,-89.86744947,-18.7944,,,,,,
8560,,34106.47,,metal loss-corrosion,11,,0.98,0.87,1:47,OD,,pitting,10,-10.09,32.29,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01189237,-89.86744527,-18.8196,,,,,,
8560,,34132.59,,metal loss-corrosion,12,,0.83,0.75,1:56,OD,,pitting,10,-36.21,6.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01193909,-89.86738238,-19.1548,,,,,,
8560,,34134.47,,metal loss-corrosion,9,,0.87,0.75,1:46,OD,1488,pitting,10,-38.1,4.29,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01194246,-89.86737784,-19.1759,,,,,,
8560,,34134.47,,cluster,14,,1.01,2.39,1:44,OD,1488,,,-38.1,4.29,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1724.00,,,,30.01194246,-89.86737784,-19.1759,,,,,,
8560,,34134.61,,metal loss-corrosion,14,,0.91,0.75,1:44,OD,1488,pitting,10,-38.24,4.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01194270,-89.86737751,-19.1774,,,,,,
8560,,34134.74,,cluster,12,,3.08,1.54,2:20,OD,1489,,,-38.36,4.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01194293,-89.86737720,-19.1788,,,,,,
8560,,34134.74,,metal loss-corrosion,11,,0.71,1.42,2:54,OD,1489,axial grooving,15,-38.36,4.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01194293,-89.86737720,-19.1788,,,,,,
8560,,34134.83,,metal loss-corrosion,8,,0.67,1.22,1:08,OD,1490,pitting,10,-38.45,3.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01194309,-89.86737699,-19.1798,,,,,,
8560,,34134.83,,cluster,15,,3.19,2.92,1:00,OD,1490,,,-38.45,3.94,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1708.00,,,,30.01194309,-89.86737699,-19.1798,,,,,,
8560,,34134.83,,metal loss-corrosion,12,,0.59,0.47,2:20,OD,1489,circumferential slotting,10,-38.45,3.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01194309,-89.86737698,-19.1798,,,,,,
8560,,34134.85,,metal loss-corrosion,15,,0.75,0.87,1:35,OD,1490,pitting,10,-38.47,3.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01194312,-89.86737694,-19.1800,,,,,,
8560,,34135.00,,metal loss-corrosion,8,,1.06,0.83,1:00,OD,1490,pitting,10,-38.63,3.76,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01194340,-89.86737657,-19.1817,,,,,,
8560,,34135.81,,metal loss-corrosion,13,,1.10,1.06,2:50,OD,,pitting,10,-39.44,2.95,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,30.01194485,-89.86737461,-19.1918,,,,,,
8570,42.40,34138.76,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01195011,-89.86736750,-19.2293,,,,,,
8570,,34141.33,,metal loss-corrosion,14,,0.67,0.67,2:48,OD,1491,pitting,10,-2.57,39.83,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01195471,-89.86736131,-19.2602,,,,,,
8570,,34141.33,,cluster,14,,3.25,1.52,2:11,OD,1491,,,-2.57,39.83,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.68,,,1746.00,,,,30.01195471,-89.86736131,-19.2602,,,,,,
8570,,34141.39,,metal loss-corrosion,12,,0.75,0.83,2:11,OD,1491,pitting,10,-2.63,39.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01195481,-89.86736117,-19.2610,,,,,,
8570,,34178.45,,cluster,12,,4.08,2.07,1:17,OD,1492,,,-39.68,2.71,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01202122,-89.86727212,-20.1661,,,,,,
8570,,34178.45,,metal loss-corrosion,12,,0.59,0.51,2:07,OD,1492,pitting,10,-39.68,2.71,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01202122,-89.86727212,-20.1661,,,,,,
8570,,34178.57,,metal loss-corrosion,6,,1.42,0.59,1:17,OD,1492,circumferential grooving,10,-39.8,2.59,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01202144,-89.86727183,-20.1701,,,,,,
8580,33.43,34181.16,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01202612,-89.86726564,-20.2573,,,,,,
8590,42.87,34214.59,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01208711,-89.86718638,-20.9930,,,,,,
8590,,34253.90,,metal loss-corrosion,14,,0.59,0.47,10:12,OD,,circumferential slotting,10,-39.31,3.56,5.60,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,30.01215852,-89.86709280,-20.8775,,,,,,
8600,41.85,34257.46,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01216493,-89.86708426,-20.8244,,,,,,
8600,,34289.34,,metal loss-corrosion,10,,0.59,0.63,9:52,OD,,pitting,10,-31.88,9.97,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01222240,-89.86700792,-20.4088,,,,,,
8610,40.64,34299.31,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01224056,-89.86698421,-20.3893,,,,,,
8610,,34302.53,,cluster,11,,2.35,0.53,9:18,OD,1493,,,-3.21,37.43,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01224644,-89.86697661,-20.3929,,,,,,
8610,,34302.53,,metal loss-corrosion,9,,0.59,0.51,9:18,OD,1493,pitting,10,-3.21,37.43,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01224644,-89.86697661,-20.3929,,,,,,
8610,,34302.53,,metal loss-corrosion,11,,0.67,0.47,9:42,OD,1493,circumferential slotting,10,-3.22,37.43,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01224645,-89.86697660,-20.3929,,,,,,
8610,,34303.67,,metal loss-corrosion,16,,0.71,0.75,8:56,OD,,pitting,10,-4.36,36.29,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,30.01224853,-89.86697390,-20.3932,,,,,,
8610,,34306.13,,metal loss-corrosion,11,,0.94,1.69,9:18,OD,,pitting,10,-6.81,33.83,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01225303,-89.86696809,-20.3958,,,,,,
8610,,34308.74,,metal loss-corrosion,17,,0.63,0.63,9:28,OD,,pitting,10,-9.43,31.21,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.01225783,-89.86696191,-20.4050,,,,,,
8610,,34311.28,,metal loss-corrosion,16,,0.63,0.51,8:23,OD,,circumferential slotting,10,-11.97,28.67,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.01226252,-89.86695593,-20.4149,,,,,,
8610,,34314.89,,metal loss-corrosion,11,,1.10,1.53,10:04,OD,,pitting,10,-15.58,25.07,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01226918,-89.86694746,-20.4293,,,,,,
8610,,34315.42,,cluster,11,,0.59,1.43,10:12,OD,1494,,,-16.11,24.54,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01227016,-89.86694622,-20.4327,,,,,,
8610,,34315.42,,metal loss-corrosion,8,,0.59,0.43,10:12,OD,1494,circumferential slotting,10,-16.11,24.54,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01227016,-89.86694622,-20.4327,,,,,,
8610,,34315.50,,metal loss-corrosion,11,,0.59,0.43,10:12,OD,1494,circumferential slotting,10,-16.19,24.45,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01227031,-89.86694602,-20.4332,,,,,,
8610,,34315.97,,metal loss-corrosion,12,,0.94,1.73,10:05,OD,,pitting,10,-16.66,23.98,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01227118,-89.86694492,-20.4361,,,,,,
8610,,34319.08,,metal loss-corrosion,11,,1.18,1.14,9:54,OD,1495,pitting,10,-19.77,20.87,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01227694,-89.86693762,-20.4589,,,,,,
8610,,34319.08,,cluster,11,,3.39,1.14,9:54,OD,1495,,,-19.77,20.87,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01227694,-89.86693762,-20.4589,,,,,,
8610,,34319.11,,metal loss-corrosion,9,,0.67,0.67,10:33,OD,1495,pitting,10,-19.8,20.84,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01227699,-89.86693756,-20.4591,,,,,,
8610,,34322.09,,metal loss-corrosion,15,,1.02,0.94,10:03,OD,,pitting,10,-22.77,17.87,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,30.01228253,-89.86693061,-20.4842,,,,,,
8610,,34322.29,,metal loss-corrosion,11,,0.63,0.87,10:09,OD,1496,pitting,10,-22.97,17.67,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01228290,-89.86693014,-20.4859,,,,,,
8610,,34322.29,,cluster,11,,0.63,1.83,10:09,OD,1496,,,-22.97,17.67,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01228290,-89.86693014,-20.4859,,,,,,
8610,,34322.40,,metal loss-corrosion,7,,0.59,0.47,10:09,OD,1496,circumferential slotting,10,-23.09,17.56,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01228311,-89.86692988,-20.4869,,,,,,
8610,,34325.95,,metal loss-corrosion,11,,0.63,0.94,10:30,OD,1497,pitting,10,-26.64,14,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01228974,-89.86692161,-20.5206,,,,,,
8610,,34325.95,,cluster,11,,3.49,3.16,9:49,OD,1497,,,-26.64,14,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01228974,-89.86692161,-20.5206,,,,,,
8610,,34325.99,,metal loss-corrosion,5,,1.10,0.75,9:49,OD,1497,pitting,10,-26.67,13.97,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01228981,-89.86692153,-20.5210,,,,,,
8610,,34326.12,,metal loss-corrosion,8,,0.59,1.14,10:25,OD,1497,pitting,10,-26.81,13.84,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01229006,-89.86692122,-20.5223,,,,,,
8610,,34327.57,,metal loss-corrosion,10,,0.67,0.51,10:02,OD,1498,pitting,10,-28.26,12.38,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01229278,-89.86691783,-20.5382,,,,,,
8610,,34327.57,,cluster,10,,1.09,1.85,9:56,OD,1498,,,-28.26,12.38,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01229278,-89.86691783,-20.5382,,,,,,
8610,,34327.68,,metal loss-corrosion,9,,0.63,0.63,9:56,OD,1498,pitting,10,-28.36,12.28,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01229297,-89.86691760,-20.5394,,,,,,
8610,,34328.63,,cluster,10,,2.55,0.93,7:21,OD,1499,,,-29.32,11.33,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01229474,-89.86691538,-20.5506,,,,,,
8610,,34328.63,,metal loss-corrosion,7,,0.59,0.71,7:49,OD,1499,pitting,10,-29.32,11.33,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01229474,-89.86691538,-20.5506,,,,,,
8610,,34328.64,,metal loss-corrosion,10,,0.91,0.75,7:21,OD,1499,pitting,10,-29.33,11.31,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01229477,-89.86691534,-20.5508,,,,,,
8610,,34329.24,,metal loss-corrosion,12,,0.59,0.47,7:44,OD,,circumferential slotting,10,-29.93,10.71,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01229589,-89.86691395,-20.5584,,,,,,
8610,,34329.65,,metal loss-corrosion,11,,0.59,0.51,7:20,OD,1500,pitting,10,-30.33,10.31,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01229665,-89.86691301,-20.5637,,,,,,
8610,,34329.65,,cluster,11,,2.96,1.62,6:48,OD,1500,,,-30.33,10.31,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01229665,-89.86691301,-20.5637,,,,,,
8610,,34329.68,,metal loss-corrosion,7,,0.83,0.51,6:48,OD,1500,circumferential slotting,10,-30.37,10.27,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01229672,-89.86691293,-20.5642,,,,,,
8610,,34329.71,,metal loss-corrosion,6,,0.59,0.87,7:22,OD,1500,pitting,10,-30.4,10.25,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01229677,-89.86691287,-20.5645,,,,,,
8610,,34329.72,,metal loss-corrosion,14,,0.79,0.55,10:06,OD,,pitting,10,-30.41,10.24,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.01229678,-89.86691284,-20.5647,,,,,,
8610,,34332.03,,metal loss-corrosion,23,,0.67,0.51,7:46,OD,,circumferential slotting,10,-32.72,7.92,6.20,6.60,0.344,52000,ERW,1440,0.82,0.75,0.75,1.7,1.84,1.85,1765.00,1913,1913.00,,30.01230112,-89.86690747,-20.5961,,,,,,
8610,,34332.23,,metal loss-corrosion,13,,0.79,0.91,7:57,OD,,pitting,10,-32.92,7.72,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,30.01230150,-89.86690701,-20.5989,,,,,,
8610,,34332.80,,metal loss-corrosion,12,,0.59,0.51,8:14,OD,1501,circumferential slotting,10,-33.49,7.15,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01230257,-89.86690569,-20.6069,,,,,,
8610,,34332.80,,cluster,12,,3.38,2.02,7:34,OD,1501,,,-33.49,7.15,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01230257,-89.86690569,-20.6069,,,,,,
8610,,34332.92,,metal loss-corrosion,5,,0.94,0.67,7:34,OD,1501,pitting,10,-33.6,7.04,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01230278,-89.86690543,-20.6085,,,,,,
8610,,34333.88,,cluster,10,,2.16,3.12,9:31,OD,1502,,,-34.57,6.07,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01230460,-89.86690320,-20.6220,,,,,,
8610,,34333.88,,metal loss-corrosion,7,,0.59,0.47,9:48,OD,1502,circumferential slotting,10,-34.57,6.07,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01230460,-89.86690320,-20.6220,,,,,,
8610,,34333.94,,metal loss-corrosion,6,,1.38,0.71,9:31,OD,1502,pitting,10,-34.63,6.01,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01230471,-89.86690306,-20.6229,,,,,,
8610,,34334.08,,metal loss-corrosion,10,,0.91,0.79,9:49,OD,1502,pitting,10,-34.76,5.88,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01230496,-89.86690275,-20.6248,,,,,,
8610,,34334.26,,metal loss-corrosion,11,,0.91,0.63,9:48,OD,,pitting,10,-34.94,5.7,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01230530,-89.86690233,-20.6273,,,,,,
8610,,34334.40,,metal loss-corrosion,10,,0.59,0.47,9:46,OD,,circumferential slotting,10,-35.09,5.55,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01230558,-89.86690199,-20.6293,,,,,,
8610,,34335.88,,metal loss-corrosion,13,,0.59,0.51,9:10,OD,,pitting,10,-36.57,4.07,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,30.01230837,-89.86689858,-20.6501,,,,,,
8610,,34336.35,,metal loss-corrosion,10,,0.59,0.51,8:28,OD,1503,pitting,10,-37.03,3.61,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01230925,-89.86689751,-20.6567,,,,,,
8610,,34336.35,,cluster,15,,5.67,5.14,7:55,OD,1503,,,-37.03,3.61,6.20,6.60,0.344,52000,ERW,1440,0.86,,,1.61,,,1670.00,,,,30.01230925,-89.86689751,-20.6567,,,,,,
8610,,34336.42,,metal loss-corrosion,7,,0.59,0.63,8:05,OD,1503,pitting,10,-37.1,3.54,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01230938,-89.86689735,-20.6576,,,,,,
8610,,34336.43,,metal loss-corrosion,15,,0.71,0.55,9:06,OD,1503,pitting,10,-37.11,3.53,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01230940,-89.86689733,-20.6578,,,,,,
8610,,34336.55,,metal loss-corrosion,6,,1.06,1.26,7:55,OD,1503,pitting,10,-37.24,3.4,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01230964,-89.86689704,-20.6596,,,,,,
8610,,34336.55,,metal loss-corrosion,9,,0.59,0.43,8:38,OD,1503,circumferential slotting,10,-37.24,3.4,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01230964,-89.86689703,-20.6596,,,,,,
8610,,34336.73,,metal loss-corrosion,9,,0.63,0.51,8:24,OD,1503,pitting,10,-37.42,3.22,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01230998,-89.86689662,-20.6621,,,,,,
8610,,34337.13,,cluster,15,,3.31,2.03,8:13,OD,1504,,,-37.82,2.82,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1730.00,,,,30.01231073,-89.86689570,-20.6676,,,,,,
8610,,34337.13,,metal loss-corrosion,9,,0.59,0.59,8:52,OD,1504,pitting,10,-37.82,2.82,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01231073,-89.86689570,-20.6676,,,,,,
8610,,34337.26,,metal loss-corrosion,15,,0.59,0.47,8:13,OD,1504,circumferential slotting,10,-37.95,2.69,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01231097,-89.86689540,-20.6694,,,,,,
8610,,34337.43,,metal loss-corrosion,10,,0.83,1.10,8:23,OD,,pitting,10,-38.12,2.52,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01231130,-89.86689500,-20.6718,,,,,,
8610,,34337.76,,metal loss-corrosion,11,,1.02,0.63,8:28,OD,,pitting,10,-38.45,2.19,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01231192,-89.86689425,-20.6763,,,,,,
8620,40.19,34339.96,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01231608,-89.86688921,-20.7060,,,,,,
8620,,34341.36,,cluster,16,,3.80,1.18,8:05,OD,1505,,,-1.4,38.78,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1753.00,,,,30.01231873,-89.86688599,-20.7261,,,,,,
8620,,34341.36,,metal loss-corrosion,11,,0.59,0.98,8:51,OD,1505,pitting,10,-1.4,38.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01231873,-89.86688599,-20.7261,,,,,,
8620,,34341.36,,metal loss-corrosion,7,,0.63,0.94,8:05,OD,1505,pitting,10,-1.41,38.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01231874,-89.86688598,-20.7261,,,,,,
8620,,34341.40,,metal loss-corrosion,16,,0.63,0.63,8:31,OD,1505,pitting,10,-1.45,38.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01231882,-89.86688588,-20.7268,,,,,,
8620,,34341.56,,metal loss-corrosion,8,,0.59,0.47,9:46,OD,1506,circumferential slotting,10,-1.61,38.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01231912,-89.86688552,-20.7294,,,,,,
8620,,34341.56,,cluster,12,,3.94,1.75,9:04,OD,1506,,,-1.61,38.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01231912,-89.86688552,-20.7294,,,,,,
8620,,34341.59,,metal loss-corrosion,8,,2.09,1.22,9:04,OD,1506,pitting,10,-1.63,38.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01231917,-89.86688546,-20.7298,,,,,,
8620,,34341.65,,metal loss-corrosion,12,,0.59,0.67,9:52,OD,1506,pitting,10,-1.7,38.49,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01231929,-89.86688531,-20.7308,,,,,,
8620,,34341.85,,metal loss-corrosion,11,,0.67,0.63,9:26,OD,1507,pitting,10,-1.89,38.29,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01231966,-89.86688486,-20.7340,,,,,,
8620,,34341.85,,cluster,14,,10.16,4.56,7:46,OD,1507,,,-1.89,38.29,5.90,6.60,0.344,52000,ERW,1440,0.86,,,1.62,,,1684.00,,,,30.01231966,-89.86688486,-20.7340,,,,,,
8620,,34341.89,,metal loss-corrosion,6,,0.59,0.67,8:07,OD,1507,pitting,10,-1.93,38.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01231974,-89.86688477,-20.7346,,,,,,
8620,,34341.90,,metal loss-corrosion,10,,0.59,0.43,10:03,OD,1507,circumferential slotting,10,-1.94,38.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01231976,-89.86688475,-20.7348,,,,,,
8620,,34341.91,,metal loss-corrosion,14,,0.59,2.05,9:44,OD,1507,axial grooving,15,-1.96,38.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01231978,-89.86688471,-20.7350,,,,,,
8620,,34341.96,,metal loss-corrosion,5,,3.50,1.61,8:42,OD,1507,general,10,-2,38.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01231987,-89.86688461,-20.7357,,,,,,
8620,,34342.07,,metal loss-corrosion,11,,0.59,0.87,8:09,OD,1507,pitting,10,-2.12,38.07,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232009,-89.86688434,-20.7376,,,,,,
8620,,34342.18,,metal loss-corrosion,8,,0.59,0.51,7:46,OD,1507,pitting,10,-2.23,37.96,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232030,-89.86688409,-20.7394,,,,,,
8620,,34342.37,,metal loss-corrosion,17,,0.67,0.67,8:01,OD,,pitting,10,-2.42,37.77,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,30.01232066,-89.86688365,-20.7424,,,,,,
8620,,34342.41,,metal loss-corrosion,7,,0.59,1.06,10:18,OD,1508,pitting,10,-2.45,37.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232072,-89.86688358,-20.7430,,,,,,
8620,,34342.41,,cluster,11,,2.90,2.31,9:45,OD,1508,,,-2.45,37.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232072,-89.86688358,-20.7430,,,,,,
8620,,34342.42,,metal loss-corrosion,11,,0.94,0.63,9:47,OD,1508,pitting,10,-2.46,37.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232074,-89.86688355,-20.7431,,,,,,
8620,,34342.55,,metal loss-corrosion,25,,1.18,0.79,8:47,OD,,pitting,10,-2.59,37.6,5.90,6.60,0.344,52000,ERW,1440,0.82,0.76,0.76,1.69,1.83,1.84,1756.00,1902,1904.00,,30.01232098,-89.86688326,-20.7452,,,,,,
8620,,34342.56,,metal loss-corrosion,9,,0.59,0.43,9:45,OD,1508,circumferential slotting,10,-2.61,37.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232102,-89.86688322,-20.7455,,,,,,
8620,,34342.71,,cluster,18,,8.14,4.26,8:05,OD,1509,,,-2.75,37.44,5.90,6.60,0.344,52000,ERW,1440,0.87,,,1.6,,,1663.00,,,,30.01232129,-89.86688289,-20.7478,,,,,,
8620,,34342.71,,metal loss-corrosion,11,,0.67,1.10,9:48,OD,1509,pitting,10,-2.75,37.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232129,-89.86688289,-20.7478,,,,,,
8620,,34342.78,,metal loss-corrosion,18,,1.06,0.55,9:09,OD,1509,pitting,10,-2.82,37.37,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232142,-89.86688273,-20.7489,,,,,,
8620,,34342.89,,metal loss-corrosion,6,,4.17,1.97,8:22,OD,1509,general,10,-2.93,37.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232164,-89.86688247,-20.7508,,,,,,
8620,,34342.93,,metal loss-corrosion,9,,0.94,1.53,9:48,OD,1509,pitting,10,-2.98,37.21,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232172,-89.86688237,-20.7515,,,,,,
8620,,34343.02,,metal loss-corrosion,8,,0.59,0.43,8:05,OD,1509,circumferential slotting,10,-3.07,37.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232189,-89.86688216,-20.7531,,,,,,
8620,,34343.17,,cluster,31,,7.01,3.38,8:37,OD,1510,,,-3.22,36.97,5.90,6.60,0.344,52000,ERW,1440,0.9,0.84,0.8,1.55,1.65,1.74,1609.00,1712,1801.00,,30.01232217,-89.86688182,-20.7557,,,,,,
8620,,34343.17,,metal loss-corrosion,31,,0.63,0.59,9:05,OD,1510,pitting,10,-3.22,36.97,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232217,-89.86688182,-20.7557,,,,,,
8620,,34343.18,,metal loss-corrosion,19,,0.78,0.87,8:37,OD,1510,pitting,10,-3.23,36.96,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232219,-89.86688179,-20.7559,,,,,,
8620,,34343.20,,metal loss-corrosion,7,,0.59,0.67,10:09,OD,1510,pitting,10,-3.25,36.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232223,-89.86688175,-20.7562,,,,,,
8620,,34343.21,,metal loss-corrosion,16,,0.59,1.06,9:40,OD,1510,pitting,10,-3.26,36.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232224,-89.86688173,-20.7563,,,,,,
8620,,34343.21,,metal loss-corrosion,15,,0.59,1.81,10:07,OD,1510,axial grooving,15,-3.26,36.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232225,-89.86688172,-20.7564,,,,,,
8620,,34343.33,,metal loss-corrosion,13,,1.06,0.55,8:50,OD,1510,pitting,10,-3.38,36.81,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232247,-89.86688145,-20.7584,,,,,,
8620,,34343.35,,metal loss-corrosion,10,,0.59,0.75,9:43,OD,1510,pitting,10,-3.39,36.8,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232250,-89.86688142,-20.7587,,,,,,
8620,,34343.40,,metal loss-corrosion,12,,0.59,0.59,8:41,OD,1510,pitting,10,-3.45,36.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232261,-89.86688129,-20.7597,,,,,,
8620,,34343.61,,metal loss-corrosion,22,,0.98,1.02,8:36,OD,,pitting,10,-3.65,36.53,5.90,6.60,0.344,52000,ERW,1440,0.82,0.76,0.76,1.69,1.83,1.83,1750.00,1896,1897.00,,30.01232300,-89.86688081,-20.7632,,,,,,
8620,,34343.76,,metal loss-corrosion,12,,0.59,0.59,7:54,OD,,pitting,10,-3.81,36.38,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232329,-89.86688046,-20.7659,,,,,,
8620,,34343.79,,cluster,19,,9.12,10.71,7:33,OD,1511,,,-3.84,36.35,5.90,6.60,0.344,52000,ERW,1440,1,,,1.38,,,1435.00,,,,30.01232335,-89.86688039,-20.7664,,,West of Lake Borgne,West of Lake Borgne
8620,,34343.79,,metal loss-corrosion,8,,1.02,0.67,9:00,OD,1511,pitting,10,-3.84,36.35,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232335,-89.86688039,-20.7664,,,,,,
8620,,34343.86,,metal loss-corrosion,13,,0.67,0.63,9:34,OD,1511,pitting,10,-3.9,36.29,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232347,-89.86688025,-20.7675,,,,,,
8620,,34343.91,,metal loss-corrosion,6,,0.67,0.91,7:56,OD,1511,pitting,10,-3.95,36.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232357,-89.86688012,-20.7684,,,,,,
8620,,34343.92,,metal loss-corrosion,19,,0.90,0.47,8:54,OD,1511,circumferential slotting,10,-3.96,36.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232358,-89.86688011,-20.7685,,,,,,
8620,,34343.97,,metal loss-corrosion,7,,0.59,0.47,7:33,OD,1511,circumferential slotting,10,-4.02,36.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232369,-89.86687997,-20.7695,,,,,,
8620,,34344.00,,metal loss-corrosion,8,,0.59,0.43,9:19,OD,1511,circumferential slotting,10,-4.04,36.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232373,-89.86687992,-20.7699,,,,,,
8620,,34344.02,,metal loss-corrosion,13,,0.59,0.43,8:32,OD,1511,circumferential slotting,10,-4.06,36.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232377,-89.86687987,-20.7703,,,,,,
8620,,34344.07,,metal loss-corrosion,10,,0.59,0.43,7:49,OD,1511,circumferential slotting,10,-4.11,36.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232387,-89.86687976,-20.7711,,,,,,
8620,,34344.12,,metal loss-corrosion,14,,1.06,0.71,8:50,OD,1511,pitting,10,-4.17,36.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232397,-89.86687963,-20.7721,,,,,,
8620,,34344.18,,metal loss-corrosion,9,,0.59,0.47,9:23,OD,1511,circumferential slotting,10,-4.23,35.96,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232409,-89.86687949,-20.7732,,,,,,
8620,,34344.22,,metal loss-corrosion,9,,0.59,0.51,7:45,OD,1511,pitting,10,-4.26,35.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232415,-89.86687941,-20.7738,,,,,,
8620,,34344.22,,metal loss-corrosion,19,,0.59,0.51,8:09,OD,1511,pitting,10,-4.27,35.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232417,-89.86687940,-20.7739,,,,,,
8620,,34344.30,,metal loss-corrosion,16,,0.87,0.87,8:42,OD,1511,pitting,10,-4.34,35.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232431,-89.86687922,-20.7752,,,,,,
8620,,34344.45,,metal loss-corrosion,17,,0.94,0.67,9:02,OD,1511,pitting,10,-4.5,35.69,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232460,-89.86687887,-20.7778,,,,,,
8620,,34344.57,,metal loss-corrosion,19,,0.94,0.63,8:56,OD,1511,pitting,10,-4.61,35.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232481,-89.86687861,-20.7798,,,,,,
8620,,34344.66,,metal loss-corrosion,8,,0.59,0.35,9:17,OD,1511,circumferential slotting,10,-4.7,35.49,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232498,-89.86687840,-20.7813,,,,,,
8620,,34344.79,,metal loss-corrosion,10,,1.18,0.79,8:54,OD,1512,pitting,10,-4.83,35.35,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232523,-89.86687810,-20.7836,,,,,,
8620,,34344.79,,cluster,15,,1.46,4.71,8:50,OD,1512,,,-4.83,35.35,5.90,6.60,0.344,52000,ERW,1440,0.86,,,1.62,,,1675.00,,,,30.01232523,-89.86687810,-20.7836,,,,,,
8620,,34344.90,,metal loss-corrosion,15,,0.59,0.47,8:50,OD,1512,circumferential slotting,10,-4.94,35.24,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232544,-89.86687785,-20.7856,,,,,,
8620,,34344.98,,metal loss-corrosion,6,,0.91,0.63,8:57,OD,1512,pitting,10,-5.02,35.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232559,-89.86687767,-20.7870,,,,,,
8620,,34344.99,,metal loss-corrosion,11,,0.59,0.55,8:00,OD,,pitting,10,-5.03,35.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232561,-89.86687765,-20.7871,,,,,,
8620,,34345.11,,metal loss-corrosion,9,,0.94,0.91,8:57,OD,1512,pitting,10,-5.15,35.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232583,-89.86687738,-20.7893,,,,,,
8620,,34345.27,,metal loss-corrosion,19,,0.63,0.59,8:53,OD,,pitting,10,-5.31,34.88,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.01232614,-89.86687701,-20.7922,,,,,,
8620,,34345.43,,metal loss-corrosion,8,,0.59,0.43,8:58,OD,1513,circumferential slotting,10,-5.47,34.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232644,-89.86687664,-20.7951,,,,,,
8620,,34345.43,,cluster,15,,2.83,2.56,8:33,OD,1513,,,-5.47,34.72,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1717.00,,,,30.01232644,-89.86687664,-20.7951,,,,,,
8620,,34345.50,,metal loss-corrosion,11,,0.59,0.71,9:05,OD,1513,pitting,10,-5.54,34.64,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232658,-89.86687647,-20.7965,,,,,,
8620,,34345.54,,metal loss-corrosion,15,,0.98,1.22,8:33,OD,1513,pitting,10,-5.58,34.61,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232665,-89.86687638,-20.7972,,,,,,
8620,,34345.75,,metal loss-corrosion,12,,0.91,0.83,10:00,OD,1514,pitting,10,-5.8,34.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232706,-89.86687589,-20.8011,,,,,,
8620,,34345.75,,cluster,18,,7.05,3.20,8:32,OD,1514,,,-5.8,34.39,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.63,,,1687.00,,,,30.01232706,-89.86687589,-20.8011,,,,,,
8620,,34345.79,,metal loss-corrosion,15,,0.94,0.59,9:21,OD,1514,pitting,10,-5.84,34.35,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232714,-89.86687580,-20.8018,,,,,,
8620,,34345.83,,metal loss-corrosion,18,,1.26,0.94,8:42,OD,1514,pitting,10,-5.88,34.31,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232721,-89.86687571,-20.8025,,,,,,
8620,,34345.99,,metal loss-corrosion,7,,0.59,0.39,8:32,OD,1514,circumferential slotting,10,-6.03,34.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232750,-89.86687536,-20.8053,,,,,,
8620,,34346.14,,metal loss-corrosion,10,,0.59,1.02,9:46,OD,,pitting,10,-6.19,34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232780,-89.86687500,-20.8081,,,,,,
8620,,34346.22,,cluster,15,,0.66,1.42,9:04,OD,1515,,,-6.27,33.92,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1748.00,,,,30.01232796,-89.86687481,-20.8096,,,,,,
8620,,34346.22,,metal loss-corrosion,15,,0.59,0.55,9:04,OD,1515,pitting,10,-6.27,33.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232796,-89.86687481,-20.8096,,,,,,
8620,,34346.29,,metal loss-corrosion,11,,0.59,0.55,9:05,OD,1515,pitting,10,-6.34,33.85,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232809,-89.86687465,-20.8109,,,,,,
8620,,34346.44,,metal loss-corrosion,18,,0.95,0.51,8:59,OD,1516,pitting,10,-6.49,33.7,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232837,-89.86687431,-20.8136,,,,,,
8620,,34346.44,,cluster,18,,6.01,2.40,8:59,OD,1516,,,-6.49,33.7,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1710.00,,,,30.01232837,-89.86687431,-20.8136,,,,,,
8620,,34346.45,,metal loss-corrosion,8,,0.63,0.75,10:16,OD,1516,pitting,10,-6.49,33.69,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232838,-89.86687430,-20.8137,,,,,,
8620,,34346.54,,metal loss-corrosion,7,,0.79,1.26,9:37,OD,1516,pitting,10,-6.58,33.6,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232855,-89.86687409,-20.8154,,,,,,
8620,,34346.56,,metal loss-corrosion,16,,0.75,0.83,9:11,OD,1516,pitting,10,-6.6,33.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232859,-89.86687404,-20.8157,,,,,,
8620,,34346.76,,metal loss-corrosion,9,,0.59,0.51,9:11,OD,1517,circumferential slotting,10,-6.8,33.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232897,-89.86687359,-20.8193,,,,,,
8620,,34346.76,,cluster,16,,6.59,2.14,7:45,OD,1517,,,-6.8,33.39,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.66,,,1725.00,,,,30.01232897,-89.86687359,-20.8193,,,,,,
8620,,34346.83,,metal loss-corrosion,7,,0.87,1.22,7:45,OD,1517,pitting,10,-6.88,33.31,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232911,-89.86687342,-20.8207,,,,,,
8620,,34346.85,,metal loss-corrosion,5,,1.77,0.79,8:13,OD,1517,circumferential grooving,10,-6.89,33.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232914,-89.86687338,-20.8209,,,,,,
8620,,34346.87,,metal loss-corrosion,16,,0.75,0.75,9:06,OD,1517,pitting,10,-6.92,33.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232919,-89.86687332,-20.8214,,,,,,
8620,,34347.06,,cluster,21,,3.04,2.78,8:35,OD,1518,,,-7.1,33.09,5.90,6.60,0.344,52000,ERW,1440,0.85,0.79,0.78,1.62,1.75,1.78,1684.00,1813,1847.00,,30.01232954,-89.86687290,-20.8248,,,,,,
8620,,34347.06,,metal loss-corrosion,21,,0.87,0.51,9:01,OD,1518,pitting,10,-7.1,33.09,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232954,-89.86687290,-20.8248,,,,,,
8620,,34347.18,,metal loss-corrosion,7,,0.59,0.43,9:10,OD,1518,circumferential slotting,10,-7.22,32.97,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232977,-89.86687263,-20.8269,,,,,,
8620,,34347.21,,cluster,10,,3.12,1.05,9:54,OD,1519,,,-7.26,32.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232984,-89.86687255,-20.8276,,,,,,
8620,,34347.21,,metal loss-corrosion,6,,0.75,0.67,10:28,OD,1519,pitting,10,-7.26,32.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232984,-89.86687255,-20.8276,,,,,,
8620,,34347.24,,metal loss-corrosion,13,,1.53,0.63,8:35,OD,1518,circumferential grooving,10,-7.28,32.91,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232988,-89.86687249,-20.8280,,,,,,
8620,,34347.24,,metal loss-corrosion,10,,0.87,0.75,9:54,OD,1519,pitting,10,-7.28,32.91,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01232988,-89.86687249,-20.8280,,,,,,
8620,,34347.60,,cluster,18,,3.90,1.26,9:04,OD,1520,,,-7.65,32.54,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1748.00,,,,30.01233058,-89.86687166,-20.8346,,,,,,
8620,,34347.60,,metal loss-corrosion,8,,0.83,1.26,9:48,OD,1520,pitting,10,-7.65,32.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01233058,-89.86687166,-20.8346,,,,,,
8620,,34347.64,,metal loss-corrosion,18,,1.18,0.59,9:04,OD,1520,circumferential grooving,10,-7.68,32.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01233065,-89.86687157,-20.8353,,,,,,
8620,,34347.82,,cluster,11,,4.06,1.02,8:57,OD,1521,,,-7.86,32.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01233098,-89.86687117,-20.8385,,,,,,
8620,,34347.82,,metal loss-corrosion,11,,1.46,1.02,8:57,OD,1521,pitting,10,-7.86,32.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01233098,-89.86687117,-20.8385,,,,,,
8620,,34347.82,,metal loss-corrosion,10,,0.71,0.63,9:45,OD,1521,pitting,10,-7.86,32.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01233099,-89.86687116,-20.8386,,,,,,
8620,,34347.92,,metal loss-corrosion,11,,1.06,0.75,10:27,OD,,pitting,10,-7.96,32.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01233118,-89.86687093,-20.8404,,,,,,
8620,,34348.42,,metal loss-corrosion,12,,0.59,0.59,9:11,OD,1522,pitting,10,-8.47,31.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01233214,-89.86686978,-20.8495,,,,,,
8620,,34348.42,,cluster,17,,3.82,2.92,9:07,OD,1522,,,-8.47,31.72,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.64,,,1699.00,,,,30.01233214,-89.86686978,-20.8495,,,,,,
8620,,34348.52,,metal loss-corrosion,17,,1.18,0.83,9:07,OD,1522,pitting,10,-8.57,31.62,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01233233,-89.86686955,-20.8513,,,,,,
8620,,34348.60,,metal loss-corrosion,7,,0.75,0.83,9:51,OD,1522,pitting,10,-8.64,31.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01233247,-89.86686938,-20.8527,,,,,,
8620,,34349.09,,metal loss-corrosion,6,,0.87,1.46,8:21,OD,1523,pitting,10,-9.14,31.05,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01233342,-89.86686825,-20.8617,,,,,,
8620,,34349.09,,cluster,11,,3.28,1.62,8:21,OD,1523,,,-9.14,31.05,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01233342,-89.86686825,-20.8617,,,,,,
8620,,34349.11,,metal loss-corrosion,11,,1.18,1.38,8:51,OD,1523,pitting,10,-9.16,31.03,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01233345,-89.86686820,-20.8620,,,,,,
8620,,34349.39,,metal loss-corrosion,16,,0.84,0.51,8:59,OD,,circumferential slotting,10,-9.43,30.76,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.01233398,-89.86686758,-20.8670,,,,,,
8620,,34349.63,,cluster,17,,3.73,2.50,8:53,OD,1524,,,-9.67,30.51,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1711.00,,,,30.01233444,-89.86686702,-20.8713,,,,,,
8620,,34349.63,,metal loss-corrosion,9,,0.59,0.35,8:53,OD,1524,circumferential slotting,10,-9.67,30.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01233444,-89.86686702,-20.8713,,,,,,
8620,,34349.70,,metal loss-corrosion,12,,0.59,1.69,9:38,OD,1524,axial grooving,15,-9.74,30.45,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01233457,-89.86686687,-20.8725,,,,,,
8620,,34349.71,,metal loss-corrosion,17,,0.67,0.63,9:08,OD,1524,pitting,10,-9.76,30.43,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01233460,-89.86686683,-20.8728,,,,,,
8620,,34350.11,,metal loss-corrosion,28,,0.75,0.63,9:19,OD,,pitting,10,-10.16,30.03,5.90,6.60,0.344,52000,ERW,1440,0.82,0.76,0.75,1.7,1.84,1.84,1760.00,1907,1908.00,,30.01233536,-89.86686592,-20.8801,,,,,,
8620,,34350.32,,metal loss-corrosion,11,,1.10,1.06,9:10,OD,1525,pitting,10,-10.36,29.82,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01233576,-89.86686545,-20.8838,,,,,,
8620,,34350.32,,cluster,18,,4.17,2.34,9:07,OD,1525,,,-10.36,29.82,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1712.00,,,,30.01233576,-89.86686545,-20.8838,,,,,,
8620,,34350.32,,metal loss-corrosion,8,,0.59,0.55,9:39,OD,1525,pitting,10,-10.36,29.82,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01233576,-89.86686544,-20.8838,,,,,,
8620,,34350.43,,metal loss-corrosion,18,,0.94,0.79,9:07,OD,1525,pitting,10,-10.47,29.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01233596,-89.86686520,-20.8857,,,,,,
8620,,34350.47,,metal loss-corrosion,6,,0.75,0.55,9:56,OD,1525,pitting,10,-10.51,29.68,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01233604,-89.86686511,-20.8864,,,,,,
8620,,34350.71,,cluster,13,,3.92,1.25,9:00,OD,1526,,,-10.75,29.44,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1755.00,,,,30.01233650,-89.86686456,-20.8907,,,,,,
8620,,34350.71,,metal loss-corrosion,6,,1.34,0.94,9:37,OD,1526,pitting,10,-10.75,29.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01233650,-89.86686456,-20.8907,,,,,,
8620,,34350.76,,metal loss-corrosion,13,,0.94,0.55,9:00,OD,1526,pitting,10,-10.81,29.38,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01233661,-89.86686443,-20.8918,,,,,,
8620,,34351.13,,metal loss-corrosion,11,,0.71,0.71,9:18,OD,,pitting,10,-11.18,29.01,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01233731,-89.86686359,-20.8981,,,,,,
8620,,34351.30,,metal loss-corrosion,11,,0.87,0.87,7:30,OD,,pitting,10,-11.34,28.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01233763,-89.86686321,-20.9008,,,,,,
8620,,34351.34,,metal loss-corrosion,10,,0.59,0.63,9:35,OD,,pitting,10,-11.38,28.81,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01233770,-89.86686312,-20.9014,,,,,,
8620,,34351.85,,metal loss-corrosion,10,,1.14,0.55,9:21,OD,,circumferential grooving,10,-11.89,28.29,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01233868,-89.86686195,-20.9098,,,,,,
8620,,34352.02,,metal loss-corrosion,20,,0.63,0.71,9:08,OD,,pitting,10,-12.07,28.12,5.90,6.60,0.344,52000,ERW,1440,0.82,0.75,0.75,1.7,1.84,1.84,1762.00,1909,1910.00,,30.01233901,-89.86686155,-20.9127,,,,,,
8620,,34352.91,,metal loss-corrosion,27,,0.67,0.75,8:02,OD,,pitting,10,-12.95,27.24,5.90,6.60,0.344,52000,ERW,1440,0.82,0.76,0.76,1.69,1.83,1.84,1756.00,1902,1904.00,,30.01234070,-89.86685954,-20.9272,,,,,,
8620,,34353.85,,cluster,16,,4.78,2.58,8:02,OD,1527,,,-13.9,26.29,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1712.00,,,,30.01234250,-89.86685738,-20.9422,,,,,,
