Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
8620,,34353.85,,metal loss-corrosion,5,,0.75,0.71,8:02,OD,1527,pitting,10,-13.9,26.29,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01234250,-89.86685738,-20.9422,,,,,,
8620,,34353.92,,metal loss-corrosion,12,,0.72,1.02,8:43,OD,1527,pitting,10,-13.96,26.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01234263,-89.86685723,-20.9433,,,,,,
8620,,34353.97,,metal loss-corrosion,16,,0.59,0.59,9:02,OD,1527,pitting,10,-14.02,26.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01234273,-89.86685711,-20.9441,,,,,,
8620,,34354.00,,metal loss-corrosion,13,,1.26,0.83,8:04,OD,1527,pitting,10,-14.04,26.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01234278,-89.86685705,-20.9445,,,,,,
8620,,34354.18,,metal loss-corrosion,10,,0.59,0.39,8:11,OD,,circumferential slotting,10,-14.22,25.97,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01234312,-89.86685664,-20.9473,,,,,,
8620,,34354.76,,metal loss-corrosion,11,,0.63,0.67,8:08,OD,,pitting,10,-14.8,25.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01234423,-89.86685532,-20.9566,,,,,,
8620,,34354.80,,metal loss-corrosion,10,,0.59,0.47,9:08,OD,,circumferential slotting,10,-14.85,25.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01234432,-89.86685521,-20.9573,,,,,,
8620,,34355.06,,cluster,21,,1.15,2.71,7:57,OD,1528,,,-15.1,25.08,5.90,6.60,0.344,52000,ERW,1440,0.85,0.79,0.78,1.63,1.75,1.78,1687.00,1816,1850.00,,30.01234481,-89.86685463,-20.9613,,,,,,
8620,,34355.06,,metal loss-corrosion,8,,0.59,0.39,8:05,OD,1528,circumferential slotting,10,-15.1,25.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01234481,-89.86685463,-20.9613,,,,,,
8620,,34355.16,,metal loss-corrosion,10,,0.59,0.35,8:00,OD,1528,circumferential slotting,10,-15.21,24.98,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01234500,-89.86685440,-20.9629,,,,,,
8620,,34355.23,,metal loss-corrosion,21,,0.67,0.63,7:57,OD,1528,pitting,10,-15.28,24.91,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01234514,-89.86685423,-20.9641,,,,,,
8620,,34355.69,,metal loss-corrosion,15,,0.59,0.51,8:11,OD,,pitting,10,-15.73,24.46,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.01234601,-89.86685320,-20.9713,,,,,,
8620,,34356.10,,cluster,10,,4.29,2.24,8:15,OD,1529,,,-16.14,24.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01234680,-89.86685226,-20.9778,,,,,,
8620,,34356.10,,metal loss-corrosion,6,,0.63,0.47,8:35,OD,1529,circumferential slotting,10,-16.14,24.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01234680,-89.86685226,-20.9778,,,,,,
8620,,34356.15,,metal loss-corrosion,8,,0.59,0.67,9:08,OD,1529,pitting,10,-16.2,23.99,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01234690,-89.86685214,-20.9786,,,,,,
8620,,34356.22,,metal loss-corrosion,10,,0.59,0.83,8:15,OD,1529,pitting,10,-16.26,23.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01234703,-89.86685199,-20.9796,,,,,,
8620,,34356.56,,metal loss-corrosion,10,,0.79,0.67,9:35,OD,,pitting,10,-16.61,23.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01234769,-89.86685120,-20.9851,,,,,,
8620,,34356.74,,metal loss-corrosion,14,,0.79,0.83,8:33,OD,,pitting,10,-16.78,23.4,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,30.01234802,-89.86685080,-20.9879,,,,,,
8620,,34357.24,,metal loss-corrosion,10,,0.59,0.47,8:17,OD,1530,circumferential slotting,10,-17.29,22.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01234899,-89.86684965,-20.9959,,,,,,
8620,,34357.24,,cluster,10,,3.19,4.41,8:17,OD,1530,,,-17.29,22.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01234899,-89.86684965,-20.9959,,,,,,
8620,,34357.36,,metal loss-corrosion,6,,1.65,1.65,8:39,OD,1530,general,10,-17.4,22.79,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01234920,-89.86684940,-20.9977,,,,,,
8620,,34357.57,,metal loss-corrosion,10,,0.59,0.43,8:18,OD,1530,circumferential slotting,10,-17.62,22.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01234962,-89.86684890,-21.0012,,,,,,
8620,,34357.70,,metal loss-corrosion,15,,0.59,0.51,9:33,OD,,pitting,10,-17.74,22.45,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.01234985,-89.86684862,-21.0032,,,,,,
8620,,34358.24,,cluster,15,,3.31,3.02,7:59,OD,1531,,,-18.28,21.9,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.64,,,1705.00,,,,30.01235089,-89.86684739,-21.0119,,,,,,
8620,,34358.24,,metal loss-corrosion,8,,0.59,0.39,7:59,OD,1531,circumferential slotting,10,-18.28,21.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01235089,-89.86684739,-21.0119,,,,,,
8620,,34358.31,,metal loss-corrosion,13,,0.59,1.93,8:38,OD,1531,axial grooving,15,-18.35,21.83,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01235103,-89.86684723,-21.0131,,,,,,
8620,,34358.34,,metal loss-corrosion,15,,0.59,1.77,8:03,OD,1531,axial grooving,15,-18.39,21.8,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01235109,-89.86684715,-21.0136,,,,,,
8620,,34358.35,,metal loss-corrosion,13,,0.59,0.55,8:23,OD,1531,pitting,10,-18.4,21.79,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01235111,-89.86684713,-21.0138,,,,,,
8620,,34358.96,,cluster,24,,1.94,2.44,9:19,OD,1532,,,-19.01,21.18,5.90,6.60,0.344,52000,ERW,1440,0.85,0.79,0.78,1.63,1.75,1.79,1685.00,1814,1853.00,,30.01235229,-89.86684574,-21.0236,,,,,,
8620,,34358.96,,metal loss-corrosion,24,,0.82,0.59,9:35,OD,1532,pitting,10,-19.01,21.18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01235229,-89.86684574,-21.0236,,,,,,
8620,,34359.04,,metal loss-corrosion,11,,0.59,0.39,9:19,OD,1532,circumferential slotting,10,-19.09,21.1,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01235244,-89.86684556,-21.0248,,,,,,
8620,,34359.12,,metal loss-corrosion,14,,0.83,0.55,9:27,OD,1532,pitting,10,-19.17,21.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01235259,-89.86684538,-21.0260,,,,,,
8620,,34359.28,,metal loss-corrosion,11,,0.94,0.43,9:22,OD,,circumferential slotting,10,-19.32,20.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01235288,-89.86684503,-21.0283,,,,,,
8620,,34359.42,,cluster,14,,2.34,3.38,9:18,OD,1533,,,-19.46,20.73,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.64,,,1703.00,,,,30.01235315,-89.86684471,-21.0304,,,,,,
8620,,34359.42,,metal loss-corrosion,12,,0.59,0.39,9:43,OD,1533,circumferential slotting,10,-19.46,20.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01235315,-89.86684471,-21.0304,,,,,,
8620,,34359.52,,metal loss-corrosion,14,,0.59,2.09,9:18,OD,1533,axial grooving,15,-19.57,20.62,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01235335,-89.86684447,-21.0321,,,,,,
8620,,34359.61,,metal loss-corrosion,12,,0.67,0.79,9:39,OD,1533,pitting,10,-19.65,20.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01235352,-89.86684427,-21.0334,,,,,,
8620,,34359.87,,metal loss-corrosion,12,,0.71,1.97,9:54,OD,1534,axial grooving,15,-19.91,20.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01235401,-89.86684369,-21.0373,,,,,,
8620,,34359.87,,cluster,16,,3.57,1.97,9:13,OD,1534,,,-19.91,20.28,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1730.00,,,,30.01235401,-89.86684369,-21.0373,,,,,,
8620,,34359.88,,metal loss-corrosion,16,,1.26,0.94,9:13,OD,1534,pitting,10,-19.92,20.26,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01235404,-89.86684366,-21.0375,,,,,,
8620,,34360.18,,cluster,13,,6.88,2.21,7:31,OD,1535,,,-20.22,19.97,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1732.00,,,,30.01235460,-89.86684299,-21.0420,,,,,,
8620,,34360.18,,metal loss-corrosion,5,,0.91,0.43,7:31,OD,1535,circumferential slotting,10,-20.22,19.97,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01235460,-89.86684299,-21.0420,,,,,,
8620,,34360.20,,metal loss-corrosion,13,,0.59,0.51,9:01,OD,1535,pitting,10,-20.24,19.95,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01235464,-89.86684294,-21.0423,,,,,,
8620,,34360.22,,metal loss-corrosion,7,,1.18,1.69,8:27,OD,1535,pitting,10,-20.26,19.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01235469,-89.86684289,-21.0426,,,,,,
8620,,34360.27,,metal loss-corrosion,9,,0.79,0.51,7:45,OD,1535,pitting,10,-20.31,19.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01235478,-89.86684277,-21.0434,,,,,,
8620,,34360.88,,cluster,17,,2.83,5.91,9:00,OD,1536,,,-20.92,19.26,5.90,6.60,0.344,52000,ERW,1440,0.87,,,1.59,,,1646.00,,,,30.01235595,-89.86684139,-21.0527,,,,,,
8620,,34360.88,,metal loss-corrosion,9,,1.81,0.63,9:00,OD,1536,circumferential grooving,10,-20.92,19.26,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01235595,-89.86684139,-21.0527,,,,,,
8620,,34361.01,,metal loss-corrosion,12,,0.87,1.02,9:21,OD,1536,pitting,10,-21.05,19.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01235620,-89.86684110,-21.0546,,,,,,
8620,,34361.07,,metal loss-corrosion,9,,0.59,0.63,9:00,OD,1536,pitting,10,-21.11,19.07,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01235632,-89.86684096,-21.0556,,,,,,
8620,,34361.14,,metal loss-corrosion,8,,0.59,0.43,9:32,OD,1536,circumferential slotting,10,-21.18,19.01,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01235645,-89.86684080,-21.0566,,,,,,
8620,,34361.25,,metal loss-corrosion,17,,0.67,0.67,9:27,OD,1536,pitting,10,-21.3,18.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01235667,-89.86684053,-21.0583,,,,,,
8620,,34361.34,,metal loss-corrosion,9,,0.59,0.32,9:11,OD,1536,circumferential slotting,10,-21.39,18.8,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01235685,-89.86684033,-21.0597,,,,,,
8620,,34361.49,,metal loss-corrosion,13,,1.58,0.94,9:07,OD,,pitting,10,-21.54,18.65,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,30.01235713,-89.86683999,-21.0619,,,,,,
8620,,34361.69,,cluster,14,,1.30,1.32,9:16,OD,1537,,,-21.74,18.45,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1751.00,,,,30.01235751,-89.86683954,-21.0649,,,,,,
8620,,34361.69,,metal loss-corrosion,8,,0.67,0.43,9:25,OD,1537,circumferential slotting,10,-21.74,18.45,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01235751,-89.86683954,-21.0649,,,,,,
8620,,34361.77,,metal loss-corrosion,14,,0.59,0.43,9:16,OD,1537,circumferential slotting,10,-21.81,18.38,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01235766,-89.86683937,-21.0660,,,,,,
8620,,34362.01,,metal loss-corrosion,13,,1.14,0.67,9:15,OD,1538,pitting,10,-22.05,18.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01235812,-89.86683882,-21.0696,,,,,,
8620,,34362.01,,cluster,19,,1.47,1.99,9:15,OD,1538,,,-22.05,18.14,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1721.00,,,,30.01235812,-89.86683882,-21.0696,,,,,,
8620,,34362.13,,metal loss-corrosion,19,,0.91,0.51,9:23,OD,1538,pitting,10,-22.17,18.01,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01235835,-89.86683854,-21.0715,,,,,,
8620,,34362.46,,metal loss-corrosion,11,,1.18,0.98,9:53,OD,,pitting,10,-22.5,17.69,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01235898,-89.86683780,-21.0764,,,,,,
8620,,34362.64,,cluster,18,,2.95,1.89,9:12,OD,1539,,,-22.68,17.51,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1727.00,,,,30.01235933,-89.86683739,-21.0791,,,,,,
8620,,34362.64,,metal loss-corrosion,18,,0.99,0.43,9:40,OD,1539,circumferential slotting,10,-22.68,17.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01235933,-89.86683739,-21.0791,,,,,,
8620,,34362.73,,metal loss-corrosion,15,,1.13,0.71,9:12,OD,1539,pitting,10,-22.78,17.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01235951,-89.86683717,-21.0806,,,,,,
8620,,34363.17,,metal loss-corrosion,13,,0.83,0.59,9:15,OD,,pitting,10,-23.21,16.98,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.01236034,-89.86683619,-21.0869,,,,,,
8620,,34363.46,,metal loss-corrosion,20,,1.06,0.59,9:11,OD,,pitting,10,-23.51,16.68,5.90,6.60,0.344,52000,ERW,1440,0.82,0.75,0.75,1.7,1.84,1.84,1764.00,1912,1913.00,,30.01236091,-89.86683552,-21.0911,,,,,,
8620,,34363.72,,metal loss-corrosion,6,,1.06,0.75,8:54,OD,1540,pitting,10,-23.77,16.42,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01236141,-89.86683492,-21.0949,,,,,,
8620,,34363.72,,cluster,25,,3.62,0.77,8:54,OD,1540,,,-23.77,16.42,5.90,6.60,0.344,52000,ERW,1440,0.82,0.76,0.76,1.7,1.84,1.84,1758.00,1904,1906.00,,30.01236141,-89.86683492,-21.0949,,,,,,
8620,,34363.73,,metal loss-corrosion,25,,0.76,0.67,9:35,OD,1540,pitting,10,-23.78,16.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01236143,-89.86683490,-21.0950,,,,,,
8620,,34364.13,,cluster,16,,2.90,3.13,9:28,OD,1541,,,-24.17,16.02,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.64,,,1698.00,,,,30.01236218,-89.86683401,-21.1007,,,,,,
8620,,34364.13,,metal loss-corrosion,16,,1.48,0.75,9:28,OD,1541,circumferential grooving,10,-24.17,16.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01236218,-89.86683401,-21.1007,,,,,,
8620,,34364.26,,metal loss-corrosion,10,,0.59,0.39,9:30,OD,1541,circumferential slotting,10,-24.3,15.88,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01236244,-89.86683370,-21.1026,,,,,,
8620,,34364.32,,metal loss-corrosion,7,,0.59,0.51,10:01,OD,1541,pitting,10,-24.36,15.83,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01236255,-89.86683357,-21.1034,,,,,,
8620,,34364.35,,metal loss-corrosion,7,,0.59,0.39,9:31,OD,1541,circumferential slotting,10,-24.4,15.79,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01236262,-89.86683349,-21.1039,,,,,,
8620,,34364.62,,metal loss-corrosion,13,,0.59,0.63,9:18,OD,,pitting,10,-24.67,15.52,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.01236313,-89.86683288,-21.1078,,,,,,
8620,,34365.52,,metal loss-corrosion,18,,0.59,0.59,9:35,OD,,pitting,10,-25.56,14.63,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.01236485,-89.86683084,-21.1201,,,,,,
8620,,34365.76,,metal loss-corrosion,13,,0.59,0.51,9:25,OD,,pitting,10,-25.81,14.38,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,30.01236532,-89.86683028,-21.1234,,,,,,
8620,,34365.92,,cluster,19,,3.04,1.46,9:20,OD,1542,,,-25.96,14.22,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1739.00,,,,30.01236562,-89.86682993,-21.1255,,,,,,
8620,,34365.92,,metal loss-corrosion,19,,0.59,1.46,9:20,OD,1542,axial grooving,15,-25.96,14.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01236562,-89.86682993,-21.1255,,,,,,
8620,,34365.94,,metal loss-corrosion,11,,1.30,0.98,9:45,OD,1542,pitting,10,-25.99,14.2,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01236567,-89.86682988,-21.1259,,,,,,
8620,,34366.19,,metal loss-corrosion,15,,0.59,2.05,10:08,OD,,axial grooving,15,-26.24,13.95,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1730.00,,,,30.01236614,-89.86682931,-21.1292,,,,,,
8620,,34366.28,,metal loss-corrosion,15,,1.77,0.91,8:50,OD,,circumferential grooving,10,-26.33,13.86,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,30.01236632,-89.86682910,-21.1304,,,,,,
8620,,34366.61,,metal loss-corrosion,18,,0.67,0.59,9:16,OD,1543,pitting,10,-26.66,13.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01236695,-89.86682836,-21.1348,,,,,,
8620,,34366.61,,cluster,18,,2.76,1.71,9:16,OD,1543,,,-26.66,13.53,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1733.00,,,,30.01236695,-89.86682836,-21.1348,,,,,,
8620,,34366.65,,metal loss-corrosion,16,,0.80,1.22,9:44,OD,1543,pitting,10,-26.7,13.49,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01236702,-89.86682826,-21.1354,,,,,,
8620,,34366.93,,metal loss-corrosion,17,,1.18,0.98,9:32,OD,,pitting,10,-26.97,13.22,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1757.00,,,,30.01236755,-89.86682764,-21.1390,,,,,,
8620,,34367.20,,metal loss-corrosion,16,,1.26,0.71,9:16,OD,1544,pitting,10,-27.24,12.95,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01236807,-89.86682702,-21.1423,,,,,,
8620,,34367.20,,cluster,16,,2.06,1.98,9:16,OD,1544,,,-27.24,12.95,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1730.00,,,,30.01236807,-89.86682702,-21.1423,,,,,,
8620,,34367.32,,metal loss-corrosion,13,,0.59,0.47,9:37,OD,1544,circumferential slotting,10,-27.37,12.82,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01236831,-89.86682674,-21.1438,,,,,,
8620,,34367.35,,metal loss-corrosion,12,,0.59,0.47,8:50,OD,,circumferential slotting,10,-27.39,12.8,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01236835,-89.86682668,-21.1440,,,,,,
8620,,34367.48,,cluster,25,,2.59,2.32,9:11,OD,1545,,,-27.52,12.67,5.90,6.60,0.344,52000,ERW,1440,0.85,0.79,0.78,1.63,1.75,1.79,1686.00,1816,1852.00,,30.01236861,-89.86682639,-21.1455,,,,,,
8620,,34367.48,,metal loss-corrosion,15,,0.63,0.63,9:39,OD,1545,pitting,10,-27.52,12.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01236861,-89.86682639,-21.1455,,,,,,
8620,,34367.61,,metal loss-corrosion,25,,0.89,0.75,9:11,OD,1545,pitting,10,-27.65,12.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01236886,-89.86682609,-21.1470,,,,,,
8620,,34368.02,,metal loss-corrosion,8,,0.59,0.39,9:21,OD,1546,circumferential slotting,10,-28.07,12.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01236965,-89.86682515,-21.1516,,,,,,
8620,,34368.02,,cluster,15,,1.30,1.57,9:17,OD,1546,,,-28.07,12.12,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1743.00,,,,30.01236965,-89.86682515,-21.1516,,,,,,
8620,,34368.10,,metal loss-corrosion,15,,1.30,0.67,9:17,OD,1546,pitting,10,-28.14,12.05,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01236979,-89.86682498,-21.1525,,,,,,
8620,,34368.25,,cluster,12,,2.69,0.88,8:55,OD,1547,,,-28.29,11.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01237008,-89.86682464,-21.1541,,,,,,
8620,,34368.25,,metal loss-corrosion,8,,0.59,0.35,8:55,OD,1547,circumferential slotting,10,-28.29,11.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01237008,-89.86682464,-21.1541,,,,,,
8620,,34368.27,,metal loss-corrosion,12,,0.59,0.59,9:25,OD,1547,pitting,10,-28.31,11.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01237013,-89.86682458,-21.1544,,,,,,
8620,,34368.43,,metal loss-corrosion,20,,0.90,0.71,9:09,OD,,pitting,10,-28.47,11.72,5.90,6.60,0.344,52000,ERW,1440,0.82,0.75,0.75,1.7,1.84,1.84,1762.00,1909,1910.00,,30.01237043,-89.86682423,-21.1562,,,,,,
8620,,34368.61,,cluster,20,,2.79,0.67,9:11,OD,1548,,,-28.66,11.53,5.90,6.60,0.344,52000,ERW,1440,0.82,0.75,0.75,1.7,1.84,1.84,1763.00,1910,1911.00,,30.01237079,-89.86682380,-21.1583,,,,,,
8620,,34368.61,,metal loss-corrosion,20,,0.82,0.55,9:11,OD,1548,pitting,10,-28.66,11.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01237079,-89.86682380,-21.1583,,,,,,
8620,,34368.63,,metal loss-corrosion,13,,0.63,0.55,9:42,OD,1548,pitting,10,-28.67,11.52,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01237081,-89.86682378,-21.1584,,,,,,
8620,,34368.78,,metal loss-corrosion,11,,0.59,0.55,9:29,OD,,pitting,10,-28.83,11.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01237111,-89.86682341,-21.1602,,,,,,
8620,,34368.92,,cluster,12,,1.36,1.95,9:13,OD,1549,,,-28.96,11.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01237137,-89.86682311,-21.1617,,,,,,
8620,,34368.92,,metal loss-corrosion,8,,0.59,0.39,9:24,OD,1549,circumferential slotting,10,-28.96,11.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01237137,-89.86682311,-21.1617,,,,,,
8620,,34368.97,,metal loss-corrosion,11,,0.59,1.65,8:05,OD,,axial grooving,15,-29.01,11.18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01237146,-89.86682300,-21.1622,,,,,,
8620,,34369.02,,metal loss-corrosion,12,,1.26,0.71,9:13,OD,1549,pitting,10,-29.07,11.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01237156,-89.86682287,-21.1629,,,,,,
8620,,34369.31,,metal loss-corrosion,31,,0.74,0.59,9:16,OD,,pitting,10,-29.35,10.83,5.90,6.60,0.344,52000,ERW,1440,0.82,0.76,0.75,1.7,1.84,1.84,1760.00,1907,1908.00,,30.01237211,-89.86682222,-21.1658,,,,,,
8620,,34369.40,,metal loss-corrosion,10,,0.67,0.35,7:23,OD,,circumferential slotting,10,-29.45,10.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01237230,-89.86682200,-21.1668,,,,,,
8620,,34369.49,,metal loss-corrosion,21,,0.91,0.51,9:17,OD,,pitting,10,-29.53,10.66,5.90,6.60,0.344,52000,ERW,1440,0.82,0.75,0.75,1.7,1.85,1.85,1766.00,1914,1914.00,,30.01237246,-89.86682182,-21.1676,,,,,,
8620,,34370.37,,cluster,12,,3.45,2.77,9:10,OD,1550,,,-30.42,9.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01237416,-89.86681980,-21.1764,,,,,,
8620,,34370.37,,metal loss-corrosion,12,,0.59,0.47,9:51,OD,1550,circumferential slotting,10,-30.42,9.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01237416,-89.86681980,-21.1764,,,,,,
8620,,34370.42,,metal loss-corrosion,10,,0.71,0.67,9:33,OD,1550,pitting,10,-30.46,9.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01237425,-89.86681970,-21.1769,,,,,,
8620,,34370.55,,metal loss-corrosion,11,,0.63,0.59,9:10,OD,1550,pitting,10,-30.6,9.59,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01237450,-89.86681939,-21.1783,,,,,,
8620,,34371.05,,metal loss-corrosion,15,,0.59,0.39,9:09,OD,,circumferential slotting,10,-31.1,9.09,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1769.00,,,,30.01237546,-89.86681825,-21.1833,,,,,,
8620,,34372.61,,metal loss-corrosion,6,,1.50,0.63,9:32,OD,1551,circumferential grooving,10,-32.65,7.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01237844,-89.86681472,-21.1992,,,,,,
8620,,34372.61,,cluster,14,,1.50,2.05,9:32,OD,1551,,,-32.65,7.53,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1733.00,,,,30.01237844,-89.86681472,-21.1992,,,,,,
8620,,34372.67,,metal loss-corrosion,16,,0.83,0.83,8:35,OD,,pitting,10,-32.71,7.48,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,30.01237855,-89.86681459,-21.1997,,,,,,
8620,,34372.73,,metal loss-corrosion,14,,0.59,0.55,9:42,OD,1551,pitting,10,-32.78,7.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01237868,-89.86681444,-21.2004,,,,,,
8620,,34372.98,,metal loss-corrosion,8,,0.59,0.47,8:49,OD,1552,circumferential slotting,10,-33.03,7.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01237916,-89.86681387,-21.2030,,,,,,
8620,,34372.98,,cluster,13,,5.73,2.43,8:37,OD,1552,,,-33.03,7.16,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1727.00,,,,30.01237916,-89.86681387,-21.2030,,,,,,
8620,,34373.00,,metal loss-corrosion,9,,0.63,0.59,9:50,OD,1552,pitting,10,-33.04,7.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01237919,-89.86681383,-21.2032,,,,,,
8620,,34373.04,,metal loss-corrosion,13,,0.59,0.94,9:24,OD,1552,pitting,10,-33.08,7.11,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01237927,-89.86681374,-21.2036,,,,,,
8620,,34373.09,,metal loss-corrosion,9,,0.59,0.75,8:37,OD,1552,pitting,10,-33.13,7.05,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01237936,-89.86681363,-21.2041,,,,,,
8620,,34373.14,,metal loss-corrosion,8,,0.59,0.47,9:26,OD,1552,pitting,10,-33.19,7,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01237947,-89.86681350,-21.2046,,,,,,
8620,,34373.28,,metal loss-corrosion,21,,0.84,0.55,9:23,OD,,pitting,10,-33.32,6.86,5.90,6.60,0.344,52000,ERW,1440,0.82,0.75,0.75,1.7,1.84,1.85,1765.00,1913,1913.00,,30.01237973,-89.86681319,-21.2059,,,,,,
8620,,34373.41,,cluster,16,,4.22,1.23,9:01,OD,1553,,,-33.46,6.73,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1751.00,,,,30.01237999,-89.86681289,-21.2072,,,,,,
8620,,34373.41,,metal loss-corrosion,16,,1.28,0.47,9:01,OD,1553,circumferential slotting,10,-33.46,6.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01237999,-89.86681289,-21.2072,,,,,,
8620,,34373.45,,metal loss-corrosion,8,,2.40,0.75,9:27,OD,1553,circumferential grooving,10,-33.5,6.69,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01238006,-89.86681280,-21.2076,,,,,,
8620,,34373.62,,cluster,17,,2.27,3.78,9:02,OD,1554,,,-33.67,6.52,5.90,6.60,0.344,52000,ERW,1440,0.86,,,1.62,,,1679.00,,,,30.01238039,-89.86681241,-21.2092,,,,,,
8620,,34373.62,,metal loss-corrosion,13,,0.59,0.51,9:02,OD,1554,pitting,10,-33.67,6.52,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01238039,-89.86681241,-21.2092,,,,,,
8620,,34373.70,,metal loss-corrosion,17,,0.97,0.75,9:20,OD,1554,pitting,10,-33.74,6.45,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01238053,-89.86681225,-21.2098,,,,,,
8620,,34373.82,,metal loss-corrosion,9,,0.59,0.43,9:26,OD,1554,circumferential slotting,10,-33.87,6.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01238077,-89.86681196,-21.2110,,,,,,
8620,,34373.89,,metal loss-corrosion,17,,0.59,0.55,9:16,OD,1554,pitting,10,-33.94,6.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01238090,-89.86681180,-21.2117,,,,,,
8620,,34374.11,,cluster,27,,2.96,2.15,9:23,OD,1555,,,-34.15,6.04,5.90,6.60,0.344,52000,ERW,1440,0.85,0.79,0.77,1.63,1.75,1.80,1686.00,1816,1863.00,,30.01238131,-89.86681132,-21.2137,,,,,,
8620,,34374.11,,metal loss-corrosion,8,,0.59,0.43,9:57,OD,1555,circumferential slotting,10,-34.15,6.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01238131,-89.86681132,-21.2137,,,,,,
8620,,34374.18,,metal loss-corrosion,27,,0.89,0.51,9:23,OD,1555,pitting,10,-34.22,5.97,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01238145,-89.86681115,-21.2144,,,,,,
8620,,34374.24,,metal loss-corrosion,11,,0.59,0.55,9:55,OD,1555,pitting,10,-34.28,5.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01238157,-89.86681101,-21.2150,,,,,,
8620,,34374.41,,metal loss-corrosion,7,,0.63,0.63,9:45,OD,1556,pitting,10,-34.46,5.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01238190,-89.86681062,-21.2166,,,,,,
8620,,34374.41,,cluster,15,,3.33,2.57,9:08,OD,1556,,,-34.46,5.73,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1717.00,,,,30.01238190,-89.86681062,-21.2166,,,,,,
8620,,34374.49,,metal loss-corrosion,15,,0.96,0.59,9:08,OD,1556,pitting,10,-34.53,5.66,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01238204,-89.86681045,-21.2173,,,,,,
8620,,34374.54,,metal loss-corrosion,9,,1.02,0.67,9:41,OD,1556,pitting,10,-34.58,5.61,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01238214,-89.86681034,-21.2178,,,,,,
8620,,34374.59,,metal loss-corrosion,7,,0.59,0.39,9:14,OD,1556,circumferential slotting,10,-34.64,5.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01238225,-89.86681021,-21.2183,,,,,,
8620,,34374.95,,cluster,14,,3.63,5.25,9:07,OD,1557,,,-35,5.19,5.90,6.60,0.344,52000,ERW,1440,0.86,,,1.62,,,1676.00,,,,30.01238293,-89.86680939,-21.2217,,,,,,
8620,,34374.95,,metal loss-corrosion,12,,0.59,0.35,9:39,OD,1557,circumferential slotting,10,-35,5.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01238293,-89.86680939,-21.2217,,,,,,
8620,,34374.99,,metal loss-corrosion,7,,0.59,0.63,9:18,OD,1557,pitting,10,-35.04,5.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01238302,-89.86680929,-21.2221,,,,,,
8620,,34375.12,,metal loss-corrosion,9,,0.67,0.47,9:33,OD,1557,circumferential slotting,10,-35.16,5.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01238325,-89.86680901,-21.2233,,,,,,
8620,,34375.19,,metal loss-corrosion,11,,0.59,0.43,9:19,OD,1557,circumferential slotting,10,-35.23,4.96,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01238338,-89.86680886,-21.2239,,,,,,
8620,,34375.24,,metal loss-corrosion,9,,0.59,0.39,9:45,OD,1557,circumferential slotting,10,-35.28,4.91,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01238348,-89.86680874,-21.2243,,,,,,
8620,,34375.31,,metal loss-corrosion,11,,1.42,0.83,9:07,OD,1557,pitting,10,-35.35,4.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01238361,-89.86680858,-21.2249,,,,,,
8620,,34375.32,,metal loss-corrosion,14,,0.63,0.87,9:50,OD,1557,pitting,10,-35.36,4.83,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01238363,-89.86680856,-21.2250,,,,,,
8620,,34375.56,,cluster,12,,2.70,2.74,9:29,OD,1558,,,-35.6,4.59,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01238409,-89.86680801,-21.2269,,,,,,
8620,,34375.56,,metal loss-corrosion,12,,0.63,0.59,9:40,OD,1558,pitting,10,-35.6,4.59,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01238409,-89.86680801,-21.2269,,,,,,
8620,,34375.65,,metal loss-corrosion,6,,1.58,0.59,9:29,OD,1558,circumferential grooving,10,-35.7,4.49,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01238428,-89.86680780,-21.2277,,,,,,
8620,,34375.75,,metal loss-corrosion,7,,1.02,0.43,9:53,OD,1558,circumferential slotting,10,-35.79,4.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01238446,-89.86680758,-21.2285,,,,,,
8620,,34375.93,,cluster,10,,1.39,2.08,9:49,OD,1559,,,-35.98,4.21,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01238482,-89.86680715,-21.2300,,,,,,
8620,,34375.93,,metal loss-corrosion,7,,1.18,0.71,9:52,OD,1559,pitting,10,-35.98,4.21,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01238482,-89.86680715,-21.2300,,,,,,
8620,,34376.07,,metal loss-corrosion,10,,1.10,0.43,9:49,OD,1559,circumferential slotting,10,-36.12,4.07,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01238508,-89.86680684,-21.2311,,,,,,
8620,,34376.23,,metal loss-corrosion,13,,1.34,0.59,9:43,OD,1560,circumferential grooving,10,-36.28,3.91,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01238539,-89.86680647,-21.2325,,,,,,
8620,,34376.23,,cluster,13,,3.79,1.25,9:08,OD,1560,,,-36.28,3.91,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1755.00,,,,30.01238539,-89.86680647,-21.2325,,,,,,
8620,,34376.29,,metal loss-corrosion,5,,1.02,0.63,9:08,OD,1560,pitting,10,-36.33,3.86,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01238549,-89.86680635,-21.2329,,,,,,
8620,,34376.44,,metal loss-corrosion,14,,1.02,0.67,9:40,OD,,pitting,10,-36.48,3.71,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.01238578,-89.86680601,-21.2341,,,,,,
8620,,34376.48,,metal loss-corrosion,11,,0.59,0.43,9:00,OD,,circumferential slotting,10,-36.53,3.66,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01238586,-89.86680591,-21.2345,,,,,,
8620,,34376.65,,metal loss-corrosion,8,,0.79,0.39,9:42,OD,1561,circumferential slotting,10,-36.69,3.49,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01238619,-89.86680552,-21.2359,,,,,,
8620,,34376.65,,cluster,10,,1.22,1.41,9:37,OD,1561,,,-36.69,3.49,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01238619,-89.86680552,-21.2359,,,,,,
8620,,34376.70,,metal loss-corrosion,10,,1.22,0.79,9:37,OD,1561,pitting,10,-36.75,3.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01238629,-89.86680541,-21.2363,,,,,,
8620,,34377.28,,cluster,18,,0.87,1.99,7:38,OD,1562,,,-37.32,2.87,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1724.00,,,,30.01238739,-89.86680410,-21.2408,,,,,,
8620,,34377.28,,metal loss-corrosion,12,,0.59,0.55,7:42,OD,1562,pitting,10,-37.32,2.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01238739,-89.86680410,-21.2408,,,,,,
8620,,34377.30,,cluster,10,,3.48,1.89,9:03,OD,1563,,,-37.35,2.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01238744,-89.86680404,-21.2410,,,,,,
8620,,34377.30,,metal loss-corrosion,10,,0.59,0.51,9:03,OD,1563,pitting,10,-37.35,2.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01238744,-89.86680404,-21.2410,,,,,,
8620,,34377.39,,metal loss-corrosion,18,,0.59,0.63,7:38,OD,1562,pitting,10,-37.43,2.75,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01238760,-89.86680384,-21.2416,,,,,,
8620,,34377.42,,metal loss-corrosion,8,,0.83,0.47,9:41,OD,1563,circumferential slotting,10,-37.47,2.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01238766,-89.86680377,-21.2418,,,,,,
8620,,34377.74,,cluster,14,,2.55,1.77,7:55,OD,1564,,,-37.78,2.4,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1740.00,,,,30.01238827,-89.86680304,-21.2439,,,,,,
8620,,34377.74,,metal loss-corrosion,12,,0.59,1.77,8:23,OD,1564,axial grooving,15,-37.78,2.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01238827,-89.86680304,-21.2439,,,,,,
8620,,34377.75,,metal loss-corrosion,14,,0.59,0.67,7:55,OD,1564,pitting,10,-37.79,2.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01238829,-89.86680302,-21.2439,,,,,,
8630,40.39,34380.14,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01239286,-89.86679755,-21.2570,,,,,,
,,34380.68,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.01239389,-89.86679632,-21.2591,None,,,,,
,,34395.64,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.01242247,-89.86676221,-21.3004,,,,,,
8630,,34398.39,,metal loss-corrosion,10,,0.59,1.18,7:13,OD,,pitting,10,-18.24,22.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01242775,-89.86675597,-21.2983,,,,,,
8630,,34398.93,,metal loss-corrosion,13,,0.63,0.87,9:44,OD,,pitting,10,-18.78,21.6,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,30.01242879,-89.86675474,-21.2975,,,,,,
8630,,34401.42,,metal loss-corrosion,19,,0.59,0.59,9:52,OD,,pitting,10,-21.28,19.11,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.01243358,-89.86674909,-21.2906,,,,,,
8630,,34402.50,,metal loss-corrosion,10,,0.59,0.47,6:58,OD,,circumferential slotting,10,-22.35,18.03,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01243565,-89.86674665,-21.2854,,,,,,
8630,,34402.82,,metal loss-corrosion,16,,0.98,0.75,10:28,OD,,pitting,10,-22.68,17.71,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,30.01243628,-89.86674591,-21.2838,,,,,,
8630,,34403.85,,metal loss-corrosion,11,,0.59,0.63,8:18,OD,,pitting,10,-23.7,16.68,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01243826,-89.86674360,-21.2775,,,,,,
8630,,34403.96,,metal loss-corrosion,18,,0.75,0.71,10:17,OD,,pitting,10,-23.81,16.57,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,30.01243847,-89.86674335,-21.2767,,,,,,
8630,,34403.99,,metal loss-corrosion,15,,0.59,0.55,9:24,OD,,pitting,10,-23.85,16.54,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,30.01243854,-89.86674327,-21.2764,,,,,,
8630,,34404.11,,metal loss-corrosion,10,,0.63,0.59,8:42,OD,,pitting,10,-23.97,16.42,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01243877,-89.86674299,-21.2755,,,,,,
8630,,34404.47,,metal loss-corrosion,12,,0.94,0.91,8:52,OD,,pitting,10,-24.33,16.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01243946,-89.86674219,-21.2730,,,,,,
8630,,34405.17,,metal loss-corrosion,16,,0.94,0.83,8:54,OD,,pitting,10,-25.03,15.36,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,30.01244082,-89.86674060,-21.2678,,,,,,
8630,,34405.78,,metal loss-corrosion,10,,0.59,0.59,8:31,OD,,pitting,10,-25.64,14.75,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01244200,-89.86673922,-21.2626,,,,,,
8630,,34407.22,,metal loss-corrosion,19,,0.59,0.55,10:17,OD,,pitting,10,-27.08,13.31,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.01244479,-89.86673598,-21.2500,,,,,,
8630,,34407.48,,metal loss-corrosion,10,,1.26,0.67,10:35,OD,,pitting,10,-27.33,13.05,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01244528,-89.86673541,-21.2474,,,,,,
,,34408.23,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.01244674,-89.86673373,-21.2392,None,,,,,
,,34417.28,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.01246444,-89.86671354,-21.1405,,,,,,
8640,43.31,34420.53,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01247086,-89.86670636,-21.1039,,,,,,
,,34422.58,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.01247491,-89.86670183,-21.0774,None,,,,,
,,34437.46,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.01250460,-89.86666933,-20.9244,,,,,,
8640,,34441.03,,metal loss-corrosion,18,,0.59,0.47,10:14,OD,,circumferential slotting,10,-20.5,22.81,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.01251180,-89.86666162,-20.9037,,,,,,
8640,,34446.10,,metal loss-corrosion,14,,0.91,0.71,9:46,OD,,pitting,10,-25.57,17.74,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.01252205,-89.86665070,-20.8686,,,,,,
8640,,34446.39,,metal loss-corrosion,13,,1.53,0.67,10:02,OD,,circumferential grooving,10,-25.86,17.46,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.01252262,-89.86665010,-20.8665,,,,,,
8640,,34446.60,,metal loss-corrosion,12,,0.59,0.59,10:22,OD,,pitting,10,-26.07,17.24,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01252306,-89.86664963,-20.8648,,,,,,
8640,,34447.22,,metal loss-corrosion,19,,0.91,1.34,10:11,OD,,pitting,10,-26.69,16.62,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1743.00,,,,30.01252430,-89.86664831,-20.8602,,,,,,
8640,,34447.76,,cluster,12,,4.54,3.20,9:49,OD,1565,,,-27.23,16.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01252540,-89.86664714,-20.8561,,,,,,
8640,,34447.76,,metal loss-corrosion,10,,0.67,0.47,10:40,OD,1565,circumferential slotting,10,-27.23,16.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01252540,-89.86664714,-20.8561,,,,,,
8640,,34447.82,,metal loss-corrosion,12,,0.59,0.43,10:13,OD,1565,circumferential slotting,10,-27.29,16.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01252552,-89.86664701,-20.8557,,,,,,
8640,,34447.89,,metal loss-corrosion,12,,0.79,0.51,9:49,OD,1565,pitting,10,-27.36,15.95,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01252567,-89.86664685,-20.8551,,,,,,
8640,,34447.90,,metal loss-corrosion,9,,0.63,0.47,10:45,OD,1565,pitting,10,-27.37,15.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01252568,-89.86664684,-20.8551,,,,,,
8640,,34448.00,,metal loss-corrosion,7,,0.59,0.39,10:16,OD,1565,circumferential slotting,10,-27.47,15.85,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01252587,-89.86664664,-20.8544,,,,,,
8640,,34448.32,,metal loss-corrosion,10,,0.59,0.55,10:42,OD,,pitting,10,-27.79,15.52,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01252653,-89.86664594,-20.8520,,,,,,
8640,,34449.58,,metal loss-corrosion,13,,1.14,2.13,10:20,OD,,pitting,10,-29.06,14.26,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1734.00,,,,30.01252909,-89.86664322,-20.8426,,,,,,
8640,,34450.22,,metal loss-corrosion,10,,0.87,0.59,10:11,OD,,pitting,10,-29.69,13.63,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01253038,-89.86664187,-20.8388,,,,,,
8640,,34450.24,,cluster,14,,4.15,3.90,10:35,OD,1566,,,-29.71,13.6,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.63,,,1694.00,,,,30.01253042,-89.86664182,-20.8387,,,,,,
8640,,34450.24,,metal loss-corrosion,5,,1.34,1.53,11:02,OD,1566,pitting,10,-29.71,13.6,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01253042,-89.86664182,-20.8387,,,,,,
8640,,34450.27,,metal loss-corrosion,14,,0.59,1.93,11:26,OD,1566,axial grooving,15,-29.74,13.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01253048,-89.86664176,-20.8385,,,,,,
8640,,34450.41,,metal loss-corrosion,7,,0.59,0.47,11:00,OD,1566,circumferential slotting,10,-29.88,13.43,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01253077,-89.86664146,-20.8377,,,,,,
8640,,34450.51,,metal loss-corrosion,9,,0.63,0.59,10:35,OD,1566,pitting,10,-29.99,13.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01253098,-89.86664123,-20.8371,,,,,,
8640,,34451.17,,metal loss-corrosion,10,,0.59,0.55,10:23,OD,,pitting,10,-30.64,12.68,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01253230,-89.86663984,-20.8335,,,,,,
8640,,34451.43,,metal loss-corrosion,13,,0.59,0.51,8:42,OD,,pitting,10,-30.9,12.42,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,30.01253283,-89.86663928,-20.8320,,,,,,
8640,,34451.87,,metal loss-corrosion,7,,0.83,0.59,10:11,OD,1567,pitting,10,-31.34,11.98,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01253372,-89.86663834,-20.8296,,,,,,
8640,,34451.87,,cluster,15,,6.31,3.03,10:11,OD,1567,,,-31.34,11.98,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.64,,,1705.00,,,,30.01253372,-89.86663834,-20.8296,,,,,,
8640,,34451.88,,metal loss-corrosion,15,,0.98,1.69,10:39,OD,1567,pitting,10,-31.35,11.96,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01253375,-89.86663831,-20.8295,,,,,,
8640,,34451.97,,metal loss-corrosion,7,,1.77,1.77,11:16,OD,1567,general,10,-31.44,11.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01253394,-89.86663812,-20.8291,,,,,,
8640,,34451.97,,cluster,16,,2.41,1.30,9:31,OD,1568,,,-31.44,11.87,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1749.00,,,,30.01253394,-89.86663812,-20.8291,,,,,,
8640,,34451.97,,metal loss-corrosion,8,,0.59,1.30,9:31,OD,1568,axial grooving,15,-31.44,11.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01253394,-89.86663812,-20.8291,,,,,,
8640,,34452.03,,metal loss-corrosion,16,,0.74,0.51,9:55,OD,1568,pitting,10,-31.5,11.82,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01253405,-89.86663800,-20.8288,,,,,,
8640,,34452.46,,metal loss-corrosion,10,,0.59,0.51,10:05,OD,1569,pitting,10,-31.93,11.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01253493,-89.86663708,-20.8267,,,,,,
8640,,34452.46,,cluster,14,,3.90,3.77,9:59,OD,1569,,,-31.93,11.39,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.64,,,1696.00,,,,30.01253493,-89.86663708,-20.8267,,,,,,
8640,,34452.54,,metal loss-corrosion,14,,0.63,0.43,10:02,OD,1569,circumferential slotting,10,-32.01,11.31,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01253509,-89.86663691,-20.8263,,,,,,
8640,,34452.57,,metal loss-corrosion,8,,0.71,0.83,10:44,OD,1569,pitting,10,-32.04,11.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01253515,-89.86663685,-20.8261,,,,,,
8640,,34452.68,,metal loss-corrosion,7,,1.14,0.79,9:59,OD,1569,pitting,10,-32.15,11.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01253537,-89.86663661,-20.8256,,,,,,
8640,,34452.71,,metal loss-corrosion,9,,0.83,0.79,10:43,OD,1569,pitting,10,-32.18,11.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01253543,-89.86663655,-20.8254,,,,,,
8640,,34452.88,,metal loss-corrosion,10,,0.75,0.59,10:50,OD,1570,pitting,10,-32.35,10.97,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01253578,-89.86663618,-20.8246,,,,,,
8640,,34452.88,,cluster,13,,6.88,3.94,10:03,OD,1570,,,-32.35,10.97,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.64,,,1699.00,,,,30.01253578,-89.86663618,-20.8246,,,,,,
8640,,34452.96,,metal loss-corrosion,6,,1.18,0.87,10:03,OD,1570,pitting,10,-32.43,10.88,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01253596,-89.86663600,-20.8242,,,,,,
8640,,34453.01,,metal loss-corrosion,11,,0.71,0.67,10:44,OD,1570,pitting,10,-32.48,10.83,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01253605,-89.86663590,-20.8240,,,,,,
8640,,34453.11,,metal loss-corrosion,6,,0.59,0.87,11:33,OD,1570,pitting,10,-32.58,10.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01253626,-89.86663568,-20.8234,,,,,,
8640,,34453.14,,metal loss-corrosion,13,,1.22,0.79,10:46,OD,1570,pitting,10,-32.61,10.7,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01253631,-89.86663562,-20.8233,,,,,,
8640,,34454.16,,metal loss-corrosion,11,,0.67,1.18,10:08,OD,,pitting,10,-33.63,9.68,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01253839,-89.86663344,-20.8177,,,,,,
8640,,34454.57,,metal loss-corrosion,16,,0.94,0.59,10:23,OD,,pitting,10,-34.04,9.27,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.01253923,-89.86663256,-20.8151,,,,,,
8640,,34454.95,,cluster,12,,14.70,4.15,8:36,OD,1571,,,-34.42,8.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01253999,-89.86663176,-20.8127,,,,,,
8640,,34454.95,,metal loss-corrosion,6,,2.28,0.79,10:19,OD,1571,circumferential grooving,10,-34.42,8.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01253999,-89.86663176,-20.8127,,,,,,
8640,,34455.08,,metal loss-corrosion,7,,3.39,0.63,11:18,OD,1571,circumferential grooving,10,-34.55,8.76,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01254027,-89.86663147,-20.8118,,,,,,
8640,,34455.14,,metal loss-corrosion,8,,1.58,0.55,10:39,OD,1571,circumferential grooving,10,-34.61,8.7,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01254038,-89.86663135,-20.8115,,,,,,
8640,,34455.17,,metal loss-corrosion,12,,1.61,0.55,9:54,OD,1571,circumferential grooving,10,-34.64,8.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01254045,-89.86663128,-20.8113,,,,,,
8640,,34455.19,,metal loss-corrosion,9,,0.67,1.26,8:36,OD,1571,pitting,10,-34.66,8.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01254049,-89.86663125,-20.8112,,,,,,
8640,,34455.20,,metal loss-corrosion,9,,0.98,0.55,9:10,OD,1571,pitting,10,-34.67,8.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01254050,-89.86663123,-20.8111,,,,,,
8640,,34455.84,,metal loss-corrosion,12,,0.71,0.51,9:22,OD,,pitting,10,-35.31,8,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01254181,-89.86662985,-20.8070,,,,,,
8640,,34458.57,,metal loss-corrosion,10,,1.58,0.91,11:49,OD,,pitting,10,-38.04,5.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01254736,-89.86662404,-20.7933,,,,,,
8640,,34458.78,,cluster,11,,4.44,2.31,11:06,OD,1572,,,-38.25,5.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01254780,-89.86662357,-20.7927,,,,,,
8640,,34458.78,,metal loss-corrosion,8,,0.67,0.67,12:00,OD,1572,pitting,10,-38.25,5.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01254780,-89.86662357,-20.7927,,,,,,
8640,,34458.90,,metal loss-corrosion,9,,0.67,0.43,11:46,OD,1572,circumferential slotting,10,-38.37,4.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01254804,-89.86662332,-20.7923,,,,,,
8640,,34458.93,,metal loss-corrosion,11,,0.67,0.55,11:06,OD,1572,pitting,10,-38.4,4.91,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01254810,-89.86662326,-20.7922,,,,,,
8640,,34460.00,,metal loss-corrosion,14,,0.63,1.93,11:06,OD,1573,axial grooving,15,-39.47,3.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01255028,-89.86662098,-20.7897,,,,,,
8640,,34460.00,,cluster,14,,3.24,2.58,10:46,OD,1573,,,-39.47,3.84,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1720.00,,,,30.01255028,-89.86662098,-20.7897,,,,,,
8640,,34460.07,,metal loss-corrosion,13,,0.59,0.51,10:46,OD,1573,pitting,10,-39.54,3.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01255041,-89.86662084,-20.7897,,,,,,
8640,,34460.18,,metal loss-corrosion,7,,0.59,0.43,11:24,OD,1573,circumferential slotting,10,-39.65,3.66,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01255064,-89.86662060,-20.7896,,,,,,
8650,43.23,34463.84,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01255814,-89.86661283,-20.7876,,,,,,
8650,,34470.35,,metal loss-corrosion,12,,0.87,0.94,11:39,OD,,pitting,10,-6.5,36.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01257147,-89.86659907,-20.7816,,,,,,
8650,,34470.40,,metal loss-corrosion,11,,0.79,0.75,1:22,OD,,pitting,10,-6.55,36.68,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01257157,-89.86659896,-20.7814,,,,,,
8650,,34471.22,,metal loss-corrosion,15,,0.98,0.67,10:18,OD,,pitting,10,-7.38,35.86,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.01257327,-89.86659721,-20.7796,,,,,,
8650,,34471.92,,metal loss-corrosion,10,,0.59,0.63,11:12,OD,,pitting,10,-8.08,35.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01257470,-89.86659575,-20.7780,,,,,,
8650,,34473.06,,metal loss-corrosion,10,,1.22,1.10,10:21,OD,,pitting,10,-9.21,34.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01257704,-89.86659335,-20.7753,,,,,,
8650,,34473.46,,cluster,13,,3.48,1.79,10:06,OD,1574,,,-9.62,33.62,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1743.00,,,,30.01257787,-89.86659250,-20.7744,,,,,,
8650,,34473.46,,metal loss-corrosion,13,,1.73,1.65,10:31,OD,1574,general,10,-9.62,33.62,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01257787,-89.86659250,-20.7744,,,,,,
8650,,34473.56,,metal loss-corrosion,9,,0.63,0.59,10:06,OD,1574,pitting,10,-9.72,33.52,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01257808,-89.86659229,-20.7741,,,,,,
8650,,34473.75,,metal loss-corrosion,16,,1.22,0.83,10:13,OD,,pitting,10,-9.9,33.33,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,30.01257846,-89.86659189,-20.7737,,,,,,
8650,,34475.53,,metal loss-corrosion,12,,1.14,2.05,10:36,OD,1575,pitting,10,-11.69,31.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01258214,-89.86658814,-20.7694,,,,,,
8650,,34475.53,,cluster,12,,3.03,2.05,10:09,OD,1575,,,-11.69,31.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01258214,-89.86658814,-20.7694,,,,,,
8650,,34475.58,,metal loss-corrosion,10,,0.59,0.67,10:09,OD,1575,pitting,10,-11.74,31.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01258224,-89.86658805,-20.7693,,,,,,
8650,,34475.84,,metal loss-corrosion,10,,2.28,1.46,10:07,OD,1576,pitting,10,-12,31.24,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01258278,-89.86658749,-20.7686,,,,,,
8650,,34475.84,,cluster,15,,2.28,2.31,10:07,OD,1576,,,-12,31.24,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1723.00,,,,30.01258278,-89.86658749,-20.7686,,,,,,
8650,,34475.97,,metal loss-corrosion,15,,0.59,0.83,10:08,OD,1576,pitting,10,-12.12,31.11,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01258304,-89.86658723,-20.7683,,,,,,
8650,,34476.21,,metal loss-corrosion,10,,0.71,0.79,10:11,OD,,pitting,10,-12.37,30.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01258354,-89.86658672,-20.7678,,,,,,
8650,,34476.39,,metal loss-corrosion,13,,1.18,0.83,10:13,OD,,pitting,10,-12.54,30.69,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,30.01258390,-89.86658635,-20.7674,,,,,,
8650,,34476.86,,metal loss-corrosion,11,,1.14,0.63,10:09,OD,,pitting,10,-13.02,30.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01258488,-89.86658536,-20.7663,,,,,,
8650,,34477.21,,metal loss-corrosion,12,,1.02,0.98,10:04,OD,,pitting,10,-13.37,29.86,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01258561,-89.86658462,-20.7655,,,,,,
8650,,34479.48,,metal loss-corrosion,7,,0.91,0.67,10:51,OD,1577,pitting,10,-15.63,27.6,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01259029,-89.86657988,-20.7619,,,,,,
8650,,34479.48,,cluster,12,,3.14,1.44,10:19,OD,1577,,,-15.63,27.6,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01259029,-89.86657988,-20.7619,,,,,,
8650,,34479.54,,metal loss-corrosion,12,,0.59,0.67,10:19,OD,1577,pitting,10,-15.7,27.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01259042,-89.86657974,-20.7618,,,,,,
8650,,34479.69,,cluster,10,,3.52,2.24,10:15,OD,1578,,,-15.84,27.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01259072,-89.86657943,-20.7616,,,,,,
8650,,34479.69,,metal loss-corrosion,6,,0.59,0.67,10:57,OD,1578,pitting,10,-15.84,27.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01259072,-89.86657943,-20.7616,,,,,,
