Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
8650,,34479.81,,metal loss-corrosion,10,,0.94,0.83,10:15,OD,1578,pitting,10,-15.96,27.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01259097,-89.86657918,-20.7615,,,,,,
8650,,34480.32,,metal loss-corrosion,10,,0.98,1.18,10:17,OD,,pitting,10,-16.48,26.76,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01259203,-89.86657811,-20.7612,,,,,,
8650,,34481.27,,metal loss-corrosion,11,,0.79,1.26,10:20,OD,,pitting,10,-17.43,25.81,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01259400,-89.86657612,-20.7609,,,,,,
8650,,34482.52,,metal loss-corrosion,18,,0.76,0.67,10:20,OD,,pitting,10,-18.67,24.56,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,30.01259658,-89.86657351,-20.7607,,,,,,
8650,,34483.48,,metal loss-corrosion,10,,0.59,1.34,10:10,OD,1579,axial grooving,15,-19.63,23.6,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01259856,-89.86657151,-20.7609,,,,,,
8650,,34483.48,,cluster,10,,1.43,1.38,10:10,OD,1579,,,-19.63,23.6,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01259856,-89.86657151,-20.7609,,,,,,
8650,,34483.55,,metal loss-corrosion,8,,0.59,0.51,10:22,OD,1579,pitting,10,-19.71,23.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01259871,-89.86657136,-20.7609,,,,,,
8650,,34484.62,,metal loss-corrosion,14,,0.83,0.75,10:18,OD,,pitting,10,-20.77,22.46,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,30.01260093,-89.86656912,-20.7615,,,,,,
8650,,34485.17,,cluster,16,,0.98,3.10,10:18,OD,1580,,,-21.33,21.91,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.64,,,1699.00,,,,30.01260207,-89.86656797,-20.7620,,,,,,
8650,,34485.17,,metal loss-corrosion,16,,0.59,0.67,10:20,OD,1580,pitting,10,-21.33,21.91,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01260207,-89.86656797,-20.7620,,,,,,
8650,,34485.26,,metal loss-corrosion,10,,0.63,0.63,10:23,OD,1580,pitting,10,-21.42,21.82,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01260226,-89.86656778,-20.7621,,,,,,
8650,,34485.36,,metal loss-corrosion,11,,0.91,0.75,10:18,OD,1580,pitting,10,-21.52,21.71,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01260247,-89.86656757,-20.7622,,,,,,
8650,,34485.55,,metal loss-corrosion,10,,0.59,0.63,10:23,OD,1581,pitting,10,-21.71,21.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01260286,-89.86656717,-20.7624,,,,,,
8650,,34485.55,,cluster,10,,0.98,1.63,10:20,OD,1581,,,-21.71,21.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01260286,-89.86656717,-20.7624,,,,,,
8650,,34485.62,,metal loss-corrosion,9,,0.98,0.83,10:20,OD,1581,pitting,10,-21.78,21.46,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01260300,-89.86656703,-20.7624,,,,,,
8650,,34485.84,,metal loss-corrosion,17,,0.63,0.79,10:20,OD,,pitting,10,-22,21.24,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,30.01260346,-89.86656657,-20.7627,,,,,,
8650,,34486.04,,cluster,16,,2.65,2.02,10:12,OD,1582,,,-22.2,21.04,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1728.00,,,,30.01260388,-89.86656615,-20.7628,,,,,,
8650,,34486.04,,metal loss-corrosion,16,,1.18,0.94,10:33,OD,1582,pitting,10,-22.2,21.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01260388,-89.86656615,-20.7628,,,,,,
8650,,34486.17,,metal loss-corrosion,9,,0.59,0.55,10:12,OD,1582,pitting,10,-22.32,20.91,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01260413,-89.86656590,-20.7630,,,,,,
8650,,34486.32,,cluster,16,,1.78,1.29,10:35,OD,1583,,,-22.48,20.75,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1749.00,,,,30.01260446,-89.86656556,-20.7631,,,,,,
8650,,34486.32,,metal loss-corrosion,16,,0.59,0.51,10:35,OD,1583,pitting,10,-22.48,20.75,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01260446,-89.86656556,-20.7631,,,,,,
8650,,34486.39,,metal loss-corrosion,12,,0.59,0.47,10:52,OD,1583,circumferential slotting,10,-22.55,20.69,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01260460,-89.86656542,-20.7632,,,,,,
8650,,34486.54,,metal loss-corrosion,24,,0.85,0.71,10:29,OD,,pitting,10,-22.69,20.54,5.90,6.60,0.344,52000,ERW,1440,0.82,0.76,0.75,1.7,1.84,1.84,1759.00,1906,1907.00,,30.01260490,-89.86656512,-20.7634,,,,,,
8650,,34486.75,,metal loss-corrosion,12,,0.72,0.55,10:28,OD,1584,pitting,10,-22.9,20.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01260534,-89.86656468,-20.7636,,,,,,
8650,,34486.75,,cluster,19,,2.31,2.98,10:15,OD,1584,,,-22.9,20.33,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.63,,,1688.00,,,,30.01260534,-89.86656468,-20.7636,,,,,,
8650,,34486.84,,metal loss-corrosion,19,,0.63,0.75,10:15,OD,1584,pitting,10,-23,20.24,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01260553,-89.86656449,-20.7637,,,,,,
8650,,34486.94,,metal loss-corrosion,7,,2.17,0.67,10:17,OD,1584,circumferential grooving,10,-23.1,20.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01260574,-89.86656428,-20.7638,,,,,,
8650,,34487.20,,cluster,13,,2.20,1.13,7:20,OD,1585,,,-23.36,19.87,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1757.00,,,,30.01260628,-89.86656373,-20.7641,,,,,,
8650,,34487.20,,metal loss-corrosion,7,,0.59,0.51,7:20,OD,1585,pitting,10,-23.36,19.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01260628,-89.86656373,-20.7641,,,,,,
8650,,34487.21,,metal loss-corrosion,26,,0.66,0.59,10:26,OD,,pitting,10,-23.36,19.87,5.90,6.60,0.344,52000,ERW,1440,0.82,0.75,0.75,1.7,1.84,1.84,1762.00,1909,1910.00,,30.01260629,-89.86656373,-20.7641,,,,,,
8650,,34487.25,,metal loss-corrosion,13,,0.59,0.63,7:43,OD,1585,pitting,10,-23.4,19.83,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01260637,-89.86656364,-20.7642,,,,,,
8650,,34487.35,,cluster,17,,1.22,1.77,10:22,OD,1586,,,-23.5,19.73,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1733.00,,,,30.01260658,-89.86656343,-20.7643,,,,,,
8650,,34487.35,,metal loss-corrosion,14,,0.59,0.39,10:31,OD,1586,circumferential slotting,10,-23.5,19.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01260658,-89.86656343,-20.7643,,,,,,
8650,,34487.42,,metal loss-corrosion,17,,1.10,0.83,10:22,OD,1586,pitting,10,-23.58,19.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01260674,-89.86656327,-20.7644,,,,,,
8650,,34487.62,,metal loss-corrosion,13,,0.59,0.75,10:12,OD,,pitting,10,-23.78,19.46,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.01260715,-89.86656286,-20.7646,,,,,,
8650,,34487.83,,metal loss-corrosion,8,,1.81,0.87,10:07,OD,1587,circumferential grooving,10,-23.98,19.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01260757,-89.86656243,-20.7648,,,,,,
8650,,34487.83,,cluster,14,,2.13,5.24,10:07,OD,1587,,,-23.98,19.25,5.90,6.60,0.344,52000,ERW,1440,0.86,,,1.62,,,1676.00,,,,30.01260757,-89.86656243,-20.7648,,,,,,
8650,,34487.96,,metal loss-corrosion,14,,0.59,0.51,10:29,OD,1587,pitting,10,-24.11,19.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01260784,-89.86656216,-20.7649,,,,,,
8650,,34488.00,,metal loss-corrosion,7,,0.59,0.39,10:13,OD,1587,circumferential slotting,10,-24.16,19.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01260793,-89.86656207,-20.7650,,,,,,
8650,,34488.10,,metal loss-corrosion,11,,0.59,0.51,10:21,OD,1587,pitting,10,-24.26,18.97,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01260815,-89.86656185,-20.7652,,,,,,
8650,,34488.20,,metal loss-corrosion,9,,1.30,0.75,10:14,OD,1587,pitting,10,-24.36,18.88,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01260835,-89.86656165,-20.7654,,,,,,
8650,,34488.39,,metal loss-corrosion,7,,0.59,0.91,10:10,OD,1588,pitting,10,-24.54,18.69,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01260874,-89.86656126,-20.7657,,,,,,
8650,,34488.39,,cluster,28,,3.06,2.00,10:09,OD,1588,,,-24.54,18.69,5.90,6.60,0.344,52000,ERW,1440,0.85,0.79,0.78,1.63,1.76,1.79,1691.00,1822,1858.00,,30.01260874,-89.86656126,-20.7657,,,,,,
8650,,34488.39,,metal loss-corrosion,28,,0.83,0.63,10:41,OD,1588,pitting,10,-24.55,18.68,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01260875,-89.86656125,-20.7657,,,,,,
8650,,34488.51,,metal loss-corrosion,19,,0.72,0.51,10:09,OD,1588,pitting,10,-24.67,18.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01260900,-89.86656100,-20.7660,,,,,,
8650,,34488.64,,metal loss-corrosion,15,,0.75,1.50,10:11,OD,1589,pitting,10,-24.79,18.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01260926,-89.86656074,-20.7662,,,,,,
8650,,34488.64,,cluster,15,,2.20,1.50,10:11,OD,1589,,,-24.79,18.44,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.68,,,1746.00,,,,30.01260926,-89.86656074,-20.7662,,,,,,
8650,,34488.71,,metal loss-corrosion,15,,0.59,0.63,10:34,OD,1589,pitting,10,-24.87,18.37,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01260941,-89.86656059,-20.7663,,,,,,
8650,,34488.93,,cluster,25,,4.78,9.46,9:32,OD,1590,,,-25.09,18.14,5.90,6.60,0.344,52000,ERW,1440,0.93,0.89,0.83,1.49,1.56,1.68,1545.00,1619,1743.00,,30.01260987,-89.86656012,-20.7668,,,,,,
8650,,34488.93,,metal loss-corrosion,25,,0.94,0.71,10:18,OD,1590,pitting,10,-25.09,18.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01260987,-89.86656012,-20.7668,,,,,,
8650,,34489.05,,metal loss-corrosion,11,,0.59,0.51,9:59,OD,1590,pitting,10,-25.21,18.03,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01261011,-89.86655988,-20.7670,,,,,,
8650,,34489.16,,metal loss-corrosion,13,,0.87,0.75,10:28,OD,1590,pitting,10,-25.32,17.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01261034,-89.86655965,-20.7672,,,,,,
8650,,34489.29,,metal loss-corrosion,14,,0.59,0.43,10:13,OD,1590,circumferential slotting,10,-25.45,17.79,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01261061,-89.86655938,-20.7674,,,,,,
8650,,34489.31,,metal loss-corrosion,9,,0.83,1.81,9:32,OD,1590,axial grooving,15,-25.46,17.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01261064,-89.86655935,-20.7675,,,,,,
8650,,34489.35,,metal loss-corrosion,18,,1.02,0.79,10:15,OD,1590,pitting,10,-25.51,17.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01261074,-89.86655925,-20.7676,,,,,,
8650,,34489.52,,metal loss-corrosion,7,,0.79,0.39,9:59,OD,1590,circumferential slotting,10,-25.68,17.56,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01261109,-89.86655890,-20.7679,,,,,,
8650,,34489.60,,metal loss-corrosion,18,,0.75,0.67,10:16,OD,1590,pitting,10,-25.75,17.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01261125,-89.86655874,-20.7680,,,,,,
8650,,34489.68,,metal loss-corrosion,14,,0.59,0.51,10:15,OD,1590,circumferential slotting,10,-25.84,17.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01261142,-89.86655857,-20.7682,,,,,,
8650,,34489.94,,metal loss-corrosion,16,,0.91,0.75,10:20,OD,,pitting,10,-26.1,17.14,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,30.01261196,-89.86655802,-20.7687,,,,,,
8650,,34490.29,,cluster,13,,3.29,2.04,9:48,OD,1591,,,-26.45,16.78,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1736.00,,,,30.01261270,-89.86655729,-20.7697,,,,,,
8650,,34490.29,,metal loss-corrosion,12,,0.67,0.63,9:48,OD,1591,pitting,10,-26.45,16.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01261270,-89.86655729,-20.7697,,,,,,
8650,,34490.40,,metal loss-corrosion,13,,0.78,0.79,10:24,OD,1591,pitting,10,-26.55,16.68,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01261291,-89.86655707,-20.7701,,,,,,
8650,,34490.59,,metal loss-corrosion,11,,1.46,1.02,9:46,OD,1592,pitting,10,-26.75,16.49,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01261331,-89.86655667,-20.7707,,,,,,
8650,,34490.59,,cluster,15,,3.11,1.23,9:46,OD,1592,,,-26.75,16.49,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1753.00,,,,30.01261331,-89.86655667,-20.7707,,,,,,
8650,,34490.60,,metal loss-corrosion,15,,0.59,1.14,10:22,OD,1592,pitting,10,-26.75,16.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01261333,-89.86655666,-20.7707,,,,,,
8650,,34491.00,,cluster,23,,2.52,1.50,10:00,OD,1593,,,-27.16,16.08,5.90,6.60,0.344,52000,ERW,1440,0.83,0.77,0.76,1.67,1.80,1.82,1730.00,1871,1886.00,,30.01261416,-89.86655582,-20.7720,,,,,,
8650,,34491.00,,metal loss-corrosion,13,,0.79,0.51,10:00,OD,1593,pitting,10,-27.16,16.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01261416,-89.86655582,-20.7720,,,,,,
8650,,34491.09,,metal loss-corrosion,23,,0.63,0.47,10:27,OD,1593,pitting,10,-27.24,15.99,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01261434,-89.86655564,-20.7723,,,,,,
8650,,34491.26,,cluster,14,,2.27,1.25,10:05,OD,1594,,,-27.42,15.81,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1753.00,,,,30.01261471,-89.86655527,-20.7728,,,,,,
8650,,34491.26,,metal loss-corrosion,7,,0.59,0.63,10:05,OD,1594,pitting,10,-27.42,15.81,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01261471,-89.86655527,-20.7728,,,,,,
8650,,34491.32,,metal loss-corrosion,14,,0.59,0.63,10:29,OD,1594,pitting,10,-27.47,15.76,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01261482,-89.86655516,-20.7730,,,,,,
8650,,34491.42,,metal loss-corrosion,8,,1.06,1.93,9:30,OD,1595,pitting,10,-27.57,15.66,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01261503,-89.86655495,-20.7733,,,,,,
8650,,34491.42,,cluster,20,,4.75,5.68,9:30,OD,1595,,,-27.57,15.66,5.90,6.60,0.344,52000,ERW,1440,0.89,0.83,0.81,1.57,1.67,1.72,1626.00,1731,1786.00,,30.01261503,-89.86655495,-20.7733,,,,,,
8650,,34491.52,,metal loss-corrosion,8,,2.36,0.67,10:01,OD,1595,circumferential grooving,10,-27.67,15.56,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01261523,-89.86655475,-20.7736,,,,,,
8650,,34491.66,,metal loss-corrosion,10,,0.59,0.71,9:55,OD,1595,pitting,10,-27.81,15.42,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01261553,-89.86655445,-20.7741,,,,,,
8650,,34491.71,,metal loss-corrosion,20,,0.63,0.79,10:29,OD,1595,pitting,10,-27.86,15.37,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01261563,-89.86655435,-20.7742,,,,,,
8650,,34491.83,,metal loss-corrosion,17,,1.10,0.71,10:15,OD,1595,pitting,10,-27.99,15.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01261589,-89.86655409,-20.7746,,,,,,
8650,,34491.98,,cluster,23,,2.20,1.87,10:15,OD,1596,,,-28.14,15.1,5.90,6.60,0.344,52000,ERW,1440,0.84,0.78,0.77,1.65,1.78,1.80,1712.00,1849,1870.00,,30.01261620,-89.86655378,-20.7751,,,,,,
8650,,34491.98,,metal loss-corrosion,6,,0.59,0.55,10:38,OD,1596,pitting,10,-28.14,15.1,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01261620,-89.86655378,-20.7751,,,,,,
8650,,34492.06,,metal loss-corrosion,23,,0.63,0.87,10:15,OD,1596,pitting,10,-28.22,15.01,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01261637,-89.86655361,-20.7753,,,,,,
8650,,34492.24,,metal loss-corrosion,12,,0.79,0.71,9:29,OD,,pitting,10,-28.4,14.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01261673,-89.86655324,-20.7759,,,,,,
8650,,34492.29,,metal loss-corrosion,15,,1.06,1.77,10:16,OD,1597,pitting,10,-28.44,14.79,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01261684,-89.86655314,-20.7760,,,,,,
8650,,34492.29,,cluster,15,,4.53,3.64,9:44,OD,1597,,,-28.44,14.79,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.63,,,1693.00,,,,30.01261684,-89.86655314,-20.7760,,,,,,
8650,,34492.43,,metal loss-corrosion,6,,0.71,0.55,9:44,OD,1597,pitting,10,-28.58,14.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01261712,-89.86655286,-20.7764,,,,,,
8650,,34492.51,,metal loss-corrosion,13,,1.81,1.02,10:23,OD,1597,pitting,10,-28.66,14.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01261729,-89.86655269,-20.7766,,,,,,
8650,,34492.68,,metal loss-corrosion,7,,0.59,0.39,9:41,OD,1598,circumferential slotting,10,-28.83,14.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01261764,-89.86655234,-20.7771,,,,,,
8650,,34492.68,,cluster,17,,5.02,5.13,9:41,OD,1598,,,-28.83,14.4,5.90,6.60,0.344,52000,ERW,1440,0.87,,,1.6,,,1656.00,,,,30.01261764,-89.86655234,-20.7771,,,,,,
8650,,34492.75,,metal loss-corrosion,16,,0.83,0.75,10:41,OD,1598,pitting,10,-28.9,14.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01261779,-89.86655218,-20.7773,,,,,,
8650,,34492.75,,metal loss-corrosion,17,,0.59,1.14,10:04,OD,1598,pitting,10,-28.91,14.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01261780,-89.86655218,-20.7774,,,,,,
8650,,34492.89,,metal loss-corrosion,5,,0.98,0.39,10:32,OD,1598,circumferential slotting,10,-29.05,14.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01261809,-89.86655188,-20.7778,,,,,,
8650,,34492.99,,metal loss-corrosion,12,,1.77,1.30,9:48,OD,1598,pitting,10,-29.15,14.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01261830,-89.86655167,-20.7781,,,,,,
8650,,34493.24,,cluster,20,,5.61,5.87,9:27,OD,1599,,,-29.39,13.84,5.90,6.60,0.344,52000,ERW,1440,0.89,0.83,0.81,1.57,1.67,1.72,1623.00,1728,1784.00,,30.01261881,-89.86655117,-20.7788,,,,,,
8650,,34493.24,,metal loss-corrosion,8,,2.24,1.30,9:42,OD,1599,pitting,10,-29.39,13.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01261881,-89.86655117,-20.7788,,,,,,
8650,,34493.36,,metal loss-corrosion,17,,0.68,0.71,9:30,OD,1599,pitting,10,-29.52,13.71,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01261907,-89.86655090,-20.7791,,,,,,
8650,,34493.49,,metal loss-corrosion,10,,1.14,0.55,10:31,OD,1599,circumferential grooving,10,-29.65,13.59,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01261933,-89.86655064,-20.7795,,,,,,
8650,,34493.50,,metal loss-corrosion,11,,0.59,0.63,10:03,OD,1599,pitting,10,-29.66,13.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01261935,-89.86655062,-20.7795,,,,,,
8650,,34493.63,,metal loss-corrosion,7,,1.53,0.98,9:27,OD,1599,pitting,10,-29.78,13.45,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01261962,-89.86655035,-20.7799,,,,,,
8650,,34493.66,,metal loss-corrosion,20,,0.94,0.75,10:13,OD,1599,pitting,10,-29.82,13.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01261970,-89.86655028,-20.7800,,,,,,
8650,,34494.10,,cluster,13,,2.96,1.58,9:41,OD,1600,,,-30.25,12.98,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1747.00,,,,30.01262059,-89.86654938,-20.7812,,,,,,
8650,,34494.10,,metal loss-corrosion,11,,0.59,0.51,10:15,OD,1600,pitting,10,-30.25,12.98,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01262059,-89.86654938,-20.7812,,,,,,
8650,,34494.19,,metal loss-corrosion,13,,0.59,0.47,9:41,OD,1600,circumferential slotting,10,-30.34,12.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01262078,-89.86654919,-20.7814,,,,,,
8650,,34494.41,,metal loss-corrosion,12,,1.10,1.42,10:02,OD,,pitting,10,-30.57,12.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01262125,-89.86654873,-20.7819,,,,,,
8650,,34494.69,,cluster,11,,1.93,2.06,9:47,OD,1601,,,-30.85,12.38,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01262184,-89.86654814,-20.7826,,,,,,
8650,,34494.69,,metal loss-corrosion,9,,1.93,0.59,9:47,OD,1601,circumferential grooving,10,-30.85,12.38,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01262184,-89.86654814,-20.7826,,,,,,
8650,,34494.83,,metal loss-corrosion,11,,0.59,0.47,10:05,OD,1601,circumferential slotting,10,-30.98,12.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01262211,-89.86654787,-20.7829,,,,,,
8650,,34494.95,,metal loss-corrosion,13,,0.59,0.51,9:48,OD,,pitting,10,-31.11,12.12,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,30.01262238,-89.86654760,-20.7832,,,,,,
8650,,34495.15,,cluster,19,,3.38,4.85,9:57,OD,1602,,,-31.31,11.93,5.90,6.60,0.344,52000,ERW,1440,0.87,,,1.59,,,1646.00,,,,30.01262279,-89.86654719,-20.7836,,,,,,
8650,,34495.15,,metal loss-corrosion,8,,1.02,0.83,10:02,OD,1602,pitting,10,-31.31,11.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01262279,-89.86654719,-20.7836,,,,,,
8650,,34495.24,,metal loss-corrosion,7,,0.59,0.59,10:37,OD,1602,pitting,10,-31.4,11.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01262297,-89.86654701,-20.7838,,,,,,
8650,,34495.33,,metal loss-corrosion,19,,1.10,1.42,10:10,OD,1602,pitting,10,-31.49,11.75,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01262316,-89.86654682,-20.7840,,,,,,
8650,,34495.53,,metal loss-corrosion,7,,0.59,0.35,9:57,OD,1602,circumferential slotting,10,-31.68,11.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01262357,-89.86654641,-20.7845,,,,,,
8650,,34495.60,,cluster,15,,6.25,2.46,9:25,OD,1603,,,-31.76,11.48,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1719.00,,,,30.01262372,-89.86654626,-20.7846,,,,,,
8650,,34495.60,,metal loss-corrosion,7,,0.59,0.55,10:46,OD,1603,pitting,10,-31.76,11.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01262372,-89.86654626,-20.7846,,,,,,
8650,,34495.66,,metal loss-corrosion,7,,0.59,0.47,10:18,OD,1603,circumferential slotting,10,-31.82,11.42,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01262385,-89.86654614,-20.7848,,,,,,
8650,,34495.67,,metal loss-corrosion,15,,0.59,0.59,9:25,OD,1603,pitting,10,-31.83,11.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01262387,-89.86654611,-20.7848,,,,,,
8650,,34495.71,,metal loss-corrosion,8,,1.58,1.10,9:51,OD,1603,pitting,10,-31.87,11.37,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01262395,-89.86654603,-20.7849,,,,,,
8650,,34495.75,,metal loss-corrosion,10,,0.59,0.71,9:29,OD,1603,pitting,10,-31.9,11.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01262403,-89.86654596,-20.7850,,,,,,
8650,,34495.97,,cluster,21,,2.48,1.88,9:55,OD,1604,,,-32.13,11.11,5.90,6.60,0.344,52000,ERW,1440,0.84,0.78,0.77,1.66,1.79,1.81,1718.00,1857,1874.00,,30.01262450,-89.86654549,-20.7855,,,,,,
8650,,34495.97,,metal loss-corrosion,7,,0.59,0.39,10:22,OD,1604,circumferential slotting,10,-32.13,11.11,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01262450,-89.86654549,-20.7855,,,,,,
8650,,34496.07,,metal loss-corrosion,21,,1.06,0.75,9:55,OD,1604,pitting,10,-32.22,11.01,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01262469,-89.86654529,-20.7857,,,,,,
8650,,34496.61,,metal loss-corrosion,10,,0.59,0.59,10:32,OD,,pitting,10,-32.76,10.47,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01262582,-89.86654417,-20.7875,,,,,,
8650,,34497.38,,metal loss-corrosion,16,,0.79,0.83,10:24,OD,1605,pitting,10,-33.53,9.7,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01262742,-89.86654258,-20.7899,,,,,,
8650,,34497.38,,cluster,16,,3.58,1.78,9:44,OD,1605,,,-33.53,9.7,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1735.00,,,,30.01262742,-89.86654258,-20.7899,,,,,,
8650,,34497.47,,metal loss-corrosion,6,,0.83,0.59,9:44,OD,1605,pitting,10,-33.63,9.6,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01262762,-89.86654237,-20.7902,,,,,,
8650,,34497.95,,metal loss-corrosion,15,,0.75,0.59,10:26,OD,,pitting,10,-34.1,9.13,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.01262861,-89.86654140,-20.7917,,,,,,
8650,,34498.13,,metal loss-corrosion,15,,0.87,1.18,10:42,OD,,pitting,10,-34.28,8.95,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1754.00,,,,30.01262899,-89.86654102,-20.7924,,,,,,
8650,,34499.28,,cluster,15,,3.87,3.30,10:22,OD,1606,,,-35.44,7.8,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.64,,,1700.00,,,,30.01263139,-89.86653862,-20.7972,,,,,,
8650,,34499.28,,metal loss-corrosion,13,,0.59,1.58,11:09,OD,1606,axial grooving,15,-35.44,7.8,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01263139,-89.86653862,-20.7972,,,,,,
8650,,34499.33,,metal loss-corrosion,15,,1.14,1.14,10:22,OD,1606,pitting,10,-35.48,7.75,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01263148,-89.86653853,-20.7974,,,,,,
8650,,34499.48,,metal loss-corrosion,10,,0.59,0.55,11:05,OD,1606,pitting,10,-35.63,7.6,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01263179,-89.86653822,-20.7980,,,,,,
8650,,34499.51,,metal loss-corrosion,9,,0.59,0.55,10:35,OD,1606,pitting,10,-35.67,7.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01263187,-89.86653815,-20.7981,,,,,,
8650,,34499.91,,metal loss-corrosion,11,,0.67,0.75,9:53,OD,,pitting,10,-36.07,7.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01263269,-89.86653732,-20.7998,,,,,,
8650,,34500.24,,metal loss-corrosion,10,,0.87,0.79,10:11,OD,,pitting,10,-36.4,6.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01263338,-89.86653663,-20.8015,,,,,,
8650,,34500.49,,metal loss-corrosion,7,,1.10,0.91,10:47,OD,1607,pitting,10,-36.64,6.59,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01263389,-89.86653613,-20.8029,,,,,,
8650,,34500.49,,cluster,16,,5.82,5.14,9:53,OD,1607,,,-36.64,6.59,5.90,6.60,0.344,52000,ERW,1440,0.87,,,1.6,,,1662.00,,,,30.01263389,-89.86653613,-20.8029,,,,,,
8650,,34500.49,,metal loss-corrosion,13,,1.89,1.85,10:04,OD,1607,general,10,-36.65,6.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01263391,-89.86653611,-20.8029,,,,,,
8650,,34500.72,,metal loss-corrosion,16,,0.59,1.30,10:50,OD,1607,axial grooving,15,-36.88,6.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01263438,-89.86653564,-20.8043,,,,,,
8650,,34500.78,,metal loss-corrosion,8,,1.89,0.94,9:53,OD,1607,pitting,10,-36.93,6.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01263450,-89.86653552,-20.8046,,,,,,
8650,,34500.85,,metal loss-corrosion,9,,0.79,0.75,11:05,OD,1607,pitting,10,-37.01,6.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01263465,-89.86653537,-20.8050,,,,,,
8650,,34501.45,,metal loss-corrosion,6,,3.15,1.02,10:34,OD,1608,circumferential grooving,10,-37.61,5.63,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01263590,-89.86653412,-20.8085,,,,,,
8650,,34501.45,,cluster,16,,5.17,2.50,10:05,OD,1608,,,-37.61,5.63,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1715.00,,,,30.01263590,-89.86653412,-20.8085,,,,,,
8650,,34501.53,,metal loss-corrosion,16,,0.59,1.53,10:05,OD,1608,axial grooving,15,-37.69,5.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01263607,-89.86653396,-20.8089,,,,,,
8650,,34501.85,,cluster,12,,5.73,1.68,10:10,OD,1609,,,-38.01,5.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01263673,-89.86653329,-20.8108,,,,,,
8650,,34501.85,,metal loss-corrosion,10,,0.79,0.63,10:40,OD,1609,pitting,10,-38.01,5.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01263673,-89.86653329,-20.8108,,,,,,
8650,,34501.87,,metal loss-corrosion,12,,1.26,1.14,11:14,OD,1609,pitting,10,-38.02,5.21,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01263677,-89.86653326,-20.8109,,,,,,
8650,,34501.94,,metal loss-corrosion,9,,0.59,0.59,10:10,OD,1609,pitting,10,-38.1,5.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01263692,-89.86653310,-20.8113,,,,,,
8650,,34501.98,,metal loss-corrosion,27,,0.63,0.79,8:05,OD,,pitting,10,-38.14,5.1,5.90,6.60,0.344,52000,ERW,1440,0.82,0.76,0.76,1.69,1.83,1.83,1755.00,1901,1903.00,,30.01263701,-89.86653302,-20.8115,,,,,,
8650,,34502.14,,metal loss-corrosion,11,,0.59,0.83,8:06,OD,,pitting,10,-38.3,4.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01263735,-89.86653268,-20.8127,,,,,,
8650,,34502.25,,metal loss-corrosion,13,,0.63,0.83,10:08,OD,,pitting,10,-38.4,4.83,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,30.01263756,-89.86653247,-20.8136,,,,,,
8650,,34502.31,,metal loss-corrosion,16,,0.59,0.59,8:06,OD,,pitting,10,-38.47,4.77,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.01263770,-89.86653233,-20.8142,,,,,,
8650,,34502.67,,metal loss-corrosion,11,,0.59,0.79,10:10,OD,,pitting,10,-38.82,4.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01263843,-89.86653160,-20.8172,,,,,,
8650,,34502.70,,metal loss-corrosion,11,,1.38,1.50,8:04,OD,,pitting,10,-38.86,4.38,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01263850,-89.86653153,-20.8175,,,,,,
8650,,34502.85,,metal loss-corrosion,17,,0.59,0.59,10:07,OD,,pitting,10,-39.01,4.23,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.01263881,-89.86653122,-20.8188,,,,,,
8650,,34503.20,,metal loss-corrosion,8,,0.59,0.67,8:15,OD,1610,pitting,10,-39.36,3.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01263955,-89.86653048,-20.8219,,,,,,
8650,,34503.20,,cluster,35,,2.26,2.53,8:15,OD,1610,,,-39.36,3.87,5.90,6.60,0.344,52000,ERW,1440,0.88,0.83,0.79,1.57,1.68,1.77,1632.00,1744,1832.00,,30.01263955,-89.86653048,-20.8219,,,,,,
8650,,34503.34,,metal loss-corrosion,35,,1.14,0.87,8:31,OD,1610,pitting,10,-39.5,3.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01263984,-89.86653020,-20.8231,,,,,,
8650,,34503.74,,metal loss-corrosion,18,,0.79,0.87,8:45,OD,,pitting,10,-39.89,3.34,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,30.01264066,-89.86652938,-20.8264,,,,,,
8660,34.91,34507.08,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01264762,-89.86652246,-20.8658,,,,,,
8660,,34514.11,,metal loss-corrosion,22,,0.85,0.51,10:03,OD,,circumferential slotting,10,-7.04,27.87,5.90,6.60,0.344,52000,ERW,1440,0.82,0.75,0.75,1.7,1.85,1.85,1765.00,1913,1914.00,,30.01266229,-89.86650789,-20.9615,,,,,,
8670,42.05,34541.99,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01272096,-89.86645102,-21.6735,,,,,,
,,34544.53,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.01272638,-89.86644591,-21.7634,None,,,,,
,,34547.57,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.01273288,-89.86643984,-21.8664,,,,,,
8670,,34547.96,,metal loss-corrosion,10,,0.59,0.75,9:37,OD,,pitting,10,-5.98,36.08,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01273371,-89.86643906,-21.8799,,,,,,
8670,,34548.20,,metal loss-corrosion,17,,1.34,0.83,9:17,OD,,pitting,10,-6.21,35.84,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,30.01273421,-89.86643859,-21.8880,,,,,,
8670,,34548.44,,metal loss-corrosion,9,,0.59,1.30,8:30,OD,1611,axial grooving,15,-6.46,35.6,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01273474,-89.86643811,-21.8964,,,,,,
8670,,34548.44,,cluster,12,,5.20,1.30,8:30,OD,1611,,,-6.46,35.6,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01273474,-89.86643811,-21.8964,,,,,,
8670,,34548.46,,metal loss-corrosion,12,,0.71,0.47,8:56,OD,1611,circumferential slotting,10,-6.47,35.58,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01273477,-89.86643808,-21.8968,,,,,,
8670,,34548.49,,metal loss-corrosion,12,,0.59,0.63,9:36,OD,1611,pitting,10,-6.51,35.55,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01273484,-89.86643801,-21.8981,,,,,,
8670,,34548.77,,metal loss-corrosion,16,,0.59,0.63,9:13,OD,,pitting,10,-6.79,35.27,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.01273545,-89.86643746,-21.9077,,,,,,
8670,,34548.81,,metal loss-corrosion,10,,1.14,0.71,8:15,OD,,pitting,10,-6.82,35.23,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01273552,-89.86643739,-21.9089,,,,,,
8670,,34548.85,,metal loss-corrosion,15,,0.59,0.47,7:31,OD,,pitting,10,-6.86,35.19,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,30.01273561,-89.86643730,-21.9104,,,,,,
8670,,34549.63,,metal loss-corrosion,15,,0.77,0.51,8:42,OD,,pitting,10,-7.65,34.41,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.01273729,-89.86643575,-21.9373,,,,,,
8670,,34550.17,,metal loss-corrosion,15,,0.59,0.55,8:39,OD,,pitting,10,-8.18,33.87,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,30.01273844,-89.86643469,-21.9558,,,,,,
8670,,34550.26,,metal loss-corrosion,12,,0.59,0.55,7:28,OD,1612,pitting,10,-8.27,33.78,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01273864,-89.86643451,-21.9589,,,,,,
8670,,34550.26,,cluster,12,,3.31,1.23,7:28,OD,1612,,,-8.27,33.78,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01273864,-89.86643451,-21.9589,,,,,,
8670,,34550.31,,metal loss-corrosion,7,,0.59,0.59,8:07,OD,1612,pitting,10,-8.33,33.73,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01273875,-89.86643441,-21.9607,,,,,,
8670,,34550.49,,metal loss-corrosion,12,,0.71,0.75,8:06,OD,,pitting,10,-8.5,33.56,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01273912,-89.86643406,-21.9667,,,,,,
8670,,34550.80,,metal loss-corrosion,13,,0.59,0.67,9:18,OD,1613,pitting,10,-8.81,33.24,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01273980,-89.86643344,-21.9777,,,,,,
8670,,34550.80,,cluster,21,,3.70,3.10,8:36,OD,1613,,,-8.81,33.24,6.20,6.60,0.344,52000,ERW,1440,0.86,0.8,0.78,1.61,1.74,1.77,1674.00,1799,1837.00,,30.01273980,-89.86643344,-21.9777,,,,,,
8670,,34550.92,,cluster,19,,3.80,1.85,7:05,OD,1614,,,-8.93,33.12,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.66,,,1725.00,,,,30.01274005,-89.86643321,-21.9817,,,,,,
8670,,34550.92,,metal loss-corrosion,9,,0.63,0.83,9:20,OD,1613,pitting,10,-8.93,33.12,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01274005,-89.86643321,-21.9817,,,,,,
8670,,34550.92,,metal loss-corrosion,19,,0.59,0.71,7:51,OD,1614,pitting,10,-8.93,33.12,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01274005,-89.86643321,-21.9817,,,,,,
8670,,34550.96,,metal loss-corrosion,10,,0.59,0.43,7:05,OD,1614,circumferential slotting,10,-8.98,33.08,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01274015,-89.86643312,-21.9833,,,,,,
8670,,34550.98,,metal loss-corrosion,21,,0.91,0.55,8:36,OD,1613,pitting,10,-8.99,33.06,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01274019,-89.86643309,-21.9839,,,,,,
8670,,34551.02,,metal loss-corrosion,12,,0.59,0.51,9:15,OD,1613,pitting,10,-9.03,33.02,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01274027,-89.86643302,-21.9852,,,,,,
8670,,34551.02,,metal loss-corrosion,12,,0.59,0.63,7:44,OD,1614,pitting,10,-9.03,33.02,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01274027,-89.86643301,-21.9853,,,,,,
8670,,34551.31,,metal loss-corrosion,10,,0.59,0.43,7:15,OD,,circumferential slotting,10,-9.32,32.73,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01274090,-89.86643244,-21.9953,,,,,,
8670,,34551.80,,metal loss-corrosion,10,,0.71,0.67,9:27,OD,,pitting,10,-9.81,32.24,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01274195,-89.86643148,-22.0123,,,,,,
8670,,34551.90,,metal loss-corrosion,14,,0.59,0.55,7:38,OD,,pitting,10,-9.92,32.14,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.01274218,-89.86643127,-22.0160,,,,,,
8670,,34552.26,,metal loss-corrosion,11,,1.73,1.53,9:13,OD,,general,10,-10.28,31.78,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01274295,-89.86643056,-22.0285,,,,,,
8670,,34552.50,,metal loss-corrosion,12,,1.26,1.58,9:18,OD,,pitting,10,-10.52,31.54,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01274347,-89.86643009,-22.0368,,,,,,
8670,,34553.40,,metal loss-corrosion,7,,0.59,0.43,9:06,OD,1615,circumferential slotting,10,-11.41,30.64,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01274540,-89.86642833,-22.0666,,,,,,
8670,,34553.40,,cluster,17,,0.73,1.61,9:04,OD,1615,,,-11.41,30.64,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1738.00,,,,30.01274540,-89.86642833,-22.0666,,,,,,
8670,,34553.49,,metal loss-corrosion,17,,0.59,0.55,9:04,OD,1615,pitting,10,-11.5,30.55,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01274559,-89.86642815,-22.0695,,,,,,
8670,,34554.30,,metal loss-corrosion,12,,0.59,0.47,9:11,OD,,circumferential slotting,10,-12.31,29.74,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01274735,-89.86642655,-22.0965,,,,,,
8670,,34554.62,,metal loss-corrosion,11,,0.87,1.10,9:07,OD,,pitting,10,-12.63,29.42,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01274804,-89.86642593,-22.1067,,,,,,
8670,,34559.57,,metal loss-corrosion,12,,0.67,0.55,8:53,OD,,pitting,10,-17.59,24.47,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01275877,-89.86641626,-22.2503,,,,,,
,,34562.86,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.01276594,-89.86640988,-22.3362,None,,,,,
,,34568.07,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.01277733,-89.86639990,-22.4570,,,,,,
8670,,34568.65,,metal loss-corrosion,15,,0.71,2.13,9:39,OD,,axial grooving,15,-26.66,15.39,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1728.00,,,,30.01277862,-89.86639878,-22.4691,,,,,,
8670,,34569.03,,metal loss-corrosion,15,,0.63,0.43,9:52,OD,,circumferential slotting,10,-27.04,15.01,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,30.01277945,-89.86639806,-22.4768,,,,,,
8670,,34571.35,,metal loss-corrosion,14,,0.79,2.01,10:10,OD,1616,axial grooving,15,-29.36,12.69,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01278457,-89.86639367,-22.5221,,,,,,
8670,,34571.35,,cluster,14,,1.49,2.01,10:00,OD,1616,,,-29.36,12.69,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1734.00,,,,30.01278457,-89.86639367,-22.5221,,,,,,
8670,,34571.46,,metal loss-corrosion,8,,0.59,0.59,10:00,OD,1616,pitting,10,-29.47,12.58,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01278482,-89.86639345,-22.5241,,,,,,
8670,,34571.77,,cluster,12,,0.66,2.05,10:03,OD,1617,,,-29.78,12.27,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01278550,-89.86639287,-22.5299,,,,,,
8670,,34571.77,,metal loss-corrosion,9,,0.59,0.51,10:04,OD,1617,pitting,10,-29.78,12.27,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01278550,-89.86639287,-22.5299,,,,,,
8670,,34571.87,,metal loss-corrosion,12,,0.59,0.91,10:03,OD,1617,pitting,10,-29.88,12.17,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01278571,-89.86639269,-22.5317,,,,,,
,,34573.19,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.01278863,-89.86639020,-22.5544,None,,,,,
,,34578.98,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.01280151,-89.86637936,-22.6364,,,,,,
8670,,34579.16,,cluster,10,,0.66,1.55,10:03,OD,1618,,,-37.18,4.88,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01280192,-89.86637901,-22.6388,,,,,,
8670,,34579.16,,metal loss-corrosion,10,,0.59,0.43,10:04,OD,1618,circumferential slotting,10,-37.18,4.88,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01280192,-89.86637901,-22.6388,,,,,,
8670,,34579.26,,metal loss-corrosion,8,,0.59,0.39,10:03,OD,1618,circumferential slotting,10,-37.27,4.78,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01280213,-89.86637884,-22.6401,,,,,,
8670,,34579.94,,metal loss-corrosion,12,,1.02,1.38,8:22,OD,,pitting,10,-37.95,4.1,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01280364,-89.86637758,-22.6490,,,,,,
8670,,34580.37,,metal loss-corrosion,15,,1.18,1.53,9:46,OD,,pitting,10,-38.38,3.67,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1744.00,,,,30.01280461,-89.86637677,-22.6548,,,,,,
8670,,34580.73,,metal loss-corrosion,17,,1.10,0.75,9:49,OD,,pitting,10,-38.75,3.31,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,30.01280542,-89.86637609,-22.6596,,,,,,
8670,,34580.88,,metal loss-corrosion,11,,0.83,0.71,8:42,OD,,pitting,10,-38.89,3.16,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01280574,-89.86637583,-22.6616,,,,,,
8670,,34581.10,,metal loss-corrosion,12,,0.67,0.43,9:55,OD,,circumferential slotting,10,-39.11,2.94,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01280624,-89.86637541,-22.6646,,,,,,
8680,40.73,34584.04,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01281280,-89.86636996,-22.6993,,,,,,
8680,,34589.36,,metal loss-corrosion,12,,0.75,0.71,10:34,OD,,pitting,10,-5.32,35.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01282471,-89.86636013,-22.7374,,,,,,
8680,,34602.69,,metal loss-corrosion,11,,0.94,0.59,9:05,OD,,pitting,10,-18.65,22.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01285467,-89.86633574,-22.7041,,,,,,
8680,,34605.51,,metal loss-corrosion,11,,0.87,0.94,9:31,OD,,pitting,10,-21.47,19.26,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01286104,-89.86633062,-22.6803,,,,,,
8680,,34610.21,,metal loss-corrosion,10,,0.71,1.65,9:12,OD,,axial grooving,15,-26.17,14.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01287167,-89.86632211,-22.6352,,,,,,
8680,,34624.56,,metal loss-corrosion,11,,0.79,0.75,2:37,OD,,pitting,10,-40.52,0.2,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01290426,-89.86629637,-22.4601,,,,,,
8690,42.73,34624.77,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01290472,-89.86629600,-22.4572,,,,,,
8690,,34626.39,,metal loss-corrosion,11,,0.59,1.18,9:17,OD,,pitting,10,-1.63,41.1,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01290843,-89.86629310,-22.4350,,,,,,
8690,,34628.04,,metal loss-corrosion,12,,0.59,0.51,9:28,OD,,pitting,10,-3.27,39.46,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01291217,-89.86629017,-22.4140,,,,,,
8690,,34628.99,,metal loss-corrosion,10,,0.67,0.79,9:17,OD,,pitting,10,-4.23,38.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01291435,-89.86628846,-22.4023,,,,,,
8690,,34631.70,,metal loss-corrosion,12,,0.59,0.51,8:13,OD,,circumferential slotting,10,-6.93,35.8,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01292051,-89.86628364,-22.3684,,,,,,
8690,,34632.88,,metal loss-corrosion,10,,0.59,0.43,8:48,OD,,circumferential slotting,10,-8.12,34.61,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01292320,-89.86628153,-22.3534,,,,,,
8700,43.04,34667.50,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01300243,-89.86622052,-21.9477,,,,,,
8710,41.33,34710.53,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01310224,-89.86614693,-21.2616,,,,,,
8710,,34748.47,,metal loss-corrosion,13,,0.91,0.98,9:38,OD,,pitting,10,-37.93,3.39,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,30.01319161,-89.86608466,-20.4822,,,,,,
8710,,34749.65,,metal loss-corrosion,10,,0.71,0.94,1:38,OD,,pitting,10,-39.12,2.21,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01319443,-89.86608274,-20.4629,,,,,,
8720,33.93,34751.86,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01319966,-89.86607918,-20.4282,,,,,,
8730,39.76,34785.80,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01327985,-89.86602393,-20.0988,,,,,,
8740,42.74,34825.56,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01337359,-89.86595874,-19.9976,,,,,,
8740,,34849.11,,metal loss-corrosion,25,,0.83,0.91,8:01,OD,,pitting,10,-23.55,19.19,6.20,6.60,0.344,52000,ERW,1440,0.82,0.76,0.76,1.69,1.83,1.83,1752.00,1897,1899.00,,30.01342934,-89.86592060,-19.9605,,,,,,
8740,,34849.52,,metal loss-corrosion,29,,0.83,0.91,7:53,OD,,pitting,10,-23.96,18.78,6.20,6.60,0.344,52000,ERW,1440,0.82,0.76,0.76,1.69,1.83,1.83,1748.00,1893,1895.00,,30.01343033,-89.86591994,-19.9627,,,,,,
8750,42.87,34868.30,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01347514,-89.86589025,-20.1508,,,,,,
8760,41.95,34911.17,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01357797,-89.86582345,-20.6779,,,,,,
8770,43.61,34953.12,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01367909,-89.86575910,-20.7919,,,,,,
8780,41.30,34996.72,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01378473,-89.86569331,-20.4906,,,,,,
8790,31.73,35038.03,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01388578,-89.86563315,-20.4631,,,,,,
8800,40.79,35069.75,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01396443,-89.86558932,-20.7289,,,,,,
8810,40.05,35110.54,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01406596,-89.86553391,-20.7694,,,,,,
8820,41.65,35150.59,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01416564,-89.86547950,-20.7040,,,,,,
8830,40.06,35192.24,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01426900,-89.86542216,-20.4098,,,,,,
8840,43.51,35232.30,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01436814,-89.86536638,-19.9534,,,,,,
8850,37.29,35275.81,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01447559,-89.86530528,-19.8314,,,,,,
8860,41.26,35313.10,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01456844,-89.86525480,-20.4560,,,,,,
8870,43.13,35354.36,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01467236,-89.86520191,-21.1519,,,,,,
8870,,35395.97,,metal loss-corrosion,17,,0.63,1.97,8:45,OD,,axial grooving,15,-41.62,1.51,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1727.00,,,,30.01477733,-89.86514887,-21.2055,,,,,,
8870,,35396.60,,metal loss-corrosion,15,,0.67,1.89,10:10,OD,1619,axial grooving,15,-42.25,0.88,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01477892,-89.86514806,-21.2049,,,,,,
8870,,35396.60,,cluster,15,,6.95,1.89,8:40,OD,1619,,,-42.25,0.88,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1735.00,,,,30.01477892,-89.86514806,-21.2049,,,,,,
8870,,35396.65,,metal loss-corrosion,6,,4.45,1.10,8:40,OD,1619,circumferential grooving,10,-42.3,0.83,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01477905,-89.86514799,-21.2049,,,,,,
8880,38.51,35397.48,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01478113,-89.86514692,-21.2040,,,,,,
8890,42.38,35435.99,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01487812,-89.86509750,-21.4283,,,,,,
8900,38.04,35478.37,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01498601,-89.86504618,-21.4228,,,,,,
8900,,35511.07,,metal loss-corrosion,10,,0.87,0.67,8:08,OD,,pitting,10,-32.7,5.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01506934,-89.86500679,-21.0850,,,,,,
8900,,35512.29,,metal loss-corrosion,11,,1.02,0.71,9:12,OD,,pitting,10,-33.92,4.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01507246,-89.86500531,-21.0680,,,,,,
8900,,35513.15,,metal loss-corrosion,11,,1.14,0.79,8:12,OD,,pitting,10,-34.79,3.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01507466,-89.86500427,-21.0539,,,,,,
8900,,35513.26,,metal loss-corrosion,10,,0.71,1.58,6:44,OD,1620,axial grooving,15,-34.89,3.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01507493,-89.86500415,-21.0523,,,,,,
8900,,35513.26,,cluster,12,,4.12,4.94,6:06,OD,1620,,,-34.89,3.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01507493,-89.86500415,-21.0523,,,,,,
8900,,35513.29,,metal loss-corrosion,7,,1.46,0.91,6:06,OD,1620,pitting,10,-34.93,3.11,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01507502,-89.86500410,-21.0517,,,,,,
8900,,35513.47,,metal loss-corrosion,12,,0.63,0.59,6:56,OD,1620,pitting,10,-35.1,2.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01507546,-89.86500389,-21.0488,,,,,,
8900,,35513.50,,metal loss-corrosion,9,,0.59,0.55,6:38,OD,1620,pitting,10,-35.14,2.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01507555,-89.86500385,-21.0483,,,,,,
8900,,35513.61,,metal loss-corrosion,10,,0.67,0.67,6:50,OD,1620,pitting,10,-35.25,2.79,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01507583,-89.86500372,-21.0465,,,,,,
8900,,35513.68,,cluster,13,,6.66,3.61,6:27,OD,1621,,,-35.32,2.72,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.64,,,1704.00,,,,30.01507601,-89.86500363,-21.0453,,,,,,
8900,,35513.68,,metal loss-corrosion,13,,2.05,1.93,7:33,OD,1621,general,10,-35.32,2.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01507601,-89.86500363,-21.0453,,,,,,
8900,,35513.78,,metal loss-corrosion,6,,2.21,0.91,6:34,OD,1621,circumferential grooving,10,-35.41,2.63,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01507625,-89.86500352,-21.0438,,,,,,
8900,,35513.93,,metal loss-corrosion,8,,0.83,0.63,6:27,OD,1621,pitting,10,-35.56,2.47,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01507664,-89.86500334,-21.0413,,,,,,
8900,,35514.22,,metal loss-corrosion,21,,1.26,1.97,7:34,OD,,pitting,10,-35.85,2.19,5.90,6.60,0.344,52000,ERW,1440,0.84,0.78,0.78,1.65,1.79,1.79,1715.00,1853,1857.00,,30.01507738,-89.86500299,-21.0366,,,,,,
8900,,35514.34,,metal loss-corrosion,14,,0.79,0.87,6:48,OD,1622,pitting,10,-35.97,2.07,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01507768,-89.86500285,-21.0346,,,,,,
8900,,35514.34,,cluster,14,,3.09,1.88,6:15,OD,1622,,,-35.97,2.07,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1737.00,,,,30.01507768,-89.86500285,-21.0346,,,,,,
8900,,35514.45,,metal loss-corrosion,8,,0.71,0.51,6:15,OD,1622,pitting,10,-36.08,1.95,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01507797,-89.86500271,-21.0326,,,,,,
8900,,35514.67,,metal loss-corrosion,20,,0.63,0.63,6:47,OD,,pitting,10,-36.3,1.73,5.90,6.60,0.344,52000,ERW,1440,0.82,0.75,0.75,1.7,1.84,1.84,1763.00,1911,1912.00,,30.01507853,-89.86500245,-21.0287,,,,,,
8910,41.99,35516.41,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01508295,-89.86500037,-20.9979,,,,,,
8910,,35518.72,,metal loss-corrosion,10,,0.63,0.79,7:23,OD,,pitting,10,-2.32,39.68,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01508886,-89.86499761,-20.9547,,,,,,
8910,,35521.27,,metal loss-corrosion,10,,1.26,1.58,8:02,OD,,pitting,10,-4.86,37.13,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01509537,-89.86499459,-20.9019,,,,,,
8910,,35524.84,,metal loss-corrosion,11,,0.59,0.67,8:02,OD,,pitting,10,-8.43,33.56,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01510451,-89.86499040,-20.8258,,,,,,
8910,,35525.55,,metal loss-corrosion,10,,1.46,0.71,8:25,OD,,circumferential grooving,10,-9.14,32.85,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01510632,-89.86498957,-20.8099,,,,,,
8910,,35525.96,,metal loss-corrosion,14,,0.59,1.73,8:06,OD,1623,axial grooving,15,-9.56,32.43,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01510739,-89.86498909,-20.8006,,,,,,
8910,,35525.96,,cluster,14,,3.31,1.73,8:06,OD,1623,,,-9.56,32.43,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1741.00,,,,30.01510739,-89.86498909,-20.8006,,,,,,
8910,,35525.99,,metal loss-corrosion,6,,1.77,1.18,8:28,OD,1623,pitting,10,-9.59,32.4,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01510747,-89.86498905,-20.7999,,,,,,
8910,,35527.95,,cluster,11,,0.94,1.42,10:04,OD,1624,,,-11.54,30.45,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01511248,-89.86498678,-20.7542,,,,,,
8910,,35527.95,,metal loss-corrosion,7,,0.59,0.39,10:04,OD,1624,circumferential slotting,10,-11.54,30.45,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01511248,-89.86498678,-20.7542,,,,,,
8910,,35528.02,,metal loss-corrosion,11,,0.87,0.55,10:05,OD,1624,pitting,10,-11.62,30.38,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01511266,-89.86498670,-20.7525,,,,,,
8910,,35529.85,,metal loss-corrosion,13,,1.14,0.55,8:39,OD,,circumferential grooving,10,-13.45,28.55,5.60,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.01511736,-89.86498457,-20.7083,,,,,,
8910,,35531.85,,metal loss-corrosion,10,,1.61,1.18,9:09,OD,,pitting,10,-15.44,26.55,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01512247,-89.86498226,-20.6583,,,,,,
