Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
8910,,35532.99,,metal loss-corrosion,12,,0.59,1.85,10:12,OD,,axial grooving,15,-16.59,25.41,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01512541,-89.86498094,-20.6284,,,,,,
8910,,35537.41,,metal loss-corrosion,16,,0.83,1.85,9:06,OD,,axial grooving,15,-21,20.99,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1733.00,,,,30.01513674,-89.86497586,-20.5077,,,,,,
8910,,35540.77,,metal loss-corrosion,11,,0.87,1.22,9:16,OD,,pitting,10,-24.36,17.63,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01514538,-89.86497202,-20.4111,,,,,,
8910,,35544.36,,metal loss-corrosion,10,,1.85,0.59,10:15,OD,,circumferential grooving,10,-27.95,14.04,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01515460,-89.86496793,-20.3049,,,,,,
8910,,35544.36,,metal loss-corrosion,17,,0.71,1.81,9:25,OD,,axial grooving,15,-27.96,14.03,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1732.00,,,,30.01515462,-89.86496792,-20.3047,,,,,,
8910,,35544.94,,metal loss-corrosion,10,,0.59,0.63,9:29,OD,,pitting,10,-28.53,13.46,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01515609,-89.86496727,-20.2872,,,,,,
8920,41.09,35558.40,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01519073,-89.86495209,-19.8754,,,,,,
8920,,35564.02,,cluster,13,,2.48,1.12,10:42,OD,1625,,,-5.62,35.47,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1758.00,,,,30.01520523,-89.86494585,-19.7218,,,,,,
8920,,35564.02,,metal loss-corrosion,7,,0.59,0.47,11:09,OD,1625,circumferential slotting,10,-5.62,35.47,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01520523,-89.86494585,-19.7218,,,,,,
8920,,35564.07,,metal loss-corrosion,13,,0.59,0.47,10:42,OD,1625,circumferential slotting,10,-5.67,35.42,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01520537,-89.86494579,-19.7203,,,,,,
8920,,35569.40,,metal loss-corrosion,13,,0.59,0.63,9:43,OD,,pitting,10,-11,30.09,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.01521914,-89.86493989,-19.6018,,,,,,
8920,,35569.63,,metal loss-corrosion,10,,0.75,1.85,6:24,OD,,axial grooving,15,-11.23,29.86,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01521972,-89.86493964,-19.5974,,,,,,
8920,,35573.52,,metal loss-corrosion,10,,0.91,0.55,9:07,OD,,pitting,10,-15.13,25.97,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01522978,-89.86493534,-19.5269,,,,,,
8920,,35573.54,,metal loss-corrosion,13,,0.59,0.63,10:23,OD,,pitting,10,-15.14,25.95,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.01522983,-89.86493533,-19.5266,,,,,,
8920,,35573.95,,metal loss-corrosion,14,,0.59,0.63,11:13,OD,,pitting,10,-15.55,25.54,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.01523089,-89.86493487,-19.5197,,,,,,
8920,,35584.05,,cluster,10,,2.34,1.95,10:42,OD,1626,,,-25.65,15.44,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01525701,-89.86492389,-19.4038,,,,,,
8920,,35584.05,,metal loss-corrosion,10,,0.59,0.47,10:42,OD,1626,circumferential slotting,10,-25.65,15.44,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01525701,-89.86492389,-19.4038,,,,,,
8920,,35584.15,,metal loss-corrosion,6,,0.59,0.71,11:07,OD,1626,pitting,10,-25.75,15.34,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01525728,-89.86492377,-19.4032,,,,,,
8920,,35594.60,,metal loss-corrosion,10,,0.63,0.39,8:13,OD,,circumferential slotting,10,-36.2,4.89,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01528439,-89.86491265,-19.3769,,,,,,
8920,,35594.81,,metal loss-corrosion,14,,0.59,0.59,8:11,OD,,pitting,10,-36.41,4.68,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,30.01528493,-89.86491243,-19.3768,,,,,,
8930,40.05,35599.49,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01529711,-89.86490752,-19.3755,,,,,,
8930,,35618.97,,metal loss-corrosion,7,,0.59,0.63,10:41,OD,1627,pitting,10,-19.48,20.56,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01534784,-89.86488733,-19.2992,,,,,,
8930,,35618.97,,cluster,11,,5.62,1.62,9:29,OD,1627,,,-19.48,20.56,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01534784,-89.86488733,-19.2992,,,,,,
8930,,35619.04,,metal loss-corrosion,10,,0.59,0.59,10:08,OD,1627,pitting,10,-19.55,20.5,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01534800,-89.86488726,-19.2989,,,,,,
8930,,35619.04,,metal loss-corrosion,11,,0.87,0.75,9:29,OD,1627,pitting,10,-19.56,20.49,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01534803,-89.86488725,-19.2988,,,,,,
8940,44.00,35639.54,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01540139,-89.86486604,-19.2003,,,,,,
8940,,35649.19,,metal loss-corrosion,10,,0.63,0.67,9:52,OD,,pitting,10,-9.66,34.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01542653,-89.86485600,-19.1770,,,,,,
8940,,35663.69,,metal loss-corrosion,10,,0.59,0.43,9:57,OD,,circumferential slotting,10,-24.15,19.85,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01546429,-89.86484107,-19.2346,,,,,,
8940,,35668.96,,metal loss-corrosion,12,,0.67,0.47,10:28,OD,,circumferential slotting,10,-29.42,14.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01547804,-89.86483570,-19.2738,,,,,,
8940,,35669.22,,metal loss-corrosion,11,,0.98,0.55,10:12,OD,,pitting,10,-29.69,14.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01547872,-89.86483543,-19.2755,,,,,,
8940,,35679.97,,metal loss-corrosion,11,,0.63,0.47,9:22,OD,1628,circumferential slotting,10,-40.44,3.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01550679,-89.86482456,-19.4219,,,,,,
8940,,35679.97,,cluster,11,,1.61,1.55,9:08,OD,1628,,,-40.44,3.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01550679,-89.86482456,-19.4219,,,,,,
8940,,35680.03,,metal loss-corrosion,9,,1.42,0.83,9:08,OD,1628,pitting,10,-40.5,3.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01550695,-89.86482450,-19.4228,,,,,,
8950,33.62,35683.54,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01551611,-89.86482097,-19.4803,,,,,,
8950,,35686.64,,metal loss-corrosion,13,,0.59,0.47,9:24,OD,,circumferential slotting,10,-3.1,30.52,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,30.01552421,-89.86481790,-19.5390,,,,,,
8950,,35686.71,,metal loss-corrosion,10,,0.98,1.02,7:51,OD,,pitting,10,-3.17,30.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01552441,-89.86481782,-19.5406,,,,,,
8950,,35686.78,,metal loss-corrosion,16,,1.18,0.98,6:37,OD,,pitting,10,-3.24,30.38,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1758.00,,,,30.01552458,-89.86481776,-19.5419,,,,,,
8950,,35687.24,,metal loss-corrosion,11,,0.75,0.67,7:45,OD,,pitting,10,-3.7,29.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01552580,-89.86481730,-19.5512,,,,,,
8950,,35688.42,,metal loss-corrosion,13,,0.71,0.91,8:42,OD,,pitting,10,-4.88,28.74,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,30.01552888,-89.86481614,-19.5761,,,,,,
8950,,35690.45,,metal loss-corrosion,10,,0.59,0.39,7:09,OD,,circumferential slotting,10,-6.91,26.71,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01553420,-89.86481414,-19.6211,,,,,,
8950,,35694.42,,cluster,16,,6.11,1.34,6:41,OD,1629,,,-10.88,22.74,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1748.00,,,,30.01554460,-89.86481027,-19.7152,,,,,,
8950,,35694.42,,metal loss-corrosion,9,,0.59,1.34,6:41,OD,1629,axial grooving,15,-10.88,22.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01554460,-89.86481027,-19.7152,,,,,,
8950,,35694.43,,metal loss-corrosion,15,,0.59,0.94,8:00,OD,1629,pitting,10,-10.89,22.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01554463,-89.86481026,-19.7155,,,,,,
8950,,35694.44,,metal loss-corrosion,16,,1.14,0.71,7:20,OD,1629,pitting,10,-10.9,22.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01554466,-89.86481025,-19.7157,,,,,,
8950,,35698.54,,metal loss-corrosion,10,,0.63,0.59,8:38,OD,,pitting,10,-15.01,18.61,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01555543,-89.86480631,-19.8202,,,,,,
8950,,35699.75,,metal loss-corrosion,10,,0.87,0.75,8:03,OD,,pitting,10,-16.21,17.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01555860,-89.86480516,-19.8506,,,,,,
8950,,35700.13,,metal loss-corrosion,10,,1.22,1.50,9:00,OD,,pitting,10,-16.59,17.03,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01555959,-89.86480480,-19.8600,,,,,,
8950,,35702.27,,metal loss-corrosion,11,,0.59,0.71,12:44,OD,,pitting,10,-18.73,14.88,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01556522,-89.86480277,-19.9136,,,,,,
8960,39.50,35717.16,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01560439,-89.86478889,-20.3312,,,,,,
8960,,35731.71,,cluster,14,,2.98,1.34,7:17,OD,1630,,,-14.55,24.95,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1751.00,,,,30.01564271,-89.86477541,-20.8219,,,,,,
8960,,35731.71,,metal loss-corrosion,14,,0.75,0.67,7:49,OD,1630,pitting,10,-14.55,24.95,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01564271,-89.86477541,-20.8219,,,,,,
8960,,35731.75,,metal loss-corrosion,6,,0.79,0.91,7:17,OD,1630,pitting,10,-14.59,24.91,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01564281,-89.86477537,-20.8232,,,,,,
8970,39.64,35756.66,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01570846,-89.86475257,-21.6853,,,,,,
8970,,35761.74,,metal loss-corrosion,15,,2.56,1.02,10:07,OD,,circumferential grooving,10,-5.08,34.56,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1758.00,,,,30.01572187,-89.86474798,-21.8413,,,,,,
8970,,35778.38,,metal loss-corrosion,10,,0.59,1.38,7:13,OD,,axial grooving,15,-21.72,17.91,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01576582,-89.86473304,-22.3365,,,,,,
8970,,35779.09,,cluster,23,,5.17,4.65,6:57,OD,1631,,,-22.43,17.21,6.20,6.60,0.344,52000,ERW,1440,0.89,0.83,0.8,1.56,1.67,1.73,1622.00,1727,1798.00,,30.01576768,-89.86473241,-22.3566,,,,,,
8970,,35779.09,,metal loss-corrosion,12,,0.59,0.55,6:57,OD,1631,pitting,10,-22.43,17.21,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01576768,-89.86473241,-22.3566,,,,,,
8970,,35779.16,,metal loss-corrosion,23,,0.87,0.75,7:55,OD,1631,pitting,10,-22.5,17.13,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01576787,-89.86473235,-22.3587,,,,,,
8970,,35779.16,,metal loss-corrosion,16,,0.59,0.83,7:32,OD,1631,pitting,10,-22.5,17.13,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01576787,-89.86473235,-22.3587,,,,,,
8970,,35779.21,,metal loss-corrosion,17,,1.06,0.55,7:02,OD,1631,pitting,10,-22.55,17.09,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01576800,-89.86473231,-22.3600,,,,,,
8970,,35779.31,,metal loss-corrosion,7,,0.91,0.71,7:58,OD,1631,pitting,10,-22.65,16.99,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01576826,-89.86473222,-22.3629,,,,,,
8970,,35779.33,,metal loss-corrosion,10,,0.79,0.51,7:18,OD,1631,pitting,10,-22.67,16.97,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01576832,-89.86473220,-22.3634,,,,,,
8970,,35779.43,,metal loss-corrosion,8,,0.59,0.59,7:58,OD,1631,pitting,10,-22.77,16.87,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01576858,-89.86473211,-22.3662,,,,,,
8970,,35779.61,,metal loss-corrosion,11,,1.97,1.58,7:23,OD,,general,10,-22.96,16.68,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01576908,-89.86473194,-22.3716,,,,,,
8970,,35779.62,,metal loss-corrosion,12,,1.42,1.65,9:04,OD,,pitting,10,-22.97,16.67,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01576910,-89.86473194,-22.3719,,,,,,
8970,,35780.20,,metal loss-corrosion,13,,0.83,0.83,9:01,OD,,pitting,10,-23.54,16.1,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,30.01577062,-89.86473143,-22.3882,,,,,,
8970,,35790.64,,metal loss-corrosion,16,,1.14,1.02,8:55,OD,,pitting,10,-33.98,5.66,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1757.00,,,,30.01579822,-89.86472219,-22.6535,,,,,,
8970,,35790.74,,metal loss-corrosion,14,,0.63,0.67,7:48,OD,1632,pitting,10,-34.08,5.55,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01579850,-89.86472210,-22.6560,,,,,,
8970,,35790.74,,cluster,14,,1.05,2.45,7:42,OD,1632,,,-34.08,5.55,6.20,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1723.00,,,,30.01579850,-89.86472210,-22.6560,,,,,,
8970,,35790.85,,metal loss-corrosion,10,,0.75,1.18,7:42,OD,1632,pitting,10,-34.19,5.45,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01579878,-89.86472201,-22.6584,,,,,,
8970,,35791.09,,metal loss-corrosion,17,,0.98,1.14,8:56,OD,,pitting,10,-34.43,5.21,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1752.00,,,,30.01579941,-89.86472180,-22.6640,,,,,,
8970,,35791.17,,metal loss-corrosion,12,,0.67,1.02,9:55,OD,,pitting,10,-34.52,5.12,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01579964,-89.86472172,-22.6660,,,,,,
8970,,35791.25,,metal loss-corrosion,10,,0.83,0.67,7:54,OD,1633,pitting,10,-34.59,5.04,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01579985,-89.86472165,-22.6679,,,,,,
8970,,35791.25,,cluster,10,,4.01,1.51,7:30,OD,1633,,,-34.59,5.04,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01579985,-89.86472165,-22.6679,,,,,,
8970,,35791.26,,metal loss-corrosion,10,,0.67,0.51,7:30,OD,1633,pitting,10,-34.6,5.03,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01579987,-89.86472165,-22.6680,,,,,,
8970,,35791.33,,metal loss-corrosion,7,,0.59,0.59,8:19,OD,1633,pitting,10,-34.67,4.96,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01580006,-89.86472158,-22.6697,,,,,,
8970,,35791.46,,cluster,22,,5.84,1.85,7:07,OD,1634,,,-34.8,4.84,6.20,6.60,0.344,52000,ERW,1440,0.84,0.78,0.77,1.66,1.79,1.81,1717.00,1855,1875.00,,30.01580040,-89.86472147,-22.6727,,,,,,
8970,,35791.46,,metal loss-corrosion,6,,1.18,0.91,7:07,OD,1634,pitting,10,-34.8,4.84,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01580040,-89.86472147,-22.6727,,,,,,
8970,,35791.53,,metal loss-corrosion,22,,3.19,0.67,7:45,OD,1634,circumferential grooving,10,-34.87,4.77,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01580058,-89.86472141,-22.6743,,,,,,
8970,,35791.55,,metal loss-corrosion,7,,0.59,0.71,7:18,OD,1634,pitting,10,-34.9,4.74,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01580065,-89.86472139,-22.6749,,,,,,
8970,,35791.79,,metal loss-corrosion,28,,0.98,0.59,7:44,OD,1635,pitting,10,-35.13,4.51,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01580126,-89.86472118,-22.6803,,,,,,
8970,,35791.79,,cluster,28,,12.44,6.69,7:05,OD,1635,,,-35.13,4.51,6.20,6.60,0.344,52000,ERW,1440,0.93,0.89,0.82,1.49,1.56,1.70,1546.00,1622,1765.00,,30.01580126,-89.86472118,-22.6803,,,,,,
8970,,35791.79,,metal loss-corrosion,8,,1.53,0.87,8:42,OD,1635,pitting,10,-35.13,4.51,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01580127,-89.86472118,-22.6804,,,,,,
8970,,35791.82,,metal loss-corrosion,7,,0.59,0.71,7:05,OD,1635,pitting,10,-35.17,4.47,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01580136,-89.86472115,-22.6812,,,,,,
8970,,35791.83,,metal loss-corrosion,14,,0.75,0.67,9:40,OD,1635,pitting,10,-35.17,4.46,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01580138,-89.86472114,-22.6813,,,,,,
8970,,35791.92,,metal loss-corrosion,7,,0.59,0.67,9:02,OD,1635,pitting,10,-35.26,4.38,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01580160,-89.86472107,-22.6833,,,,,,
8970,,35791.96,,metal loss-corrosion,12,,0.94,0.63,7:38,OD,1635,pitting,10,-35.3,4.33,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01580173,-89.86472103,-22.6844,,,,,,
8970,,35792.05,,metal loss-corrosion,15,,0.59,0.51,8:51,OD,1635,pitting,10,-35.39,4.24,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01580196,-89.86472095,-22.6864,,,,,,
8970,,35792.07,,metal loss-corrosion,6,,1.38,0.83,7:55,OD,1635,pitting,10,-35.41,4.22,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01580202,-89.86472093,-22.6870,,,,,,
8970,,35792.15,,metal loss-corrosion,15,,0.63,0.67,9:20,OD,1635,pitting,10,-35.49,4.15,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01580222,-89.86472087,-22.6887,,,,,,
8970,,35792.16,,metal loss-corrosion,18,,0.59,0.47,8:26,OD,1635,circumferential slotting,10,-35.5,4.14,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01580225,-89.86472086,-22.6890,,,,,,
8970,,35792.28,,metal loss-corrosion,7,,2.24,0.75,9:31,OD,1635,circumferential grooving,10,-35.62,4.01,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01580257,-89.86472075,-22.6918,,,,,,
8970,,35792.40,,cluster,16,,3.78,2.37,8:38,OD,1636,,,-35.74,3.9,6.20,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1718.00,,,,30.01580288,-89.86472065,-22.6946,,,,,,
8970,,35792.40,,metal loss-corrosion,16,,0.59,1.06,8:38,OD,1636,pitting,10,-35.74,3.9,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01580288,-89.86472065,-22.6946,,,,,,
8970,,35792.50,,metal loss-corrosion,8,,1.34,1.14,9:13,OD,1636,pitting,10,-35.84,3.79,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01580315,-89.86472056,-22.6969,,,,,,
8970,,35795.30,,metal loss-corrosion,10,,0.75,1.38,9:18,OD,,pitting,10,-38.64,0.99,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01581057,-89.86471811,-22.7659,,,,,,
8980,43.19,35796.29,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01581320,-89.86471725,-22.7905,,,,,,
8980,,35806.70,,metal loss-corrosion,10,,0.83,0.71,10:46,OD,,pitting,10,-10.41,32.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01584077,-89.86470819,-22.9920,,,,,,
8980,,35822.79,,metal loss-corrosion,10,,0.59,1.10,9:32,OD,1637,pitting,10,-26.5,16.7,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01588349,-89.86469461,-23.1735,,,,,,
8980,,35822.79,,cluster,10,,3.59,1.38,8:49,OD,1637,,,-26.5,16.7,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01588349,-89.86469461,-23.1735,,,,,,
8980,,35822.83,,metal loss-corrosion,6,,1.77,0.87,8:49,OD,1637,circumferential grooving,10,-26.54,16.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01588360,-89.86469457,-23.1738,,,,,,
8990,43.57,35839.49,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01592800,-89.86468125,-23.1932,,,,,,
8990,,35844.16,,metal loss-corrosion,15,,1.02,0.63,9:38,OD,1638,pitting,10,-4.67,38.9,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01594049,-89.86467763,-23.2001,,,,,,
8990,,35844.16,,cluster,15,,3.24,0.67,9:38,OD,1638,,,-4.67,38.9,5.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.01594049,-89.86467763,-23.2001,,,,,,
8990,,35844.16,,metal loss-corrosion,9,,0.59,0.63,10:16,OD,1638,pitting,10,-4.68,38.89,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01594050,-89.86467763,-23.2001,,,,,,
9000,42.70,35883.06,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01604492,-89.86464998,-23.3904,,,,,,
9000,,35921.11,,cluster,14,,3.26,1.46,1:57,OD,1639,,,-38.06,4.64,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1748.00,,,,30.01614731,-89.86462395,-23.3862,,,,,,
9000,,35921.11,,metal loss-corrosion,14,,0.59,1.46,1:57,OD,1639,axial grooving,15,-38.06,4.64,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01614731,-89.86462395,-23.3862,,,,,,
9000,,35921.13,,metal loss-corrosion,8,,1.38,0.91,2:24,OD,1639,pitting,10,-38.08,4.62,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01614736,-89.86462394,-23.3860,,,,,,
9010,30.48,35925.76,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01615981,-89.86462085,-23.3560,,,,,,
9010,,35928.05,,metal loss-corrosion,10,,0.67,0.43,8:41,OD,,circumferential slotting,10,-2.3,28.18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01616600,-89.86461931,-23.3466,,,,,,
9010,,35933.00,,metal loss-corrosion,10,,0.59,0.43,2:05,OD,,circumferential slotting,10,-7.25,23.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01617933,-89.86461596,-23.3241,,,,,,
9010,,35942.91,,metal loss-corrosion,13,,0.59,0.47,12:58,OD,,circumferential slotting,10,-17.15,13.33,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,30.01620602,-89.86460944,-23.3096,,,,,,
9010,,35944.65,,cluster,11,,3.97,3.09,12:55,OD,1640,,,-18.9,11.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01621072,-89.86460830,-23.3179,,,,,,
9010,,35944.65,,metal loss-corrosion,11,,0.71,0.47,12:55,OD,1640,pitting,10,-18.9,11.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01621072,-89.86460830,-23.3179,,,,,,
9010,,35944.76,,metal loss-corrosion,7,,0.59,0.43,1:25,OD,1640,circumferential slotting,10,-19,11.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01621101,-89.86460823,-23.3185,,,,,,
9010,,35944.84,,metal loss-corrosion,8,,0.83,0.79,1:40,OD,1640,pitting,10,-19.09,11.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01621124,-89.86460817,-23.3190,,,,,,
9010,,35945.36,,metal loss-corrosion,10,,0.83,0.59,2:14,OD,,pitting,10,-19.6,10.88,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01621263,-89.86460783,-23.3219,,,,,,
9010,,35945.40,,metal loss-corrosion,6,,1.22,0.83,12:24,OD,1641,pitting,10,-19.64,10.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01621273,-89.86460781,-23.3221,,,,,,
9010,,35945.40,,cluster,10,,2.13,1.79,12:24,OD,1641,,,-19.64,10.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01621273,-89.86460781,-23.3221,,,,,,
9010,,35945.50,,metal loss-corrosion,10,,0.59,0.59,12:46,OD,1641,pitting,10,-19.74,10.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01621300,-89.86460774,-23.3227,,,,,,
9010,,35945.92,,metal loss-corrosion,12,,0.59,0.63,12:48,OD,,pitting,10,-20.16,10.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01621414,-89.86460747,-23.3251,,,,,,
9010,,35946.82,,cluster,10,,1.34,2.05,1:05,OD,1642,,,-21.06,9.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01621657,-89.86460688,-23.3294,,,,,,
9010,,35946.82,,metal loss-corrosion,8,,0.59,0.55,1:05,OD,1642,pitting,10,-21.06,9.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01621657,-89.86460688,-23.3294,,,,,,
9010,,35946.94,,metal loss-corrosion,10,,0.71,0.67,1:14,OD,1642,pitting,10,-21.18,9.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01621688,-89.86460681,-23.3299,,,,,,
9010,,35948.09,,metal loss-corrosion,10,,0.63,0.51,2:46,OD,,circumferential slotting,10,-22.33,8.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01621999,-89.86460607,-23.3350,,,,,,
9010,,35948.23,,metal loss-corrosion,12,,0.59,1.61,1:35,OD,,axial grooving,15,-22.47,8.01,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01622037,-89.86460598,-23.3357,,,,,,
9010,,35950.12,,metal loss-corrosion,11,,0.63,0.63,2:01,OD,1643,pitting,10,-24.36,6.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01622547,-89.86460477,-23.3453,,,,,,
9010,,35950.12,,cluster,11,,3.07,2.08,2:01,OD,1643,,,-24.36,6.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01622547,-89.86460477,-23.3453,,,,,,
9010,,35950.21,,metal loss-corrosion,8,,1.81,0.98,2:19,OD,1643,pitting,10,-24.45,6.03,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01622571,-89.86460471,-23.3457,,,,,,
9010,,35950.52,,metal loss-corrosion,13,,1.14,1.26,12:58,OD,,pitting,10,-24.76,5.72,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1755.00,,,,30.01622654,-89.86460451,-23.3484,,,,,,
9010,,35951.33,,metal loss-corrosion,12,,0.75,0.63,1:35,OD,,pitting,10,-25.58,4.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01622874,-89.86460399,-23.3555,,,,,,
9010,,35951.51,,metal loss-corrosion,14,,0.71,0.59,1:40,OD,,pitting,10,-25.75,4.73,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,30.01622922,-89.86460387,-23.3571,,,,,,
9010,,35953.11,,metal loss-corrosion,12,,1.30,1.18,2:16,OD,1644,pitting,10,-27.35,3.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01623354,-89.86460284,-23.3725,,,,,,
9010,,35953.11,,cluster,12,,2.55,2.69,2:16,OD,1644,,,-27.35,3.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01623354,-89.86460284,-23.3725,,,,,,
9010,,35953.27,,metal loss-corrosion,9,,0.67,0.79,2:43,OD,1644,pitting,10,-27.51,2.97,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01623397,-89.86460274,-23.3742,,,,,,
9010,,35954.13,,cluster,14,,2.48,0.81,1:41,OD,1645,,,-28.38,2.1,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,30.01623630,-89.86460218,-23.3832,,,,,,
9010,,35954.13,,metal loss-corrosion,6,,0.59,0.67,1:41,OD,1645,pitting,10,-28.38,2.1,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01623630,-89.86460218,-23.3832,,,,,,
9010,,35954.15,,metal loss-corrosion,14,,0.59,0.55,2:08,OD,1645,pitting,10,-28.4,2.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01623636,-89.86460216,-23.3835,,,,,,
9010,,35954.59,,metal loss-corrosion,11,,0.83,0.67,1:57,OD,,pitting,10,-28.83,1.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01623752,-89.86460189,-23.3879,,,,,,
9020,41.86,35956.24,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01624197,-89.86460083,-23.4049,,,,,,
9020,,35963.75,,metal loss-corrosion,11,,0.59,0.59,2:18,OD,,pitting,10,-7.52,34.34,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01626227,-89.86459613,-23.4669,,,,,,
9020,,35967.36,,metal loss-corrosion,10,,0.71,0.79,2:47,OD,,pitting,10,-11.12,30.74,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01627202,-89.86459393,-23.5036,,,,,,
9020,,35968.25,,cluster,26,,3.80,1.13,2:19,OD,1646,,,-12.02,29.84,6.20,6.60,0.344,52000,ERW,1440,0.83,0.76,0.76,1.68,1.82,1.82,1741.00,1884,1891.00,,30.01627444,-89.86459339,-23.5120,,,,,,
9020,,35968.25,,metal loss-corrosion,8,,1.14,0.59,2:57,OD,1646,circumferential grooving,10,-12.02,29.84,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01627444,-89.86459339,-23.5120,,,,,,
9020,,35968.28,,metal loss-corrosion,26,,0.67,0.83,2:19,OD,1646,pitting,10,-12.04,29.82,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01627451,-89.86459337,-23.5122,,,,,,
9020,,35969.60,,cluster,11,,8.13,4.17,1:58,OD,1647,,,-13.36,28.5,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01627809,-89.86459258,-23.5219,,,,,,
9020,,35969.60,,metal loss-corrosion,6,,0.75,0.55,3:34,OD,1647,pitting,10,-13.36,28.5,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01627809,-89.86459258,-23.5219,,,,,,
9020,,35969.70,,metal loss-corrosion,11,,0.87,0.59,3:18,OD,1647,pitting,10,-13.46,28.4,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01627835,-89.86459252,-23.5226,,,,,,
9020,,35969.71,,metal loss-corrosion,8,,0.59,0.63,3:46,OD,1647,pitting,10,-13.47,28.39,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01627837,-89.86459252,-23.5227,,,,,,
9020,,35969.80,,metal loss-corrosion,5,,1.06,1.22,3:10,OD,1647,pitting,10,-13.57,28.29,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01627864,-89.86459246,-23.5234,,,,,,
9020,,35969.84,,metal loss-corrosion,7,,1.14,0.98,2:28,OD,1647,pitting,10,-13.61,28.25,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01627875,-89.86459243,-23.5237,,,,,,
9020,,35969.91,,metal loss-corrosion,7,,0.67,0.47,1:58,OD,1647,circumferential slotting,10,-13.67,28.19,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01627892,-89.86459240,-23.5242,,,,,,
9020,,35972.12,,metal loss-corrosion,11,,0.59,0.55,2:42,OD,,pitting,10,-15.89,25.97,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01628491,-89.86459107,-23.5393,,,,,,
9020,,35972.79,,metal loss-corrosion,10,,0.87,0.63,1:43,OD,,pitting,10,-16.55,25.31,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01628671,-89.86459067,-23.5440,,,,,,
9020,,35977.22,,metal loss-corrosion,7,,0.59,0.67,2:50,OD,1648,pitting,10,-20.99,20.87,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01629872,-89.86458806,-23.5749,,,,,,
9020,,35977.22,,cluster,10,,4.08,1.85,2:00,OD,1648,,,-20.99,20.87,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01629872,-89.86458806,-23.5749,,,,,,
9020,,35977.25,,metal loss-corrosion,10,,1.22,0.67,2:05,OD,1648,pitting,10,-21.02,20.84,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01629880,-89.86458804,-23.5751,,,,,,
9020,,35977.34,,metal loss-corrosion,7,,0.59,0.39,2:00,OD,1648,circumferential slotting,10,-21.11,20.75,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01629905,-89.86458799,-23.5755,,,,,,
9020,,35977.50,,metal loss-corrosion,10,,0.59,0.75,2:20,OD,,pitting,10,-21.27,20.59,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01629947,-89.86458789,-23.5764,,,,,,
9020,,35983.25,,metal loss-corrosion,10,,0.59,0.83,2:21,OD,,pitting,10,-27.02,14.84,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01631506,-89.86458458,-23.5935,,,,,,
9020,,35983.57,,cluster,12,,4.85,1.15,1:26,OD,1649,,,-27.33,14.53,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01631591,-89.86458440,-23.5941,,,,,,
9020,,35983.57,,metal loss-corrosion,8,,2.48,1.02,1:26,OD,1649,circumferential grooving,10,-27.33,14.53,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01631591,-89.86458440,-23.5941,,,,,,
9020,,35983.58,,metal loss-corrosion,12,,0.59,0.94,2:27,OD,1649,pitting,10,-27.35,14.51,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01631596,-89.86458439,-23.5942,,,,,,
9020,,35986.55,,metal loss-corrosion,16,,0.67,0.59,1:55,OD,,pitting,10,-30.32,11.54,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.01632400,-89.86458270,-23.5958,,,,,,
9020,,35986.57,,metal loss-corrosion,10,,0.79,0.59,1:11,OD,,pitting,10,-30.34,11.52,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01632406,-89.86458269,-23.5957,,,,,,
9020,,35987.36,,metal loss-corrosion,16,,1.10,0.83,1:01,OD,,pitting,10,-31.12,10.74,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,30.01632619,-89.86458225,-23.5938,,,,,,
9020,,35988.45,,cluster,10,,3.23,2.79,1:58,OD,1650,,,-32.21,9.65,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01632914,-89.86458163,-23.5910,,,,,,
9020,,35988.45,,metal loss-corrosion,6,,1.42,0.75,2:24,OD,1650,pitting,10,-32.21,9.65,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01632914,-89.86458163,-23.5910,,,,,,
9020,,35988.58,,metal loss-corrosion,10,,0.59,0.47,1:58,OD,1650,circumferential slotting,10,-32.35,9.51,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01632951,-89.86458156,-23.5904,,,,,,
9020,,35988.64,,metal loss-corrosion,9,,0.59,0.51,2:26,OD,1650,pitting,10,-32.4,9.46,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01632965,-89.86458153,-23.5901,,,,,,
9020,,35989.27,,metal loss-corrosion,13,,0.59,0.47,1:12,OD,,pitting,10,-33.04,8.82,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,30.01633138,-89.86458117,-23.5871,,,,,,
9020,,35989.49,,metal loss-corrosion,9,,0.67,0.75,1:41,OD,1651,pitting,10,-33.26,8.6,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01633197,-89.86458105,-23.5861,,,,,,
9020,,35989.49,,cluster,28,,2.76,4.17,1:11,OD,1651,,,-33.26,8.6,6.20,6.60,0.344,52000,ERW,1440,0.9,0.85,0.8,1.54,1.64,1.74,1599.00,1698,1804.00,,30.01633197,-89.86458105,-23.5861,,,,,,
9020,,35989.55,,metal loss-corrosion,28,,0.67,0.79,1:11,OD,1651,pitting,10,-33.31,8.55,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01633212,-89.86458102,-23.5858,,,,,,
9020,,35989.69,,metal loss-corrosion,6,,0.59,0.63,1:21,OD,1651,pitting,10,-33.45,8.41,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01633250,-89.86458094,-23.5852,,,,,,
9020,,35989.79,,metal loss-corrosion,6,,0.59,0.63,1:41,OD,1651,pitting,10,-33.55,8.31,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01633277,-89.86458088,-23.5847,,,,,,
9020,,35990.02,,cluster,11,,1.36,2.43,1:29,OD,1652,,,-33.78,8.08,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01633340,-89.86458075,-23.5836,,,,,,
9020,,35990.02,,metal loss-corrosion,11,,0.59,0.47,1:40,OD,1652,circumferential slotting,10,-33.78,8.08,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01633340,-89.86458075,-23.5836,,,,,,
9020,,35990.10,,metal loss-corrosion,8,,0.67,1.50,1:29,OD,1652,axial grooving,15,-33.86,8,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01633361,-89.86458071,-23.5832,,,,,,
9020,,35991.64,,metal loss-corrosion,10,,0.59,1.42,1:52,OD,1653,axial grooving,15,-35.4,6.46,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01633779,-89.86457984,-23.5750,,,,,,
9020,,35991.64,,cluster,10,,2.98,1.42,1:52,OD,1653,,,-35.4,6.46,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01633779,-89.86457984,-23.5750,,,,,,
9020,,35991.67,,metal loss-corrosion,9,,1.02,0.91,2:20,OD,1653,pitting,10,-35.44,6.42,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01633789,-89.86457982,-23.5748,,,,,,
9020,,35991.95,,metal loss-corrosion,10,,0.59,0.39,2:11,OD,,circumferential slotting,10,-35.72,6.14,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01633864,-89.86457967,-23.5733,,,,,,
9020,,35992.19,,metal loss-corrosion,12,,0.59,0.55,1:35,OD,1654,pitting,10,-35.96,5.9,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01633930,-89.86457953,-23.5720,,,,,,
9020,,35992.19,,cluster,12,,2.41,0.85,1:09,OD,1654,,,-35.96,5.9,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01633930,-89.86457953,-23.5720,,,,,,
9020,,35992.22,,metal loss-corrosion,9,,0.59,0.55,1:09,OD,1654,pitting,10,-35.98,5.88,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01633937,-89.86457952,-23.5718,,,,,,
9020,,35992.38,,metal loss-corrosion,12,,0.59,0.51,1:29,OD,1655,pitting,10,-36.14,5.72,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01633981,-89.86457942,-23.5709,,,,,,
9020,,35992.38,,cluster,12,,0.87,2.00,1:29,OD,1655,,,-36.14,5.72,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01633981,-89.86457942,-23.5709,,,,,,
9020,,35992.50,,metal loss-corrosion,10,,0.59,0.51,1:33,OD,1655,pitting,10,-36.27,5.59,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01634014,-89.86457936,-23.5702,,,,,,
9020,,35994.75,,metal loss-corrosion,10,,0.79,0.47,3:23,OD,,pitting,10,-38.51,3.35,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01634622,-89.86457810,-23.5555,,,,,,
9020,,35994.80,,cluster,19,,4.57,1.93,1:13,OD,1656,,,-38.56,3.3,6.20,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1722.00,,,,30.01634636,-89.86457808,-23.5550,,,,,,
9020,,35994.80,,metal loss-corrosion,19,,0.59,1.93,1:52,OD,1656,axial grooving,15,-38.56,3.3,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01634636,-89.86457808,-23.5550,,,,,,
9020,,35994.86,,metal loss-corrosion,6,,0.94,0.87,1:13,OD,1656,pitting,10,-38.62,3.24,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01634652,-89.86457804,-23.5544,,,,,,
9020,,35994.89,,metal loss-corrosion,17,,0.59,0.55,2:10,OD,1656,pitting,10,-38.66,3.2,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01634663,-89.86457802,-23.5541,,,,,,
9020,,35995.71,,cluster,13,,3.24,3.56,2:40,OD,1657,,,-39.48,2.38,6.20,6.60,0.344,52000,ERW,1440,0.84,,,1.64,,,1705.00,,,,30.01634885,-89.86457757,-23.5464,,,,,,
9020,,35995.71,,metal loss-corrosion,6,,0.91,1.30,2:40,OD,1657,pitting,10,-39.48,2.38,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01634885,-89.86457757,-23.5464,,,,,,
9020,,35995.85,,metal loss-corrosion,13,,0.59,1.89,3:18,OD,1657,axial grooving,15,-39.62,2.24,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01634922,-89.86457749,-23.5451,,,,,,
9030,41.72,35998.10,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.01635531,-89.86457626,-23.5175,,,,,,
9030,,36002.97,,metal loss-corrosion,7,,0.59,0.47,9:40,OD,1658,circumferential slotting,10,-4.88,36.84,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.01636855,-89.86457355,-23.4381,,,,,,
9030,,36002.97,,cluster,12,,3.04,1.18,9:19,OD,1658,,,-4.88,36.84,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.01636855,-89.86457355,-23.4381,,,,,,
9030,,36002.99,,metal loss-corrosion,12,,0.59,0.39,9:54,OD,1658,circumferential slotting,10,-4.89,36.83,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.01636858,-89.86457354,-23.4379,,,,,,
9030,,36003.02,,metal loss-corrosion,11,,0.63,0.59,9:19,OD,1658,pitting,10,-4.93,36.79,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.01636868,-89.86457352,-23.4373,,,,,,
9030,,36003.25,,metal loss-corrosion,13,,0.75,2.13,3:24,OD,,axial grooving,15,-5.15,36.57,6.20,6.90,0.344,52000,ERW,1440,0.83,,,1.67,,,1734.00,,,,30.01636929,-89.86457340,-23.4339,,,,,,
9030,,36003.42,,metal loss-corrosion,9,,0.59,0.47,9:24,OD,1659,circumferential slotting,10,-5.32,36.4,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.01636974,-89.86457330,-23.4313,,,,,,
9030,,36003.42,,cluster,10,,2.48,1.86,8:57,OD,1659,,,-5.32,36.4,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.01636974,-89.86457330,-23.4313,,,,,,
9030,,36003.50,,metal loss-corrosion,10,,0.91,0.79,8:57,OD,1659,pitting,10,-5.41,36.31,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.01636999,-89.86457325,-23.4299,,,,,,
9030,,36003.52,,metal loss-corrosion,37,,0.71,0.55,10:26,OD,,pitting,10,-5.43,36.29,6.20,6.90,0.344,52000,ERW,1440,0.82,0.76,0.76,1.7,1.84,1.84,1759.00,1905,1907.00,,30.01637003,-89.86457324,-23.4297,,,,,,
9030,,36003.99,,metal loss-corrosion,10,,0.79,0.51,9:42,OD,,pitting,10,-5.9,35.82,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.01637131,-89.86457298,-23.4224,,,,,,
9030,,36006.00,,metal loss-corrosion,11,,1.34,2.21,10:30,OD,,pitting,10,-7.9,33.82,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.01637674,-89.86457187,-23.3911,,,,,,
9030,,36006.30,,metal loss-corrosion,13,,0.63,0.51,8:08,OD,,circumferential slotting,10,-8.21,33.51,6.20,6.90,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,30.01637757,-89.86457170,-23.3862,,,,,,
9030,,36007.08,,cluster,17,,3.84,3.08,12:04,OD,1660,,,-8.98,32.74,6.20,6.90,0.344,52000,ERW,1440,0.85,,,1.63,,,1695.00,,,,30.01637968,-89.86457127,-23.3723,,,,,,
9030,,36007.08,,metal loss-corrosion,6,,0.91,0.71,12:46,OD,1660,pitting,10,-8.98,32.74,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.01637968,-89.86457127,-23.3723,,,,,,
9030,,36007.15,,metal loss-corrosion,11,,0.59,0.67,12:17,OD,1660,pitting,10,-9.06,32.66,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.01637988,-89.86457123,-23.3709,,,,,,
9030,,36007.23,,metal loss-corrosion,17,,0.59,0.91,12:50,OD,1660,pitting,10,-9.13,32.59,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.01638008,-89.86457119,-23.3696,,,,,,
9030,,36007.23,,metal loss-corrosion,17,,1.42,1.22,12:04,OD,1660,pitting,10,-9.14,32.58,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.01638010,-89.86457119,-23.3694,,,,,,
9030,,36007.32,,metal loss-corrosion,10,,0.98,0.75,2:51,OD,,pitting,10,-9.22,32.5,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.01638033,-89.86457114,-23.3679,,,,,,
9030,,36030.25,,metal loss-corrosion,10,,0.71,0.55,2:02,OD,,pitting,10,-32.15,9.57,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.01644246,-89.86455811,-22.6793,,,,,,
9030,,36034.76,,metal loss-corrosion,11,,0.87,0.91,12:26,OD,,pitting,10,-36.67,5.05,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.01645468,-89.86455543,-22.5026,,,,,,
9030,,36035.27,,metal loss-corrosion,11,,0.59,0.55,2:13,OD,,pitting,10,-37.18,4.54,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.01645606,-89.86455513,-22.4819,,,,,,
9030,,36036.25,,metal loss-corrosion,11,,0.59,1.58,12:19,OD,,axial grooving,15,-38.15,3.56,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.01645870,-89.86455454,-22.4424,,,,,,
9030,,36037.67,,metal loss-corrosion,10,,0.71,0.47,2:54,OD,,circumferential slotting,10,-39.57,2.15,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.01646254,-89.86455367,-22.3866,,,,,,
9030,,36037.71,,metal loss-corrosion,11,,0.59,1.42,1:18,OD,,axial grooving,15,-39.62,2.1,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.01646266,-89.86455364,-22.3849,,,,,,
9030,,36037.82,,metal loss-corrosion,14,,0.91,0.98,2:38,OD,1661,pitting,10,-39.72,2,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.01646294,-89.86455358,-22.3809,,,,,,
9030,,36037.82,,cluster,14,,5.91,2.75,1:29,OD,1661,,,-39.72,2,6.20,6.90,0.344,52000,ERW,1440,0.84,,,1.66,,,1716.00,,,,30.01646294,-89.86455358,-22.3809,,,,,,
9030,,36037.92,,metal loss-corrosion,8,,0.59,0.67,1:29,OD,1661,pitting,10,-39.83,1.89,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.01646323,-89.86455352,-22.3768,,,,,,
9030,,36037.95,,metal loss-corrosion,14,,0.67,0.91,2:44,OD,1661,pitting,10,-39.86,1.86,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.01646330,-89.86455350,-22.3757,,,,,,
9030,,36037.97,,metal loss-corrosion,7,,0.91,0.51,1:45,OD,1661,pitting,10,-39.87,1.84,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.01646335,-89.86455349,-22.3750,,,,,,
9030,,36038.00,,metal loss-corrosion,7,,0.75,0.55,2:11,OD,1661,pitting,10,-39.9,1.81,6.20,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.01646343,-89.86455347,-22.3738,,,,,,
9040,40.51,36039.81,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01646834,-89.86455236,-22.3032,,,,,,
9050,42.11,36080.32,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01657753,-89.86452609,-20.8559,,,,,,
9060,36.15,36122.43,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01669107,-89.86449863,-20.2265,,,,,,
9070,42.83,36158.58,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01678901,-89.86447766,-19.9109,,,,,,
9070,,36188.83,,cluster,10,,3.38,1.65,9:43,OD,1662,,,-30.25,12.59,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01687110,-89.86446109,-19.8512,,,,,,
9070,,36188.83,,metal loss-corrosion,10,,0.59,1.65,10:23,OD,1662,axial grooving,15,-30.25,12.59,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01687110,-89.86446109,-19.8512,,,,,,
9070,,36188.86,,metal loss-corrosion,6,,1.30,0.83,9:43,OD,1662,pitting,10,-30.28,12.55,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01687118,-89.86446107,-19.8515,,,,,,
9070,,36190.30,,metal loss-corrosion,11,,0.59,0.63,8:07,OD,,pitting,10,-31.72,11.12,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01687509,-89.86446031,-19.8628,,,,,,
9070,,36191.96,,metal loss-corrosion,10,,0.59,0.51,10:04,OD,,pitting,10,-33.38,9.46,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01687960,-89.86445944,-19.8772,,,,,,
9080,37.82,36201.42,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01690531,-89.86445460,-19.9679,,,,,,
9090,41.76,36239.24,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01700844,-89.86443731,-19.7969,,,,,,
9090,,36259.09,,metal loss-corrosion,10,,0.67,0.79,2:13,OD,,pitting,10,-19.85,21.9,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01706262,-89.86442869,-19.4882,,,,,,
9090,,36270.24,,metal loss-corrosion,14,,0.71,0.55,10:02,OD,,pitting,10,-31.01,10.75,5.60,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.01709308,-89.86442398,-19.3257,,,,,,
9100,42.70,36280.99,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01712245,-89.86441949,-19.2213,,,,,,
9100,,36300.95,,metal loss-corrosion,10,,0.63,0.39,10:15,OD,,circumferential slotting,10,-19.96,22.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01717705,-89.86441202,-19.2498,,,,,,
9100,,36307.06,,metal loss-corrosion,18,,0.59,1.61,9:28,OD,1663,axial grooving,15,-26.06,16.63,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01719379,-89.86441004,-19.2735,,,,,,
9100,,36307.06,,cluster,18,,3.11,1.61,8:52,OD,1663,,,-26.06,16.63,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1736.00,,,,30.01719379,-89.86441004,-19.2735,,,,,,
9100,,36307.10,,metal loss-corrosion,11,,0.59,0.59,11:34,OD,,pitting,10,-26.1,16.59,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01719390,-89.86441002,-19.2736,,,,,,
9100,,36307.13,,metal loss-corrosion,5,,0.98,0.59,8:52,OD,1663,pitting,10,-26.14,16.56,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01719399,-89.86441001,-19.2737,,,,,,
9100,,36311.75,,metal loss-corrosion,10,,0.63,0.59,8:28,OD,,pitting,10,-30.76,11.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01720667,-89.86440861,-19.2859,,,,,,
9100,,36316.34,,metal loss-corrosion,22,,0.67,0.47,4:46,OD,,pitting,10,-35.35,7.35,5.90,6.60,0.344,52000,ERW,1440,0.82,0.75,0.75,1.7,1.85,1.85,1766.00,1914,1915.00,,30.01721927,-89.86440728,-19.2896,,,,,,
9110,41.71,36323.69,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01723943,-89.86440521,-19.2960,,,,,,
9120,43.06,36365.40,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01735387,-89.86439311,-19.6136,,,,,,
9130,42.03,36408.46,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01747201,-89.86438047,-19.9453,,,,,,
9140,43.19,36450.50,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01758753,-89.86437113,-20.4735,,,,,,
9140,,36450.61,,metal loss-corrosion,12,,0.75,1.18,12:52,OD,1664,pitting,10,-0.11,43.07,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01758785,-89.86437111,-20.4751,,,,,,
9140,,36450.61,,cluster,12,,4.85,2.45,12:52,OD,1664,,,-0.11,43.07,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01758785,-89.86437111,-20.4751,,,,,,
9140,,36450.64,,metal loss-corrosion,6,,2.40,2.09,1:27,OD,1664,general,10,-0.14,43.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01758793,-89.86437110,-20.4755,,,,,,
9150,37.93,36493.68,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.01770637,-89.86436421,-20.7140,,,,,,
9150,,36498.07,,metal loss-corrosion,11,,0.63,0.51,10:33,OD,,circumferential slotting,10,-4.39,33.54,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.01771844,-89.86436341,-20.7490,,,,,,
9150,,36513.05,,metal loss-corrosion,11,,0.67,0.63,1:31,OD,,pitting,10,-19.37,18.56,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.01775965,-89.86436063,-20.9350,,,,,,
9150,,36515.16,,metal loss-corrosion,11,,0.71,0.67,1:58,OD,,pitting,10,-21.47,16.45,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.01776544,-89.86436022,-20.9736,,,,,,
9160,42.72,36531.61,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01781066,-89.86435699,-21.3922,,,,,,
9160,,36534.72,,metal loss-corrosion,13,,0.59,0.67,10:11,OD,,pitting,10,-3.11,39.61,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.01781921,-89.86435639,-21.4996,,,,,,
9170,40.33,36574.33,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01792812,-89.86435054,-23.1134,,,,,,
9180,40.93,36614.66,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01803911,-89.86434640,-24.4236,,,,,,
9190,42.79,36655.59,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01815182,-89.86434217,-24.7900,,,,,,
9200,41.39,36698.38,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01826970,-89.86433971,-24.1624,,,,,,
9210,42.63,36739.77,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01838373,-89.86434116,-23.4713,,,,,,
9220,41.15,36782.40,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01850115,-89.86434484,-23.6745,,,,,,
9230,25.32,36823.55,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01861447,-89.86434922,-23.8064,,,,,,
9240,42.33,36848.87,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01868423,-89.86435109,-23.5574,,,,,,
9250,42.75,36891.20,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01880086,-89.86435358,-23.5295,,,,,,
9260,36.71,36933.95,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01891855,-89.86435882,-23.9626,,,,,,
9270,42.92,36970.66,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01901956,-89.86436497,-24.0443,,,,,,
9280,42.97,37013.58,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01913765,-89.86437222,-23.9905,,,,,,
9290,42.23,37056.55,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01925595,-89.86437830,-23.8435,,,,,,
9300,35.98,37098.78,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01937216,-89.86438518,-24.2729,,,,,,
9300,,37133.63,,metal loss-corrosion,12,,0.59,0.55,9:50,OD,,pitting,10,-34.85,1.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01946793,-89.86439278,-24.8889,,,,,,
9310,41.83,37134.77,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01947105,-89.86439305,-24.9072,,,,,,
9310,,37162.05,,metal loss-corrosion,11,,0.59,0.75,9:02,OD,,pitting,10,-27.28,14.55,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01954596,-89.86440014,-25.2333,,,,,,
9320,41.95,37176.60,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01958589,-89.86440426,-25.3124,,,,,,
9330,34.00,37218.54,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01970103,-89.86441581,-24.9922,,,,,,
9340,42.71,37252.54,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01979447,-89.86442371,-24.5564,,,,,,
9350,42.13,37295.26,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.01991176,-89.86443482,-23.8439,,,,,,
9360,41.50,37337.38,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02002737,-89.86444678,-23.6145,,,,,,
9370,42.62,37378.89,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02014129,-89.86445840,-23.3975,,,,,,
9380,40.62,37421.51,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02025810,-89.86447212,-22.2564,,,,,,
9390,36.51,37462.13,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02036893,-89.86448970,-21.0007,,,,,,
9400,41.42,37498.64,,GirthWeld,,,,,,,,,,,,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02046791,-89.86451033,-20.4463,,,,,,
9400,,37524.25,,metal loss-corrosion,11,,0.59,0.51,9:37,OD,,pitting,10,-25.61,15.8,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02053710,-89.86452636,-20.2447,,,,,,
9400,,37524.62,,metal loss-corrosion,10,,0.59,0.47,8:38,OD,,circumferential slotting,10,-25.99,15.43,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02053810,-89.86452659,-20.2425,,,,,,
9410,42.63,37540.05,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02057979,-89.86453624,-20.2110,,,,,,
9420,41.70,37582.69,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02069451,-89.86456528,-20.1774,,,,,,
9430,42.66,37624.39,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02080585,-89.86459798,-20.1998,,,,,,
9430,,37661.94,,metal loss-corrosion,16,,0.71,1.65,8:38,OD,,axial grooving,15,-37.55,5.11,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1739.00,,,,30.02090536,-89.86463047,-19.8784,,,,,,
9440,42.50,37667.05,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02091888,-89.86463503,-19.8283,,,,,,
9450,41.50,37709.55,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02103031,-89.86467639,-19.7126,,,,,,
9450,,37715.76,,metal loss-corrosion,10,,0.79,2.17,7:14,OD,,axial grooving,15,-6.22,35.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02104646,-89.86468296,-19.7485,,,,,,
