Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
9450,,37747.37,,metal loss-corrosion,11,,0.59,0.51,8:28,OD,,pitting,10,-37.82,3.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02112804,-89.86471795,-20.0096,,,,,,
9450,,37748.48,,cluster,15,,4.41,2.01,8:19,OD,1665,,,-38.93,2.56,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1731.00,,,,30.02113089,-89.86471923,-20.0182,,,,,,
9450,,37748.48,,metal loss-corrosion,14,,0.79,1.77,8:42,OD,1665,axial grooving,15,-38.93,2.56,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02113089,-89.86471923,-20.0182,,,,,,
9450,,37748.56,,metal loss-corrosion,8,,0.59,1.10,8:19,OD,1665,pitting,10,-39.01,2.49,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02113109,-89.86471932,-20.0187,,,,,,
9450,,37748.58,,metal loss-corrosion,15,,0.71,0.47,9:12,OD,1665,circumferential slotting,10,-39.03,2.46,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02113115,-89.86471935,-20.0189,,,,,,
9450,,37749.10,,metal loss-corrosion,17,,0.59,0.51,9:16,OD,,pitting,10,-39.55,1.95,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,30.02113248,-89.86471995,-20.0227,,,,,,
9450,,37749.26,,metal loss-corrosion,15,,0.75,0.87,9:05,OD,1666,pitting,10,-39.71,1.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02113290,-89.86472014,-20.0239,,,,,,
9450,,37749.26,,cluster,22,,2.67,5.00,8:42,OD,1666,,,-39.71,1.78,5.90,6.60,0.344,52000,ERW,1440,0.89,0.83,0.8,1.56,1.67,1.73,1622.00,1727,1789.00,,30.02113290,-89.86472014,-20.0239,,,,,,
9450,,37749.42,,metal loss-corrosion,16,,1.06,1.10,9:05,OD,1666,pitting,10,-39.87,1.63,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02113329,-89.86472031,-20.0250,,,,,,
9450,,37749.55,,metal loss-corrosion,22,,0.79,0.39,8:42,OD,1666,circumferential slotting,10,-40,1.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02113363,-89.86472046,-20.0259,,,,,,
9450,,37749.64,,metal loss-corrosion,13,,0.59,0.51,8:44,OD,1666,pitting,10,-40.09,1.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02113386,-89.86472057,-20.0266,,,,,,
9450,,37749.77,,metal loss-corrosion,34,,0.83,0.79,8:38,OD,,pitting,10,-40.23,1.27,5.90,6.60,0.344,52000,ERW,1440,0.82,0.76,0.76,1.69,1.83,1.83,1749.00,1894,1897.00,,30.02113421,-89.86472073,-20.0276,,,,,,
9460,35.57,37751.04,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02113746,-89.86472221,-20.0362,,,,,,
9470,39.40,37786.61,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02122791,-89.86476557,-20.0293,,,,,,
9470,,37820.41,,metal loss-corrosion,10,,0.63,0.51,1:38,OD,,pitting,10,-33.8,5.61,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02131314,-89.86480869,-19.4330,,,,,,
9470,,37820.85,,cluster,10,,1.08,1.40,1:32,OD,1667,,,-34.24,5.17,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02131425,-89.86480925,-19.4228,,,,,,
9470,,37820.85,,metal loss-corrosion,10,,0.59,0.55,1:39,OD,1667,pitting,10,-34.24,5.17,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02131425,-89.86480925,-19.4228,,,,,,
9470,,37820.93,,metal loss-corrosion,8,,0.59,0.39,1:32,OD,1667,circumferential slotting,10,-34.32,5.08,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02131446,-89.86480936,-19.4209,,,,,,
9470,,37822.40,,cluster,10,,1.78,1.39,1:45,OD,1668,,,-35.79,3.61,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02131817,-89.86481122,-19.3877,,,,,,
9470,,37822.40,,metal loss-corrosion,8,,0.63,0.35,1:45,OD,1668,circumferential slotting,10,-35.79,3.61,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02131817,-89.86481122,-19.3877,,,,,,
9470,,37822.49,,metal loss-corrosion,10,,0.59,0.35,2:02,OD,1668,circumferential slotting,10,-35.88,3.53,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02131839,-89.86481133,-19.3858,,,,,,
9470,,37824.14,,metal loss-corrosion,10,,1.26,0.75,1:38,OD,,pitting,10,-37.53,1.87,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02132256,-89.86481344,-19.3490,,,,,,
9480,42.36,37826.02,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02132728,-89.86481582,-19.3062,,,,,,
9480,,37826.87,,metal loss-corrosion,8,,1.02,1.22,8:11,OD,1669,pitting,10,-0.86,41.5,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02132944,-89.86481692,-19.2862,,,,,,
9480,,37826.87,,cluster,12,,2.91,1.58,7:44,OD,1669,,,-0.86,41.5,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02132944,-89.86481692,-19.2862,,,,,,
9480,,37826.95,,metal loss-corrosion,12,,0.59,0.67,7:44,OD,1669,pitting,10,-0.93,41.42,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02132964,-89.86481701,-19.2845,,,,,,
9480,,37828.51,,metal loss-corrosion,13,,0.63,0.63,8:31,OD,,pitting,10,-2.5,39.86,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.02133358,-89.86481900,-19.2480,,,,,,
9480,,37828.70,,cluster,12,,1.86,1.79,8:16,OD,1670,,,-2.68,39.67,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02133406,-89.86481924,-19.2436,,,,,,
9480,,37828.70,,metal loss-corrosion,12,,0.67,0.43,8:33,OD,1670,circumferential slotting,10,-2.68,39.67,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02133406,-89.86481924,-19.2436,,,,,,
9480,,37828.79,,metal loss-corrosion,7,,0.91,0.71,8:16,OD,1670,pitting,10,-2.77,39.58,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02133428,-89.86481935,-19.2415,,,,,,
9480,,37829.07,,metal loss-corrosion,9,,0.59,0.47,8:32,OD,1671,circumferential slotting,10,-3.05,39.3,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02133498,-89.86481970,-19.2356,,,,,,
9480,,37829.07,,cluster,15,,1.99,3.16,8:12,OD,1671,,,-3.05,39.3,5.60,6.60,0.344,52000,ERW,1440,0.85,,,1.64,,,1703.00,,,,30.02133498,-89.86481970,-19.2356,,,,,,
9480,,37829.17,,metal loss-corrosion,15,,0.63,0.59,8:16,OD,1671,pitting,10,-3.15,39.2,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02133524,-89.86481983,-19.2334,,,,,,
9480,,37829.29,,metal loss-corrosion,11,,0.59,0.51,8:12,OD,1671,circumferential slotting,10,-3.27,39.08,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02133554,-89.86481998,-19.2309,,,,,,
9480,,37831.70,,metal loss-corrosion,10,,1.14,1.10,7:55,OD,1672,pitting,10,-5.68,36.67,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02134163,-89.86482304,-19.1812,,,,,,
9480,,37831.70,,cluster,10,,4.35,1.62,7:09,OD,1672,,,-5.68,36.67,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02134163,-89.86482304,-19.1812,,,,,,
9480,,37831.70,,metal loss-corrosion,5,,1.26,1.58,7:09,OD,1672,pitting,10,-5.69,36.67,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02134164,-89.86482304,-19.1811,,,,,,
9480,,37837.88,,metal loss-corrosion,11,,0.59,0.51,1:33,OD,,pitting,10,-11.87,30.49,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02135723,-89.86483092,-19.0649,,,,,,
9480,,37838.34,,metal loss-corrosion,13,,0.63,0.67,2:20,OD,1673,pitting,10,-12.32,30.03,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02135838,-89.86483150,-19.0573,,,,,,
9480,,37838.34,,cluster,13,,2.18,1.42,2:20,OD,1673,,,-12.32,30.03,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1751.00,,,,30.02135838,-89.86483150,-19.0573,,,,,,
9480,,37838.42,,metal loss-corrosion,9,,0.71,0.51,2:41,OD,1673,pitting,10,-12.4,29.96,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02135857,-89.86483160,-19.0560,,,,,,
9480,,37839.20,,metal loss-corrosion,21,,1.38,1.85,1:54,OD,,pitting,10,-13.18,29.17,5.60,6.60,0.344,52000,ERW,1440,0.84,0.77,0.77,1.66,1.79,1.80,1720.00,1859,1862.00,,30.02136055,-89.86483260,-19.0429,,,,,,
9480,,37839.54,,cluster,12,,6.02,2.84,1:33,OD,1674,,,-13.52,28.83,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02136140,-89.86483303,-19.0372,,,,,,
9480,,37839.54,,metal loss-corrosion,12,,0.59,0.55,1:33,OD,1674,pitting,10,-13.52,28.83,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02136140,-89.86483303,-19.0372,,,,,,
9480,,37839.65,,metal loss-corrosion,8,,0.71,0.47,2:49,OD,1674,circumferential slotting,10,-13.64,28.72,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02136169,-89.86483318,-19.0353,,,,,,
9480,,37839.66,,metal loss-corrosion,12,,0.63,0.98,2:11,OD,1674,pitting,10,-13.65,28.71,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02136171,-89.86483319,-19.0351,,,,,,
9480,,37839.72,,metal loss-corrosion,8,,0.59,0.67,2:48,OD,1674,pitting,10,-13.7,28.65,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02136185,-89.86483326,-19.0342,,,,,,
9480,,37839.87,,metal loss-corrosion,14,,0.94,0.47,1:49,OD,1675,circumferential slotting,10,-13.85,28.5,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02136223,-89.86483345,-19.0316,,,,,,
9480,,37839.87,,cluster,14,,3.11,1.26,1:49,OD,1675,,,-13.85,28.5,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1753.00,,,,30.02136223,-89.86483345,-19.0316,,,,,,
9480,,37839.93,,metal loss-corrosion,9,,0.59,0.59,2:25,OD,1675,pitting,10,-13.91,28.45,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02136238,-89.86483353,-19.0307,,,,,,
9480,,37840.02,,cluster,14,,2.81,0.95,12:58,OD,1676,,,-14,28.36,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,30.02136260,-89.86483364,-19.0291,,,,,,
9480,,37840.02,,metal loss-corrosion,14,,0.79,0.87,1:27,OD,1676,pitting,10,-14,28.36,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02136260,-89.86483364,-19.0291,,,,,,
9480,,37840.02,,metal loss-corrosion,8,,0.91,0.87,12:58,OD,1676,pitting,10,-14.01,28.35,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02136262,-89.86483365,-19.0290,,,,,,
9480,,37840.34,,metal loss-corrosion,9,,0.63,1.14,1:00,OD,1677,pitting,10,-14.33,28.03,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02136343,-89.86483406,-19.0236,,,,,,
9480,,37840.34,,cluster,15,,3.42,3.56,1:00,OD,1677,,,-14.33,28.03,5.60,6.60,0.344,52000,ERW,1440,0.85,,,1.63,,,1695.00,,,,30.02136343,-89.86483406,-19.0236,,,,,,
9480,,37840.35,,metal loss-corrosion,15,,0.75,0.67,1:27,OD,1677,pitting,10,-14.34,28.02,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02136345,-89.86483407,-19.0234,,,,,,
9480,,37840.50,,metal loss-corrosion,8,,0.59,0.39,1:37,OD,1677,circumferential slotting,10,-14.49,27.87,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02136383,-89.86483426,-19.0209,,,,,,
9480,,37840.57,,metal loss-corrosion,12,,1.18,0.79,1:32,OD,1677,pitting,10,-14.56,27.8,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02136401,-89.86483436,-19.0197,,,,,,
9480,,37840.76,,metal loss-corrosion,15,,0.83,0.75,2:42,OD,1678,pitting,10,-14.74,27.61,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02136447,-89.86483459,-19.0166,,,,,,
9480,,37840.76,,cluster,15,,1.29,2.07,2:42,OD,1678,,,-14.74,27.61,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1729.00,,,,30.02136447,-89.86483459,-19.0166,,,,,,
9480,,37840.90,,metal loss-corrosion,9,,0.59,0.35,2:52,OD,1678,circumferential slotting,10,-14.88,27.47,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02136483,-89.86483477,-19.0142,,,,,,
9480,,37841.10,,metal loss-corrosion,8,,1.18,0.79,1:35,OD,1679,pitting,10,-15.08,27.27,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02136533,-89.86483503,-19.0106,,,,,,
9480,,37841.10,,cluster,10,,3.28,2.89,1:05,OD,1679,,,-15.08,27.27,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02136533,-89.86483503,-19.0106,,,,,,
9480,,37841.11,,metal loss-corrosion,8,,0.59,1.22,1:05,OD,1679,pitting,10,-15.1,27.26,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02136537,-89.86483505,-19.0103,,,,,,
9480,,37841.28,,metal loss-corrosion,10,,0.83,0.67,1:26,OD,1679,pitting,10,-15.27,27.09,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02136580,-89.86483526,-19.0072,,,,,,
9480,,37841.70,,metal loss-corrosion,14,,0.87,0.47,1:13,OD,,circumferential slotting,10,-15.68,26.67,5.60,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,30.02136685,-89.86483580,-18.9995,,,,,,
9480,,37864.99,,cluster,11,,1.66,2.56,9:28,OD,1680,,,-38.97,3.38,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02142544,-89.86486585,-18.6890,,,,,,
9480,,37864.99,,metal loss-corrosion,11,,0.59,1.34,9:28,OD,1680,axial grooving,15,-38.97,3.38,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02142544,-89.86486585,-18.6890,,,,,,
9480,,37865.03,,metal loss-corrosion,10,,1.65,2.09,9:28,OD,1680,general,10,-39.01,3.35,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02142554,-89.86486590,-18.6887,,,,,,
9490,43.26,37868.37,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02143394,-89.86487028,-18.6628,,,,,,
9490,,37878.05,,metal loss-corrosion,12,,0.67,0.71,1:20,OD,,pitting,10,-9.68,33.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02145816,-89.86488314,-18.6065,,,,,,
9490,,37878.50,,metal loss-corrosion,11,,0.59,0.59,2:11,OD,,pitting,10,-10.13,33.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02145926,-89.86488373,-18.6046,,,,,,
9490,,37892.86,,metal loss-corrosion,12,,0.59,1.53,1:30,OD,,axial grooving,15,-24.49,18.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02149499,-89.86490329,-18.5412,,,,,,
9490,,37894.05,,metal loss-corrosion,17,,1.02,0.91,1:59,OD,,pitting,10,-25.68,17.59,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,30.02149794,-89.86490492,-18.5372,,,,,,
9490,,37895.32,,metal loss-corrosion,10,,0.83,0.47,1:55,OD,,circumferential slotting,10,-26.95,16.31,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02150111,-89.86490668,-18.5326,,,,,,
9490,,37899.47,,metal loss-corrosion,10,,0.71,0.87,2:06,OD,,pitting,10,-31.1,12.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02151137,-89.86491244,-18.5111,,,,,,
9490,,37901.48,,metal loss-corrosion,12,,0.63,2.05,7:14,OD,,axial grooving,15,-33.1,10.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02151634,-89.86491524,-18.5001,,,,,,
9490,,37902.16,,cluster,11,,2.62,1.71,1:03,OD,1681,,,-33.79,9.47,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02151804,-89.86491620,-18.4957,,,,,,
9490,,37902.16,,metal loss-corrosion,7,,0.59,0.43,1:04,OD,1681,circumferential slotting,10,-33.79,9.47,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02151804,-89.86491620,-18.4957,,,,,,
9490,,37902.21,,metal loss-corrosion,13,,0.71,0.59,7:16,OD,,pitting,10,-33.83,9.43,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.02151814,-89.86491626,-18.4954,,,,,,
9490,,37902.23,,metal loss-corrosion,11,,0.98,0.63,1:03,OD,1681,pitting,10,-33.86,9.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02151820,-89.86491629,-18.4953,,,,,,
9490,,37902.24,,metal loss-corrosion,6,,0.59,0.79,1:32,OD,1681,pitting,10,-33.87,9.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02151823,-89.86491631,-18.4952,,,,,,
9490,,37902.75,,metal loss-corrosion,12,,0.63,0.51,1:11,OD,,pitting,10,-34.38,8.88,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02151949,-89.86491702,-18.4920,,,,,,
9490,,37903.40,,metal loss-corrosion,11,,1.10,1.69,7:24,OD,,pitting,10,-35.03,8.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02152110,-89.86491793,-18.4878,,,,,,
9490,,37906.50,,metal loss-corrosion,7,,1.97,0.83,1:22,OD,1682,circumferential grooving,10,-38.13,5.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02152878,-89.86492224,-18.4650,,,,,,
9490,,37906.50,,cluster,12,,6.57,2.82,1:22,OD,1682,,,-38.13,5.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02152878,-89.86492224,-18.4650,,,,,,
9490,,37906.62,,metal loss-corrosion,10,,0.71,1.42,2:46,OD,1682,axial grooving,15,-38.25,5.01,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02152907,-89.86492240,-18.4642,,,,,,
9490,,37906.64,,metal loss-corrosion,12,,1.14,1.14,2:10,OD,1682,pitting,10,-38.27,4.99,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02152911,-89.86492243,-18.4640,,,,,,
9490,,37906.89,,cluster,13,,2.96,2.51,1:31,OD,1683,,,-38.52,4.74,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.66,,,1725.00,,,,30.02152975,-89.86492279,-18.4623,,,,,,
9490,,37906.89,,metal loss-corrosion,13,,0.59,0.51,2:05,OD,1683,pitting,10,-38.52,4.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02152975,-89.86492279,-18.4623,,,,,,
9490,,37906.91,,metal loss-corrosion,9,,1.30,0.75,1:31,OD,1683,pitting,10,-38.53,4.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02152978,-89.86492280,-18.4622,,,,,,
9490,,37907.04,,metal loss-corrosion,10,,1.10,0.71,1:36,OD,1683,pitting,10,-38.67,4.59,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02153012,-89.86492299,-18.4612,,,,,,
9490,,37907.24,,metal loss-corrosion,16,,1.18,1.50,1:25,OD,,pitting,10,-38.87,4.39,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1744.00,,,,30.02153060,-89.86492326,-18.4599,,,,,,
9490,,37907.45,,metal loss-corrosion,17,,0.83,0.63,1:16,OD,,pitting,10,-39.08,4.18,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.02153112,-89.86492356,-18.4585,,,,,,
9490,,37907.58,,metal loss-corrosion,14,,1.77,1.30,1:24,OD,,pitting,10,-39.21,4.05,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1752.00,,,,30.02153146,-89.86492375,-18.4577,,,,,,
9490,,37907.93,,metal loss-corrosion,20,,0.98,0.87,2:41,OD,,pitting,10,-39.56,3.7,5.90,6.60,0.344,52000,ERW,1440,0.82,0.76,0.76,1.69,1.84,1.84,1757.00,1904,1905.00,,30.02153232,-89.86492423,-18.4555,,,,,,
9490,,37908.22,,metal loss-corrosion,10,,1.73,0.75,2:38,OD,,circumferential grooving,10,-39.85,3.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02153304,-89.86492464,-18.4537,,,,,,
9490,,37908.83,,metal loss-corrosion,13,,0.98,1.06,2:34,OD,,pitting,10,-40.46,2.8,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,30.02153454,-89.86492549,-18.4500,,,,,,
9490,,37909.11,,cluster,28,,4.03,1.95,1:12,OD,1684,,,-40.74,2.52,5.90,6.60,0.344,52000,ERW,1440,0.85,0.79,0.78,1.63,1.76,1.79,1693.00,1825,1852.00,,30.02153524,-89.86492588,-18.4482,,,,,,
9490,,37909.11,,metal loss-corrosion,15,,1.38,1.93,1:12,OD,1684,pitting,10,-40.74,2.52,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02153524,-89.86492588,-18.4482,,,,,,
9490,,37909.17,,metal loss-corrosion,16,,1.02,0.79,2:42,OD,,pitting,10,-40.79,2.47,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,30.02153537,-89.86492595,-18.4479,,,,,,
9490,,37909.21,,metal loss-corrosion,28,,1.02,0.79,1:55,OD,1684,pitting,10,-40.84,2.42,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02153548,-89.86492601,-18.4476,,,,,,
9490,,37909.57,,cluster,15,,6.10,2.76,1:20,OD,1685,,,-41.2,2.06,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1712.00,,,,30.02153638,-89.86492652,-18.4447,,,,,,
9490,,37909.57,,metal loss-corrosion,14,,1.10,0.87,1:52,OD,1685,pitting,10,-41.2,2.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02153638,-89.86492652,-18.4447,,,,,,
9490,,37909.63,,metal loss-corrosion,15,,0.63,0.87,1:20,OD,1685,pitting,10,-41.26,2,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02153652,-89.86492660,-18.4442,,,,,,
9490,,37909.72,,metal loss-corrosion,11,,2.05,0.94,2:18,OD,1685,circumferential grooving,10,-41.35,1.91,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02153675,-89.86492673,-18.4433,,,,,,
9500,42.20,37911.63,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02154147,-89.86492940,-18.4245,,,,,,
9500,,37912.61,,metal loss-corrosion,12,,0.59,0.71,2:00,OD,,pitting,10,-0.98,41.23,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02154388,-89.86493077,-18.4127,,,,,,
9500,,37913.74,,metal loss-corrosion,19,,0.94,1.97,1:55,OD,1686,axial grooving,15,-2.1,40.1,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02154667,-89.86493235,-18.3997,,,,,,
9500,,37913.74,,cluster,19,,3.04,1.97,1:25,OD,1686,,,-2.1,40.1,6.20,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1721.00,,,,30.02154667,-89.86493235,-18.3997,,,,,,
9500,,37913.75,,metal loss-corrosion,8,,1.06,1.53,1:25,OD,1686,pitting,10,-2.12,40.08,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02154671,-89.86493237,-18.3995,,,,,,
9500,,37914.47,,metal loss-corrosion,12,,2.05,1.14,1:49,OD,,pitting,10,-2.84,39.36,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02154849,-89.86493339,-18.3922,,,,,,
9500,,37914.77,,metal loss-corrosion,13,,0.94,0.79,1:56,OD,,pitting,10,-3.13,39.07,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,30.02154921,-89.86493379,-18.3893,,,,,,
9500,,37917.92,,metal loss-corrosion,7,,1.02,0.98,2:13,OD,1687,pitting,10,-6.29,35.92,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02155700,-89.86493820,-18.3643,,,,,,
9500,,37917.92,,cluster,12,,3.96,4.96,1:31,OD,1687,,,-6.29,35.92,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02155700,-89.86493820,-18.3643,,,,,,
9500,,37918.01,,metal loss-corrosion,12,,0.67,0.83,1:39,OD,1687,pitting,10,-6.38,35.82,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02155724,-89.86493834,-18.3636,,,,,,
9500,,37918.14,,metal loss-corrosion,7,,1.06,0.67,1:47,OD,1687,pitting,10,-6.51,35.69,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02155756,-89.86493852,-18.3627,,,,,,
9500,,37918.28,,metal loss-corrosion,5,,1.10,0.63,1:31,OD,1687,pitting,10,-6.65,35.56,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02155790,-89.86493871,-18.3617,,,,,,
9500,,37919.20,,cluster,10,,2.10,2.12,2:27,OD,1688,,,-7.57,34.64,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02156017,-89.86493999,-18.3554,,,,,,
9500,,37919.20,,metal loss-corrosion,6,,0.59,0.51,2:27,OD,1688,pitting,10,-7.57,34.64,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02156017,-89.86493999,-18.3554,,,,,,
9500,,37919.24,,metal loss-corrosion,10,,1.05,0.92,2:42,OD,1688,pitting,10,-7.61,34.59,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02156028,-89.86494005,-18.3551,,,,,,
9500,,37919.27,,metal loss-corrosion,7,,0.59,0.59,2:27,OD,1688,pitting,10,-7.64,34.56,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02156035,-89.86494009,-18.3548,,,,,,
9500,,37919.32,,metal loss-corrosion,7,,0.59,0.63,2:38,OD,1688,pitting,10,-7.69,34.51,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02156048,-89.86494016,-18.3545,,,,,,
9500,,37920.03,,metal loss-corrosion,10,,0.59,0.47,2:15,OD,1689,circumferential slotting,10,-8.39,33.81,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02156222,-89.86494115,-18.3484,,,,,,
9500,,37920.03,,cluster,10,,2.90,1.05,1:42,OD,1689,,,-8.39,33.81,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02156222,-89.86494115,-18.3484,,,,,,
9500,,37920.04,,metal loss-corrosion,9,,0.94,0.91,1:42,OD,1689,pitting,10,-8.41,33.8,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02156225,-89.86494117,-18.3483,,,,,,
9500,,37920.24,,metal loss-corrosion,6,,1.93,0.67,1:54,OD,1690,circumferential grooving,10,-8.6,33.6,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02156274,-89.86494144,-18.3465,,,,,,
9500,,37920.24,,cluster,11,,1.93,1.91,1:54,OD,1690,,,-8.6,33.6,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02156274,-89.86494144,-18.3465,,,,,,
9500,,37920.36,,metal loss-corrosion,11,,0.79,0.47,2:03,OD,1690,circumferential slotting,10,-8.72,33.48,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02156303,-89.86494161,-18.3454,,,,,,
9500,,37920.69,,metal loss-corrosion,10,,0.91,0.55,8:18,OD,,pitting,10,-9.06,33.14,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02156387,-89.86494208,-18.3424,,,,,,
9500,,37921.00,,metal loss-corrosion,11,,0.59,0.59,8:01,OD,,pitting,10,-9.37,32.83,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02156463,-89.86494252,-18.3396,,,,,,
9500,,37921.45,,metal loss-corrosion,10,,1.34,1.10,2:42,OD,,pitting,10,-9.81,32.39,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02156572,-89.86494314,-18.3356,,,,,,
9500,,37921.89,,cluster,16,,2.64,3.07,1:41,OD,1691,,,-10.26,31.94,6.20,6.60,0.344,52000,ERW,1440,0.85,,,1.64,,,1700.00,,,,30.02156683,-89.86494377,-18.3305,,,,,,
9500,,37921.89,,metal loss-corrosion,16,,0.59,0.47,1:41,OD,1691,circumferential slotting,10,-10.26,31.94,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02156683,-89.86494377,-18.3305,,,,,,
9500,,37922.01,,metal loss-corrosion,10,,0.83,1.61,2:07,OD,1691,pitting,10,-10.38,31.82,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02156713,-89.86494394,-18.3291,,,,,,
9500,,37922.29,,metal loss-corrosion,11,,0.79,0.67,2:09,OD,,pitting,10,-10.66,31.54,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02156782,-89.86494433,-18.3259,,,,,,
9500,,37922.84,,metal loss-corrosion,10,,2.48,1.30,2:13,OD,,pitting,10,-11.21,31,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02156917,-89.86494510,-18.3196,,,,,,
9500,,37923.83,,metal loss-corrosion,10,,0.91,2.01,2:18,OD,,axial grooving,15,-12.19,30.01,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02157160,-89.86494649,-18.3077,,,,,,
9500,,37929.08,,metal loss-corrosion,10,,0.67,0.67,2:32,OD,,pitting,10,-17.45,24.76,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02158458,-89.86495385,-18.2336,,,,,,
9500,,37930.87,,metal loss-corrosion,10,,1.22,0.98,2:19,OD,,pitting,10,-19.24,22.97,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02158901,-89.86495635,-18.2095,,,,,,
9500,,37933.68,,metal loss-corrosion,10,,0.94,1.65,12:30,OD,1692,pitting,10,-22.04,20.16,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02159594,-89.86496027,-18.1719,,,,,,
9500,,37933.68,,cluster,10,,5.05,1.65,12:30,OD,1692,,,-22.04,20.16,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02159594,-89.86496027,-18.1719,,,,,,
9500,,37933.72,,metal loss-corrosion,7,,2.05,0.79,1:13,OD,1692,circumferential grooving,10,-22.09,20.11,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02159606,-89.86496034,-18.1712,,,,,,
9500,,37937.27,,metal loss-corrosion,11,,0.79,1.22,1:37,OD,1693,pitting,10,-25.64,16.57,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02160483,-89.86496529,-18.1205,,,,,,
9500,,37937.27,,cluster,11,,3.23,2.73,1:02,OD,1693,,,-25.64,16.57,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02160483,-89.86496529,-18.1205,,,,,,
9500,,37937.44,,metal loss-corrosion,5,,0.79,0.63,1:02,OD,1693,pitting,10,-25.81,16.39,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02160526,-89.86496553,-18.1179,,,,,,
9500,,37941.81,,metal loss-corrosion,13,,0.59,1.65,1:30,OD,,axial grooving,15,-30.18,12.03,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.68,,,1745.00,,,,30.02161606,-89.86497161,-18.0505,,,,,,
9500,,37944.22,,metal loss-corrosion,6,,0.75,0.63,12:24,OD,1694,pitting,10,-32.59,9.62,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02162204,-89.86497495,-18.0187,,,,,,
9500,,37944.22,,cluster,12,,1.29,1.74,12:24,OD,1694,,,-32.59,9.62,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02162204,-89.86497495,-18.0187,,,,,,
9500,,37944.30,,metal loss-corrosion,12,,0.59,0.75,12:34,OD,1694,pitting,10,-32.67,9.53,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02162225,-89.86497506,-18.0177,,,,,,
9500,,37944.55,,metal loss-corrosion,12,,0.59,0.83,12:47,OD,,pitting,10,-32.92,9.28,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02162287,-89.86497541,-18.0145,,,,,,
9500,,37945.56,,metal loss-corrosion,10,,1.02,1.93,12:32,OD,,pitting,10,-33.93,8.27,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02162537,-89.86497680,-18.0018,,,,,,
9500,,37945.86,,metal loss-corrosion,10,,0.94,0.71,12:33,OD,,pitting,10,-34.23,7.97,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02162611,-89.86497722,-17.9981,,,,,,
9500,,37946.64,,metal loss-corrosion,13,,0.59,1.34,12:44,OD,,axial grooving,15,-35,7.2,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1753.00,,,,30.02162803,-89.86497828,-17.9885,,,,,,
9510,42.46,37953.84,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02164591,-89.86498818,-17.9117,,,,,,
9510,,37957.44,,metal loss-corrosion,12,,0.71,0.71,10:34,OD,,pitting,10,-3.61,38.86,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02165486,-89.86499316,-17.8901,,,,,,
9510,,37964.41,,cluster,11,,6.25,1.79,1:27,OD,1695,,,-10.57,31.89,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02167215,-89.86500272,-17.8522,,,,,,
9510,,37964.41,,metal loss-corrosion,7,,0.59,0.79,2:48,OD,1695,pitting,10,-10.57,31.89,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02167215,-89.86500272,-17.8522,,,,,,
9510,,37964.42,,metal loss-corrosion,11,,0.80,0.81,2:23,OD,1695,pitting,10,-10.59,31.88,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02167218,-89.86500274,-17.8522,,,,,,
9510,,37964.46,,metal loss-corrosion,8,,2.09,1.14,1:27,OD,1695,pitting,10,-10.63,31.84,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02167228,-89.86500280,-17.8521,,,,,,
9510,,37964.76,,metal loss-corrosion,16,,0.59,1.93,2:22,OD,,axial grooving,15,-10.92,31.54,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1731.00,,,,30.02167302,-89.86500321,-17.8512,,,,,,
9510,,37965.50,,metal loss-corrosion,10,,0.59,0.47,3:02,OD,,circumferential slotting,10,-11.66,30.8,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02167486,-89.86500423,-17.8491,,,,,,
9510,,37975.42,,metal loss-corrosion,12,,0.63,0.47,2:08,OD,,circumferential slotting,10,-21.58,20.88,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02169946,-89.86501790,-17.8227,,,,,,
9510,,37975.96,,cluster,14,,0.87,1.76,2:16,OD,1696,,,-22.12,20.34,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1740.00,,,,30.02170080,-89.86501865,-17.8213,,,,,,
9510,,37975.96,,metal loss-corrosion,14,,0.59,0.59,2:16,OD,1696,pitting,10,-22.12,20.34,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02170080,-89.86501865,-17.8213,,,,,,
9510,,37976.06,,metal loss-corrosion,12,,0.59,0.51,2:20,OD,1696,circumferential slotting,10,-22.23,20.24,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02170106,-89.86501879,-17.8212,,,,,,
9510,,37976.43,,cluster,10,,5.17,1.88,1:52,OD,1697,,,-22.6,19.87,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02170197,-89.86501930,-17.8208,,,,,,
9510,,37976.43,,metal loss-corrosion,10,,0.98,1.50,2:52,OD,1697,pitting,10,-22.6,19.87,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02170197,-89.86501930,-17.8208,,,,,,
9510,,37976.47,,metal loss-corrosion,7,,0.59,0.67,2:20,OD,1697,pitting,10,-22.63,19.83,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02170207,-89.86501935,-17.8207,,,,,,
9510,,37976.52,,metal loss-corrosion,7,,0.63,0.79,1:52,OD,1697,pitting,10,-22.69,19.78,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02170220,-89.86501943,-17.8207,,,,,,
9510,,37976.96,,cluster,11,,2.97,2.18,2:21,OD,1698,,,-23.13,19.34,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02170329,-89.86502004,-17.8202,,,,,,
9510,,37976.96,,metal loss-corrosion,7,,0.63,0.55,2:21,OD,1698,pitting,10,-23.13,19.34,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02170329,-89.86502004,-17.8202,,,,,,
9510,,37977.09,,metal loss-corrosion,11,,0.94,0.63,2:50,OD,1698,pitting,10,-23.26,19.21,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02170361,-89.86502022,-17.8201,,,,,,
9510,,37977.37,,cluster,13,,2.57,2.04,1:36,OD,1699,,,-23.54,18.93,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1736.00,,,,30.02170431,-89.86502061,-17.8198,,,,,,
9510,,37977.37,,metal loss-corrosion,6,,1.10,0.87,1:57,OD,1699,pitting,10,-23.54,18.93,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02170431,-89.86502061,-17.8198,,,,,,
9510,,37977.40,,metal loss-corrosion,13,,0.59,1.77,1:36,OD,1699,axial grooving,15,-23.56,18.9,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02170436,-89.86502064,-17.8197,,,,,,
9510,,37977.82,,metal loss-corrosion,10,,0.79,0.71,2:12,OD,,pitting,10,-23.98,18.48,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02170541,-89.86502122,-17.8193,,,,,,
9510,,37978.44,,metal loss-corrosion,13,,0.63,0.59,2:21,OD,,pitting,10,-24.61,17.86,5.60,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.02170696,-89.86502209,-17.8193,,,,,,
9510,,37978.62,,metal loss-corrosion,10,,0.87,0.79,2:14,OD,,pitting,10,-24.79,17.68,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02170740,-89.86502234,-17.8194,,,,,,
9510,,37979.05,,cluster,10,,4.93,2.57,1:40,OD,1700,,,-25.21,17.25,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02170846,-89.86502293,-17.8196,,,,,,
9510,,37979.05,,metal loss-corrosion,10,,1.02,1.46,2:36,OD,1700,pitting,10,-25.21,17.25,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02170846,-89.86502293,-17.8196,,,,,,
9510,,37979.18,,metal loss-corrosion,5,,2.36,0.98,1:40,OD,1700,circumferential grooving,10,-25.35,17.12,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02170879,-89.86502311,-17.8196,,,,,,
9510,,37979.66,,metal loss-corrosion,10,,0.91,0.51,1:44,OD,,pitting,10,-25.83,16.64,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02170998,-89.86502378,-17.8198,,,,,,
9510,,37980.98,,metal loss-corrosion,13,,0.79,0.91,2:36,OD,,pitting,10,-27.14,15.32,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,30.02171324,-89.86502561,-17.8218,,,,,,
9510,,37982.13,,metal loss-corrosion,11,,1.02,0.79,2:16,OD,,pitting,10,-28.29,14.17,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02171609,-89.86502721,-17.8240,,,,,,
,,37983.36,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.02171912,-89.86502891,-17.8264,None,,,,,
,,37993.99,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.02174543,-89.86504376,-17.8687,,,,,,
9520,39.81,37996.30,,GirthWeld,,,,,,,,,,,,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02175113,-89.86504701,-17.8884,,,,,,
9520,,37999.75,,metal loss-corrosion,12,,0.59,0.55,8:56,OD,1701,pitting,10,-3.45,36.36,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02175965,-89.86505187,-17.9228,,,,,,
9520,,37999.75,,cluster,12,,1.85,2.53,8:38,OD,1701,,,-3.45,36.36,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02175965,-89.86505187,-17.9228,,,,,,
9520,,37999.86,,metal loss-corrosion,8,,0.59,1.22,8:38,OD,1701,axial grooving,15,-3.56,36.25,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02175992,-89.86505202,-17.9239,,,,,,
9520,,37999.91,,metal loss-corrosion,12,,0.59,1.14,4:20,OD,,pitting,10,-3.61,36.2,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02176003,-89.86505209,-17.9243,,,,,,
9520,,38000.18,,metal loss-corrosion,12,,0.59,0.63,5:02,OD,,pitting,10,-3.88,35.93,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02176071,-89.86505248,-17.9271,,,,,,
9520,,38000.53,,cluster,11,,2.35,1.90,2:38,OD,1702,,,-4.23,35.58,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02176157,-89.86505297,-17.9302,,,,,,
9520,,38000.53,,metal loss-corrosion,10,,0.59,0.47,2:56,OD,1702,circumferential slotting,10,-4.23,35.58,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02176157,-89.86505297,-17.9302,,,,,,
9520,,38000.61,,metal loss-corrosion,11,,0.67,0.63,3:02,OD,1702,pitting,10,-4.31,35.5,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02176177,-89.86505309,-17.9310,,,,,,
9520,,38000.65,,metal loss-corrosion,7,,0.59,0.47,2:38,OD,1702,circumferential slotting,10,-4.35,35.46,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02176186,-89.86505314,-17.9313,,,,,,
9520,,38001.29,,metal loss-corrosion,8,,0.94,0.91,7:37,OD,1703,pitting,10,-4.99,34.82,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02176344,-89.86505404,-17.9370,,,,,,
9520,,38001.29,,cluster,13,,0.95,2.48,7:37,OD,1703,,,-4.99,34.82,5.60,6.90,0.344,52000,ERW,1440,0.83,,,1.66,,,1726.00,,,,30.02176344,-89.86505404,-17.9370,,,,,,
9520,,38001.45,,metal loss-corrosion,13,,0.59,0.63,7:42,OD,1703,pitting,10,-5.15,34.66,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02176382,-89.86505426,-17.9384,,,,,,
9520,,38001.60,,cluster,10,,5.31,1.38,3:45,OD,1704,,,-5.3,34.51,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02176420,-89.86505448,-17.9398,,,,,,
9520,,38001.60,,metal loss-corrosion,5,,1.26,1.38,4:19,OD,1704,pitting,10,-5.3,34.51,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02176420,-89.86505448,-17.9398,,,,,,
9520,,38001.60,,metal loss-corrosion,9,,0.59,1.34,3:45,OD,1704,axial grooving,15,-5.3,34.51,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02176421,-89.86505448,-17.9398,,,,,,
9520,,38001.61,,metal loss-corrosion,10,,0.63,0.67,4:52,OD,1704,pitting,10,-5.31,34.5,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02176422,-89.86505449,-17.9398,,,,,,
9520,,38001.67,,cluster,11,,3.87,0.90,7:21,OD,1705,,,-5.37,34.44,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02176438,-89.86505458,-17.9404,,,,,,
9520,,38001.67,,metal loss-corrosion,11,,1.22,0.83,7:21,OD,1705,pitting,10,-5.37,34.44,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02176438,-89.86505458,-17.9404,,,,,,
9520,,38001.68,,metal loss-corrosion,6,,0.59,0.79,8:08,OD,1705,pitting,10,-5.38,34.43,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02176441,-89.86505460,-17.9405,,,,,,
9520,,38001.91,,metal loss-corrosion,16,,0.91,1.02,7:20,OD,1706,pitting,10,-5.61,34.2,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02176497,-89.86505492,-17.9426,,,,,,
9520,,38001.91,,cluster,16,,2.38,1.67,7:20,OD,1706,,,-5.61,34.2,5.60,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1739.00,,,,30.02176497,-89.86505492,-17.9426,,,,,,
9520,,38001.99,,metal loss-corrosion,12,,0.63,0.67,7:45,OD,1706,pitting,10,-5.69,34.12,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02176517,-89.86505503,-17.9433,,,,,,
9520,,38002.15,,metal loss-corrosion,7,,0.59,0.71,7:52,OD,1707,pitting,10,-5.85,33.96,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02176556,-89.86505526,-17.9447,,,,,,
9520,,38002.15,,cluster,15,,1.78,1.35,7:35,OD,1707,,,-5.85,33.96,5.60,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1750.00,,,,30.02176556,-89.86505526,-17.9447,,,,,,
9520,,38002.20,,metal loss-corrosion,15,,0.63,0.71,7:35,OD,1707,pitting,10,-5.9,33.91,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02176569,-89.86505533,-17.9452,,,,,,
9520,,38002.56,,metal loss-corrosion,11,,1.77,1.30,7:37,OD,,pitting,10,-6.26,33.55,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02176657,-89.86505584,-17.9482,,,,,,
9520,,38003.05,,metal loss-corrosion,10,,1.10,0.59,3:46,OD,,pitting,10,-6.75,33.06,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02176779,-89.86505653,-17.9522,,,,,,
9520,,38003.58,,cluster,16,,2.69,2.87,8:31,OD,1708,,,-7.28,32.53,5.60,6.90,0.344,52000,ERW,1440,0.84,,,1.64,,,1705.00,,,,30.02176909,-89.86505727,-17.9566,,,,,,
9520,,38003.58,,metal loss-corrosion,8,,0.67,0.94,9:00,OD,1708,pitting,10,-7.28,32.53,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02176909,-89.86505727,-17.9566,,,,,,
9520,,38003.66,,metal loss-corrosion,16,,0.59,1.93,8:31,OD,1708,axial grooving,15,-7.36,32.45,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02176928,-89.86505738,-17.9572,,,,,,
9520,,38004.73,,metal loss-corrosion,12,,0.59,0.59,9:36,OD,,pitting,10,-8.43,31.38,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02177191,-89.86505889,-17.9663,,,,,,
9520,,38004.87,,cluster,10,,4.43,2.10,6:21,OD,1709,,,-8.57,31.24,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02177227,-89.86505909,-17.9676,,,,,,
9520,,38004.87,,metal loss-corrosion,6,,1.02,0.75,6:21,OD,1709,pitting,10,-8.57,31.24,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02177227,-89.86505909,-17.9676,,,,,,
9520,,38004.96,,metal loss-corrosion,7,,0.59,0.47,6:55,OD,1709,circumferential slotting,10,-8.66,31.15,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02177249,-89.86505922,-17.9684,,,,,,
9520,,38005.00,,metal loss-corrosion,10,,0.59,0.55,7:16,OD,1709,pitting,10,-8.7,31.11,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02177258,-89.86505927,-17.9688,,,,,,
9520,,38008.68,,metal loss-corrosion,10,,0.87,0.83,9:39,OD,,pitting,10,-12.38,27.43,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02178167,-89.86506448,-18.0038,,,,,,
9520,,38009.27,,cluster,10,,1.50,2.84,9:26,OD,1710,,,-12.97,26.84,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02178311,-89.86506530,-18.0093,,,,,,
9520,,38009.27,,metal loss-corrosion,9,,0.59,0.47,9:39,OD,1710,circumferential slotting,10,-12.97,26.84,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02178311,-89.86506530,-18.0093,,,,,,
9520,,38009.36,,metal loss-corrosion,10,,1.50,0.67,9:26,OD,1710,circumferential grooving,10,-13.06,26.75,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02178334,-89.86506543,-18.0101,,,,,,
9520,,38009.46,,metal loss-corrosion,8,,0.59,0.51,9:37,OD,1710,pitting,10,-13.16,26.65,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02178359,-89.86506557,-18.0111,,,,,,
9520,,38010.16,,metal loss-corrosion,10,,1.69,1.46,9:01,OD,,pitting,10,-13.86,25.95,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02178532,-89.86506657,-18.0176,,,,,,
9520,,38010.97,,metal loss-corrosion,10,,0.83,1.30,6:56,OD,1711,pitting,10,-14.67,25.14,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02178732,-89.86506771,-18.0244,,,,,,
9520,,38010.97,,cluster,10,,0.90,2.69,6:55,OD,1711,,,-14.67,25.14,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02178732,-89.86506771,-18.0244,,,,,,
9520,,38011.14,,metal loss-corrosion,8,,0.59,0.71,6:55,OD,1711,pitting,10,-14.84,24.97,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02178772,-89.86506794,-18.0257,,,,,,
9520,,38013.81,,metal loss-corrosion,11,,0.59,0.39,9:43,OD,,circumferential slotting,10,-17.51,22.3,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02179431,-89.86507171,-18.0481,,,,,,
9520,,38014.54,,cluster,12,,3.24,1.93,10:02,OD,1712,,,-18.24,21.57,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02179611,-89.86507275,-18.0545,,,,,,
9520,,38014.54,,metal loss-corrosion,9,,1.61,1.81,10:02,OD,1712,general,10,-18.24,21.57,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02179611,-89.86507275,-18.0545,,,,,,
9520,,38014.55,,metal loss-corrosion,12,,0.59,1.85,10:40,OD,1712,axial grooving,15,-18.25,21.56,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02179613,-89.86507276,-18.0546,,,,,,
9520,,38014.90,,metal loss-corrosion,12,,0.59,0.51,10:14,OD,,pitting,10,-18.6,21.21,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02179699,-89.86507325,-18.0577,,,,,,
9520,,38029.71,,metal loss-corrosion,8,,0.94,0.59,10:57,OD,1713,pitting,10,-33.41,6.4,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02183352,-89.86509423,-18.1273,,,,,,
9520,,38029.71,,cluster,10,,5.90,1.74,9:46,OD,1713,,,-33.41,6.4,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02183352,-89.86509423,-18.1273,,,,,,
9520,,38029.72,,metal loss-corrosion,10,,0.59,1.65,10:24,OD,1713,axial grooving,15,-33.42,6.39,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02183353,-89.86509424,-18.1273,,,,,,
9520,,38029.73,,metal loss-corrosion,5,,1.65,1.06,9:46,OD,1713,pitting,10,-33.43,6.38,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02183355,-89.86509425,-18.1273,,,,,,
9530,42.96,38036.11,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02184928,-89.86510327,-18.1095,,,,,,
9540,43.00,38079.07,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02195570,-89.86516288,-17.5035,,,,,,
9540,,38080.92,,metal loss-corrosion,17,,0.67,0.51,9:59,OD,,pitting,10,-1.85,41.15,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,30.02196028,-89.86516540,-17.4707,,,,,,
9540,,38081.96,,metal loss-corrosion,14,,1.10,1.10,1:24,OD,,pitting,10,-2.89,40.11,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1757.00,,,,30.02196288,-89.86516684,-17.4530,,,,,,
9540,,38082.03,,metal loss-corrosion,16,,1.14,0.75,10:09,OD,,pitting,10,-2.95,40.05,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,30.02196303,-89.86516692,-17.4520,,,,,,
9540,,38082.18,,metal loss-corrosion,10,,0.71,0.67,1:19,OD,,pitting,10,-3.11,39.89,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02196342,-89.86516714,-17.4494,,,,,,
9540,,38082.66,,metal loss-corrosion,12,,0.91,0.79,3:01,OD,,pitting,10,-3.59,39.41,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02196461,-89.86516779,-17.4414,,,,,,
9540,,38086.45,,metal loss-corrosion,7,,0.59,0.43,10:15,OD,1714,circumferential slotting,10,-7.37,35.62,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02197402,-89.86517296,-17.3790,,,,,,
9540,,38086.45,,cluster,11,,3.45,1.24,9:34,OD,1714,,,-7.37,35.62,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02197402,-89.86517296,-17.3790,,,,,,
9540,,38086.46,,metal loss-corrosion,6,,0.94,0.43,9:34,OD,1714,circumferential slotting,10,-7.39,35.61,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02197406,-89.86517299,-17.3787,,,,,,
9540,,38086.51,,metal loss-corrosion,11,,0.59,0.47,9:53,OD,1714,circumferential slotting,10,-7.44,35.56,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02197418,-89.86517305,-17.3779,,,,,,
9540,,38086.70,,metal loss-corrosion,12,,0.59,0.39,9:05,OD,,circumferential slotting,10,-7.63,35.37,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02197465,-89.86517331,-17.3747,,,,,,
9540,,38087.04,,metal loss-corrosion,13,,0.67,0.79,2:36,OD,,pitting,10,-7.96,35.03,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,30.02197549,-89.86517377,-17.3688,,,,,,
9540,,38087.27,,metal loss-corrosion,16,,0.83,1.06,2:44,OD,,pitting,10,-8.2,34.8,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1756.00,,,,30.02197608,-89.86517409,-17.3647,,,,,,
9540,,38087.63,,metal loss-corrosion,10,,1.38,0.71,9:47,OD,1715,pitting,10,-8.55,34.45,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02197695,-89.86517456,-17.3586,,,,,,
9540,,38087.63,,cluster,11,,3.68,2.64,9:14,OD,1715,,,-8.55,34.45,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02197695,-89.86517456,-17.3586,,,,,,
9540,,38087.65,,metal loss-corrosion,11,,0.59,0.79,9:14,OD,1715,pitting,10,-8.58,34.42,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02197703,-89.86517460,-17.3581,,,,,,
9540,,38087.77,,metal loss-corrosion,8,,1.81,0.94,9:37,OD,1715,pitting,10,-8.69,34.31,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02197730,-89.86517476,-17.3562,,,,,,
9540,,38087.77,,metal loss-corrosion,10,,0.87,0.67,2:14,OD,,pitting,10,-8.7,34.3,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02197732,-89.86517477,-17.3561,,,,,,
9540,,38088.05,,metal loss-corrosion,18,,0.63,0.63,2:15,OD,,pitting,10,-8.98,34.02,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,30.02197802,-89.86517515,-17.3512,,,,,,
9540,,38088.76,,metal loss-corrosion,13,,1.38,0.71,1:31,OD,,pitting,10,-9.68,33.31,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.02197977,-89.86517610,-17.3390,,,,,,
9540,,38088.94,,cluster,10,,0.59,1.56,3:44,OD,1716,,,-9.87,33.13,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02198023,-89.86517635,-17.3358,,,,,,
9540,,38088.94,,metal loss-corrosion,7,,0.59,0.47,3:44,OD,1716,pitting,10,-9.87,33.13,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02198023,-89.86517635,-17.3358,,,,,,
9540,,38089.03,,metal loss-corrosion,10,,0.59,0.43,3:44,OD,1716,circumferential slotting,10,-9.96,33.04,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02198046,-89.86517648,-17.3342,,,,,,
9540,,38089.33,,cluster,12,,6.34,2.46,9:44,OD,1717,,,-10.26,32.74,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02198120,-89.86517689,-17.3289,,,,,,
9540,,38089.33,,metal loss-corrosion,7,,1.02,0.94,9:48,OD,1717,pitting,10,-10.26,32.74,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02198120,-89.86517689,-17.3289,,,,,,
9540,,38089.37,,metal loss-corrosion,12,,0.59,1.65,10:23,OD,1717,axial grooving,15,-10.3,32.7,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02198130,-89.86517694,-17.3283,,,,,,
9540,,38089.42,,metal loss-corrosion,6,,1.73,0.67,10:50,OD,1717,circumferential grooving,10,-10.35,32.65,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02198142,-89.86517700,-17.3274,,,,,,
9540,,38089.49,,metal loss-corrosion,8,,0.59,0.55,9:44,OD,1717,pitting,10,-10.42,32.58,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02198160,-89.86517710,-17.3262,,,,,,
9540,,38090.12,,metal loss-corrosion,10,,0.91,1.65,2:02,OD,1718,pitting,10,-11.05,31.95,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02198317,-89.86517796,-17.3152,,,,,,
9540,,38090.12,,cluster,15,,13.16,2.89,1:04,OD,1718,,,-11.05,31.95,5.60,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1709.00,,,,30.02198317,-89.86517796,-17.3152,,,,,,
9540,,38090.13,,metal loss-corrosion,6,,4.13,1.42,2:45,OD,1718,circumferential grooving,10,-11.06,31.94,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02198320,-89.86517798,-17.3150,,,,,,
9540,,38090.16,,metal loss-corrosion,12,,0.59,1.46,1:29,OD,1718,axial grooving,15,-11.08,31.91,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02198326,-89.86517801,-17.3146,,,,,,
9540,,38090.18,,metal loss-corrosion,13,,0.59,0.87,4:04,OD,1718,pitting,10,-11.11,31.89,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02198332,-89.86517805,-17.3141,,,,,,
9540,,38090.32,,metal loss-corrosion,15,,0.83,0.51,1:04,OD,1718,pitting,10,-11.25,31.75,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02198366,-89.86517823,-17.3117,,,,,,
9540,,38090.64,,metal loss-corrosion,18,,0.94,2.01,3:07,OD,1719,axial grooving,15,-11.56,31.43,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02198445,-89.86517867,-17.3062,,,,,,
9540,,38090.64,,cluster,18,,4.37,2.69,2:18,OD,1719,,,-11.56,31.43,5.60,6.60,0.344,52000,ERW,1440,0.85,,,1.64,,,1701.00,,,,30.02198445,-89.86517867,-17.3062,,,,,,
9540,,38090.79,,metal loss-corrosion,17,,0.75,0.63,2:18,OD,1719,pitting,10,-11.71,31.28,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02198482,-89.86517887,-17.3036,,,,,,
9540,,38090.82,,metal loss-corrosion,11,,0.59,0.47,2:52,OD,1719,circumferential slotting,10,-11.75,31.25,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02198491,-89.86517892,-17.3029,,,,,,
9540,,38091.03,,metal loss-corrosion,10,,0.67,0.43,2:19,OD,,circumferential slotting,10,-11.95,31.04,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02198542,-89.86517920,-17.2994,,,,,,
9540,,38091.38,,cluster,10,,5.26,2.17,2:44,OD,1720,,,-12.31,30.69,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02198630,-89.86517968,-17.2932,,,,,,
9540,,38091.38,,metal loss-corrosion,10,,2.17,1.93,2:44,OD,1720,general,10,-12.31,30.69,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02198630,-89.86517968,-17.2932,,,,,,
9540,,38091.40,,metal loss-corrosion,5,,1.77,1.93,3:34,OD,1720,general,10,-12.33,30.67,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02198634,-89.86517971,-17.2928,,,,,,
9540,,38092.47,,cluster,15,,6.43,1.30,2:11,OD,1721,,,-13.4,29.6,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1751.00,,,,30.02198901,-89.86518118,-17.2740,,,,,,
9540,,38092.47,,metal loss-corrosion,15,,0.71,1.30,3:33,OD,1721,pitting,10,-13.4,29.6,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02198901,-89.86518118,-17.2740,,,,,,
9540,,38092.48,,metal loss-corrosion,5,,4.05,0.67,2:11,OD,1721,circumferential grooving,10,-13.4,29.59,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02198902,-89.86518119,-17.2740,,,,,,
9540,,38092.73,,metal loss-corrosion,17,,1.26,0.87,1:30,OD,1722,pitting,10,-13.66,29.34,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02198964,-89.86518153,-17.2695,,,,,,
