Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
9540,,38092.73,,cluster,17,,1.26,1.89,1:30,OD,1722,,,-13.66,29.34,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1729.00,,,,30.02198964,-89.86518153,-17.2695,,,,,,
9540,,38092.85,,metal loss-corrosion,17,,0.59,0.47,1:30,OD,1722,circumferential slotting,10,-13.77,29.22,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02198994,-89.86518170,-17.2675,,,,,,
9540,,38096.71,,metal loss-corrosion,12,,0.71,0.51,2:01,OD,,pitting,10,-17.64,25.36,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02199953,-89.86518702,-17.1968,,,,,,
9540,,38099.62,,metal loss-corrosion,13,,0.67,2.01,8:26,OD,,axial grooving,15,-20.55,22.45,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1737.00,,,,30.02200674,-89.86519103,-17.1464,,,,,,
9540,,38100.67,,metal loss-corrosion,14,,0.59,1.50,2:00,OD,1723,axial grooving,15,-21.6,21.4,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02200935,-89.86519248,-17.1293,,,,,,
9540,,38100.67,,cluster,17,,6.18,1.76,2:00,OD,1723,,,-21.6,21.4,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1733.00,,,,30.02200935,-89.86519248,-17.1293,,,,,,
9540,,38100.73,,metal loss-corrosion,17,,0.59,1.10,3:20,OD,1723,pitting,10,-21.65,21.34,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02200949,-89.86519256,-17.1284,,,,,,
9540,,38100.75,,metal loss-corrosion,7,,2.87,0.87,2:26,OD,1723,circumferential grooving,10,-21.67,21.33,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02200953,-89.86519258,-17.1281,,,,,,
9540,,38101.56,,metal loss-corrosion,14,,1.61,0.91,8:48,OD,,pitting,10,-22.48,20.51,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,30.02201154,-89.86519370,-17.1150,,,,,,
9540,,38101.61,,metal loss-corrosion,10,,0.59,0.43,10:50,OD,,circumferential slotting,10,-22.53,20.46,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02201167,-89.86519377,-17.1142,,,,,,
9540,,38101.73,,metal loss-corrosion,10,,0.91,1.53,3:18,OD,,pitting,10,-22.66,20.34,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02201197,-89.86519394,-17.1122,,,,,,
9540,,38105.61,,metal loss-corrosion,13,,0.59,1.97,9:22,OD,,axial grooving,15,-26.53,16.46,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1738.00,,,,30.02202158,-89.86519931,-17.0495,,,,,,
9540,,38106.72,,metal loss-corrosion,10,,0.94,0.63,1:12,OD,,pitting,10,-27.65,15.35,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02202433,-89.86520085,-17.0314,,,,,,
9540,,38111.52,,cluster,16,,2.76,0.81,9:35,OD,1724,,,-32.45,10.55,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,30.02203622,-89.86520752,-16.9620,,,,,,
9540,,38111.52,,metal loss-corrosion,16,,0.81,0.55,9:35,OD,1724,pitting,10,-32.45,10.55,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02203622,-89.86520752,-16.9620,,,,,,
9540,,38111.52,,metal loss-corrosion,10,,0.59,0.75,10:06,OD,1724,pitting,10,-32.45,10.55,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02203623,-89.86520752,-16.9620,,,,,,
9540,,38113.31,,metal loss-corrosion,10,,0.59,0.47,2:31,OD,,circumferential slotting,10,-34.24,8.76,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02204066,-89.86521001,-16.9405,,,,,,
9540,,38115.01,,metal loss-corrosion,14,,0.71,0.59,3:27,OD,,pitting,10,-35.93,7.06,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,30.02204486,-89.86521237,-16.9190,,,,,,
9540,,38115.78,,metal loss-corrosion,10,,0.63,0.67,10:14,OD,,pitting,10,-36.71,6.29,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02204677,-89.86521344,-16.9091,,,,,,
9540,,38116.21,,metal loss-corrosion,18,,1.38,0.71,10:12,OD,,pitting,10,-37.14,5.86,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,30.02204784,-89.86521404,-16.9035,,,,,,
9540,,38117.07,,cluster,10,,5.16,1.70,9:45,OD,1725,,,-37.99,5,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02204995,-89.86521523,-16.8925,,,,,,
9540,,38117.07,,metal loss-corrosion,8,,2.44,0.87,10:24,OD,1725,circumferential grooving,10,-37.99,5,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02204995,-89.86521523,-16.8925,,,,,,
9540,,38117.07,,metal loss-corrosion,10,,0.83,1.65,9:45,OD,1725,axial grooving,15,-38,5,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02204996,-89.86521524,-16.8925,,,,,,
9540,,38120.00,,metal loss-corrosion,32,,0.98,0.79,10:29,OD,,pitting,10,-40.93,2.07,5.60,6.60,0.344,52000,ERW,1440,0.82,0.76,0.76,1.69,1.83,1.83,1751.00,1896,1899.00,,30.02205722,-89.86521933,-16.8584,,,,,,
9540,,38120.28,,metal loss-corrosion,11,,0.67,0.75,10:51,OD,1726,pitting,10,-41.21,1.79,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02205791,-89.86521972,-16.8552,,,,,,
9540,,38120.28,,cluster,11,,3.81,1.38,10:06,OD,1726,,,-41.21,1.79,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02205791,-89.86521972,-16.8552,,,,,,
9540,,38120.33,,metal loss-corrosion,5,,1.10,0.79,10:06,OD,1726,pitting,10,-41.26,1.74,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02205803,-89.86521979,-16.8546,,,,,,
9550,42.29,38122.07,,GirthWeld,,,,,,,,,,,,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02206233,-89.86522223,-16.8333,,,,,,
9550,,38124.04,,cluster,10,,2.10,1.57,10:08,OD,1727,,,-1.97,40.32,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02206720,-89.86522498,-16.8075,,,,,,
9550,,38124.04,,metal loss-corrosion,8,,0.59,0.59,10:08,OD,1727,pitting,10,-1.97,40.32,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02206720,-89.86522498,-16.8075,,,,,,
9550,,38124.13,,metal loss-corrosion,10,,0.63,0.55,10:29,OD,1727,pitting,10,-2.06,40.23,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02206741,-89.86522510,-16.8064,,,,,,
9550,,38125.02,,metal loss-corrosion,10,,1.02,0.94,10:03,OD,,pitting,10,-2.95,39.34,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02206962,-89.86522634,-16.7948,,,,,,
9550,,38125.09,,metal loss-corrosion,10,,0.59,0.63,11:15,OD,,pitting,10,-3.01,39.28,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02206978,-89.86522643,-16.7939,,,,,,
9550,,38125.22,,metal loss-corrosion,10,,0.59,0.75,8:52,OD,,pitting,10,-3.15,39.14,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02207012,-89.86522662,-16.7922,,,,,,
9550,,38125.68,,metal loss-corrosion,10,,0.75,1.46,10:10,OD,,pitting,10,-3.61,38.68,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02207125,-89.86522725,-16.7866,,,,,,
9550,,38125.79,,metal loss-corrosion,11,,0.87,1.77,8:43,OD,,axial grooving,15,-3.71,38.58,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02207152,-89.86522741,-16.7854,,,,,,
9550,,38126.16,,metal loss-corrosion,21,,0.94,0.87,10:23,OD,,pitting,10,-4.08,38.21,4.90,6.60,0.344,52000,ERW,1440,0.82,0.76,0.76,1.69,1.84,1.84,1757.00,1903,1904.00,,30.02207243,-89.86522793,-16.7814,,,,,,
9550,,38126.34,,metal loss-corrosion,11,,0.63,1.10,10:35,OD,,pitting,10,-4.27,38.02,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02207288,-89.86522818,-16.7794,,,,,,
9550,,38126.38,,metal loss-corrosion,10,,1.58,0.94,9:38,OD,,pitting,10,-4.31,37.98,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02207298,-89.86522824,-16.7790,,,,,,
9550,,38126.77,,cluster,13,,3.04,2.32,9:27,OD,1728,,,-4.7,37.59,4.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1730.00,,,,30.02207395,-89.86522878,-16.7748,,,,,,
9550,,38126.77,,metal loss-corrosion,13,,1.06,1.06,9:27,OD,1728,pitting,10,-4.7,37.59,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02207395,-89.86522878,-16.7748,,,,,,
9550,,38126.92,,metal loss-corrosion,7,,0.59,0.51,10:02,OD,1728,pitting,10,-4.85,37.44,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02207432,-89.86522900,-16.7732,,,,,,
9550,,38127.85,,metal loss-corrosion,13,,0.75,0.91,10:15,OD,1729,pitting,10,-5.78,36.51,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02207662,-89.86523030,-16.7635,,,,,,
9550,,38127.85,,cluster,13,,3.26,1.49,9:39,OD,1729,,,-5.78,36.51,4.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1749.00,,,,30.02207662,-89.86523030,-16.7635,,,,,,
9550,,38127.90,,metal loss-corrosion,10,,0.59,0.94,9:39,OD,1729,pitting,10,-5.83,36.46,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02207673,-89.86523036,-16.7630,,,,,,
9550,,38130.57,,metal loss-corrosion,6,,1.22,1.93,10:59,OD,1730,pitting,10,-8.5,33.79,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02208335,-89.86523412,-16.7374,,,,,,
9550,,38130.57,,cluster,11,,4.36,1.93,10:14,OD,1730,,,-8.5,33.79,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02208335,-89.86523412,-16.7374,,,,,,
9550,,38130.64,,metal loss-corrosion,11,,1.06,0.83,10:14,OD,1730,pitting,10,-8.56,33.73,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02208350,-89.86523420,-16.7368,,,,,,
9550,,38131.08,,cluster,15,,3.66,2.18,9:33,OD,1731,,,-9.01,33.28,4.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1727.00,,,,30.02208460,-89.86523483,-16.7326,,,,,,
9550,,38131.08,,metal loss-corrosion,9,,0.59,0.59,10:08,OD,1731,pitting,10,-9.01,33.28,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02208460,-89.86523483,-16.7326,,,,,,
9550,,38131.16,,metal loss-corrosion,8,,0.59,0.67,9:33,OD,1731,pitting,10,-9.09,33.2,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02208480,-89.86523494,-16.7318,,,,,,
9550,,38131.20,,metal loss-corrosion,15,,0.59,0.79,10:17,OD,1731,pitting,10,-9.13,33.16,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02208489,-89.86523499,-16.7315,,,,,,
9550,,38133.00,,cluster,11,,3.37,0.91,9:04,OD,1732,,,-10.92,31.37,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02208933,-89.86523751,-16.7132,,,,,,
9550,,38133.00,,metal loss-corrosion,11,,1.42,0.91,9:32,OD,1732,pitting,10,-10.92,31.37,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02208933,-89.86523751,-16.7132,,,,,,
9550,,38133.01,,metal loss-corrosion,8,,0.59,0.59,9:04,OD,1732,pitting,10,-10.94,31.35,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02208936,-89.86523752,-16.7131,,,,,,
9550,,38134.73,,metal loss-corrosion,10,,0.98,0.67,10:22,OD,,pitting,10,-12.65,29.64,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02209361,-89.86523992,-16.6947,,,,,,
9550,,38135.80,,metal loss-corrosion,11,,0.59,0.59,9:50,OD,,pitting,10,-13.73,28.56,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02209627,-89.86524141,-16.6833,,,,,,
9550,,38135.99,,metal loss-corrosion,20,,0.79,1.02,10:08,OD,,pitting,10,-13.91,28.38,4.90,6.60,0.344,52000,ERW,1440,0.82,0.76,0.76,1.69,1.83,1.83,1753.00,1898,1899.00,,30.02209673,-89.86524167,-16.6814,,,,,,
9550,,38136.33,,metal loss-corrosion,19,,0.63,0.71,10:10,OD,,pitting,10,-14.26,28.03,4.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,30.02209760,-89.86524216,-16.6779,,,,,,
9550,,38137.11,,metal loss-corrosion,10,,0.75,0.59,9:32,OD,,pitting,10,-15.04,27.25,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02209952,-89.86524324,-16.6700,,,,,,
9550,,38137.20,,metal loss-corrosion,12,,0.59,0.51,10:32,OD,,circumferential slotting,10,-15.13,27.16,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02209974,-89.86524337,-16.6691,,,,,,
9550,,38137.68,,metal loss-corrosion,10,,0.59,0.55,9:29,OD,,pitting,10,-15.6,26.69,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02210092,-89.86524403,-16.6644,,,,,,
9550,,38138.50,,metal loss-corrosion,10,,0.94,0.83,10:07,OD,,pitting,10,-16.43,25.86,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02210296,-89.86524518,-16.6569,,,,,,
9550,,38139.32,,metal loss-corrosion,10,,0.59,0.71,9:10,OD,1733,pitting,10,-17.24,25.05,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02210497,-89.86524631,-16.6496,,,,,,
9550,,38139.32,,cluster,10,,2.20,1.80,9:10,OD,1733,,,-17.24,25.05,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02210497,-89.86524631,-16.6496,,,,,,
9550,,38139.41,,metal loss-corrosion,6,,0.59,0.67,9:33,OD,1733,pitting,10,-17.34,24.95,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02210520,-89.86524644,-16.6488,,,,,,
9550,,38142.98,,metal loss-corrosion,11,,0.75,0.63,8:15,OD,,pitting,10,-20.9,21.39,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02211403,-89.86525142,-16.6195,,,,,,
9550,,38143.55,,metal loss-corrosion,11,,0.59,0.43,9:42,OD,,circumferential slotting,10,-21.48,20.81,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02211545,-89.86525223,-16.6151,,,,,,
9550,,38143.73,,metal loss-corrosion,13,,0.75,0.75,9:42,OD,,pitting,10,-21.66,20.63,4.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.02211589,-89.86525247,-16.6137,,,,,,
9550,,38145.63,,metal loss-corrosion,15,,0.83,0.59,9:52,OD,,pitting,10,-23.56,18.73,4.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.02212060,-89.86525513,-16.6004,,,,,,
9550,,38146.01,,metal loss-corrosion,17,,0.91,0.87,9:52,OD,,pitting,10,-23.94,18.35,4.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,30.02212154,-89.86525566,-16.5977,,,,,,
9550,,38146.30,,metal loss-corrosion,13,,1.06,0.91,9:36,OD,,pitting,10,-24.23,18.06,4.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,30.02212224,-89.86525605,-16.5957,,,,,,
9550,,38148.88,,cluster,11,,2.62,1.20,9:13,OD,1734,,,-26.81,15.48,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02212864,-89.86525965,-16.5776,,,,,,
9550,,38148.88,,metal loss-corrosion,9,,0.63,0.63,9:13,OD,1734,pitting,10,-26.81,15.48,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02212864,-89.86525965,-16.5776,,,,,,
9550,,38148.95,,metal loss-corrosion,11,,0.59,0.39,9:42,OD,1734,circumferential slotting,10,-26.88,15.41,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02212881,-89.86525974,-16.5771,,,,,,
9550,,38149.29,,metal loss-corrosion,13,,1.10,0.83,9:09,OD,,pitting,10,-27.21,15.08,4.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,30.02212964,-89.86526021,-16.5747,,,,,,
9550,,38152.18,,metal loss-corrosion,10,,0.59,0.59,9:50,OD,,pitting,10,-30.11,12.18,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02213681,-89.86526424,-16.5598,,,,,,
9550,,38153.42,,metal loss-corrosion,11,,0.63,0.55,9:07,OD,,pitting,10,-31.35,10.94,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02213987,-89.86526596,-16.5555,,,,,,
9550,,38154.99,,metal loss-corrosion,10,,0.59,0.59,3:24,OD,,pitting,10,-32.92,9.37,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02214375,-89.86526814,-16.5518,,,,,,
9550,,38155.15,,metal loss-corrosion,12,,0.59,0.51,9:25,OD,,pitting,10,-33.08,9.21,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02214416,-89.86526837,-16.5515,,,,,,
9550,,38157.06,,metal loss-corrosion,19,,0.59,0.51,9:22,OD,,pitting,10,-34.98,7.31,4.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.02214887,-89.86527101,-16.5492,,,,,,
9550,,38157.95,,metal loss-corrosion,21,,0.83,0.59,9:20,OD,,pitting,10,-35.88,6.41,4.90,6.60,0.344,52000,ERW,1440,0.82,0.75,0.75,1.7,1.84,1.84,1764.00,1912,1912.00,,30.02215109,-89.86527226,-16.5487,,,,,,
9550,,38158.12,,metal loss-corrosion,11,,0.59,1.26,9:43,OD,,axial grooving,15,-36.05,6.24,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02215151,-89.86527249,-16.5488,,,,,,
9550,,38158.22,,cluster,10,,1.29,1.64,8:43,OD,1735,,,-36.15,6.14,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02215175,-89.86527263,-16.5489,,,,,,
9550,,38158.22,,metal loss-corrosion,10,,0.59,0.55,8:53,OD,1735,pitting,10,-36.15,6.14,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02215175,-89.86527263,-16.5489,,,,,,
9550,,38158.29,,metal loss-corrosion,5,,0.83,0.79,8:43,OD,1735,pitting,10,-36.22,6.07,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02215193,-89.86527273,-16.5489,,,,,,
9560,39.13,38164.36,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02216699,-89.86528112,-16.5596,,,,,,
9560,,38166.98,,metal loss-corrosion,7,,0.59,0.87,1:02,OD,1736,pitting,10,-2.62,36.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02217349,-89.86528474,-16.5711,,,,,,
9560,,38166.98,,cluster,12,,3.11,1.00,12:26,OD,1736,,,-2.62,36.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02217349,-89.86528474,-16.5711,,,,,,
9560,,38167.02,,metal loss-corrosion,12,,0.87,0.59,12:26,OD,1736,pitting,10,-2.66,36.47,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02217357,-89.86528478,-16.5713,,,,,,
9560,,38167.20,,metal loss-corrosion,13,,0.59,0.55,8:51,OD,,pitting,10,-2.84,36.29,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.02217402,-89.86528503,-16.5723,,,,,,
9560,,38167.51,,metal loss-corrosion,12,,0.91,1.42,11:19,OD,1737,pitting,10,-3.15,35.98,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02217480,-89.86528547,-16.5740,,,,,,
9560,,38167.51,,cluster,12,,0.91,3.12,11:19,OD,1737,,,-3.15,35.98,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02217480,-89.86528547,-16.5740,,,,,,
9560,,38167.53,,metal loss-corrosion,11,,1.22,0.91,10:29,OD,,pitting,10,-3.17,35.97,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02217484,-89.86528549,-16.5741,,,,,,
9560,,38167.71,,metal loss-corrosion,7,,0.59,0.71,11:22,OD,1737,pitting,10,-3.35,35.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02217530,-89.86528575,-16.5751,,,,,,
9560,,38167.93,,metal loss-corrosion,10,,0.71,0.75,11:17,OD,,pitting,10,-3.57,35.56,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02217584,-89.86528605,-16.5763,,,,,,
9560,,38168.88,,metal loss-corrosion,10,,0.59,0.51,10:39,OD,,pitting,10,-4.52,34.61,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02217819,-89.86528736,-16.5832,,,,,,
9560,,38169.68,,metal loss-corrosion,13,,1.34,0.47,1:29,OD,,circumferential slotting,10,-5.32,33.81,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,30.02218018,-89.86528847,-16.5890,,,,,,
9560,,38170.31,,metal loss-corrosion,12,,0.71,1.30,1:45,OD,,pitting,10,-5.94,33.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02218172,-89.86528934,-16.5935,,,,,,
9560,,38173.54,,metal loss-corrosion,11,,0.59,0.43,9:41,OD,,circumferential slotting,10,-9.18,29.95,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02218974,-89.86529382,-16.6161,,,,,,
9560,,38173.86,,metal loss-corrosion,11,,0.71,1.97,9:41,OD,,axial grooving,15,-9.5,29.63,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02219053,-89.86529426,-16.6183,,,,,,
9560,,38173.88,,metal loss-corrosion,11,,0.63,0.71,1:53,OD,,pitting,10,-9.51,29.62,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02219057,-89.86529428,-16.6184,,,,,,
9560,,38174.23,,metal loss-corrosion,11,,0.71,0.63,10:34,OD,,pitting,10,-9.87,29.26,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02219144,-89.86529477,-16.6209,,,,,,
9560,,38174.90,,metal loss-corrosion,11,,1.42,2.09,2:16,OD,,pitting,10,-10.54,28.59,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02219311,-89.86529570,-16.6258,,,,,,
9560,,38178.02,,metal loss-corrosion,11,,0.59,0.83,2:06,OD,,pitting,10,-13.66,25.47,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02220085,-89.86530001,-16.6498,,,,,,
9560,,38180.54,,metal loss-corrosion,8,,0.71,1.38,1:36,OD,1738,pitting,10,-16.17,22.96,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02220708,-89.86530347,-16.6727,,,,,,
9560,,38180.54,,cluster,10,,3.12,1.43,1:36,OD,1738,,,-16.17,22.96,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02220708,-89.86530347,-16.6727,,,,,,
9560,,38180.57,,metal loss-corrosion,10,,1.02,1.02,2:06,OD,1738,pitting,10,-16.21,22.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02220716,-89.86530352,-16.6730,,,,,,
9560,,38183.73,,metal loss-corrosion,13,,0.71,1.50,2:45,OD,,axial grooving,15,-19.36,19.77,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1749.00,,,,30.02221499,-89.86530787,-16.7019,,,,,,
9560,,38191.13,,metal loss-corrosion,10,,0.59,0.55,1:21,OD,,pitting,10,-26.77,12.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02223338,-89.86531806,-16.7756,,,,,,
9560,,38192.83,,metal loss-corrosion,12,,0.59,1.69,1:28,OD,1739,axial grooving,15,-28.47,10.66,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02223760,-89.86532040,-16.7960,,,,,,
9560,,38192.83,,cluster,12,,2.48,1.69,1:28,OD,1739,,,-28.47,10.66,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02223760,-89.86532040,-16.7960,,,,,,
9560,,38192.87,,metal loss-corrosion,9,,0.59,0.75,1:55,OD,1739,pitting,10,-28.51,10.62,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02223769,-89.86532045,-16.7964,,,,,,
9560,,38193.23,,cluster,17,,3.04,1.79,1:15,OD,1740,,,-28.87,10.26,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1732.00,,,,30.02223858,-89.86532094,-16.8007,,,,,,
9560,,38193.23,,metal loss-corrosion,17,,0.59,0.55,1:50,OD,1740,pitting,10,-28.87,10.26,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02223858,-89.86532094,-16.8007,,,,,,
9560,,38193.34,,metal loss-corrosion,6,,0.83,0.47,1:15,OD,1740,circumferential slotting,10,-28.98,10.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02223885,-89.86532109,-16.8021,,,,,,
9560,,38193.95,,metal loss-corrosion,12,,0.59,0.43,1:38,OD,1741,circumferential slotting,10,-29.59,9.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02224037,-89.86532194,-16.8095,,,,,,
9560,,38193.95,,cluster,12,,2.13,3.15,1:16,OD,1741,,,-29.59,9.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02224037,-89.86532194,-16.8095,,,,,,
9560,,38194.07,,metal loss-corrosion,7,,1.58,1.73,1:16,OD,1741,general,10,-29.71,9.42,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02224067,-89.86532210,-16.8109,,,,,,
9560,,38195.13,,metal loss-corrosion,14,,0.83,0.59,1:57,OD,,pitting,10,-30.77,8.36,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,30.02224330,-89.86532356,-16.8231,,,,,,
9560,,38195.82,,cluster,17,,2.20,3.31,1:58,OD,1742,,,-31.46,7.67,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.63,,,1689.00,,,,30.02224502,-89.86532451,-16.8309,,,,,,
9560,,38195.82,,metal loss-corrosion,14,,0.94,0.71,2:16,OD,1742,pitting,10,-31.46,7.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02224502,-89.86532451,-16.8309,,,,,,
9560,,38195.92,,metal loss-corrosion,17,,0.71,2.13,1:58,OD,1742,axial grooving,15,-31.56,7.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02224527,-89.86532464,-16.8321,,,,,,
9560,,38197.05,,cluster,10,,2.90,1.21,9:09,OD,1743,,,-32.69,6.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02224807,-89.86532618,-16.8453,,,,,,
9560,,38197.05,,metal loss-corrosion,10,,0.59,0.47,9:09,OD,1743,circumferential slotting,10,-32.69,6.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02224807,-89.86532618,-16.8453,,,,,,
9560,,38197.06,,metal loss-corrosion,7,,0.67,1.10,9:41,OD,1743,pitting,10,-32.7,6.43,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02224809,-89.86532620,-16.8454,,,,,,
9560,,38197.08,,cluster,12,,3.19,1.35,1:32,OD,1744,,,-32.72,6.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02224815,-89.86532623,-16.8457,,,,,,
9560,,38197.08,,metal loss-corrosion,10,,1.65,1.22,1:54,OD,1744,pitting,10,-32.72,6.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02224815,-89.86532623,-16.8457,,,,,,
9560,,38197.11,,metal loss-corrosion,12,,0.59,1.10,1:32,OD,1744,pitting,10,-32.74,6.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02224820,-89.86532626,-16.8460,,,,,,
9560,,38199.31,,metal loss-corrosion,10,,0.59,0.67,2:09,OD,,pitting,10,-34.95,4.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02225368,-89.86532927,-16.8743,,,,,,
9560,,38199.82,,metal loss-corrosion,12,,0.59,0.51,2:05,OD,,pitting,10,-35.46,3.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02225495,-89.86532997,-16.8814,,,,,,
9560,,38200.19,,metal loss-corrosion,18,,0.93,0.55,1:27,OD,,pitting,10,-35.83,3.31,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.02225586,-89.86533047,-16.8864,,,,,,
9560,,38200.33,,metal loss-corrosion,13,,1.26,0.91,2:57,OD,,pitting,10,-35.96,3.17,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,30.02225621,-89.86533066,-16.8886,,,,,,
9560,,38200.48,,metal loss-corrosion,20,,0.75,0.98,1:41,OD,,pitting,10,-36.12,3.01,5.90,6.60,0.344,52000,ERW,1440,0.82,0.76,0.76,1.69,1.83,1.83,1754.00,1900,1901.00,,30.02225659,-89.86533088,-16.8910,,,,,,
9560,,38200.57,,cluster,12,,4.77,7.32,2:48,OD,1745,,,-36.2,2.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02225680,-89.86533099,-16.8923,,,,,,
9560,,38200.57,,metal loss-corrosion,9,,0.67,1.10,2:48,OD,1745,pitting,10,-36.2,2.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02225680,-89.86533099,-16.8923,,,,,,
9560,,38200.67,,metal loss-corrosion,7,,0.59,0.35,3:14,OD,1745,circumferential slotting,10,-36.3,2.83,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02225705,-89.86533113,-16.8939,,,,,,
9560,,38200.78,,metal loss-corrosion,9,,0.59,0.51,3:28,OD,1745,pitting,10,-36.41,2.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02225733,-89.86533128,-16.8956,,,,,,
9560,,38200.86,,metal loss-corrosion,11,,0.67,0.59,3:23,OD,1745,pitting,10,-36.5,2.64,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02225753,-89.86533139,-16.8968,,,,,,
9560,,38200.99,,metal loss-corrosion,6,,1.42,1.30,3:36,OD,1745,pitting,10,-36.63,2.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02225785,-89.86533157,-16.8989,,,,,,
9560,,38201.09,,metal loss-corrosion,12,,0.94,0.98,2:53,OD,1745,pitting,10,-36.73,2.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02225811,-89.86533172,-16.9005,,,,,,
9560,,38201.56,,cluster,12,,1.02,2.12,3:31,OD,1746,,,-37.19,1.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02225926,-89.86533235,-16.9076,,,,,,
9560,,38201.56,,metal loss-corrosion,6,,1.02,0.83,3:31,OD,1746,pitting,10,-37.19,1.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02225926,-89.86533235,-16.9076,,,,,,
9560,,38201.61,,metal loss-corrosion,11,,0.59,0.63,1:12,OD,,pitting,10,-37.25,1.88,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02225940,-89.86533243,-16.9085,,,,,,
9560,,38201.69,,metal loss-corrosion,12,,0.59,0.51,3:36,OD,1746,pitting,10,-37.33,1.8,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02225959,-89.86533253,-16.9097,,,,,,
9560,,38201.79,,metal loss-corrosion,10,,0.59,0.63,1:13,OD,,pitting,10,-37.42,1.71,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02225983,-89.86533266,-16.9112,,,,,,
9570,37.68,38203.49,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02226407,-89.86533500,-16.9360,,,,,,
9570,,38206.99,,metal loss-corrosion,12,,0.59,0.63,11:20,OD,,pitting,10,-3.5,34.18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02227277,-89.86533978,-16.9924,,,,,,
9570,,38207.65,,cluster,12,,1.10,1.46,3:27,OD,1747,,,-4.16,33.52,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02227441,-89.86534068,-17.0050,,,,,,
9570,,38207.65,,metal loss-corrosion,8,,1.10,0.59,3:27,OD,1747,pitting,10,-4.16,33.52,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02227441,-89.86534068,-17.0050,,,,,,
9570,,38207.74,,metal loss-corrosion,12,,0.59,0.47,3:34,OD,1747,circumferential slotting,10,-4.24,33.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02227462,-89.86534079,-17.0065,,,,,,
9570,,38208.44,,metal loss-corrosion,9,,0.98,1.69,3:57,OD,1748,pitting,10,-4.95,32.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02227636,-89.86534175,-17.0200,,,,,,
9570,,38208.44,,cluster,12,,3.29,1.69,3:24,OD,1748,,,-4.95,32.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02227636,-89.86534175,-17.0200,,,,,,
9570,,38208.51,,metal loss-corrosion,12,,0.59,0.59,3:24,OD,1748,pitting,10,-5.02,32.66,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02227655,-89.86534185,-17.0214,,,,,,
9570,,38209.52,,cluster,15,,4.94,3.05,2:49,OD,1749,,,-6.03,31.65,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.64,,,1705.00,,,,30.02227905,-89.86534324,-17.0412,,,,,,
9570,,38209.52,,metal loss-corrosion,9,,0.71,0.55,2:49,OD,1749,pitting,10,-6.03,31.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02227905,-89.86534324,-17.0412,,,,,,
9570,,38209.62,,metal loss-corrosion,15,,0.59,1.30,3:18,OD,1749,axial grooving,15,-6.13,31.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02227930,-89.86534337,-17.0431,,,,,,
9570,,38209.65,,metal loss-corrosion,5,,1.38,1.46,3:40,OD,1749,pitting,10,-6.16,31.52,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02227938,-89.86534342,-17.0438,,,,,,
9570,,38210.21,,metal loss-corrosion,7,,0.59,0.67,10:55,OD,1750,pitting,10,-6.72,30.96,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02228076,-89.86534418,-17.0546,,,,,,
9570,,38210.21,,cluster,16,,2.67,0.94,10:55,OD,1750,,,-6.72,30.96,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,30.02228076,-89.86534418,-17.0546,,,,,,
9570,,38210.23,,metal loss-corrosion,16,,0.79,0.71,11:22,OD,1750,pitting,10,-6.73,30.95,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02228081,-89.86534421,-17.0550,,,,,,
9570,,38211.97,,metal loss-corrosion,11,,0.83,0.47,11:39,OD,,circumferential slotting,10,-8.48,29.2,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02228514,-89.86534660,-17.0860,,,,,,
9570,,38212.43,,metal loss-corrosion,9,,1.02,0.87,10:57,OD,1751,pitting,10,-8.94,28.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02228628,-89.86534723,-17.0942,,,,,,
9570,,38212.43,,cluster,10,,6.21,2.25,10:29,OD,1751,,,-8.94,28.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02228628,-89.86534723,-17.0942,,,,,,
9570,,38212.54,,metal loss-corrosion,6,,1.53,0.63,11:36,OD,1751,circumferential grooving,10,-9.05,28.63,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02228655,-89.86534738,-17.0960,,,,,,
9570,,38212.55,,metal loss-corrosion,8,,0.59,0.79,11:03,OD,1751,pitting,10,-9.06,28.62,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02228658,-89.86534740,-17.0963,,,,,,
9570,,38212.57,,metal loss-corrosion,10,,1.06,0.67,10:29,OD,1751,pitting,10,-9.07,28.61,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02228661,-89.86534741,-17.0965,,,,,,
9570,,38212.60,,cluster,10,,3.70,4.82,2:28,OD,1752,,,-9.11,28.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02228669,-89.86534746,-17.0970,,,,,,
9570,,38212.60,,metal loss-corrosion,10,,1.61,2.01,2:28,OD,1752,general,10,-9.11,28.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02228669,-89.86534746,-17.0970,,,,,,
9570,,38212.81,,metal loss-corrosion,12,,1.26,0.67,11:01,OD,,pitting,10,-9.32,28.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02228722,-89.86534775,-17.1007,,,,,,
9570,,38212.84,,metal loss-corrosion,9,,0.59,0.59,2:42,OD,1752,pitting,10,-9.35,28.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02228730,-89.86534779,-17.1013,,,,,,
9570,,38212.97,,metal loss-corrosion,7,,0.63,0.39,3:12,OD,1752,circumferential slotting,10,-9.47,28.21,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02228761,-89.86534796,-17.1035,,,,,,
9570,,38213.31,,metal loss-corrosion,10,,0.67,0.79,9:32,OD,,pitting,10,-9.81,27.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02228845,-89.86534843,-17.1094,,,,,,
9570,,38213.78,,cluster,10,,3.06,1.07,1:46,OD,1753,,,-10.29,27.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02228963,-89.86534908,-17.1176,,,,,,
9570,,38213.78,,metal loss-corrosion,10,,1.10,0.83,2:14,OD,1753,pitting,10,-10.29,27.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02228963,-89.86534908,-17.1176,,,,,,
9570,,38213.82,,metal loss-corrosion,8,,0.59,0.55,1:46,OD,1753,pitting,10,-10.33,27.35,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02228974,-89.86534913,-17.1184,,,,,,
9570,,38213.96,,metal loss-corrosion,11,,0.59,0.83,1:48,OD,,pitting,10,-10.47,27.21,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02229008,-89.86534932,-17.1208,,,,,,
9570,,38213.97,,metal loss-corrosion,8,,0.59,0.47,10:57,OD,1754,circumferential slotting,10,-10.47,27.21,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02229009,-89.86534933,-17.1209,,,,,,
9570,,38213.97,,cluster,18,,0.73,1.51,10:55,OD,1754,,,-10.47,27.21,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1740.00,,,,30.02229009,-89.86534933,-17.1209,,,,,,
9570,,38214.02,,metal loss-corrosion,12,,1.42,1.10,2:28,OD,,pitting,10,-10.52,27.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02229022,-89.86534940,-17.1218,,,,,,
9570,,38214.04,,metal loss-corrosion,18,,0.71,0.63,10:55,OD,1754,pitting,10,-10.55,27.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02229028,-89.86534943,-17.1222,,,,,,
9570,,38214.22,,metal loss-corrosion,8,,0.75,0.43,11:01,OD,1755,circumferential slotting,10,-10.72,26.96,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02229072,-89.86534967,-17.1252,,,,,,
9570,,38214.22,,cluster,12,,1.10,1.15,10:56,OD,1755,,,-10.72,26.96,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02229072,-89.86534967,-17.1252,,,,,,
9570,,38214.28,,metal loss-corrosion,12,,0.59,0.35,10:56,OD,1755,circumferential slotting,10,-10.79,26.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02229088,-89.86534976,-17.1264,,,,,,
9570,,38214.54,,metal loss-corrosion,10,,0.59,0.43,9:26,OD,,circumferential slotting,10,-11.05,26.63,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02229153,-89.86535012,-17.1311,,,,,,
9570,,38214.86,,cluster,13,,3.73,1.74,1:32,OD,1756,,,-11.36,26.32,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1744.00,,,,30.02229230,-89.86535054,-17.1367,,,,,,
9570,,38214.86,,metal loss-corrosion,13,,0.59,1.69,2:17,OD,1756,axial grooving,15,-11.36,26.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02229230,-89.86535054,-17.1367,,,,,,
9570,,38214.91,,metal loss-corrosion,6,,2.05,1.10,1:32,OD,1756,pitting,10,-11.42,26.26,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02229243,-89.86535061,-17.1377,,,,,,
9570,,38215.04,,cluster,15,,2.48,1.73,11:05,OD,1757,,,-11.55,26.13,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1739.00,,,,30.02229277,-89.86535080,-17.1401,,,,,,
9570,,38215.04,,metal loss-corrosion,11,,0.59,1.73,11:32,OD,1757,axial grooving,15,-11.55,26.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02229277,-89.86535080,-17.1401,,,,,,
9570,,38215.05,,metal loss-corrosion,15,,0.79,0.63,11:05,OD,1757,pitting,10,-11.56,26.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02229279,-89.86535081,-17.1402,,,,,,
9570,,38215.66,,metal loss-corrosion,13,,0.59,0.63,2:24,OD,1758,pitting,10,-12.17,25.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02229431,-89.86535164,-17.1512,,,,,,
9570,,38215.66,,cluster,13,,1.36,1.97,2:13,OD,1758,,,-12.17,25.51,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1738.00,,,,30.02229431,-89.86535164,-17.1512,,,,,,
9570,,38215.67,,cluster,11,,3.65,2.74,9:42,OD,1759,,,-12.18,25.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02229433,-89.86535165,-17.1514,,,,,,
9570,,38215.67,,metal loss-corrosion,8,,1.42,1.38,10:14,OD,1759,pitting,10,-12.18,25.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02229433,-89.86535165,-17.1514,,,,,,
9570,,38215.68,,metal loss-corrosion,11,,0.67,0.98,9:42,OD,1759,pitting,10,-12.18,25.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02229434,-89.86535166,-17.1515,,,,,,
9570,,38215.78,,metal loss-corrosion,12,,0.98,0.59,2:13,OD,1758,pitting,10,-12.28,25.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02229459,-89.86535180,-17.1533,,,,,,
9570,,38215.86,,metal loss-corrosion,8,,0.59,0.51,10:18,OD,1759,pitting,10,-12.36,25.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02229479,-89.86535191,-17.1547,,,,,,
9570,,38216.36,,cluster,12,,1.95,2.48,11:02,OD,1760,,,-12.87,24.81,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02229606,-89.86535260,-17.1640,,,,,,
9570,,38216.36,,metal loss-corrosion,11,,1.18,1.06,11:13,OD,1760,pitting,10,-12.87,24.81,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02229606,-89.86535260,-17.1640,,,,,,
9570,,38216.52,,metal loss-corrosion,12,,0.63,0.63,11:02,OD,1760,pitting,10,-13.03,24.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02229644,-89.86535281,-17.1670,,,,,,
9570,,38217.09,,metal loss-corrosion,13,,1.30,0.71,10:43,OD,1761,pitting,10,-13.6,24.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02229785,-89.86535359,-17.1782,,,,,,
9570,,38217.09,,cluster,13,,3.87,2.97,10:43,OD,1761,,,-13.6,24.08,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1716.00,,,,30.02229785,-89.86535359,-17.1782,,,,,,
9570,,38217.14,,metal loss-corrosion,11,,0.59,0.59,11:30,OD,1761,pitting,10,-13.65,24.03,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02229799,-89.86535366,-17.1792,,,,,,
9570,,38217.26,,metal loss-corrosion,6,,1.69,0.87,11:09,OD,1761,pitting,10,-13.77,23.91,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02229829,-89.86535383,-17.1816,,,,,,
9570,,38217.60,,metal loss-corrosion,7,,0.59,0.55,10:32,OD,1762,pitting,10,-14.11,23.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02229913,-89.86535429,-17.1882,,,,,,
9570,,38217.60,,cluster,12,,3.77,1.98,10:32,OD,1762,,,-14.11,23.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02229913,-89.86535429,-17.1882,,,,,,
9570,,38217.69,,metal loss-corrosion,12,,1.18,0.87,11:09,OD,1762,pitting,10,-14.2,23.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02229936,-89.86535441,-17.1900,,,,,,
9570,,38218.16,,metal loss-corrosion,11,,1.61,1.14,10:48,OD,,pitting,10,-14.66,23.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02230051,-89.86535505,-17.1991,,,,,,
9570,,38218.34,,cluster,11,,4.15,1.35,2:01,OD,1763,,,-14.85,22.83,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02230096,-89.86535530,-17.2027,,,,,,
9570,,38218.34,,metal loss-corrosion,11,,1.22,0.94,2:43,OD,1763,pitting,10,-14.85,22.83,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02230096,-89.86535530,-17.2027,,,,,,
9570,,38218.35,,metal loss-corrosion,6,,0.98,1.22,2:01,OD,1763,pitting,10,-14.86,22.82,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02230099,-89.86535531,-17.2029,,,,,,
9570,,38219.98,,metal loss-corrosion,18,,0.59,0.47,11:21,OD,,circumferential slotting,10,-16.49,21.19,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.02230505,-89.86535754,-17.2359,,,,,,
9570,,38222.59,,metal loss-corrosion,10,,0.71,1.50,9:07,OD,,axial grooving,15,-19.1,18.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02231153,-89.86536111,-17.2881,,,,,,
9570,,38223.28,,metal loss-corrosion,13,,0.71,0.63,10:56,OD,,pitting,10,-19.78,17.9,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.02231322,-89.86536205,-17.3018,,,,,,
9570,,38223.87,,cluster,19,,6.18,3.31,8:56,OD,1764,,,-20.38,17.3,5.90,6.60,0.344,52000,ERW,1440,0.86,,,1.62,,,1679.00,,,,30.02231471,-89.86536287,-17.3138,,,,,,
9570,,38223.87,,metal loss-corrosion,19,,0.71,1.93,8:56,OD,1764,axial grooving,15,-20.38,17.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02231471,-89.86536287,-17.3138,,,,,,
9570,,38224.02,,metal loss-corrosion,10,,0.87,0.91,9:35,OD,1764,pitting,10,-20.53,17.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02231508,-89.86536307,-17.3167,,,,,,
9570,,38224.09,,metal loss-corrosion,6,,0.59,0.71,10:16,OD,1764,pitting,10,-20.6,17.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02231525,-89.86536316,-17.3181,,,,,,
9570,,38224.36,,metal loss-corrosion,10,,0.71,0.83,2:27,OD,,pitting,10,-20.86,16.82,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02231591,-89.86536353,-17.3235,,,,,,
9570,,38224.79,,metal loss-corrosion,10,,0.59,0.67,2:26,OD,,pitting,10,-21.3,16.38,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02231699,-89.86536412,-17.3324,,,,,,
9570,,38225.16,,metal loss-corrosion,10,,0.91,0.87,10:35,OD,,pitting,10,-21.67,16.01,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02231791,-89.86536462,-17.3400,,,,,,
9570,,38225.68,,cluster,13,,3.45,1.64,9:51,OD,1765,,,-22.19,15.49,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.68,,,1745.00,,,,30.02231920,-89.86536533,-17.3507,,,,,,
9570,,38225.68,,metal loss-corrosion,11,,0.59,0.59,10:32,OD,1765,pitting,10,-22.19,15.49,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02231920,-89.86536533,-17.3507,,,,,,
9570,,38225.77,,metal loss-corrosion,13,,0.79,0.59,9:51,OD,1765,pitting,10,-22.27,15.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02231942,-89.86536545,-17.3525,,,,,,
9570,,38229.11,,metal loss-corrosion,12,,0.63,0.55,2:12,OD,,pitting,10,-25.62,12.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02232773,-89.86537002,-17.4241,,,,,,
9570,,38229.47,,metal loss-corrosion,11,,0.79,0.63,2:30,OD,,pitting,10,-25.97,11.71,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02232861,-89.86537050,-17.4320,,,,,,
9570,,38230.40,,metal loss-corrosion,11,,0.59,0.47,3:23,OD,1766,pitting,10,-26.91,10.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02233094,-89.86537179,-17.4529,,,,,,
9570,,38230.40,,cluster,11,,4.01,1.87,2:34,OD,1766,,,-26.91,10.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02233094,-89.86537179,-17.4529,,,,,,
9570,,38230.42,,metal loss-corrosion,6,,1.46,1.69,2:34,OD,1766,pitting,10,-26.93,10.75,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02233098,-89.86537181,-17.4532,,,,,,
9570,,38231.29,,metal loss-corrosion,11,,0.71,0.79,3:01,OD,,pitting,10,-27.8,9.88,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02233315,-89.86537300,-17.4723,,,,,,
9570,,38231.55,,metal loss-corrosion,12,,0.59,0.63,2:53,OD,,pitting,10,-28.06,9.62,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02233379,-89.86537336,-17.4780,,,,,,
9570,,38232.09,,metal loss-corrosion,10,,0.71,0.83,2:42,OD,,pitting,10,-28.59,9.09,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02233512,-89.86537409,-17.4896,,,,,,
9580,42.34,38241.17,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02235771,-89.86538648,-17.6838,,,,,,
9580,,38245.33,,metal loss-corrosion,10,,0.71,1.42,10:44,OD,,axial grooving,15,-4.16,38.18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02236806,-89.86539213,-17.7796,,,,,,
9580,,38248.38,,metal loss-corrosion,7,,0.94,0.94,8:49,OD,1767,pitting,10,-7.21,35.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02237564,-89.86539626,-17.8456,,,,,,
9580,,38248.38,,cluster,11,,0.95,1.85,8:49,OD,1767,,,-7.21,35.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02237564,-89.86539626,-17.8456,,,,,,
9580,,38248.50,,metal loss-corrosion,11,,0.59,0.43,8:52,OD,1767,circumferential slotting,10,-7.32,35.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02237593,-89.86539642,-17.8481,,,,,,
9580,,38250.68,,metal loss-corrosion,12,,1.02,2.24,10:15,OD,,axial grooving,15,-9.5,32.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02238136,-89.86539936,-17.8916,,,,,,
9580,,38252.11,,metal loss-corrosion,12,,0.94,0.59,9:47,OD,,pitting,10,-10.94,31.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02238494,-89.86540130,-17.9213,,,,,,
9580,,38253.40,,metal loss-corrosion,10,,0.91,0.63,10:23,OD,,pitting,10,-12.23,30.11,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02238816,-89.86540304,-17.9494,,,,,,
9580,,38253.93,,cluster,15,,5.74,1.73,1:39,OD,1768,,,-12.76,29.58,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1739.00,,,,30.02238948,-89.86540376,-17.9612,,,,,,
9580,,38253.93,,metal loss-corrosion,15,,0.83,1.73,1:39,OD,1768,axial grooving,15,-12.76,29.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02238948,-89.86540376,-17.9612,,,,,,
9580,,38253.96,,metal loss-corrosion,5,,3.23,0.71,2:15,OD,1768,circumferential grooving,10,-12.79,29.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02238955,-89.86540379,-17.9619,,,,,,
9580,,38264.78,,metal loss-corrosion,12,,0.94,0.63,4:00,OD,1769,pitting,10,-23.61,18.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02241656,-89.86541827,-18.2104,,,,,,
9580,,38264.78,,cluster,12,,1.33,2.11,4:00,OD,1769,,,-23.61,18.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02241656,-89.86541827,-18.2104,,,,,,
9580,,38264.89,,metal loss-corrosion,7,,0.63,0.87,4:10,OD,1769,pitting,10,-23.71,18.63,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02241682,-89.86541840,-18.2128,,,,,,
9580,,38273.81,,metal loss-corrosion,10,,0.59,0.47,8:59,OD,,pitting,10,-32.63,9.71,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02243914,-89.86543022,-18.4069,,,,,,
9580,,38278.45,,metal loss-corrosion,10,,0.91,0.63,8:42,OD,,pitting,10,-37.28,5.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02245078,-89.86543631,-18.4974,,,,,,
9580,,38279.91,,metal loss-corrosion,10,,0.98,0.55,2:41,OD,,pitting,10,-38.74,3.6,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02245444,-89.86543821,-18.5290,,,,,,
9580,,38281.34,,metal loss-corrosion,13,,0.59,1.85,3:24,OD,,axial grooving,15,-40.17,2.17,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1741.00,,,,30.02245804,-89.86544009,-18.5621,,,,,,
9580,,38281.38,,metal loss-corrosion,11,,0.79,0.94,1:52,OD,,pitting,10,-40.2,2.14,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02245812,-89.86544014,-18.5629,,,,,,
9590,43.10,38283.51,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02246347,-89.86544295,-18.6141,,,,,,
9590,,38285.75,,metal loss-corrosion,10,,1.02,0.91,7:58,OD,,pitting,10,-2.24,40.86,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02246908,-89.86544591,-18.6654,,,,,,
9590,,38287.01,,metal loss-corrosion,15,,1.02,1.38,8:30,OD,,pitting,10,-3.5,39.6,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1749.00,,,,30.02247223,-89.86544756,-18.6928,,,,,,
9590,,38287.25,,metal loss-corrosion,10,,1.97,1.14,9:54,OD,,pitting,10,-3.74,39.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02247284,-89.86544787,-18.6978,,,,,,
9590,,38289.72,,metal loss-corrosion,11,,0.71,0.43,8:13,OD,,circumferential slotting,10,-6.21,36.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02247903,-89.86545108,-18.7476,,,,,,
9590,,38290.13,,cluster,13,,4.03,2.47,9:03,OD,1770,,,-6.62,36.48,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.66,,,1726.00,,,,30.02248006,-89.86545162,-18.7555,,,,,,
9590,,38290.13,,metal loss-corrosion,13,,0.59,1.69,9:03,OD,1770,axial grooving,15,-6.62,36.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02248006,-89.86545162,-18.7555,,,,,,
9590,,38290.16,,metal loss-corrosion,13,,0.67,0.79,9:23,OD,1770,pitting,10,-6.65,36.45,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02248014,-89.86545166,-18.7560,,,,,,
9590,,38290.28,,metal loss-corrosion,5,,1.02,0.63,9:46,OD,1770,pitting,10,-6.77,36.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02248045,-89.86545182,-18.7584,,,,,,
9590,,38290.93,,cluster,12,,2.69,1.10,9:37,OD,1771,,,-7.41,35.69,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02248207,-89.86545265,-18.7707,,,,,,
9590,,38290.93,,metal loss-corrosion,6,,0.94,1.10,10:02,OD,1771,pitting,10,-7.41,35.69,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02248207,-89.86545265,-18.7707,,,,,,
9590,,38290.95,,metal loss-corrosion,12,,0.71,0.67,9:37,OD,1771,pitting,10,-7.44,35.66,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02248213,-89.86545268,-18.7711,,,,,,
9590,,38291.00,,metal loss-corrosion,14,,0.59,0.71,8:38,OD,,pitting,10,-7.49,35.61,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.02248225,-89.86545275,-18.7720,,,,,,
9590,,38291.80,,cluster,11,,3.09,2.34,8:43,OD,1772,,,-8.29,34.81,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02248426,-89.86545378,-18.7865,,,,,,
9590,,38291.80,,metal loss-corrosion,11,,0.75,1.34,8:43,OD,1772,pitting,10,-8.29,34.81,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02248426,-89.86545378,-18.7865,,,,,,
9590,,38291.87,,metal loss-corrosion,9,,0.79,1.50,9:16,OD,1772,pitting,10,-8.36,34.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02248443,-89.86545388,-18.7877,,,,,,
9590,,38320.88,,metal loss-corrosion,10,,0.79,0.67,9:30,OD,,pitting,10,-37.37,5.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02255742,-89.86549130,-19.2819,,,,,,
9590,,38321.26,,metal loss-corrosion,10,,0.71,0.47,9:07,OD,,circumferential slotting,10,-37.75,5.35,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02255837,-89.86549179,-19.2872,,,,,,
9600,41.08,38326.61,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02257185,-89.86549867,-19.3485,,,,,,
9600,,38348.93,,cluster,13,,2.13,1.97,9:53,OD,1773,,,-22.31,18.77,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1738.00,,,,30.02262806,-89.86552729,-19.4247,,,,,,
9600,,38348.93,,metal loss-corrosion,13,,0.67,0.55,9:53,OD,1773,pitting,10,-22.31,18.77,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02262806,-89.86552729,-19.4247,,,,,,
9600,,38349.04,,metal loss-corrosion,6,,0.59,0.59,10:15,OD,1773,pitting,10,-22.43,18.65,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02262835,-89.86552744,-19.4243,,,,,,
9600,,38361.52,,metal loss-corrosion,11,,0.71,0.55,2:08,OD,,pitting,10,-34.9,6.18,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02265967,-89.86554373,-19.3553,,,,,,
9600,,38365.96,,metal loss-corrosion,15,,0.94,1.97,2:48,OD,,axial grooving,15,-39.34,1.74,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1732.00,,,,30.02267078,-89.86554962,-19.3360,,,,,,
9610,41.30,38367.69,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02267512,-89.86555194,-19.3291,,,,,,
9610,,38369.96,,cluster,13,,3.23,1.87,2:14,OD,1774,,,-2.27,39.03,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1741.00,,,,30.02268078,-89.86555496,-19.3229,,,,,,
9610,,38369.96,,metal loss-corrosion,5,,3.23,0.87,2:14,OD,1774,circumferential grooving,10,-2.27,39.03,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02268078,-89.86555496,-19.3229,,,,,,
9610,,38370.07,,metal loss-corrosion,13,,0.59,0.51,2:36,OD,1774,pitting,10,-2.38,38.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02268106,-89.86555511,-19.3227,,,,,,
9610,,38370.56,,metal loss-corrosion,11,,1.65,0.83,1:59,OD,,circumferential grooving,10,-2.86,38.43,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02268228,-89.86555576,-19.3220,,,,,,
9610,,38371.75,,metal loss-corrosion,16,,0.59,0.55,2:29,OD,,pitting,10,-4.06,37.23,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.02268527,-89.86555737,-19.3203,,,,,,
9610,,38372.42,,metal loss-corrosion,10,,0.59,0.51,3:15,OD,,pitting,10,-4.73,36.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02268693,-89.86555826,-19.3205,,,,,,
9620,42.15,38408.99,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02277796,-89.86560789,-19.5692,,,,,,
9630,40.30,38451.13,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02288285,-89.86566518,-19.4328,,,,,,
9630,,38455.90,,metal loss-corrosion,12,,0.94,0.75,7:12,OD,,pitting,10,-4.76,35.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02289473,-89.86567160,-19.3395,,,,,,
9630,,38459.59,,metal loss-corrosion,12,,0.59,0.63,2:08,OD,,pitting,10,-8.46,31.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02290395,-89.86567656,-19.2586,,,,,,
9630,,38459.89,,cluster,10,,3.14,0.90,8:33,OD,1775,,,-8.75,31.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02290468,-89.86567695,-19.2522,,,,,,
