Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
9630,,38459.89,,metal loss-corrosion,5,,0.75,0.67,8:33,OD,1775,pitting,10,-8.75,31.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02290468,-89.86567695,-19.2522,,,,,,
9630,,38459.90,,metal loss-corrosion,10,,0.63,0.67,9:09,OD,1775,pitting,10,-8.77,31.52,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02290473,-89.86567698,-19.2517,,,,,,
9630,,38459.93,,metal loss-corrosion,7,,0.71,1.18,10:30,OD,1776,pitting,10,-8.8,31.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02290480,-89.86567702,-19.2511,,,,,,
9630,,38459.93,,cluster,13,,4.97,3.79,9:44,OD,1776,,,-8.8,31.5,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.64,,,1702.00,,,,30.02290480,-89.86567702,-19.2511,,,,,,
9630,,38460.09,,metal loss-corrosion,13,,0.59,0.75,10:21,OD,1776,pitting,10,-8.95,31.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02290518,-89.86567722,-19.2477,,,,,,
9630,,38460.16,,metal loss-corrosion,9,,0.59,0.67,9:44,OD,1776,pitting,10,-9.03,31.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02290536,-89.86567732,-19.2461,,,,,,
9630,,38460.19,,metal loss-corrosion,7,,0.71,0.71,10:45,OD,1776,pitting,10,-9.06,31.24,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02290544,-89.86567736,-19.2454,,,,,,
9630,,38460.91,,cluster,10,,3.00,2.64,9:10,OD,1777,,,-9.77,30.52,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02290723,-89.86567832,-19.2293,,,,,,
9630,,38460.91,,metal loss-corrosion,7,,0.91,1.46,9:40,OD,1777,pitting,10,-9.77,30.52,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02290723,-89.86567832,-19.2293,,,,,,
9630,,38461.09,,metal loss-corrosion,10,,0.59,0.43,9:10,OD,1777,circumferential slotting,10,-9.96,30.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02290769,-89.86567856,-19.2251,,,,,,
9630,,38461.50,,metal loss-corrosion,10,,0.67,0.51,9:53,OD,,pitting,10,-10.37,29.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02290871,-89.86567911,-19.2157,,,,,,
9630,,38462.89,,metal loss-corrosion,10,,0.59,0.39,9:17,OD,,circumferential slotting,10,-11.76,28.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02291218,-89.86568098,-19.1832,,,,,,
9630,,38464.49,,cluster,12,,3.26,0.98,9:31,OD,1778,,,-13.35,26.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02291617,-89.86568311,-19.1435,,,,,,
9630,,38464.49,,metal loss-corrosion,12,,1.02,0.79,10:03,OD,1778,pitting,10,-13.35,26.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02291617,-89.86568311,-19.1435,,,,,,
9630,,38464.50,,metal loss-corrosion,8,,0.83,0.83,9:31,OD,1778,pitting,10,-13.37,26.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02291620,-89.86568313,-19.1432,,,,,,
9630,,38464.92,,metal loss-corrosion,11,,0.59,0.59,10:16,OD,,pitting,10,-13.79,26.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02291725,-89.86568369,-19.1322,,,,,,
9630,,38465.10,,metal loss-corrosion,5,,0.67,0.75,9:31,OD,1779,pitting,10,-13.97,26.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02291770,-89.86568393,-19.1275,,,,,,
9630,,38465.10,,cluster,10,,2.55,0.75,9:04,OD,1779,,,-13.97,26.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02291770,-89.86568393,-19.1275,,,,,,
9630,,38465.11,,metal loss-corrosion,10,,0.59,0.63,9:04,OD,1779,pitting,10,-13.97,26.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02291771,-89.86568394,-19.1273,,,,,,
9640,43.23,38491.43,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02298360,-89.86571876,-18.4203,,,,,,
9640,,38506.54,,metal loss-corrosion,14,,0.71,2.05,9:05,OD,,axial grooving,15,-15.12,28.12,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1733.00,,,,30.02302152,-89.86573854,-18.0311,,,,,,
9640,,38533.04,,metal loss-corrosion,10,,0.59,0.59,1:33,OD,,pitting,10,-41.61,1.63,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02308803,-89.86577312,-17.5859,,,,,,
9650,42.92,38534.66,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02309211,-89.86577524,-17.5785,,,,,,
9660,42.27,38577.59,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02319945,-89.86583230,-18.0140,,,,,,
9670,41.70,38619.86,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02330532,-89.86588806,-18.6773,,,,,,
9680,41.81,38661.56,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02341027,-89.86594176,-18.7352,,,,,,
9690,38.94,38703.37,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02351512,-89.86599665,-18.8619,,,,,,
9700,42.32,38742.31,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02361192,-89.86604980,-19.1926,,,,,,
9710,42.04,38784.63,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02371761,-89.86610643,-19.0889,,,,,,
9720,41.77,38826.67,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02382269,-89.86616248,-18.8745,,,,,,
9730,40.54,38868.44,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02392641,-89.86621985,-18.9057,,,,,,
9740,42.83,38908.98,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02402719,-89.86627524,-18.6636,,,,,,
9740,,38926.82,,metal loss-corrosion,10,,0.59,0.51,2:04,OD,,pitting,10,-17.84,25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02407166,-89.86629930,-18.4158,,,,,,
9750,43.22,38951.82,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02413419,-89.86633251,-18.1321,,,,,,
9760,41.63,38995.03,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02424238,-89.86638967,-17.9296,,,,,,
9770,42.24,39036.67,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02434665,-89.86644459,-18.4867,,,,,,
9780,42.25,39078.91,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02445162,-89.86650221,-19.6572,,,,,,
9790,42.17,39121.15,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02455711,-89.86655862,-20.7489,,,,,,
9800,37.42,39163.33,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02466338,-89.86661261,-20.3872,,,,,,
9810,41.40,39200.75,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02475753,-89.86666079,-18.9581,,,,,,
9820,41.09,39242.15,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02486080,-89.86671645,-17.7443,,,,,,
9830,38.98,39283.24,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02496262,-89.86677330,-17.1012,,,,,,
9830,,39286.63,,metal loss-corrosion,12,,0.59,0.63,3:45,OD,,pitting,10,-3.39,35.58,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02497103,-89.86677801,-17.0731,,,,,,
9830,,39287.95,,metal loss-corrosion,10,,0.94,1.26,3:20,OD,,pitting,10,-4.71,34.26,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02497430,-89.86677984,-17.0623,,,,,,
9830,,39293.26,,metal loss-corrosion,13,,0.59,0.51,3:25,OD,1780,pitting,10,-10.02,28.95,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02498746,-89.86678719,-17.0057,,,,,,
9830,,39293.26,,cluster,13,,1.01,1.36,3:19,OD,1780,,,-10.02,28.95,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1752.00,,,,30.02498746,-89.86678719,-17.0057,,,,,,
9830,,39293.32,,metal loss-corrosion,9,,0.59,0.59,3:19,OD,1780,pitting,10,-10.09,28.89,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02498761,-89.86678728,-17.0050,,,,,,
9830,,39293.46,,metal loss-corrosion,16,,0.63,1.81,2:54,OD,1781,axial grooving,15,-10.22,28.76,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02498794,-89.86678747,-17.0034,,,,,,
9830,,39293.46,,cluster,16,,1.43,1.87,2:54,OD,1781,,,-10.22,28.76,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1733.00,,,,30.02498794,-89.86678747,-17.0034,,,,,,
9830,,39293.56,,metal loss-corrosion,16,,0.59,0.63,3:06,OD,1781,pitting,10,-10.32,28.65,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02498820,-89.86678761,-17.0022,,,,,,
9830,,39297.14,,cluster,15,,1.29,1.09,1:31,OD,1782,,,-13.91,25.07,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1756.00,,,,30.02499707,-89.86679259,-16.9643,,,,,,
9830,,39297.14,,metal loss-corrosion,8,,0.59,0.35,1:31,OD,1782,circumferential slotting,10,-13.91,25.07,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02499707,-89.86679259,-16.9643,,,,,,
9830,,39297.19,,metal loss-corrosion,15,,0.59,0.55,1:41,OD,1782,pitting,10,-13.95,25.02,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02499718,-89.86679265,-16.9638,,,,,,
9830,,39297.95,,metal loss-corrosion,11,,0.67,1.18,1:41,OD,,pitting,10,-14.71,24.27,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02499906,-89.86679371,-16.9559,,,,,,
9830,,39300.96,,metal loss-corrosion,10,,0.59,0.47,2:07,OD,,circumferential slotting,10,-17.72,21.26,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02500650,-89.86679791,-16.9202,,,,,,
9830,,39301.42,,metal loss-corrosion,11,,0.63,0.75,1:46,OD,,pitting,10,-18.18,20.79,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02500766,-89.86679855,-16.9143,,,,,,
9830,,39302.70,,metal loss-corrosion,17,,0.94,0.83,2:15,OD,,pitting,10,-19.46,19.51,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,30.02501082,-89.86680033,-16.8969,,,,,,
9830,,39304.24,,cluster,15,,3.31,2.04,1:57,OD,1783,,,-21,17.97,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1730.00,,,,30.02501463,-89.86680248,-16.8751,,,,,,
9830,,39304.24,,metal loss-corrosion,15,,0.79,0.67,1:57,OD,1783,pitting,10,-21,17.97,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02501463,-89.86680248,-16.8751,,,,,,
9830,,39304.37,,metal loss-corrosion,7,,0.59,0.51,2:36,OD,1783,pitting,10,-21.13,17.84,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02501495,-89.86680266,-16.8732,,,,,,
9830,,39304.54,,metal loss-corrosion,13,,0.75,0.91,2:01,OD,,pitting,10,-21.31,17.67,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,30.02501538,-89.86680290,-16.8706,,,,,,
9830,,39306.39,,metal loss-corrosion,10,,1.42,1.38,2:04,OD,,pitting,10,-23.15,15.82,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02501995,-89.86680548,-16.8434,,,,,,
9830,,39307.14,,metal loss-corrosion,17,,1.53,1.06,1:58,OD,,pitting,10,-23.9,15.08,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1755.00,,,,30.02502180,-89.86680652,-16.8325,,,,,,
9830,,39307.32,,cluster,16,,0.91,2.92,2:05,OD,1784,,,-24.09,14.89,6.20,6.60,0.344,52000,ERW,1440,0.85,,,1.64,,,1704.00,,,,30.02502227,-89.86680678,-16.8298,,,,,,
9830,,39307.32,,metal loss-corrosion,9,,0.79,0.71,2:06,OD,1784,pitting,10,-24.09,14.89,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02502227,-89.86680678,-16.8298,,,,,,
9830,,39307.46,,metal loss-corrosion,16,,0.91,1.30,2:05,OD,1784,pitting,10,-24.22,14.75,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02502260,-89.86680697,-16.8278,,,,,,
9830,,39307.85,,metal loss-corrosion,10,,0.59,0.67,1:55,OD,,pitting,10,-24.61,14.36,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02502356,-89.86680751,-16.8222,,,,,,
9830,,39310.77,,metal loss-corrosion,11,,0.59,0.55,1:58,OD,,pitting,10,-27.53,11.44,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02503078,-89.86681159,-16.7766,,,,,,
9830,,39312.62,,metal loss-corrosion,13,,0.59,2.05,2:57,OD,1785,axial grooving,15,-29.38,9.59,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02503536,-89.86681418,-16.7443,,,,,,
9830,,39312.62,,cluster,13,,2.62,2.05,2:28,OD,1785,,,-29.38,9.59,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1736.00,,,,30.02503536,-89.86681418,-16.7443,,,,,,
9830,,39312.68,,metal loss-corrosion,9,,0.67,1.10,2:28,OD,1785,pitting,10,-29.45,9.53,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02503551,-89.86681426,-16.7432,,,,,,
9830,,39318.75,,metal loss-corrosion,17,,0.59,0.47,2:33,OD,,circumferential slotting,10,-35.51,3.46,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.02505052,-89.86682273,-16.6243,,,,,,
9830,,39319.45,,metal loss-corrosion,10,,0.59,0.63,2:37,OD,,pitting,10,-36.22,2.76,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02505226,-89.86682370,-16.6094,,,,,,
9830,,39319.69,,metal loss-corrosion,10,,0.87,1.65,2:26,OD,,pitting,10,-36.45,2.52,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02505285,-89.86682403,-16.6044,,,,,,
9830,,39320.26,,metal loss-corrosion,12,,0.59,0.55,2:01,OD,1786,pitting,10,-37.03,1.95,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02505427,-89.86682483,-16.5913,,,,,,
9830,,39320.26,,cluster,12,,5.11,2.76,1:27,OD,1786,,,-37.03,1.95,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02505427,-89.86682483,-16.5913,,,,,,
9830,,39320.28,,metal loss-corrosion,5,,1.50,1.42,1:27,OD,1786,pitting,10,-37.04,1.94,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02505430,-89.86682485,-16.5910,,,,,,
9830,,39320.29,,metal loss-corrosion,12,,0.71,0.67,2:30,OD,1786,pitting,10,-37.06,1.92,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02505434,-89.86682487,-16.5906,,,,,,
9830,,39320.46,,metal loss-corrosion,8,,0.59,0.43,1:46,OD,1786,circumferential slotting,10,-37.22,1.76,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02505475,-89.86682510,-16.5867,,,,,,
9840,42.37,39322.21,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02505909,-89.86682754,-16.5439,,,,,,
9840,,39356.02,,cluster,13,,10.90,5.19,11:28,OD,1787,,,-33.81,8.56,6.20,6.60,0.344,52000,ERW,1440,0.86,,,1.62,,,1683.00,,,,30.02514291,-89.86687420,-15.5159,,,,,,
9840,,39356.02,,metal loss-corrosion,6,,1.34,1.10,1:45,OD,1787,pitting,10,-33.81,8.56,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02514291,-89.86687420,-15.5159,,,,,,
9840,,39356.11,,metal loss-corrosion,8,,0.59,0.79,11:28,OD,1787,pitting,10,-33.9,8.47,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02514313,-89.86687433,-15.5127,,,,,,
9840,,39356.12,,metal loss-corrosion,9,,0.71,0.59,12:01,OD,1787,pitting,10,-33.91,8.46,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02514315,-89.86687434,-15.5124,,,,,,
9840,,39356.16,,metal loss-corrosion,9,,0.59,0.35,12:25,OD,1787,circumferential slotting,10,-33.95,8.41,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02514327,-89.86687440,-15.5108,,,,,,
9840,,39356.19,,metal loss-corrosion,5,,0.98,0.47,1:16,OD,1787,circumferential slotting,10,-33.97,8.39,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02514332,-89.86687443,-15.5100,,,,,,
9840,,39356.19,,metal loss-corrosion,5,,1.02,1.02,12:44,OD,1787,pitting,10,-33.98,8.39,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02514333,-89.86687443,-15.5099,,,,,,
9840,,39356.33,,metal loss-corrosion,6,,1.58,0.87,11:58,OD,1787,pitting,10,-34.12,8.25,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02514368,-89.86687462,-15.5049,,,,,,
9840,,39356.40,,metal loss-corrosion,13,,0.75,0.67,12:34,OD,1787,pitting,10,-34.18,8.18,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02514384,-89.86687472,-15.5025,,,,,,
9840,,39356.40,,metal loss-corrosion,7,,0.59,0.39,1:13,OD,1787,circumferential slotting,10,-34.18,8.18,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02514384,-89.86687472,-15.5025,,,,,,
9840,,39361.04,,metal loss-corrosion,14,,1.46,1.06,1:58,OD,,pitting,10,-38.83,3.54,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1758.00,,,,30.02515539,-89.86688101,-15.3409,,,,,,
9840,,39363.64,,cluster,12,,4.67,2.21,1:07,OD,1788,,,-41.42,0.94,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02516186,-89.86688452,-15.2522,,,,,,
9840,,39363.64,,metal loss-corrosion,12,,1.46,1.77,1:53,OD,1788,pitting,10,-41.42,0.94,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02516186,-89.86688452,-15.2522,,,,,,
9840,,39363.74,,metal loss-corrosion,5,,1.26,0.91,1:07,OD,1788,pitting,10,-41.53,0.83,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02516214,-89.86688466,-15.2484,,,,,,
9850,42.72,39364.58,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02516421,-89.86688579,-15.2201,,,,,,
9850,,39373.99,,metal loss-corrosion,11,,0.79,1.93,1:58,OD,1789,axial grooving,15,-9.41,33.31,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02518771,-89.86689836,-14.9048,,,,,,
9850,,39373.99,,cluster,11,,8.88,2.03,1:28,OD,1789,,,-9.41,33.31,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02518771,-89.86689836,-14.9048,,,,,,
9850,,39374.00,,metal loss-corrosion,5,,1.06,0.71,3:20,OD,1789,pitting,10,-9.42,33.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02518773,-89.86689837,-14.9045,,,,,,
9850,,39374.00,,metal loss-corrosion,7,,0.59,0.67,1:31,OD,1789,pitting,10,-9.42,33.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02518773,-89.86689837,-14.9045,,,,,,
9850,,39374.07,,metal loss-corrosion,8,,1.22,1.10,2:39,OD,1789,pitting,10,-9.49,33.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02518790,-89.86689847,-14.9021,,,,,,
9850,,39374.08,,metal loss-corrosion,6,,0.59,0.71,1:28,OD,1789,pitting,10,-9.5,33.21,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02518795,-89.86689849,-14.9016,,,,,,
9850,,39374.33,,metal loss-corrosion,19,,0.75,1.38,3:25,OD,,pitting,10,-9.75,32.97,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1742.00,,,,30.02518856,-89.86689881,-14.8932,,,,,,
9860,33.91,39407.29,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02527150,-89.86694135,-14.0491,,,,,,
9860,,39424.32,,metal loss-corrosion,10,,1.38,0.79,2:45,OD,,pitting,10,-17.02,16.89,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02531438,-89.86696320,-13.8652,,,,,,
9860,,39424.61,,metal loss-corrosion,15,,0.79,0.98,2:55,OD,,pitting,10,-17.32,16.59,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,30.02531512,-89.86696358,-13.8626,,,,,,
9860,,39431.13,,metal loss-manufacturing anomaly,18,,0.66,0.43,7:25,N/A,,circumferential slotting,10,-23.83,10.07,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02533149,-89.86697208,-13.8201,,,,,,
9860,,39437.78,,metal loss-corrosion,11,,0.59,0.59,3:29,OD,,pitting,10,-30.49,3.42,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02534818,-89.86698080,-13.7919,,,,,,
9870,42.36,39441.20,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02535675,-89.86698529,-13.7848,,,,,,
,,39450.00,,Area Start BSTR #012 - 0.13% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
9870,,39463.66,,cluster,10,,3.36,2.58,3:20,OD,1790,,,-22.46,19.9,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02541312,-89.86701466,-13.8131,,,,,,
9870,,39463.66,,metal loss-corrosion,8,,0.83,0.59,3:20,OD,1790,pitting,10,-22.46,19.9,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02541312,-89.86701466,-13.8131,,,,,,
9870,,39463.73,,metal loss-corrosion,7,,0.71,1.30,3:58,OD,1790,pitting,10,-22.52,19.84,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02541328,-89.86701475,-13.8131,,,,,,
9870,,39463.82,,metal loss-corrosion,10,,0.59,0.71,3:43,OD,1790,pitting,10,-22.62,19.75,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02541351,-89.86701487,-13.8132,,,,,,
9870,,39464.22,,metal loss-corrosion,10,,0.67,0.83,2:20,OD,,pitting,10,-23.02,19.35,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02541451,-89.86701539,-13.8137,,,,,,
9870,,39464.38,,cluster,11,,4.02,1.19,3:29,OD,1791,,,-23.18,19.19,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02541491,-89.86701560,-13.8139,,,,,,
9870,,39464.38,,metal loss-corrosion,7,,1.89,1.02,3:29,OD,1791,pitting,10,-23.18,19.19,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02541491,-89.86701560,-13.8139,,,,,,
9870,,39464.43,,metal loss-corrosion,11,,0.67,0.55,4:17,OD,1791,pitting,10,-23.23,19.13,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02541504,-89.86701567,-13.8139,,,,,,
9870,,39464.91,,cluster,11,,1.01,2.49,3:41,OD,1792,,,-23.7,18.66,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02541624,-89.86701629,-13.8145,,,,,,
9870,,39464.91,,metal loss-corrosion,9,,0.59,0.51,3:47,OD,1792,pitting,10,-23.7,18.66,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02541624,-89.86701629,-13.8145,,,,,,
9870,,39465.01,,metal loss-corrosion,11,,0.59,0.51,3:41,OD,1792,pitting,10,-23.81,18.55,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02541650,-89.86701643,-13.8146,,,,,,
9870,,39465.07,,metal loss-corrosion,8,,0.59,0.47,3:41,OD,1792,circumferential slotting,10,-23.87,18.49,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02541666,-89.86701651,-13.8147,,,,,,
9870,,39465.54,,metal loss-corrosion,13,,0.59,0.83,3:44,OD,,pitting,10,-24.33,18.03,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,30.02541781,-89.86701712,-13.8152,,,,,,
9870,,39466.23,,metal loss-corrosion,13,,0.79,0.59,4:15,OD,,pitting,10,-25.03,17.33,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.02541956,-89.86701803,-13.8160,,,,,,
9870,,39467.19,,metal loss-corrosion,10,,0.67,0.75,4:10,OD,,pitting,10,-25.98,16.38,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02542195,-89.86701928,-13.8171,,,,,,
9870,,39468.59,,metal loss-corrosion,14,,0.63,2.21,3:24,OD,,axial grooving,15,-27.39,14.98,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1729.00,,,,30.02542547,-89.86702112,-13.8193,,,,,,
9870,,39482.52,,metal loss-corrosion,10,,0.59,1.46,6:45,OD,,axial grooving,15,-41.32,1.05,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02546042,-89.86703938,-13.8235,,,,,,
9880,42.50,39483.56,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02546303,-89.86704076,-13.8168,,,,,,
9890,41.81,39526.06,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02556815,-89.86709999,-14.0764,,,,,,
9900,29.34,39567.88,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02566818,-89.86716568,-14.4312,,,,,,
9900,,39575.52,,metal loss-corrosion,10,,0.71,0.79,10:06,OD,,pitting,10,-7.65,21.7,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02568637,-89.86717788,-14.5789,,,,,,
9900,,39575.94,,metal loss-corrosion,13,,0.59,0.43,10:40,OD,,circumferential slotting,10,-8.07,21.28,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1769.00,,,,30.02568737,-89.86717855,-14.5878,,,,,,
9900,,39591.47,,metal loss-corrosion,10,,0.71,0.75,9:09,OD,,pitting,10,-23.59,5.75,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02572411,-89.86720370,-15.0039,,,,,,
9910,40.31,39597.22,,GirthWeld,,,,,,,,,,,,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02573768,-89.86721309,-15.1862,,,,,,
9910,,39603.45,,metal loss-corrosion,11,,1.30,0.71,8:02,OD,,pitting,10,-6.23,34.08,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02575237,-89.86722325,-15.3729,,,,,,
9910,,39604.88,,metal loss-corrosion,6,,0.94,0.63,9:29,OD,1793,pitting,10,-7.66,32.64,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02575575,-89.86722558,-15.4151,,,,,,
9910,,39604.88,,cluster,11,,2.69,1.99,9:04,OD,1793,,,-7.66,32.64,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02575575,-89.86722558,-15.4151,,,,,,
9910,,39604.99,,metal loss-corrosion,11,,0.71,0.59,9:04,OD,1793,pitting,10,-7.77,32.54,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02575600,-89.86722576,-15.4180,,,,,,
9910,,39605.02,,metal loss-corrosion,10,,0.59,0.39,9:34,OD,1793,circumferential slotting,10,-7.79,32.51,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02575607,-89.86722580,-15.4187,,,,,,
9910,,39605.47,,metal loss-corrosion,14,,0.91,1.22,8:53,OD,,pitting,10,-8.25,32.06,5.60,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1754.00,,,,30.02575714,-89.86722654,-15.4311,,,,,,
9910,,39607.64,,metal loss-corrosion,11,,0.59,0.75,6:36,OD,,pitting,10,-10.41,29.89,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02576226,-89.86723005,-15.4888,,,,,,
9910,,39608.42,,metal loss-corrosion,10,,1.53,1.14,8:23,OD,1794,pitting,10,-11.2,29.1,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02576413,-89.86723133,-15.5091,,,,,,
9910,,39608.42,,cluster,13,,3.56,1.71,7:54,OD,1794,,,-11.2,29.1,5.60,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1745.00,,,,30.02576413,-89.86723133,-15.5091,,,,,,
9910,,39608.43,,metal loss-corrosion,13,,0.87,1.61,7:54,OD,1794,pitting,10,-11.21,29.1,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02576415,-89.86723134,-15.5093,,,,,,
9910,,39608.70,,cluster,10,,10.04,5.22,6:57,OD,1795,,,-11.48,28.83,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02576478,-89.86723178,-15.5162,,,,,,
9910,,39608.70,,metal loss-corrosion,10,,1.61,1.14,8:08,OD,1795,pitting,10,-11.48,28.83,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02576478,-89.86723178,-15.5162,,,,,,
9910,,39608.80,,metal loss-corrosion,8,,0.75,1.46,6:57,OD,1795,axial grooving,15,-11.58,28.73,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02576502,-89.86723194,-15.5187,,,,,,
9910,,39608.85,,metal loss-corrosion,8,,0.87,0.71,7:26,OD,1795,pitting,10,-11.63,28.68,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02576514,-89.86723202,-15.5199,,,,,,
9910,,39608.95,,metal loss-corrosion,5,,4.53,1.10,8:03,OD,1795,circumferential grooving,10,-11.73,28.57,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02576538,-89.86723219,-15.5225,,,,,,
9910,,39609.09,,metal loss-corrosion,7,,1.10,0.55,9:05,OD,1795,pitting,10,-11.87,28.44,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02576571,-89.86723240,-15.5259,,,,,,
9910,,39610.14,,metal loss-corrosion,10,,1.10,0.63,7:26,OD,1796,pitting,10,-12.92,27.39,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02576819,-89.86723410,-15.5520,,,,,,
9910,,39610.14,,cluster,15,,1.40,1.65,7:26,OD,1796,,,-12.92,27.39,5.60,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1741.00,,,,30.02576819,-89.86723410,-15.5520,,,,,,
9910,,39610.22,,metal loss-corrosion,15,,0.63,0.67,7:37,OD,1796,pitting,10,-13,27.31,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02576839,-89.86723423,-15.5541,,,,,,
9910,,39610.44,,metal loss-corrosion,12,,1.58,1.65,7:04,OD,,general,10,-13.22,27.09,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02576890,-89.86723458,-15.5595,,,,,,
9910,,39610.88,,cluster,10,,3.36,0.77,7:11,OD,1797,,,-13.65,26.65,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02576994,-89.86723528,-15.5705,,,,,,
9910,,39610.88,,metal loss-corrosion,9,,0.71,0.59,7:49,OD,1797,pitting,10,-13.65,26.65,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02576994,-89.86723528,-15.5705,,,,,,
9910,,39610.88,,metal loss-corrosion,10,,0.98,0.71,7:11,OD,1797,pitting,10,-13.66,26.65,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02576995,-89.86723529,-15.5707,,,,,,
9910,,39611.05,,metal loss-corrosion,18,,0.83,1.34,7:05,OD,,pitting,10,-13.83,26.48,5.60,6.90,0.344,52000,ERW,1440,0.83,,,1.68,,,1745.00,,,,30.02577035,-89.86723556,-15.5749,,,,,,
9910,,39611.36,,metal loss-corrosion,12,,0.59,0.79,6:55,OD,,pitting,10,-14.14,26.17,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02577109,-89.86723606,-15.5829,,,,,,
9910,,39614.27,,metal loss-corrosion,11,,0.59,0.59,7:38,OD,,pitting,10,-17.05,23.26,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02577801,-89.86724072,-15.6574,,,,,,
9910,,39615.09,,metal loss-corrosion,11,,1.61,1.53,7:05,OD,,general,10,-17.86,22.44,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02577995,-89.86724202,-15.6782,,,,,,
9910,,39616.12,,cluster,11,,4.55,1.42,6:21,OD,1798,,,-18.9,21.41,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02578241,-89.86724366,-15.7042,,,,,,
9910,,39616.12,,metal loss-corrosion,5,,1.22,1.42,6:21,OD,1798,pitting,10,-18.9,21.41,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02578241,-89.86724366,-15.7042,,,,,,
9910,,39616.13,,metal loss-corrosion,11,,1.34,1.26,7:07,OD,1798,pitting,10,-18.9,21.4,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02578242,-89.86724367,-15.7044,,,,,,
9910,,39617.52,,metal loss-corrosion,11,,0.63,0.67,8:25,OD,,pitting,10,-20.3,20.01,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02578575,-89.86724588,-15.7397,,,,,,
9910,,39618.47,,metal loss-corrosion,12,,0.59,1.77,6:09,OD,1799,axial grooving,15,-21.25,19.06,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02578801,-89.86724739,-15.7639,,,,,,
9910,,39618.47,,cluster,12,,3.15,2.67,6:09,OD,1799,,,-21.25,19.06,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02578801,-89.86724739,-15.7639,,,,,,
9910,,39618.63,,metal loss-corrosion,5,,0.98,0.83,6:40,OD,1799,pitting,10,-21.4,18.9,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02578838,-89.86724763,-15.7678,,,,,,
9910,,39619.27,,cluster,11,,1.69,2.41,9:10,OD,1800,,,-22.04,18.26,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02578991,-89.86724864,-15.7839,,,,,,
9910,,39619.27,,metal loss-corrosion,11,,0.59,0.59,9:13,OD,1800,pitting,10,-22.04,18.26,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02578991,-89.86724864,-15.7839,,,,,,
9910,,39619.38,,metal loss-corrosion,5,,1.69,1.10,9:10,OD,1800,pitting,10,-22.15,18.15,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02579017,-89.86724881,-15.7866,,,,,,
9910,,39620.08,,metal loss-corrosion,12,,0.87,0.79,6:29,OD,,pitting,10,-22.86,17.44,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02579187,-89.86724993,-15.8043,,,,,,
9910,,39620.40,,metal loss-corrosion,13,,0.67,0.51,6:16,OD,,pitting,10,-23.18,17.13,5.60,6.90,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,30.02579261,-89.86725043,-15.8122,,,,,,
9910,,39620.79,,cluster,10,,0.66,2.00,6:16,OD,1801,,,-23.57,16.74,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02579355,-89.86725104,-15.8219,,,,,,
9910,,39620.79,,metal loss-corrosion,10,,0.59,0.51,6:17,OD,1801,pitting,10,-23.57,16.74,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02579355,-89.86725104,-15.8219,,,,,,
9910,,39620.90,,metal loss-corrosion,8,,0.63,0.63,6:16,OD,1801,pitting,10,-23.68,16.62,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02579382,-89.86725122,-15.8246,,,,,,
9910,,39621.03,,metal loss-corrosion,10,,0.59,0.67,8:06,OD,,pitting,10,-23.8,16.5,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02579412,-89.86725141,-15.8274,,,,,,
9910,,39622.34,,metal loss-corrosion,11,,0.59,0.59,8:09,OD,,pitting,10,-25.12,15.18,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02579727,-89.86725348,-15.8584,,,,,,
9910,,39622.42,,metal loss-corrosion,12,,0.63,0.55,7:01,OD,,pitting,10,-25.2,15.11,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02579744,-89.86725360,-15.8602,,,,,,
9910,,39624.23,,metal loss-corrosion,12,,0.67,0.87,7:34,OD,,pitting,10,-27,13.3,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02580178,-89.86725643,-15.9004,,,,,,
9910,,39624.32,,metal loss-corrosion,12,,0.59,1.30,2:40,OD,1802,axial grooving,15,-27.1,13.21,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02580200,-89.86725657,-15.9024,,,,,,
9910,,39624.32,,cluster,12,,3.73,1.30,1:55,OD,1802,,,-27.1,13.21,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02580200,-89.86725657,-15.9024,,,,,,
9910,,39624.34,,metal loss-corrosion,8,,1.61,0.91,1:55,OD,1802,pitting,10,-27.12,13.19,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02580205,-89.86725661,-15.9029,,,,,,
9910,,39624.54,,metal loss-corrosion,10,,0.63,0.63,2:00,OD,,pitting,10,-27.32,12.99,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02580252,-89.86725692,-15.9072,,,,,,
9910,,39624.75,,metal loss-corrosion,11,,0.79,0.55,7:23,OD,,pitting,10,-27.52,12.78,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02580302,-89.86725724,-15.9118,,,,,,
9910,,39625.61,,metal loss-corrosion,10,,0.59,0.51,8:58,OD,,pitting,10,-28.39,11.92,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02580509,-89.86725859,-15.9312,,,,,,
9910,,39625.62,,metal loss-corrosion,7,,0.59,0.71,1:24,OD,1803,pitting,10,-28.4,11.91,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02580511,-89.86725860,-15.9314,,,,,,
9910,,39625.62,,cluster,12,,2.07,2.12,1:24,OD,1803,,,-28.4,11.91,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02580511,-89.86725860,-15.9314,,,,,,
9910,,39625.74,,metal loss-corrosion,12,,0.67,0.67,1:44,OD,1803,pitting,10,-28.52,11.79,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02580540,-89.86725879,-15.9341,,,,,,
9910,,39625.82,,metal loss-corrosion,11,,0.63,1.73,7:28,OD,,axial grooving,15,-28.6,11.7,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02580561,-89.86725892,-15.9360,,,,,,
9910,,39626.04,,metal loss-corrosion,11,,1.26,1.69,1:39,OD,,pitting,10,-28.82,11.49,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02580612,-89.86725925,-15.9408,,,,,,
9910,,39627.07,,metal loss-corrosion,10,,1.34,0.87,9:28,OD,,pitting,10,-29.85,10.46,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02580859,-89.86726085,-15.9639,,,,,,
9910,,39630.11,,metal loss-corrosion,9,,0.59,0.63,7:23,OD,1804,pitting,10,-32.89,7.42,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02581591,-89.86726555,-16.0276,,,,,,
9910,,39630.11,,cluster,15,,5.13,2.32,6:26,OD,1804,,,-32.89,7.42,5.60,6.90,0.344,52000,ERW,1440,0.84,,,1.66,,,1723.00,,,,30.02581591,-89.86726555,-16.0276,,,,,,
9910,,39630.15,,metal loss-corrosion,11,,0.71,0.75,6:57,OD,1804,pitting,10,-32.93,7.38,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02581600,-89.86726561,-16.0283,,,,,,
9910,,39630.19,,metal loss-corrosion,15,,1.22,1.14,7:22,OD,1804,pitting,10,-32.97,7.34,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02581610,-89.86726567,-16.0291,,,,,,
9910,,39630.24,,metal loss-corrosion,8,,1.02,0.79,6:26,OD,1804,pitting,10,-33.02,7.29,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02581622,-89.86726575,-16.0301,,,,,,
9910,,39630.48,,cluster,11,,7.32,2.16,6:25,OD,1805,,,-33.26,7.05,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02581680,-89.86726612,-16.0348,,,,,,
9910,,39630.48,,metal loss-corrosion,9,,0.67,0.98,6:25,OD,1805,pitting,10,-33.26,7.05,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02581680,-89.86726612,-16.0348,,,,,,
9910,,39630.52,,metal loss-corrosion,8,,2.09,1.22,6:50,OD,1805,pitting,10,-33.29,7.01,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02581688,-89.86726617,-16.0354,,,,,,
9910,,39630.56,,metal loss-corrosion,9,,0.83,0.71,7:58,OD,1805,pitting,10,-33.34,6.97,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02581699,-89.86726624,-16.0363,,,,,,
9910,,39630.60,,metal loss-corrosion,11,,0.68,0.76,7:30,OD,1805,pitting,10,-33.37,6.93,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02581708,-89.86726630,-16.0370,,,,,,
9910,,39630.97,,cluster,13,,3.17,2.19,6:49,OD,1806,,,-33.75,6.55,5.60,6.90,0.344,52000,ERW,1440,0.83,,,1.67,,,1732.00,,,,30.02581799,-89.86726688,-16.0440,,,,,,
9910,,39630.97,,metal loss-corrosion,6,,1.46,1.65,6:49,OD,1806,general,10,-33.75,6.55,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02581799,-89.86726688,-16.0440,,,,,,
9910,,39631.10,,metal loss-corrosion,13,,0.59,0.63,7:26,OD,1806,pitting,10,-33.88,6.42,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02581830,-89.86726707,-16.0463,,,,,,
9910,,39631.37,,metal loss-corrosion,11,,0.59,0.55,6:58,OD,,pitting,10,-34.14,6.16,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02581893,-89.86726747,-16.0509,,,,,,
9910,,39631.40,,cluster,15,,2.07,2.59,9:09,OD,1807,,,-34.17,6.13,5.60,6.90,0.344,52000,ERW,1440,0.84,,,1.65,,,1716.00,,,,30.02581901,-89.86726752,-16.0515,,,,,,
9910,,39631.40,,metal loss-corrosion,11,,0.94,0.83,9:09,OD,1807,pitting,10,-34.17,6.13,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02581901,-89.86726752,-16.0515,,,,,,
9910,,39631.54,,metal loss-corrosion,15,,1.30,0.91,9:20,OD,1807,pitting,10,-34.31,5.99,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02581934,-89.86726773,-16.0539,,,,,,
9910,,39631.72,,metal loss-corrosion,10,,2.60,1.93,9:19,OD,,general,10,-34.5,5.8,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02581980,-89.86726802,-16.0572,,,,,,
9910,,39631.88,,metal loss-corrosion,13,,0.63,0.75,7:28,OD,,pitting,10,-34.66,5.65,5.60,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.02582017,-89.86726826,-16.0599,,,,,,
9910,,39632.09,,metal loss-corrosion,12,,1.93,0.91,9:00,OD,,circumferential grooving,10,-34.87,5.44,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02582068,-89.86726858,-16.0637,,,,,,
9910,,39632.16,,cluster,15,,3.84,1.10,7:21,OD,1808,,,-34.94,5.36,5.60,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1756.00,,,,30.02582086,-89.86726869,-16.0650,,,,,,
9910,,39632.16,,metal loss-corrosion,9,,0.91,1.10,8:03,OD,1808,pitting,10,-34.94,5.36,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02582086,-89.86726869,-16.0650,,,,,,
9910,,39632.17,,metal loss-corrosion,15,,1.10,0.87,7:21,OD,1808,pitting,10,-34.95,5.35,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02582088,-89.86726871,-16.0652,,,,,,
9910,,39632.27,,metal loss-corrosion,10,,0.59,0.47,6:38,OD,,circumferential slotting,10,-35.05,5.25,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02582112,-89.86726886,-16.0669,,,,,,
9910,,39632.36,,cluster,11,,3.17,1.36,6:47,OD,1809,,,-35.14,5.16,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02582134,-89.86726900,-16.0685,,,,,,
9910,,39632.36,,metal loss-corrosion,11,,0.59,0.67,7:24,OD,1809,pitting,10,-35.14,5.16,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02582134,-89.86726900,-16.0685,,,,,,
9910,,39632.42,,metal loss-corrosion,11,,0.75,0.71,6:47,OD,1809,pitting,10,-35.2,5.11,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02582147,-89.86726908,-16.0694,,,,,,
9910,,39632.56,,metal loss-corrosion,10,,0.59,0.63,7:33,OD,,pitting,10,-35.34,4.97,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02582182,-89.86726930,-16.0719,,,,,,
9910,,39632.68,,cluster,18,,3.38,1.85,9:24,OD,1810,,,-35.46,4.84,5.60,6.90,0.344,52000,ERW,1440,0.83,,,1.67,,,1728.00,,,,30.02582211,-89.86726949,-16.0741,,,,,,
9910,,39632.68,,metal loss-corrosion,18,,0.59,1.85,10:04,OD,1810,axial grooving,15,-35.46,4.84,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02582211,-89.86726949,-16.0741,,,,,,
9910,,39632.70,,metal loss-corrosion,10,,0.79,1.14,8:17,OD,1811,pitting,10,-35.48,4.83,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02582216,-89.86726951,-16.0744,,,,,,
9910,,39632.70,,cluster,11,,1.07,2.23,8:13,OD,1811,,,-35.48,4.83,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02582216,-89.86726951,-16.0744,,,,,,
9910,,39632.73,,metal loss-corrosion,9,,1.34,1.10,9:24,OD,1810,pitting,10,-35.51,4.8,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02582223,-89.86726956,-16.0749,,,,,,
9910,,39632.84,,metal loss-corrosion,11,,0.59,0.55,8:13,OD,1811,pitting,10,-35.62,4.69,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02582250,-89.86726973,-16.0768,,,,,,
9910,,39632.99,,metal loss-corrosion,14,,0.94,0.80,7:34,OD,,pitting,10,-35.76,4.54,5.60,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,30.02582284,-89.86726995,-16.0789,,,,,,
9910,,39633.13,,metal loss-corrosion,11,,0.98,0.63,9:35,OD,,pitting,10,-35.91,4.39,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02582320,-89.86727017,-16.0810,,,,,,
9910,,39633.17,,metal loss-corrosion,10,,1.10,0.79,8:40,OD,,pitting,10,-35.95,4.36,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02582328,-89.86727022,-16.0815,,,,,,
9910,,39633.19,,metal loss-corrosion,13,,0.59,0.59,1:52,OD,,pitting,10,-35.97,4.33,5.60,6.90,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.02582334,-89.86727026,-16.0819,,,,,,
9910,,39633.26,,cluster,13,,2.00,1.58,12:45,OD,1812,,,-36.04,4.27,5.60,6.90,0.344,52000,ERW,1440,0.82,,,1.69,,,1747.00,,,,30.02582351,-89.86727036,-16.0829,,,,,,
9910,,39633.26,,metal loss-corrosion,10,,0.67,0.63,1:04,OD,1812,pitting,10,-36.04,4.27,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02582351,-89.86727036,-16.0829,,,,,,
9910,,39633.35,,metal loss-corrosion,13,,0.59,0.51,12:45,OD,1812,circumferential slotting,10,-36.13,4.18,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02582372,-89.86727050,-16.0841,,,,,,
9910,,39633.68,,metal loss-corrosion,15,,1.06,0.67,9:11,OD,,pitting,10,-36.45,3.85,5.60,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.02582451,-89.86727099,-16.0889,,,,,,
9910,,39634.26,,metal loss-corrosion,14,,1.26,0.94,7:56,OD,,pitting,10,-37.04,3.27,5.60,6.90,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,30.02582592,-89.86727188,-16.0972,,,,,,
9910,,39634.91,,cluster,10,,4.72,0.99,12:48,OD,1813,,,-37.68,2.62,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02582749,-89.86727286,-16.1063,,,,,,
9910,,39634.91,,metal loss-corrosion,9,,1.93,0.87,1:28,OD,1813,circumferential grooving,10,-37.68,2.62,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02582749,-89.86727286,-16.1063,,,,,,
9910,,39634.91,,metal loss-corrosion,10,,0.83,0.91,12:48,OD,1813,pitting,10,-37.69,2.61,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02582750,-89.86727287,-16.1064,,,,,,
9910,,39635.18,,metal loss-corrosion,10,,0.79,0.67,2:37,OD,,pitting,10,-37.96,2.35,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02582815,-89.86727327,-16.1093,,,,,,
9910,,39635.20,,metal loss-corrosion,10,,0.59,0.67,7:28,OD,,pitting,10,-37.98,2.33,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02582820,-89.86727330,-16.1096,,,,,,
9910,,39635.25,,metal loss-corrosion,6,,1.34,0.83,12:34,OD,1814,pitting,10,-38.03,2.28,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02582832,-89.86727338,-16.1102,,,,,,
9910,,39635.25,,cluster,18,,3.94,4.50,12:34,OD,1814,,,-38.03,2.28,5.60,6.90,0.344,52000,ERW,1440,0.87,,,1.6,,,1659.00,,,,30.02582832,-89.86727338,-16.1102,,,,,,
9910,,39635.37,,metal loss-corrosion,18,,0.59,2.17,1:22,OD,1814,axial grooving,15,-38.15,2.15,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02582862,-89.86727357,-16.1115,,,,,,
9910,,39635.46,,metal loss-corrosion,5,,2.24,1.97,12:37,OD,1814,general,10,-38.24,2.06,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02582883,-89.86727370,-16.1125,,,,,,
9910,,39635.89,,cluster,13,,5.97,2.34,1:04,OD,1815,,,-38.67,1.63,5.60,6.90,0.344,52000,ERW,1440,0.83,,,1.67,,,1730.00,,,,30.02582988,-89.86727436,-16.1173,,,,,,
9910,,39635.89,,metal loss-corrosion,7,,0.59,0.75,2:21,OD,1815,pitting,10,-38.67,1.63,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02582988,-89.86727436,-16.1173,,,,,,
9910,,39635.91,,metal loss-corrosion,12,,0.59,0.79,10:06,OD,,pitting,10,-38.69,1.62,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02582992,-89.86727438,-16.1175,,,,,,
9910,,39635.99,,metal loss-corrosion,9,,1.85,1.22,1:04,OD,1815,pitting,10,-38.77,1.54,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02583011,-89.86727450,-16.1184,,,,,,
9910,,39636.04,,metal loss-corrosion,13,,0.63,0.59,1:56,OD,1815,pitting,10,-38.82,1.49,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02583023,-89.86727457,-16.1189,,,,,,
9910,,39636.47,,metal loss-corrosion,10,,1.14,0.83,8:33,OD,,pitting,10,-39.25,1.06,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02583127,-89.86727522,-16.1238,,,,,,
9920,40.84,39637.53,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02583383,-89.86727683,-16.1340,,,,,,
9920,,39639.73,,metal loss-corrosion,10,,0.59,0.71,9:19,OD,,pitting,10,-2.2,38.64,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02583915,-89.86728017,-16.1515,,,,,,
9920,,39639.82,,cluster,13,,8.50,4.60,7:16,OD,1816,,,-2.29,38.55,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.63,,,1690.00,,,,30.02583936,-89.86728030,-16.1520,,,,,,
9920,,39639.82,,metal loss-corrosion,13,,1.22,0.47,7:50,OD,1816,circumferential slotting,10,-2.29,38.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02583936,-89.86728030,-16.1520,,,,,,
9920,,39639.87,,metal loss-corrosion,10,,0.59,0.67,7:16,OD,1816,pitting,10,-2.34,38.49,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02583950,-89.86728039,-16.1524,,,,,,
9920,,39639.89,,metal loss-corrosion,9,,1.65,1.02,7:41,OD,1816,pitting,10,-2.36,38.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02583954,-89.86728041,-16.1525,,,,,,
9920,,39640.01,,metal loss-corrosion,6,,0.59,0.59,8:31,OD,1816,pitting,10,-2.48,38.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02583983,-89.86728059,-16.1532,,,,,,
9920,,39640.08,,metal loss-corrosion,16,,0.63,0.55,7:41,OD,,pitting,10,-2.55,38.29,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.02583999,-89.86728070,-16.1537,,,,,,
9920,,39640.11,,metal loss-corrosion,8,,1.38,1.06,8:58,OD,1816,pitting,10,-2.58,38.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02584008,-89.86728075,-16.1539,,,,,,
9920,,39640.40,,metal loss-corrosion,16,,0.71,0.83,7:39,OD,,pitting,10,-2.87,37.96,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,30.02584078,-89.86728119,-16.1557,,,,,,
9920,,39640.59,,metal loss-corrosion,17,,0.73,1.06,8:26,OD,,pitting,10,-3.06,37.78,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1755.00,,,,30.02584123,-89.86728147,-16.1569,,,,,,
9920,,39640.95,,metal loss-corrosion,17,,1.06,1.69,7:51,OD,,pitting,10,-3.43,37.41,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1736.00,,,,30.02584212,-89.86728203,-16.1589,,,,,,
9920,,39641.27,,metal loss-corrosion,13,,0.59,1.69,6:13,OD,,axial grooving,15,-3.75,37.09,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1745.00,,,,30.02584289,-89.86728251,-16.1595,,,,,,
9920,,39641.37,,metal loss-corrosion,12,,0.87,1.10,9:17,OD,,pitting,10,-3.84,37,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02584312,-89.86728266,-16.1597,,,,,,
9920,,39641.73,,metal loss-corrosion,11,,0.63,0.71,7:32,OD,,pitting,10,-4.2,36.63,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02584400,-89.86728321,-16.1605,,,,,,
9920,,39642.04,,metal loss-corrosion,15,,0.91,0.75,7:54,OD,,pitting,10,-4.51,36.32,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,30.02584475,-89.86728368,-16.1611,,,,,,
9920,,39642.20,,metal loss-corrosion,13,,0.94,0.87,7:43,OD,,pitting,10,-4.67,36.17,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,30.02584512,-89.86728391,-16.1615,,,,,,
9920,,39642.57,,metal loss-corrosion,15,,1.61,1.69,7:37,OD,,general,10,-5.05,35.79,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1740.00,,,,30.02584604,-89.86728448,-16.1623,,,,,,
9920,,39642.71,,metal loss-corrosion,14,,0.91,1.46,9:06,OD,,pitting,10,-5.18,35.66,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1748.00,,,,30.02584636,-89.86728469,-16.1625,,,,,,
9920,,39643.05,,metal loss-corrosion,13,,0.98,0.67,9:02,OD,,pitting,10,-5.52,35.32,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.02584718,-89.86728520,-16.1630,,,,,,
9920,,39643.22,,metal loss-corrosion,15,,0.67,1.02,9:02,OD,,pitting,10,-5.69,35.15,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1758.00,,,,30.02584760,-89.86728546,-16.1630,,,,,,
9920,,39643.51,,metal loss-corrosion,7,,1.10,1.34,8:52,OD,1817,pitting,10,-5.98,34.86,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02584830,-89.86728589,-16.1632,,,,,,
9920,,39643.51,,cluster,11,,4.28,1.34,8:52,OD,1817,,,-5.98,34.86,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02584830,-89.86728589,-16.1632,,,,,,
9920,,39643.51,,metal loss-corrosion,11,,1.42,1.22,9:33,OD,1817,pitting,10,-5.99,34.85,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02584831,-89.86728590,-16.1632,,,,,,
9920,,39643.93,,cluster,12,,4.98,1.97,8:47,OD,1818,,,-6.4,34.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02584932,-89.86728652,-16.1633,,,,,,
9920,,39643.93,,metal loss-corrosion,6,,1.50,0.83,8:47,OD,1818,pitting,10,-6.4,34.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02584932,-89.86728652,-16.1633,,,,,,
9920,,39644.02,,metal loss-corrosion,12,,1.42,0.83,9:38,OD,1818,pitting,10,-6.5,34.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02584955,-89.86728667,-16.1634,,,,,,
9920,,39644.21,,cluster,10,,4.80,1.34,9:21,OD,1819,,,-6.68,34.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02585000,-89.86728694,-16.1635,,,,,,
9920,,39644.21,,metal loss-corrosion,7,,1.73,1.14,9:21,OD,1819,pitting,10,-6.68,34.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02585000,-89.86728694,-16.1635,,,,,,
9920,,39644.24,,metal loss-corrosion,10,,1.65,0.94,10:06,OD,1819,pitting,10,-6.71,34.12,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02585008,-89.86728699,-16.1635,,,,,,
9920,,39644.51,,metal loss-corrosion,17,,0.76,0.51,10:01,OD,,pitting,10,-6.99,33.85,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,30.02585074,-89.86728740,-16.1636,,,,,,
9920,,39644.61,,cluster,12,,3.24,1.66,10:05,OD,1820,,,-7.08,33.75,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02585097,-89.86728755,-16.1636,,,,,,
9920,,39644.61,,metal loss-corrosion,12,,0.59,1.02,10:43,OD,1820,pitting,10,-7.08,33.75,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02585097,-89.86728755,-16.1636,,,,,,
9920,,39644.70,,metal loss-corrosion,11,,0.87,0.63,10:05,OD,1820,pitting,10,-7.17,33.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02585118,-89.86728768,-16.1637,,,,,,
9920,,39645.21,,metal loss-corrosion,11,,1.58,0.79,9:33,OD,,circumferential grooving,10,-7.69,33.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02585244,-89.86728845,-16.1635,,,,,,
9920,,39645.85,,metal loss-corrosion,12,,1.18,1.73,9:38,OD,,pitting,10,-8.33,32.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02585399,-89.86728941,-16.1630,,,,,,
9920,,39648.31,,metal loss-corrosion,10,,1.77,1.61,10:00,OD,,general,10,-10.78,30.05,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02585996,-89.86729309,-16.1593,,,,,,
9920,,39649.27,,metal loss-corrosion,10,,0.71,0.83,10:22,OD,,pitting,10,-11.74,29.1,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02586228,-89.86729452,-16.1572,,,,,,
9920,,39650.25,,metal loss-corrosion,13,,1.10,2.17,10:10,OD,,pitting,10,-12.72,28.12,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1733.00,,,,30.02586466,-89.86729598,-16.1547,,,,,,
9920,,39651.56,,metal loss-corrosion,10,,1.77,1.58,9:32,OD,,general,10,-14.03,26.8,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02586785,-89.86729795,-16.1500,,,,,,
9920,,39654.06,,cluster,11,,5.63,2.57,9:02,OD,1821,,,-16.53,24.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02587394,-89.86730167,-16.1353,,,,,,
9920,,39654.06,,metal loss-corrosion,6,,1.65,1.22,9:59,OD,1821,pitting,10,-16.53,24.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02587394,-89.86730167,-16.1353,,,,,,
9920,,39654.07,,metal loss-corrosion,11,,0.59,1.46,9:37,OD,1821,axial grooving,15,-16.54,24.29,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02587396,-89.86730168,-16.1352,,,,,,
9920,,39654.11,,metal loss-corrosion,5,,1.30,1.97,9:02,OD,1821,pitting,10,-16.58,24.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02587406,-89.86730175,-16.1349,,,,,,
9920,,39659.50,,metal loss-corrosion,12,,1.02,1.69,8:02,OD,,pitting,10,-21.97,18.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02588718,-89.86730969,-16.0863,,,,,,
