Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
9920,,39659.64,,metal loss-corrosion,11,,0.75,1.65,9:58,OD,,axial grooving,15,-22.11,18.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02588753,-89.86730990,-16.0849,,,,,,
9920,,39660.32,,cluster,14,,2.53,2.13,7:37,OD,1822,,,-22.8,18.04,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1731.00,,,,30.02588920,-89.86731090,-16.0785,,,,,,
9920,,39660.32,,metal loss-corrosion,11,,1.34,1.69,7:54,OD,1822,pitting,10,-22.8,18.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02588920,-89.86731090,-16.0785,,,,,,
9920,,39660.36,,metal loss-corrosion,14,,0.59,1.65,7:37,OD,1822,axial grooving,15,-22.84,18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02588930,-89.86731096,-16.0781,,,,,,
9920,,39661.47,,metal loss-corrosion,10,,0.94,1.22,7:43,OD,,pitting,10,-23.95,16.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02589202,-89.86731258,-16.0675,,,,,,
9920,,39661.77,,metal loss-corrosion,14,,0.79,1.73,7:00,OD,,axial grooving,15,-24.24,16.59,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1741.00,,,,30.02589275,-89.86731302,-16.0646,,,,,,
9920,,39661.81,,metal loss-corrosion,11,,1.81,0.87,7:44,OD,,circumferential grooving,10,-24.28,16.56,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02589284,-89.86731307,-16.0643,,,,,,
9920,,39663.86,,metal loss-corrosion,7,,0.59,0.55,9:59,OD,1823,pitting,10,-26.33,14.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02589786,-89.86731606,-16.0440,,,,,,
9920,,39663.86,,cluster,10,,3.07,1.32,9:59,OD,1823,,,-26.33,14.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02589786,-89.86731606,-16.0440,,,,,,
9920,,39663.89,,metal loss-corrosion,10,,0.63,0.98,10:34,OD,1823,pitting,10,-26.36,14.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02589793,-89.86731610,-16.0437,,,,,,
9920,,39664.10,,metal loss-corrosion,11,,0.67,1.10,10:04,OD,,pitting,10,-26.57,14.26,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02589845,-89.86731640,-16.0416,,,,,,
9920,,39665.51,,metal loss-corrosion,13,,0.59,0.43,8:43,OD,,circumferential slotting,10,-27.98,12.86,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1769.00,,,,30.02590190,-89.86731844,-16.0272,,,,,,
9920,,39665.85,,metal loss-corrosion,12,,0.59,0.51,11:03,OD,,pitting,10,-28.32,12.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02590274,-89.86731894,-16.0235,,,,,,
9920,,39665.91,,metal loss-corrosion,10,,1.10,0.98,8:48,OD,,pitting,10,-28.38,12.45,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02590289,-89.86731903,-16.0228,,,,,,
9920,,39665.94,,cluster,16,,2.55,1.79,10:15,OD,1824,,,-28.42,12.42,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1735.00,,,,30.02590296,-89.86731907,-16.0224,,,,,,
9920,,39665.94,,metal loss-corrosion,16,,0.59,0.91,10:15,OD,1824,pitting,10,-28.42,12.42,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02590296,-89.86731907,-16.0224,,,,,,
9920,,39666.06,,metal loss-corrosion,7,,0.59,0.39,10:43,OD,1824,circumferential slotting,10,-28.53,12.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02590325,-89.86731924,-16.0212,,,,,,
9920,,39666.96,,metal loss-corrosion,11,,0.59,0.59,7:59,OD,1825,pitting,10,-29.44,11.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02590546,-89.86732055,-16.0113,,,,,,
9920,,39666.96,,cluster,11,,2.69,0.81,7:29,OD,1825,,,-29.44,11.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02590546,-89.86732055,-16.0113,,,,,,
9920,,39666.99,,metal loss-corrosion,7,,0.59,0.55,7:29,OD,1825,pitting,10,-29.46,11.38,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02590552,-89.86732058,-16.0111,,,,,,
9920,,39667.26,,metal loss-corrosion,15,,0.59,0.63,8:46,OD,,pitting,10,-29.73,11.11,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.02590619,-89.86732097,-16.0080,,,,,,
9920,,39667.27,,metal loss-corrosion,11,,0.79,0.55,9:40,OD,,pitting,10,-29.74,11.09,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02590622,-89.86732099,-16.0079,,,,,,
9920,,39669.60,,metal loss-corrosion,11,,0.59,0.75,6:27,OD,1826,pitting,10,-32.07,8.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02591194,-89.86732432,-15.9810,,,,,,
9920,,39669.60,,cluster,11,,3.11,1.35,5:51,OD,1826,,,-32.07,8.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02591194,-89.86732432,-15.9810,,,,,,
9920,,39669.65,,metal loss-corrosion,6,,0.75,0.75,5:51,OD,1826,pitting,10,-32.12,8.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02591207,-89.86732439,-15.9805,,,,,,
9920,,39669.97,,metal loss-corrosion,21,,0.68,0.71,9:34,OD,,pitting,10,-32.44,8.4,5.90,6.60,0.344,52000,ERW,1440,0.82,0.75,0.75,1.7,1.84,1.84,1761.00,1908,1909.00,,30.02591285,-89.86732484,-15.9769,,,,,,
9920,,39670.21,,metal loss-corrosion,13,,0.59,0.67,9:59,OD,,pitting,10,-32.69,8.15,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.02591346,-89.86732519,-15.9741,,,,,,
9920,,39670.69,,metal loss-corrosion,8,,0.59,0.43,10:28,OD,1827,circumferential slotting,10,-33.16,7.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02591463,-89.86732587,-15.9688,,,,,,
9920,,39670.69,,cluster,17,,2.90,2.76,9:55,OD,1827,,,-33.16,7.67,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.64,,,1703.00,,,,30.02591463,-89.86732587,-15.9688,,,,,,
9920,,39670.78,,metal loss-corrosion,17,,1.53,1.65,9:55,OD,1827,general,10,-33.25,7.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02591486,-89.86732600,-15.9678,,,,,,
9920,,39671.08,,metal loss-corrosion,8,,0.59,0.87,9:47,OD,1828,pitting,10,-33.56,7.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02591560,-89.86732643,-15.9644,,,,,,
9920,,39671.08,,cluster,15,,1.39,2.48,9:47,OD,1828,,,-33.56,7.28,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1719.00,,,,30.02591560,-89.86732643,-15.9644,,,,,,
9920,,39671.10,,metal loss-corrosion,15,,0.83,2.28,9:55,OD,1828,axial grooving,15,-33.57,7.26,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02591564,-89.86732645,-15.9642,,,,,,
9920,,39671.36,,metal loss-corrosion,16,,0.63,0.47,8:10,OD,,circumferential slotting,10,-33.83,7.01,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1768.00,,,,30.02591628,-89.86732682,-15.9615,,,,,,
9920,,39672.16,,metal loss-corrosion,11,,1.30,0.94,9:49,OD,,pitting,10,-34.63,6.21,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02591824,-89.86732795,-15.9536,,,,,,
9920,,39672.38,,metal loss-corrosion,13,,1.30,1.30,9:40,OD,,pitting,10,-34.85,5.99,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1754.00,,,,30.02591879,-89.86732827,-15.9514,,,,,,
9920,,39672.44,,cluster,16,,3.00,1.50,8:12,OD,1829,,,-34.91,5.93,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1744.00,,,,30.02591893,-89.86732835,-15.9508,,,,,,
9920,,39672.44,,metal loss-corrosion,6,,0.91,1.50,8:42,OD,1829,pitting,10,-34.91,5.93,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02591893,-89.86732835,-15.9508,,,,,,
9920,,39672.46,,metal loss-corrosion,10,,0.68,0.72,7:22,OD,,pitting,10,-34.94,5.9,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02591900,-89.86732839,-15.9505,,,,,,
9920,,39672.48,,metal loss-corrosion,16,,0.75,0.79,8:12,OD,1829,pitting,10,-34.95,5.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02591904,-89.86732841,-15.9504,,,,,,
9920,,39672.76,,metal loss-corrosion,14,,0.83,0.71,7:53,OD,,pitting,10,-35.23,5.6,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.02591973,-89.86732881,-15.9476,,,,,,
9920,,39672.83,,metal loss-corrosion,16,,0.59,0.55,11:39,OD,,pitting,10,-35.3,5.54,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.02591989,-89.86732890,-15.9469,,,,,,
9920,,39673.91,,metal loss-corrosion,6,,0.59,0.59,7:35,OD,1830,pitting,10,-36.38,4.46,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592256,-89.86733043,-15.9369,,,,,,
9920,,39673.91,,cluster,10,,2.27,3.57,7:35,OD,1830,,,-36.38,4.46,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592256,-89.86733043,-15.9369,,,,,,
9920,,39673.98,,metal loss-corrosion,7,,0.79,0.63,7:51,OD,1830,pitting,10,-36.46,4.38,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592275,-89.86733054,-15.9363,,,,,,
9920,,39674.06,,metal loss-corrosion,13,,0.71,1.42,10:00,OD,1831,axial grooving,15,-36.53,4.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592294,-89.86733065,-15.9356,,,,,,
9920,,39674.06,,cluster,13,,1.55,2.28,10:00,OD,1831,,,-36.53,4.3,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1731.00,,,,30.02592294,-89.86733065,-15.9356,,,,,,
9920,,39674.10,,metal loss-corrosion,10,,0.59,1.34,7:59,OD,1830,axial grooving,15,-36.57,4.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592302,-89.86733069,-15.9353,,,,,,
9920,,39674.21,,metal loss-corrosion,9,,1.06,0.47,10:07,OD,1831,circumferential slotting,10,-36.68,4.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592331,-89.86733086,-15.9343,,,,,,
9920,,39674.69,,cluster,12,,2.21,3.14,9:59,OD,1832,,,-37.16,3.68,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592449,-89.86733153,-15.9301,,,,,,
9920,,39674.69,,metal loss-corrosion,12,,0.75,0.87,10:20,OD,1832,pitting,10,-37.16,3.68,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592449,-89.86733153,-15.9301,,,,,,
9920,,39674.74,,metal loss-corrosion,10,,0.59,0.47,12:17,OD,,circumferential slotting,10,-37.21,3.62,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592462,-89.86733161,-15.9296,,,,,,
9920,,39674.77,,metal loss-corrosion,12,,0.71,0.75,7:38,OD,1833,pitting,10,-37.25,3.59,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592470,-89.86733165,-15.9294,,,,,,
9920,,39674.77,,cluster,12,,2.73,0.96,7:09,OD,1833,,,-37.25,3.59,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592470,-89.86733165,-15.9294,,,,,,
9920,,39674.79,,metal loss-corrosion,6,,0.59,0.75,7:09,OD,1833,pitting,10,-37.26,3.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592474,-89.86733168,-15.9292,,,,,,
9920,,39674.80,,metal loss-corrosion,8,,0.59,1.02,9:59,OD,1832,pitting,10,-37.27,3.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592476,-89.86733168,-15.9292,,,,,,
9920,,39674.84,,metal loss-corrosion,11,,0.63,0.67,4:13,OD,,pitting,10,-37.31,3.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592485,-89.86733174,-15.9288,,,,,,
9920,,39674.91,,metal loss-corrosion,11,,0.59,0.47,10:05,OD,1832,circumferential slotting,10,-37.38,3.45,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592503,-89.86733184,-15.9282,,,,,,
9920,,39675.02,,metal loss-corrosion,18,,0.72,0.59,8:11,OD,,pitting,10,-37.49,3.35,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.02592529,-89.86733199,-15.9272,,,,,,
9920,,39675.14,,metal loss-corrosion,12,,0.71,0.83,4:15,OD,,pitting,10,-37.62,3.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592561,-89.86733217,-15.9261,,,,,,
9920,,39675.16,,metal loss-corrosion,18,,0.59,0.51,8:15,OD,,pitting,10,-37.63,3.21,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1767.00,,,,30.02592564,-89.86733219,-15.9260,,,,,,
9920,,39675.18,,metal loss-corrosion,12,,0.79,1.18,9:03,OD,1834,pitting,10,-37.66,3.18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592571,-89.86733223,-15.9258,,,,,,
9920,,39675.18,,cluster,12,,3.10,1.18,9:03,OD,1834,,,-37.66,3.18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592571,-89.86733223,-15.9258,,,,,,
9920,,39675.19,,metal loss-corrosion,5,,0.87,0.79,9:35,OD,1834,pitting,10,-37.66,3.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592572,-89.86733224,-15.9257,,,,,,
9920,,39675.37,,cluster,12,,2.32,2.70,8:59,OD,1835,,,-37.84,3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592616,-89.86733249,-15.9242,,,,,,
9920,,39675.37,,metal loss-corrosion,12,,0.79,0.75,8:59,OD,1835,pitting,10,-37.84,3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592616,-89.86733249,-15.9242,,,,,,
9920,,39675.38,,metal loss-corrosion,11,,0.59,0.67,8:02,OD,,pitting,10,-37.85,2.99,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592618,-89.86733250,-15.9242,,,,,,
9920,,39675.51,,metal loss-corrosion,7,,0.71,0.98,9:22,OD,1835,pitting,10,-37.98,2.85,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592652,-89.86733269,-15.9231,,,,,,
9920,,39675.72,,cluster,18,,8.40,5.76,7:34,OD,1836,,,-38.19,2.64,5.90,6.60,0.344,52000,ERW,1440,0.88,,,1.58,,,1640.00,,,,30.02592703,-89.86733298,-15.9214,,,,,,
9920,,39675.72,,metal loss-corrosion,8,,1.02,0.79,7:34,OD,1836,pitting,10,-38.19,2.64,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592703,-89.86733298,-15.9214,,,,,,
9920,,39675.85,,metal loss-corrosion,11,,0.59,0.91,7:58,OD,1836,pitting,10,-38.33,2.51,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592736,-89.86733317,-15.9204,,,,,,
9920,,39675.95,,metal loss-corrosion,13,,0.59,0.51,8:09,OD,1836,pitting,10,-38.42,2.42,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592759,-89.86733330,-15.9196,,,,,,
9920,,39676.04,,metal loss-corrosion,18,,0.59,1.93,8:39,OD,1836,axial grooving,15,-38.51,2.33,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592782,-89.86733343,-15.9189,,,,,,
9920,,39676.10,,metal loss-corrosion,7,,1.85,1.26,8:01,OD,1836,pitting,10,-38.57,2.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592796,-89.86733351,-15.9184,,,,,,
9920,,39676.10,,metal loss-corrosion,17,,0.59,1.69,7:19,OD,,axial grooving,15,-38.57,2.26,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1736.00,,,,30.02592797,-89.86733352,-15.9184,,,,,,
9920,,39676.12,,metal loss-corrosion,7,,1.42,0.75,9:14,OD,1836,pitting,10,-38.59,2.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592802,-89.86733354,-15.9182,,,,,,
9920,,39676.28,,metal loss-corrosion,10,,0.59,0.55,9:42,OD,,pitting,10,-38.75,2.09,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592841,-89.86733376,-15.9170,,,,,,
9920,,39676.32,,cluster,18,,10.37,2.57,7:39,OD,1837,,,-38.79,2.05,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.64,,,1705.00,,,,30.02592851,-89.86733382,-15.9166,,,,,,
9920,,39676.32,,metal loss-corrosion,18,,0.69,0.67,8:07,OD,1837,pitting,10,-38.79,2.05,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592851,-89.86733382,-15.9166,,,,,,
9920,,39676.33,,metal loss-corrosion,12,,0.59,0.87,8:24,OD,1837,pitting,10,-38.8,2.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592854,-89.86733384,-15.9166,,,,,,
9920,,39676.35,,metal loss-corrosion,10,,0.59,0.59,8:58,OD,1837,pitting,10,-38.82,2.01,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592859,-89.86733387,-15.9164,,,,,,
9920,,39676.42,,metal loss-corrosion,7,,1.22,1.10,9:15,OD,1837,pitting,10,-38.9,1.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592877,-89.86733397,-15.9158,,,,,,
9920,,39676.44,,metal loss-corrosion,7,,1.10,0.63,8:15,OD,1837,pitting,10,-38.92,1.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592882,-89.86733400,-15.9156,,,,,,
9920,,39676.45,,metal loss-corrosion,8,,0.59,1.02,9:59,OD,1837,pitting,10,-38.92,1.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592883,-89.86733400,-15.9156,,,,,,
9920,,39676.47,,metal loss-corrosion,8,,0.83,0.55,7:39,OD,1837,pitting,10,-38.94,1.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592888,-89.86733404,-15.9154,,,,,,
9920,,39676.59,,metal loss-corrosion,14,,0.87,0.71,8:31,OD,1838,pitting,10,-39.06,1.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592917,-89.86733420,-15.9145,,,,,,
9920,,39676.59,,cluster,14,,8.76,3.80,6:38,OD,1838,,,-39.06,1.78,5.90,6.60,0.344,52000,ERW,1440,0.85,,,1.64,,,1696.00,,,,30.02592917,-89.86733420,-15.9145,,,,,,
9920,,39676.66,,metal loss-corrosion,13,,0.59,0.79,8:04,OD,1838,pitting,10,-39.13,1.7,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592935,-89.86733430,-15.9139,,,,,,
9920,,39676.67,,metal loss-corrosion,10,,0.75,0.71,7:20,OD,1838,pitting,10,-39.14,1.69,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592938,-89.86733432,-15.9138,,,,,,
9920,,39676.73,,metal loss-corrosion,5,,0.79,0.71,6:38,OD,1838,pitting,10,-39.2,1.64,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592952,-89.86733440,-15.9134,,,,,,
9920,,39676.81,,metal loss-corrosion,12,,1.30,1.18,7:15,OD,1838,pitting,10,-39.28,1.56,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02592971,-89.86733451,-15.9128,,,,,,
9930,41.06,39678.36,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02593357,-89.86733669,-15.9002,,,,,,
9930,,39679.97,,metal loss-corrosion,11,,0.59,0.35,12:58,OD,,circumferential slotting,10,-1.6,39.45,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02593754,-89.86733893,-15.8884,,,,,,
9930,,39680.07,,metal loss-corrosion,10,,0.87,0.91,8:10,OD,,pitting,10,-1.71,39.35,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02593779,-89.86733907,-15.8877,,,,,,
9930,,39680.94,,metal loss-corrosion,10,,1.42,0.71,8:03,OD,1839,pitting,10,-2.58,38.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02593995,-89.86734028,-15.8820,,,,,,
9930,,39680.94,,cluster,19,,3.86,3.30,7:28,OD,1839,,,-2.58,38.48,5.90,6.60,0.344,52000,ERW,1440,0.86,,,1.62,,,1679.00,,,,30.02593995,-89.86734028,-15.8820,,,,,,
9930,,39681.06,,metal loss-corrosion,6,,1.22,1.93,7:28,OD,1839,pitting,10,-2.69,38.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02594023,-89.86734044,-15.8813,,,,,,
9930,,39681.13,,metal loss-corrosion,19,,1.02,0.98,8:08,OD,1839,pitting,10,-2.76,38.29,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02594040,-89.86734054,-15.8808,,,,,,
9930,,39681.44,,metal loss-corrosion,15,,0.67,0.87,8:14,OD,,pitting,10,-3.07,37.98,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,30.02594117,-89.86734097,-15.8788,,,,,,
9930,,39681.64,,metal loss-corrosion,10,,2.48,1.10,10:13,OD,,circumferential grooving,10,-3.28,37.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02594167,-89.86734125,-15.8776,,,,,,
9930,,39681.69,,metal loss-corrosion,12,,1.30,1.22,9:23,OD,,pitting,10,-3.32,37.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02594179,-89.86734131,-15.8773,,,,,,
9930,,39681.78,,cluster,20,,0.79,2.08,8:08,OD,1840,,,-3.42,37.64,5.90,6.60,0.344,52000,ERW,1440,0.84,0.78,0.77,1.65,1.78,1.80,1714.00,1851,1863.00,,30.02594202,-89.86734144,-15.8767,,,,,,
9930,,39681.78,,metal loss-corrosion,20,,0.67,0.63,8:08,OD,1840,pitting,10,-3.42,37.64,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02594202,-89.86734144,-15.8767,,,,,,
9930,,39681.90,,metal loss-corrosion,17,,0.79,0.71,8:08,OD,1840,pitting,10,-3.53,37.52,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02594231,-89.86734160,-15.8760,,,,,,
9930,,39682.03,,metal loss-corrosion,10,,0.87,0.63,10:33,OD,,pitting,10,-3.67,37.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02594264,-89.86734179,-15.8752,,,,,,
9930,,39682.29,,metal loss-corrosion,11,,0.63,0.51,9:12,OD,,pitting,10,-3.92,37.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02594328,-89.86734214,-15.8737,,,,,,
9930,,39682.57,,metal loss-corrosion,10,,1.34,1.02,8:49,OD,,pitting,10,-4.21,36.85,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02594399,-89.86734254,-15.8719,,,,,,
9930,,39682.80,,metal loss-corrosion,10,,0.59,0.39,10:49,OD,1841,circumferential slotting,10,-4.43,36.62,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02594454,-89.86734285,-15.8705,,,,,,
9930,,39682.80,,cluster,10,,6.10,4.09,10:05,OD,1841,,,-4.43,36.62,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02594454,-89.86734285,-15.8705,,,,,,
9930,,39682.80,,metal loss-corrosion,10,,0.59,0.55,8:53,OD,1842,pitting,10,-4.44,36.62,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02594456,-89.86734286,-15.8705,,,,,,
9930,,39682.80,,cluster,18,,5.83,3.43,7:38,OD,1842,,,-4.44,36.62,5.90,6.60,0.344,52000,ERW,1440,0.86,,,1.62,,,1681.00,,,,30.02594456,-89.86734286,-15.8705,,,,,,
9930,,39682.81,,metal loss-corrosion,7,,0.59,0.71,10:05,OD,1841,pitting,10,-4.44,36.61,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02594457,-89.86734286,-15.8705,,,,,,
9930,,39682.88,,metal loss-corrosion,5,,1.53,1.93,7:38,OD,1842,general,10,-4.51,36.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02594474,-89.86734296,-15.8701,,,,,,
9930,,39682.89,,metal loss-corrosion,10,,1.10,1.22,10:27,OD,1841,pitting,10,-4.53,36.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02594477,-89.86734298,-15.8700,,,,,,
9930,,39682.89,,metal loss-corrosion,18,,1.43,2.32,8:22,OD,1842,pitting,10,-4.53,36.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02594478,-89.86734298,-15.8700,,,,,,
9930,,39683.01,,metal loss-corrosion,7,,0.87,1.53,11:20,OD,1841,pitting,10,-4.65,36.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02594507,-89.86734314,-15.8692,,,,,,
9930,,39683.01,,metal loss-corrosion,10,,0.67,0.83,11:02,OD,1841,pitting,10,-4.65,36.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02594508,-89.86734315,-15.8692,,,,,,
9930,,39683.38,,metal loss-corrosion,15,,0.98,0.98,8:44,OD,,pitting,10,-5.02,36.04,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,30.02594600,-89.86734366,-15.8670,,,,,,
9930,,39684.14,,metal loss-corrosion,10,,0.67,0.91,10:53,OD,,pitting,10,-5.78,35.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02594788,-89.86734470,-15.8631,,,,,,
9930,,39684.72,,cluster,11,,6.18,2.30,9:32,OD,1843,,,-6.36,34.7,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02594932,-89.86734550,-15.8600,,,,,,
9930,,39684.72,,metal loss-corrosion,11,,2.68,2.28,10:05,OD,1843,general,10,-6.36,34.7,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02594932,-89.86734550,-15.8600,,,,,,
9930,,39684.85,,metal loss-corrosion,10,,0.71,0.55,9:32,OD,1843,pitting,10,-6.48,34.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02594963,-89.86734567,-15.8594,,,,,,
9930,,39684.85,,metal loss-corrosion,8,,0.59,0.75,10:52,OD,1843,pitting,10,-6.49,34.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02594964,-89.86734567,-15.8594,,,,,,
9930,,39685.20,,cluster,18,,5.69,4.19,9:47,OD,1844,,,-6.83,34.22,5.90,6.60,0.344,52000,ERW,1440,0.86,,,1.61,,,1665.00,,,,30.02595050,-89.86734615,-15.8576,,,,,,
9930,,39685.20,,metal loss-corrosion,7,,1.61,0.87,10:18,OD,1844,pitting,10,-6.83,34.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02595050,-89.86734615,-15.8576,,,,,,
9930,,39685.22,,metal loss-corrosion,9,,0.79,0.75,9:47,OD,1844,pitting,10,-6.86,34.2,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02595056,-89.86734618,-15.8575,,,,,,
9930,,39685.23,,metal loss-corrosion,7,,0.59,0.79,11:00,OD,1844,pitting,10,-6.86,34.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02595057,-89.86734619,-15.8574,,,,,,
9930,,39685.26,,cluster,12,,3.91,1.57,8:17,OD,1845,,,-6.9,34.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02595066,-89.86734624,-15.8572,,,,,,
9930,,39685.26,,metal loss-corrosion,9,,0.91,0.71,9:00,OD,1845,pitting,10,-6.9,34.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02595066,-89.86734624,-15.8572,,,,,,
9930,,39685.33,,metal loss-corrosion,12,,0.91,0.79,8:17,OD,1845,pitting,10,-6.96,34.09,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02595082,-89.86734633,-15.8569,,,,,,
9930,,39685.37,,metal loss-corrosion,18,,0.59,1.53,10:31,OD,1844,axial grooving,15,-7.01,34.05,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02595094,-89.86734639,-15.8567,,,,,,
9930,,39685.44,,metal loss-corrosion,13,,1.38,1.30,9:59,OD,1844,pitting,10,-7.08,33.98,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02595110,-89.86734648,-15.8564,,,,,,
9930,,39686.49,,metal loss-corrosion,15,,0.63,0.63,8:36,OD,,pitting,10,-8.13,32.93,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.02595372,-89.86734791,-15.8521,,,,,,
9930,,39686.61,,metal loss-corrosion,10,,0.87,0.67,9:26,OD,,pitting,10,-8.24,32.81,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02595401,-89.86734806,-15.8516,,,,,,
9930,,39687.03,,metal loss-corrosion,8,,1.73,0.94,8:32,OD,1846,pitting,10,-8.66,32.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02595505,-89.86734863,-15.8499,,,,,,
9930,,39687.03,,cluster,11,,2.90,4.94,8:32,OD,1846,,,-8.66,32.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02595505,-89.86734863,-15.8499,,,,,,
9930,,39687.16,,metal loss-corrosion,8,,0.59,0.47,9:05,OD,1846,circumferential slotting,10,-8.79,32.26,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02595538,-89.86734881,-15.8493,,,,,,
9930,,39687.27,,metal loss-corrosion,11,,1.50,2.05,8:35,OD,1846,pitting,10,-8.9,32.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02595565,-89.86734896,-15.8489,,,,,,
9930,,39687.39,,metal loss-corrosion,11,,0.59,0.47,10:06,OD,,pitting,10,-9.02,32.03,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02595595,-89.86734912,-15.8484,,,,,,
9930,,39687.64,,metal loss-corrosion,10,,0.79,0.59,9:47,OD,,pitting,10,-9.28,31.78,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02595659,-89.86734946,-15.8476,,,,,,
9930,,39687.70,,metal loss-corrosion,10,,1.26,0.67,8:21,OD,,pitting,10,-9.34,31.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02595674,-89.86734955,-15.8474,,,,,,
9930,,39687.79,,metal loss-corrosion,11,,0.59,0.71,10:01,OD,,pitting,10,-9.42,31.63,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02595695,-89.86734966,-15.8472,,,,,,
9930,,39688.07,,cluster,15,,0.73,1.18,8:28,OD,1847,,,-9.71,31.35,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1754.00,,,,30.02595766,-89.86735004,-15.8463,,,,,,
9930,,39688.07,,metal loss-corrosion,7,,0.59,0.39,8:30,OD,1847,circumferential slotting,10,-9.71,31.35,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02595766,-89.86735004,-15.8463,,,,,,
9930,,39688.13,,metal loss-corrosion,15,,0.59,0.47,8:28,OD,1847,circumferential slotting,10,-9.77,31.29,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02595781,-89.86735012,-15.8462,,,,,,
9930,,39688.15,,cluster,18,,3.64,0.79,9:45,OD,1848,,,-9.79,31.27,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1761.00,,,,30.02595787,-89.86735015,-15.8461,,,,,,
9930,,39688.15,,metal loss-corrosion,6,,0.59,0.79,9:45,OD,1848,pitting,10,-9.79,31.27,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02595787,-89.86735015,-15.8461,,,,,,
9930,,39688.17,,metal loss-corrosion,18,,0.98,0.51,10:23,OD,1848,circumferential slotting,10,-9.8,31.25,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02595789,-89.86735017,-15.8461,,,,,,
9930,,39689.62,,metal loss-corrosion,12,,0.63,0.51,8:22,OD,,pitting,10,-11.26,29.8,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02596153,-89.86735213,-15.8420,,,,,,
9930,,39689.80,,metal loss-corrosion,11,,0.59,0.51,8:23,OD,,pitting,10,-11.44,29.62,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02596198,-89.86735237,-15.8417,,,,,,
9930,,39689.85,,metal loss-corrosion,17,,0.59,0.55,9:54,OD,,pitting,10,-11.49,29.57,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.02596210,-89.86735243,-15.8416,,,,,,
9930,,39690.13,,metal loss-corrosion,18,,0.63,1.58,8:31,OD,,axial grooving,15,-11.76,29.29,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1737.00,,,,30.02596279,-89.86735280,-15.8412,,,,,,
9930,,39690.35,,metal loss-corrosion,14,,0.91,0.83,8:28,OD,,pitting,10,-11.98,29.07,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,30.02596334,-89.86735310,-15.8408,,,,,,
9930,,39691.59,,metal loss-corrosion,18,,0.83,0.63,10:28,OD,,pitting,10,-13.23,27.83,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,30.02596644,-89.86735476,-15.8391,,,,,,
9930,,39691.96,,metal loss-corrosion,14,,0.87,1.02,8:28,OD,,pitting,10,-13.6,27.46,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,30.02596738,-89.86735526,-15.8391,,,,,,
9930,,39693.55,,metal loss-corrosion,11,,1.10,1.50,8:30,OD,,pitting,10,-15.19,25.87,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02597135,-89.86735737,-15.8394,,,,,,
9930,,39697.67,,metal loss-corrosion,14,,0.98,1.65,10:04,OD,,pitting,10,-19.31,21.75,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1743.00,,,,30.02598166,-89.86736280,-15.8460,,,,,,
9930,,39698.08,,metal loss-corrosion,19,,1.61,1.61,10:08,OD,,general,10,-19.71,21.34,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1734.00,,,,30.02598269,-89.86736333,-15.8472,,,,,,
9930,,39698.08,,metal loss-corrosion,10,,0.59,0.47,8:52,OD,,circumferential slotting,10,-19.72,21.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02598270,-89.86736333,-15.8472,,,,,,
9930,,39698.56,,cluster,13,,1.48,1.66,10:01,OD,1849,,,-20.19,20.86,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.68,,,1745.00,,,,30.02598390,-89.86736396,-15.8486,,,,,,
9930,,39698.56,,metal loss-corrosion,10,,0.71,0.63,10:12,OD,1849,pitting,10,-20.19,20.86,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02598390,-89.86736396,-15.8486,,,,,,
9930,,39698.65,,metal loss-corrosion,13,,0.59,0.51,10:01,OD,1849,pitting,10,-20.29,20.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02598414,-89.86736408,-15.8489,,,,,,
9930,,39698.68,,metal loss-corrosion,16,,0.87,1.06,8:59,OD,,pitting,10,-20.31,20.74,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1756.00,,,,30.02598419,-89.86736411,-15.8489,,,,,,
9930,,39700.67,,metal loss-corrosion,20,,1.14,0.79,10:30,OD,,pitting,10,-22.31,18.75,5.90,6.60,0.344,52000,ERW,1440,0.82,0.76,0.75,1.7,1.84,1.84,1760.00,1907,1907.00,,30.02598921,-89.86736669,-15.8554,,,,,,
9930,,39700.78,,metal loss-corrosion,11,,0.59,0.51,9:05,OD,,pitting,10,-22.41,18.64,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02598948,-89.86736683,-15.8558,,,,,,
9930,,39700.88,,cluster,11,,7.34,5.46,10:29,OD,1850,,,-22.51,18.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02598972,-89.86736696,-15.8561,,,,,,
9930,,39700.88,,metal loss-corrosion,9,,0.63,0.43,10:50,OD,1850,circumferential slotting,10,-22.51,18.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02598972,-89.86736696,-15.8561,,,,,,
9930,,39700.94,,metal loss-corrosion,19,,0.78,0.63,9:03,OD,,pitting,10,-22.57,18.48,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,30.02598988,-89.86736703,-15.8563,,,,,,
9930,,39700.99,,metal loss-corrosion,11,,0.67,0.63,10:29,OD,1850,pitting,10,-22.62,18.43,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02599000,-89.86736710,-15.8565,,,,,,
9930,,39701.11,,metal loss-corrosion,8,,0.59,0.39,10:41,OD,1850,circumferential slotting,10,-22.75,18.31,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02599032,-89.86736726,-15.8569,,,,,,
9930,,39701.17,,metal loss-corrosion,6,,0.98,1.30,12:00,OD,1850,pitting,10,-22.8,18.26,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02599045,-89.86736733,-15.8571,,,,,,
9930,,39701.22,,metal loss-corrosion,6,,1.53,1.34,11:09,OD,1850,pitting,10,-22.85,18.2,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02599059,-89.86736740,-15.8573,,,,,,
9930,,39701.85,,metal loss-corrosion,17,,1.97,1.26,9:41,OD,,pitting,10,-23.49,17.57,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1749.00,,,,30.02599219,-89.86736821,-15.8600,,,,,,
9930,,39701.90,,metal loss-corrosion,14,,1.46,1.02,8:43,OD,,pitting,10,-23.53,17.52,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,30.02599229,-89.86736827,-15.8602,,,,,,
9930,,39704.65,,metal loss-corrosion,10,,0.59,0.47,2:35,OD,,circumferential slotting,10,-26.29,14.77,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02599924,-89.86737180,-15.8750,,,,,,
9930,,39705.56,,cluster,12,,3.94,2.27,8:16,OD,1851,,,-27.19,13.86,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02600153,-89.86737295,-15.8806,,,,,,
9930,,39705.56,,metal loss-corrosion,7,,1.42,1.50,8:16,OD,1851,pitting,10,-27.19,13.86,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02600153,-89.86737295,-15.8806,,,,,,
9930,,39705.61,,metal loss-corrosion,12,,0.59,1.65,9:04,OD,1851,axial grooving,15,-27.25,13.81,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02600165,-89.86737302,-15.8809,,,,,,
9930,,39714.55,,metal loss-corrosion,15,,0.67,0.71,9:14,OD,,pitting,10,-36.19,4.87,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,30.02602431,-89.86738415,-15.9456,,,,,,
9930,,39717.77,,metal loss-corrosion,10,,0.63,0.51,8:37,OD,,pitting,10,-39.41,1.65,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02603249,-89.86738810,-15.9790,,,,,,
9930,,39719.12,,cluster,17,,2.41,2.35,8:20,OD,1852,,,-40.75,0.3,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1715.00,,,,30.02603591,-89.86738974,-15.9926,,,,,,
9930,,39719.12,,metal loss-corrosion,17,,0.59,1.93,8:46,OD,1852,axial grooving,15,-40.75,0.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02603591,-89.86738974,-15.9926,,,,,,
9930,,39719.23,,metal loss-corrosion,7,,0.63,0.98,8:20,OD,1852,pitting,10,-40.87,0.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02603620,-89.86738988,-15.9938,,,,,,
9940,40.75,39719.42,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02603668,-89.86739011,-15.9957,,,,,,
9940,,39719.59,,cluster,13,,6.09,1.76,8:02,OD,1853,,,-0.17,40.58,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.68,,,1743.00,,,,30.02603712,-89.86739032,-15.9974,,,,,,
9940,,39719.59,,metal loss-corrosion,13,,0.59,0.71,8:40,OD,1853,pitting,10,-0.17,40.58,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02603712,-89.86739032,-15.9974,,,,,,
9940,,39719.63,,metal loss-corrosion,8,,1.69,0.59,9:05,OD,1853,circumferential grooving,10,-0.21,40.54,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02603722,-89.86739036,-15.9977,,,,,,
9940,,39719.71,,metal loss-corrosion,9,,0.59,0.39,8:02,OD,1853,circumferential slotting,10,-0.29,40.47,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02603741,-89.86739046,-15.9983,,,,,,
9940,,39727.24,,metal loss-corrosion,6,,1.14,1.61,3:02,OD,1854,pitting,10,-7.82,32.94,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02605663,-89.86739944,-16.0748,,,,,,
9940,,39727.24,,cluster,11,,3.59,1.61,2:27,OD,1854,,,-7.82,32.94,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02605663,-89.86739944,-16.0748,,,,,,
9940,,39727.29,,metal loss-corrosion,11,,1.02,0.87,2:27,OD,1854,pitting,10,-7.87,32.89,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02605675,-89.86739950,-16.0754,,,,,,
9940,,39727.81,,metal loss-corrosion,12,,0.63,0.55,3:23,OD,,pitting,10,-8.39,32.37,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02605808,-89.86740011,-16.0817,,,,,,
9940,,39729.20,,metal loss-corrosion,6,,0.91,0.71,2:51,OD,1855,pitting,10,-9.78,30.98,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02606164,-89.86740175,-16.0985,,,,,,
9940,,39729.20,,cluster,14,,3.62,4.23,2:24,OD,1855,,,-9.78,30.98,6.20,6.60,0.344,52000,ERW,1440,0.85,,,1.63,,,1688.00,,,,30.02606164,-89.86740175,-16.0985,,,,,,
9940,,39729.29,,metal loss-corrosion,14,,0.94,1.26,2:24,OD,1855,pitting,10,-9.87,30.89,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02606187,-89.86740185,-16.0996,,,,,,
9940,,39729.47,,metal loss-corrosion,5,,1.46,0.94,2:55,OD,1855,pitting,10,-10.05,30.7,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02606235,-89.86740207,-16.1019,,,,,,
,,39750.00,,Area End BSTR #012 - 0.13% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
9950,42.00,39760.18,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02614108,-89.86743763,-16.3306,,,,,,
9950,,39801.98,,metal loss-corrosion,14,,2.64,1.50,12:31,OD,,general,10,-41.81,0.19,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1747.00,,,,30.02624743,-89.86748848,-16.4328,,,,,,
9960,42.27,39802.18,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02624793,-89.86748873,-16.4322,,,,,,
9960,,39813.72,,metal loss-corrosion,10,,0.91,1.38,9:53,OD,,pitting,10,-11.54,30.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02627706,-89.86750340,-16.3995,,,,,,
9970,40.46,39844.45,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02635448,-89.86754282,-16.2257,,,,,,
9970,,39881.17,,metal loss-corrosion,13,,0.79,0.75,1:01,OD,,pitting,10,-36.72,3.74,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.02644662,-89.86759086,-16.2818,,,,,,
9970,,39881.33,,metal loss-corrosion,15,,0.67,0.71,1:05,OD,,pitting,10,-36.88,3.58,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1764.00,,,,30.02644701,-89.86759107,-16.2825,,,,,,
9980,43.14,39884.91,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02645596,-89.86759586,-16.3047,,,,,,
,,39900.00,,Area Start BSTR #013 - 0.18% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
9980,,39926.76,,metal loss-corrosion,12,,0.67,1.69,1:46,OD,1856,axial grooving,15,-41.85,1.29,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02656009,-89.86765283,-16.4476,,,,,,
9980,,39926.76,,cluster,12,,3.30,1.69,1:46,OD,1856,,,-41.85,1.29,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02656009,-89.86765283,-16.4476,,,,,,
9980,,39926.81,,metal loss-corrosion,6,,1.42,0.71,2:13,OD,1856,pitting,10,-41.9,1.24,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02656021,-89.86765290,-16.4479,,,,,,
9990,42.47,39928.05,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02656328,-89.86765459,-16.4526,,,,,,
10000,42.22,39970.52,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02666940,-89.86771111,-17.4407,,,,,,
,,40000.00,,Area End BSTR #013 - 0.18% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
10010,43.05,40012.74,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02677517,-89.86776511,-21.4390,,,,,,
10020,40.91,40055.79,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02688308,-89.86781936,-26.2913,,,,,,
10030,42.81,40096.69,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02698512,-89.86787236,-30.7302,,,,,,
10040,41.22,40139.50,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.02709050,-89.86793131,-35.3296,,,,,,
10050,41.71,40180.72,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.02719159,-89.86798856,-40.1929,,,,,,
10060,41.81,40222.43,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.02729400,-89.86804556,-45.8274,,,,,,
,,40248.00,,Area Start BSTR #014 - 0.47% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
10070,41.99,40264.24,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.02739616,-89.86810295,-52.3076,,,,,,
10080,39.49,40306.23,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.406,52000,ERW,1440,,,,,,,,,,,30.02750010,-89.86815961,-56.3924,,,,,,
10090,42.73,40345.72,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.02759799,-89.86821367,-58.5967,,,,,,
10100,42.43,40388.45,,GirthWeld,,,,,,,,,,,,5.60,6.90,0.406,52000,ERW,1440,,,,,,,,,,,30.02770324,-89.86827321,-55.6146,,,,,,
,,40410.00,,Area End BSTR #014 - 0.47% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
10110,42.29,40430.88,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.406,52000,ERW,1440,,,,,,,,,,,30.02780819,-89.86833153,-52.2403,,,,,,
10120,41.63,40473.18,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.406,52000,ERW,1440,,,,,,,,,,,30.02791344,-89.86838823,-48.9481,,,,,,
10130,42.47,40514.80,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.02801652,-89.86844453,-44.5488,,,,,,
10140,41.82,40557.28,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.02812123,-89.86850103,-37.9130,,,,,,
10150,42.71,40599.09,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.02822448,-89.86855667,-31.6882,,,,,,
10160,41.96,40641.81,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02832986,-89.86861487,-26.5401,,,,,,
,,40645.00,,Area Start BSTR #015 - 0.16% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
10170,41.24,40683.77,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02843396,-89.86867031,-21.0956,,,,,,
10180,41.10,40725.01,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02853757,-89.86872243,-16.8999,,,,,,
10190,42.57,40766.11,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02864083,-89.86877571,-15.3607,,,,,,
10200,41.09,40808.68,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02874699,-89.86883300,-14.6908,,,,,,
10210,44.43,40849.77,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02884954,-89.86888810,-14.1305,,,,,,
,,40850.00,,Area End BSTR #015 - 0.16% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
10220,14.92,40894.19,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02896108,-89.86894609,-13.7746,,,,,,
10220,,40908.41,,metal loss-corrosion,11,,0.91,1.97,7:51,OD,,axial grooving,15,-14.22,0.71,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02899658,-89.86896510,-14.0152,,,,,,
10230,10.05,40909.12,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.02899834,-89.86896607,-14.0320,,,,,,
,,40914.40,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,14.9D -  11° - Sag,30.02901148,-89.86897322,-14.0224,409+16.0,,409+37.0,
,,40919.00,,Area Start BSTR #016 - 0.29% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
10240,42.07,40919.17,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02902318,-89.86897972,-13.3168,,,,,,
10250,12.01,40961.23,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02912594,-89.86903574,-5.0355,,,,,,
10260,39.41,40973.24,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02915474,-89.86905135,-1.7004,,,,,,
,,40986.24,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.02918557,-89.86906828,2.2838,409+91.5,409+93.5,410+12.5,410+14.5
,,40988.32,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.02919050,-89.86907098,2.9268,,,,,,
,,41002.38,,Attachment,,,,,6:00,,,,,,,,,,,,,,,,,,,,,,,30.02922406,-89.86908901,7.1248,410+04.3,,410+25.3,
10260,,41003.25,,metal loss-corrosion,18,,0.59,0.59,8:09,OD,1857,pitting,10,-30.02,9.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02922617,-89.86909014,7.3475,,,,,,
10260,,41003.25,,cluster,18,,2.34,1.04,7:44,OD,1857,,,-30.02,9.39,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1753.00,,,,30.02922617,-89.86909014,7.3475,,,,,,
10260,,41003.26,,metal loss-corrosion,10,,0.59,0.98,7:44,OD,1857,pitting,10,-30.02,9.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02922618,-89.86909014,7.3487,,,,,,
,,41010.56,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.02924396,-89.86909961,9.0562,410+12.0,410+13.0,410+33.0,410+34.0
,,41011.64,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.02924659,-89.86910100,9.2979,,,,,,
10270,10.14,41012.65,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.02924905,-89.86910230,9.5242,,,,,,
,,41018.16,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,14.4D -  12° - Over,30.02926259,-89.86910945,10.5855,410+19.0,,410+40.0,
10280,10.20,41022.79,,GirthWeld,,,,,,,,,,,,5.60,6.90,0.406,52000,ERW,1440,,,,,,,,,,,30.02927417,-89.86911559,10.7506,,,,,,
,,41023.64,,Attachment,,,,,6:00,,,,,,,,,,,,,,,,,,,,,,,30.02927630,-89.86911672,10.7581,410+24.3,,410+45.3,
10280,,41027.01,,deformation anomaly-dent,,2.800,3.81,4.00,5:26,N/A,,,,-4.22,5.98,5.60,6.90,0.406,52000,ERW,1440,,,,,,,,,,Associated with field bend,30.02928473,-89.86912117,10.7119,,,,,,
,,41028.22,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,14.4D -  14° - Over,30.02928775,-89.86912273,10.5894,410+29.0,,410+50.0,
10290,39.85,41032.99,,GirthWeld,,,,,,,,,,,,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02929947,-89.86912865,9.5416,,,,,,
10290,,41034.58,,metal loss-corrosion,20,,0.98,1.06,10:58,OD,1858,pitting,10,-1.59,38.25,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02930337,-89.86913061,9.1561,,,,,,
10290,,41034.58,,cluster,20,,1.75,2.12,10:47,OD,1858,,,-1.59,38.25,5.60,6.90,0.344,52000,ERW,1440,0.84,0.78,0.77,1.65,1.78,1.80,1712.00,1849,1862.00,,30.02930337,-89.86913061,9.1561,,,,,,
10290,,41034.70,,metal loss-corrosion,13,,0.91,0.75,10:47,OD,1858,pitting,10,-1.71,38.14,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02930364,-89.86913075,9.1284,,,,,,
,,41043.81,,Attachment,,,,,5:00,,,,,,,,,,,,,,,,,,,,,,,30.02932585,-89.86914200,6.8348,410+44.3,,410+65.3,
10290,,41044.23,,metal loss-corrosion,10,,1.02,1.02,2:16,OD,,pitting,10,-11.24,28.61,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.02932686,-89.86914251,6.7216,,,,,,
10290,,41044.73,,metal loss-corrosion,13,,0.59,0.39,6:52,OD,,circumferential slotting,10,-11.74,28.11,5.60,6.90,0.344,52000,ERW,1440,0.81,,,1.71,,,1769.00,,,,30.02932807,-89.86914312,6.5770,,,,,,
10300,10.56,41072.84,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02939485,-89.86917703,-2.6377,,,,,,
,,41073.31,30,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.02939597,-89.86917760,-2.7911,410+74.5,410+75.5,410+95.5,410+96.5
,,41074.36,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.02939848,-89.86917887,-3.1351,,,,,,
,,41076.51,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0030  ROW AT PLM,30.02940365,-89.86918150,-3.8386,,,,,,
10310,43.38,41083.40,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02941979,-89.86918979,-6.0193,,,,,,
10310,,41084.33,,metal loss-corrosion,18,,0.63,0.59,4:50,OD,,pitting,10,-0.93,42.45,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.02942201,-89.86919092,-6.3103,,,,,,
10310,,41085.14,,metal loss-corrosion,13,,1.02,0.98,7:14,OD,,pitting,10,-1.73,41.65,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,30.02942392,-89.86919191,-6.5600,,,,,,
10310,,41087.24,,metal loss-corrosion,19,,0.59,0.55,4:22,OD,,pitting,10,-3.83,39.55,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.02942893,-89.86919448,-7.2082,,,,,,
,,41110.39,37,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.02948455,-89.86922336,-13.6423,411+11.0,411+16.0,411+32.0,411+37.0
,,41115.50,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.02949694,-89.86922986,-14.8727,,,,,,
,,41125.32,15,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.02952080,-89.86924250,-17.0939,411+26.0,411+29.0,411+47.0,411+50.0
10320,10.19,41126.78,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.02952436,-89.86924440,-17.4134,,,,,,
,,41128.40,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.02952827,-89.86924649,-17.7658,,,,,,
,,41132.68,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,16.6D -  12° - Sag,30.02953878,-89.86925209,-18.5064,411+30.0,,411+51.0,
10330,30.54,41136.97,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02954950,-89.86925768,-18.6261,,,,,,
10340,29.51,41167.51,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02962579,-89.86929778,-18.3191,,,,,,
10350,21.15,41197.03,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.375,52000,ERW,1440,,,,,,,,,,,30.02969937,-89.86933668,-16.9345,,,,,,
,,41207.93,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,12.5D -  42° - Right,30.02972746,-89.86934766,-16.2658,412+27.0,,412+48.0,
10360,39.80,41218.17,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02975488,-89.86934172,-15.7545,,,,,,
,,41255.00,,Area End BSTR #016 - 0.29% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
10370,41.76,41257.97,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02985925,-89.86930438,-14.9004,,,,,,
10380,42.44,41299.73,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.02996790,-89.86926211,-15.0103,,,,,,
,,41320.00,,Area Start BSTR #017 - 0.15% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
10380,,41341.69,,metal loss-corrosion,13,,0.59,0.75,11:09,OD,1859,pitting,10,-41.97,0.48,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03007653,-89.86921780,-15.6395,,,,,,
10380,,41341.69,,cluster,13,,1.78,1.66,10:52,OD,1859,,,-41.97,0.48,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.68,,,1745.00,,,,30.03007653,-89.86921780,-15.6395,,,,,,
10380,,41341.79,,metal loss-corrosion,7,,0.59,0.47,10:52,OD,1859,circumferential slotting,10,-42.06,0.38,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03007679,-89.86921770,-15.6406,,,,,,
10380,,41341.92,,metal loss-corrosion,12,,0.59,0.43,11:09,OD,,circumferential slotting,10,-42.19,0.25,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03007711,-89.86921757,-15.6420,,,,,,
10390,39.50,41342.17,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03007777,-89.86921730,-15.6449,,,,,,
10400,41.46,41381.67,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03017962,-89.86917435,-14.8887,,,,,,
10410,42.94,41423.13,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03028553,-89.86912642,-13.4014,,,,,,
,,41450.00,,Area End BSTR #017 - 0.15% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
10420,34.96,41466.08,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03039528,-89.86907668,-13.1772,,,,,,
10430,41.94,41501.04,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03048508,-89.86903749,-13.0950,,,,,,
10440,9.89,41542.98,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03059303,-89.86899163,-13.2832,,,,,,
10450,21.34,41552.88,,GirthWeld,,,,,,,,,,,,5.60,6.90,0.375,52000,ERW,1440,,,,,,,,,,,30.03061853,-89.86898072,-13.4873,,,,,,
,,41563.29,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,11.5D -  44° - Left,30.03064613,-89.86897300,-13.6792,416+12.0,,416+33.0,
10460,38.31,41574.21,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03067447,-89.86898365,-13.6757,,,,,,
10470,33.94,41612.52,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03077050,-89.86903355,-14.0483,,,,,,
10480,39.78,41646.46,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03085516,-89.86907868,-15.2797,,,,,,
10490,42.53,41686.25,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03095454,-89.86913121,-16.5178,,,,,,
10500,41.55,41728.77,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03106102,-89.86918688,-17.4718,,,,,,
10510,36.73,41770.32,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03116473,-89.86924211,-17.6074,,,,,,
10520,41.18,41807.05,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03125612,-89.86929170,-17.5962,,,,,,
10530,40.66,41848.23,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03135897,-89.86934633,-17.6900,,,,,,
10540,43.06,41888.90,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03146099,-89.86939911,-18.0475,,,,,,
10550,40.61,41931.96,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03156938,-89.86945410,-18.4509,,,,,,
