Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
10550,,41932.15,,metal loss-corrosion,16,,1.42,0.91,8:38,OD,,pitting,10,-0.19,40.42,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,30.03156987,-89.86945434,-18.4519,,,,,,
10550,,41932.71,,metal loss-corrosion,10,,0.63,0.63,9:09,OD,,pitting,10,-0.75,39.86,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03157128,-89.86945505,-18.4550,,,,,,
10560,37.52,41972.57,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03167188,-89.86950523,-18.4286,,,,,,
10570,43.16,42010.10,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03176663,-89.86955235,-18.2884,,,,,,
10580,41.12,42053.25,,GirthWeld,,,,,,,,,,,,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.03187548,-89.86960688,-18.1544,,,,,,
10590,41.56,42094.37,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03197924,-89.86965864,-18.6058,,,,,,
10600,30.39,42135.92,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03208459,-89.86970962,-19.3053,,,,,,
10610,41.28,42166.31,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03216153,-89.86974720,-19.7037,,,,,,
10610,,42206.64,,metal loss-corrosion,12,,0.75,0.71,8:14,OD,,pitting,10,-40.33,0.95,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03226345,-89.86979752,-20.5157,,,,,,
10620,40.68,42207.59,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03226586,-89.86979871,-20.5399,,,,,,
10620,,42220.06,,metal loss-corrosion,11,,1.02,0.59,8:51,OD,,pitting,10,-12.47,28.21,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03229739,-89.86981418,-20.8779,,,,,,
10620,,42220.21,,metal loss-corrosion,7,,0.71,0.59,7:51,OD,1860,pitting,10,-12.62,28.06,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03229777,-89.86981436,-20.8821,,,,,,
10620,,42220.21,,cluster,10,,5.75,2.79,7:51,OD,1860,,,-12.62,28.06,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03229777,-89.86981436,-20.8821,,,,,,
10620,,42220.29,,metal loss-corrosion,10,,1.38,1.81,8:14,OD,1860,pitting,10,-12.7,27.98,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03229798,-89.86981446,-20.8843,,,,,,
10620,,42220.37,,metal loss-corrosion,8,,0.79,0.63,9:02,OD,1860,pitting,10,-12.78,27.9,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03229817,-89.86981456,-20.8865,,,,,,
10620,,42221.40,,cluster,12,,4.35,2.13,8:14,OD,1861,,,-13.81,26.87,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03230078,-89.86981584,-20.9153,,,,,,
10620,,42221.40,,metal loss-corrosion,12,,0.59,1.73,8:14,OD,1861,axial grooving,15,-13.81,26.87,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03230078,-89.86981584,-20.9153,,,,,,
10620,,42221.42,,metal loss-corrosion,6,,0.79,0.87,9:05,OD,1861,pitting,10,-13.83,26.85,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03230083,-89.86981586,-20.9159,,,,,,
10620,,42221.53,,metal loss-corrosion,9,,0.75,0.51,8:50,OD,1861,pitting,10,-13.94,26.74,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03230112,-89.86981600,-20.9191,,,,,,
10620,,42223.45,,cluster,17,,1.11,3.06,8:36,OD,1862,,,-15.86,24.82,6.20,6.60,0.344,52000,ERW,1440,0.85,,,1.63,,,1695.00,,,,30.03230597,-89.86981837,-20.9726,,,,,,
10620,,42223.45,,metal loss-corrosion,17,,0.83,0.75,8:40,OD,1862,pitting,10,-15.86,24.82,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03230597,-89.86981837,-20.9726,,,,,,
10620,,42223.56,,metal loss-corrosion,8,,0.59,0.51,8:36,OD,1862,pitting,10,-15.97,24.71,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03230625,-89.86981851,-20.9757,,,,,,
10620,,42223.67,,metal loss-corrosion,7,,0.59,0.43,8:38,OD,1862,circumferential slotting,10,-16.08,24.6,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03230652,-89.86981864,-20.9787,,,,,,
10620,,42223.87,,metal loss-corrosion,10,,0.59,0.51,8:30,OD,,pitting,10,-16.28,24.4,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03230704,-89.86981889,-20.9843,,,,,,
10620,,42228.37,,metal loss-corrosion,10,,0.59,0.55,8:47,OD,,pitting,10,-20.78,19.9,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03231844,-89.86982445,-21.1104,,,,,,
10620,,42229.99,,metal loss-corrosion,11,,0.59,0.47,8:40,OD,,circumferential slotting,10,-22.4,18.28,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03232253,-89.86982644,-21.1542,,,,,,
10620,,42230.34,,metal loss-corrosion,11,,0.63,0.51,8:33,OD,,pitting,10,-22.75,17.93,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03232341,-89.86982687,-21.1637,,,,,,
10620,,42236.84,,metal loss-corrosion,10,,0.79,0.67,9:16,OD,,pitting,10,-29.25,11.43,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03233988,-89.86983488,-21.3334,,,,,,
10620,,42247.69,,metal loss-corrosion,16,,0.63,0.59,2:04,OD,,pitting,10,-40.1,0.58,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.03236736,-89.86984829,-21.6071,,,,,,
10630,41.84,42248.27,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03236882,-89.86984900,-21.6214,,,,,,
10640,33.85,42290.11,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03247389,-89.86990300,-22.5281,,,,,,
10640,,42296.35,,metal loss-corrosion,13,,0.63,0.67,2:43,OD,,pitting,10,-6.23,27.62,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.03248941,-89.86991137,-22.6241,,,,,,
10640,,42306.70,,metal loss-corrosion,9,,1.22,1.89,2:49,OD,1863,pitting,10,-16.59,17.26,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03251515,-89.86992543,-22.7371,,,,,,
10640,,42306.70,,cluster,11,,2.06,1.93,2:37,OD,1863,,,-16.59,17.26,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03251515,-89.86992543,-22.7371,,,,,,
10640,,42306.83,,metal loss-corrosion,11,,0.59,0.39,2:37,OD,1863,circumferential slotting,10,-16.72,17.13,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03251546,-89.86992560,-22.7381,,,,,,
10640,,42307.51,,metal loss-corrosion,11,,0.59,0.43,2:39,OD,,circumferential slotting,10,-17.4,16.45,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03251715,-89.86992653,-22.7431,,,,,,
10650,42.54,42323.96,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03255792,-89.86994912,-22.7615,,,,,,
10650,,42335.74,,metal loss-corrosion,12,,0.59,0.67,9:02,OD,,pitting,10,-11.77,30.77,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03258711,-89.86996526,-22.7187,,,,,,
10650,,42335.93,,metal loss-corrosion,13,,0.63,0.47,8:38,OD,,circumferential slotting,10,-11.97,30.57,5.60,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,30.03258760,-89.86996552,-22.7175,,,,,,
10650,,42336.34,,metal loss-corrosion,15,,0.75,1.06,8:54,OD,1864,pitting,10,-12.38,30.17,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03258861,-89.86996608,-22.7149,,,,,,
10650,,42336.34,,cluster,15,,3.05,1.06,8:21,OD,1864,,,-12.38,30.17,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1757.00,,,,30.03258861,-89.86996608,-22.7149,,,,,,
10650,,42336.36,,metal loss-corrosion,7,,0.94,0.63,8:21,OD,1864,pitting,10,-12.4,30.14,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03258867,-89.86996611,-22.7148,,,,,,
10650,,42336.66,,cluster,17,,2.34,2.03,8:39,OD,1865,,,-12.7,29.84,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.66,,,1726.00,,,,30.03258941,-89.86996652,-22.7130,,,,,,
10650,,42336.66,,metal loss-corrosion,17,,0.59,0.67,9:04,OD,1865,pitting,10,-12.7,29.84,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03258941,-89.86996652,-22.7130,,,,,,
10650,,42336.70,,metal loss-corrosion,13,,0.59,0.51,8:39,OD,1865,pitting,10,-12.74,29.81,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03258951,-89.86996657,-22.7127,,,,,,
10650,,42336.78,,metal loss-corrosion,17,,0.59,0.55,9:00,OD,1865,pitting,10,-12.82,29.72,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03258972,-89.86996669,-22.7122,,,,,,
10650,,42337.22,,metal loss-corrosion,13,,0.83,0.55,8:19,OD,,pitting,10,-13.26,29.28,5.60,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.03259080,-89.86996728,-22.7095,,,,,,
10650,,42338.09,,metal loss-corrosion,14,,0.59,0.51,8:32,OD,,pitting,10,-14.13,28.41,5.60,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1768.00,,,,30.03259296,-89.86996847,-22.7043,,,,,,
10650,,42338.97,,metal loss-corrosion,11,,0.75,1.65,8:06,OD,,axial grooving,15,-15,27.54,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03259513,-89.86996966,-22.6991,,,,,,
10650,,42346.71,,cluster,12,,0.84,2.48,2:08,OD,1866,,,-22.74,19.8,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03261435,-89.86998021,-22.6496,,,,,,
10650,,42346.71,,metal loss-corrosion,9,,0.63,0.51,2:11,OD,1866,pitting,10,-22.74,19.8,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03261435,-89.86998021,-22.6496,,,,,,
10650,,42346.79,,metal loss-corrosion,12,,0.59,1.46,2:08,OD,1866,axial grooving,15,-22.83,19.71,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03261456,-89.86998032,-22.6489,,,,,,
10650,,42365.73,,metal loss-corrosion,13,,0.83,0.55,8:35,OD,,pitting,10,-41.77,0.78,5.60,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.03266173,-89.87000576,-22.5255,,,,,,
10660,41.98,42366.50,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03266367,-89.87000678,-22.5217,,,,,,
10660,,42388.17,,metal loss-corrosion,10,,0.79,0.63,2:23,OD,,pitting,10,-21.66,20.32,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03271785,-89.87003533,-22.4822,,,,,,
10660,,42388.40,,metal loss-corrosion,10,,0.59,0.51,2:27,OD,,pitting,10,-21.9,20.09,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03271844,-89.87003564,-22.4824,,,,,,
10660,,42388.75,,metal loss-corrosion,10,,0.59,0.59,2:37,OD,,pitting,10,-22.24,19.74,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03271930,-89.87003609,-22.4828,,,,,,
10660,,42389.15,,cluster,12,,1.57,3.35,2:27,OD,1867,,,-22.65,19.33,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03272033,-89.87003662,-22.4832,,,,,,
10660,,42389.15,,metal loss-corrosion,10,,0.59,0.55,2:38,OD,1867,pitting,10,-22.65,19.33,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03272033,-89.87003662,-22.4832,,,,,,
10660,,42389.27,,metal loss-corrosion,7,,0.59,0.43,2:41,OD,1867,circumferential slotting,10,-22.77,19.22,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03272062,-89.87003678,-22.4833,,,,,,
10660,,42389.39,,metal loss-corrosion,12,,0.63,0.55,2:27,OD,1867,pitting,10,-22.88,19.1,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03272091,-89.87003693,-22.4834,,,,,,
10660,,42389.89,,metal loss-corrosion,16,,0.59,0.55,2:34,OD,,pitting,10,-23.39,18.6,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.03272217,-89.87003759,-22.4843,,,,,,
10660,,42390.39,,metal loss-corrosion,10,,0.59,0.59,2:28,OD,,pitting,10,-23.88,18.1,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03272342,-89.87003824,-22.4857,,,,,,
10660,,42402.83,,metal loss-corrosion,13,,0.59,0.59,2:10,OD,,pitting,10,-36.33,5.66,5.60,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.03275462,-89.87005441,-22.5472,,,,,,
10660,,42407.64,,cluster,12,,5.41,2.02,1:31,OD,1868,,,-41.13,0.85,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03276669,-89.87006063,-22.5987,,,,,,
10660,,42407.64,,metal loss-corrosion,12,,0.79,1.53,1:31,OD,1868,pitting,10,-41.13,0.85,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03276669,-89.87006063,-22.5987,,,,,,
10660,,42407.65,,metal loss-corrosion,8,,3.39,1.89,2:00,OD,1868,general,10,-41.14,0.84,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03276672,-89.87006064,-22.5989,,,,,,
10670,42.56,42408.49,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03276883,-89.87006173,-22.6096,,,,,,
10670,,42409.44,,metal loss-corrosion,11,,0.59,1.50,2:12,OD,,axial grooving,15,-0.95,41.61,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03277120,-89.87006295,-22.6221,,,,,,
10670,,42410.91,,metal loss-corrosion,13,,0.63,0.59,2:05,OD,,pitting,10,-2.42,40.14,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.03277491,-89.87006486,-22.6418,,,,,,
10670,,42412.38,,metal loss-corrosion,12,,0.59,0.43,2:15,OD,,circumferential slotting,10,-3.89,38.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03277859,-89.87006676,-22.6612,,,,,,
10680,41.90,42451.05,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03287549,-89.87011719,-23.2981,,,,,,
10690,38.03,42492.95,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03297961,-89.87017401,-24.2072,,,,,,
10700,42.49,42530.98,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03307417,-89.87022545,-24.6085,,,,,,
10710,41.28,42573.47,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03318012,-89.87028224,-24.7918,,,,,,
10720,40.79,42614.75,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03328351,-89.87033619,-25.7398,,,,,,
10730,34.15,42655.55,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03338553,-89.87038985,-26.8105,,,,,,
10740,42.40,42689.70,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03347087,-89.87043490,-27.8203,,,,,,
10740,,42731.86,,metal loss-corrosion,33,,1.26,1.06,10:09,OD,,pitting,10,-42.17,0.24,5.60,6.60,0.344,52000,ERW,1440,0.83,0.77,0.77,1.67,1.81,1.81,1735.00,1877,1882.00,,30.03357602,-89.87049112,-28.8156,,,,,,
10750,41.69,42732.10,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03357661,-89.87049144,-28.8190,,,,,,
10750,,42732.75,,metal loss-corrosion,12,,0.87,1.22,9:11,OD,,pitting,10,-0.65,41.04,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03357822,-89.87049230,-28.8284,,,,,,
10760,42.36,42773.78,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03368063,-89.87054696,-28.9825,,,,,,
10760,,42774.17,,metal loss-corrosion,17,,0.83,0.63,8:54,OD,,pitting,10,-0.38,41.97,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.03368159,-89.87054747,-28.9809,,,,,,
10760,,42774.51,,metal loss-corrosion,13,,2.76,1.50,8:55,OD,,general,10,-0.73,41.63,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1749.00,,,,30.03368244,-89.87054793,-28.9795,,,,,,
10770,35.28,42816.14,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03378682,-89.87060210,-28.4047,,,,,,
10780,42.61,42851.42,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03387570,-89.87064692,-28.0762,,,,,,
10790,41.40,42894.03,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03398285,-89.87070162,-27.6278,,,,,,
10800,37.43,42935.43,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.03408651,-89.87075586,-27.1961,,,,,,
10810,42.50,42972.87,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03418007,-89.87080536,-26.8700,,,,,,
10820,41.29,43015.37,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03428627,-89.87086159,-26.4087,,,,,,
10830,31.95,43056.66,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03438889,-89.87091759,-25.9077,,,,,,
10830,,43057.00,,metal loss-corrosion,11,,0.63,0.91,10:04,OD,,pitting,10,-0.34,31.61,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03438974,-89.87091805,-25.9049,,,,,,
10840,41.68,43088.61,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03446833,-89.87096084,-25.5910,,,,,,
10850,41.54,43130.29,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03457253,-89.87101591,-25.1976,,,,,,
10850,,43171.44,,metal loss-corrosion,17,,1.38,1.06,9:15,OD,,pitting,10,-41.15,0.4,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1755.00,,,,30.03467574,-89.87106938,-25.1540,,,,,,
10850,,43171.62,,metal loss-corrosion,11,,2.99,1.22,8:53,OD,,circumferential grooving,10,-41.33,0.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03467619,-89.87106962,-25.1548,,,,,,
10860,41.87,43171.83,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03467673,-89.87106990,-25.1557,,,,,,
10870,35.68,43213.70,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03478130,-89.87112541,-25.6574,,,,,,
10870,,43239.96,,metal loss-corrosion,11,,0.67,0.83,2:38,OD,,pitting,10,-26.26,9.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03484658,-89.87116098,-26.0580,,,,,,
10880,41.36,43249.38,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03486996,-89.87117378,-26.1862,,,,,,
10890,39.00,43290.74,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03497300,-89.87122924,-26.7315,,,,,,
10900,42.70,43329.74,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03507068,-89.87128023,-27.4944,,,,,,
10910,42.26,43372.44,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03517726,-89.87133692,-28.4067,,,,,,
10920,42.99,43414.70,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03528216,-89.87139455,-28.5467,,,,,,
10930,43.44,43457.68,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03538905,-89.87145272,-28.2220,,,,,,
10940,35.20,43501.12,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.03549726,-89.87151100,-27.7173,,,,,,
10950,36.68,43536.32,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.03558537,-89.87155722,-27.1844,,,,,,
10960,41.79,43573.00,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.03567726,-89.87160516,-26.5965,,,,,,
10970,40.19,43614.79,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03578130,-89.87166140,-26.3824,,,,,,
10980,41.88,43654.99,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03588139,-89.87171545,-26.2063,,,,,,
10990,41.49,43696.87,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03598583,-89.87177140,-25.8091,,,,,,
11000,40.38,43738.35,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03608905,-89.87182740,-25.4396,,,,,,
11010,41.59,43778.73,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03618977,-89.87188128,-24.9532,,,,,,
11020,42.28,43820.32,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03629378,-89.87193609,-24.2711,,,,,,
11030,41.47,43862.61,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03639937,-89.87199222,-23.9887,,,,,,
11040,38.45,43904.08,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03650293,-89.87204726,-23.8387,,,,,,
11050,40.84,43942.52,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03659868,-89.87209895,-23.6892,,,,,,
11060,41.72,43983.36,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03670016,-89.87215438,-23.8951,,,,,,
11070,39.95,44025.09,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03680425,-89.87221002,-24.0411,,,,,,
11080,42.12,44065.03,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03690418,-89.87226261,-24.3575,,,,,,
11090,40.99,44107.16,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03700984,-89.87231730,-24.8120,,,,,,
11100,40.81,44148.15,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03711243,-89.87237107,-25.6568,,,,,,
11110,41.43,44188.96,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03721505,-89.87242340,-26.4444,,,,,,
,,44190.00,,Area Start BSTR #018 - 0.15% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11120,41.92,44230.40,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03731862,-89.87247779,-28.2347,,,,,,
11130,41.80,44272.31,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03742290,-89.87253317,-31.8579,,,,,,
11140,42.65,44314.11,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03752672,-89.87258910,-34.9502,,,,,,
11150,44.07,44356.76,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03763140,-89.87264976,-36.6755,,,,,,
11160,36.97,44400.83,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03773956,-89.87271273,-36.6799,,,,,,
11160,,44412.67,,manufacturing anomaly,,,,,11:52,N/A,,,,-11.84,25.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03776883,-89.87272914,-36.4800,,,,,,
11160,,44413.17,,manufacturing anomaly,,,,,11:15,N/A,,,,-12.34,24.63,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03777007,-89.87272983,-36.4697,,,,,,
11170,42.60,44437.80,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03783127,-89.87276324,-35.7964,,,,,,
11180,42.59,44480.40,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03793783,-89.87281880,-33.4460,,,,,,
11190,42.18,44522.99,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03804474,-89.87287280,-29.7935,,,,,,
11200,41.19,44565.17,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03815071,-89.87292591,-25.9886,,,,,,
11210,40.69,44606.36,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03825436,-89.87297795,-23.4282,,,,,,
11220,40.49,44647.05,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03835664,-89.87303022,-23.0512,,,,,,
,,44655.00,,Area End BSTR #018 - 0.15% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11230,41.56,44687.54,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03845779,-89.87308388,-23.5659,,,,,,
11240,41.02,44729.10,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03856108,-89.87314020,-23.5685,,,,,,
11250,41.89,44770.11,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03866292,-89.87319609,-23.1876,,,,,,
11260,40.69,44812.00,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03876703,-89.87325286,-22.5522,,,,,,
11270,41.46,44852.69,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.03886806,-89.87330825,-22.0248,,,,,,
11280,40.78,44894.15,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03897101,-89.87336473,-21.6633,,,,,,
11290,42.04,44934.93,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03907262,-89.87341943,-21.3777,,,,,,
11300,39.91,44976.97,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03917795,-89.87347435,-21.4561,,,,,,
11300,,45016.31,,metal loss-corrosion,19,,0.67,1.61,9:26,OD,,axial grooving,15,-39.34,0.57,5.90,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1734.00,,,,30.03927642,-89.87352599,-21.1831,,,,,,
11310,40.50,45016.88,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03927784,-89.87352675,-21.1746,,,,,,
11310,,45016.98,,metal loss-corrosion,17,,1.61,2.17,8:49,OD,1869,general,10,-0.11,40.39,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03927811,-89.87352689,-21.1730,,,,,,
11310,,45016.98,,cluster,17,,3.43,2.71,8:23,OD,1869,,,-0.11,40.39,5.60,6.60,0.344,52000,ERW,1440,0.84,,,1.64,,,1704.00,,,,30.03927811,-89.87352689,-21.1730,,,,,,
11310,,45017.18,,metal loss-corrosion,7,,0.59,0.39,8:23,OD,1869,circumferential slotting,10,-0.3,40.2,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03927859,-89.87352715,-21.1701,,,,,,
11310,,45017.61,,metal loss-corrosion,15,,0.63,0.51,8:45,OD,,pitting,10,-0.73,39.76,5.60,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.03927967,-89.87352773,-21.1635,,,,,,
11310,,45057.09,,metal loss-corrosion,13,,0.79,1.61,8:42,OD,1870,axial grooving,15,-40.21,0.28,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03937768,-89.87358154,-20.7452,,,,,,
11310,,45057.09,,cluster,13,,3.74,1.61,8:42,OD,1870,,,-40.21,0.28,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.68,,,1746.00,,,,30.03937768,-89.87358154,-20.7452,,,,,,
11310,,45057.11,,metal loss-corrosion,13,,1.30,1.10,9:17,OD,1870,pitting,10,-40.23,0.26,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03937772,-89.87358156,-20.7450,,,,,,
11310,,45057.13,,metal loss-corrosion,10,,1.46,1.14,2:12,OD,,pitting,10,-40.25,0.24,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03937778,-89.87358159,-20.7449,,,,,,
11320,40.92,45057.37,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03937838,-89.87358193,-20.7431,,,,,,
11320,,45057.86,,cluster,10,,4.08,2.46,3:27,OD,1871,,,-0.49,40.43,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03937959,-89.87358260,-20.7395,,,,,,
11320,,45057.86,,metal loss-corrosion,7,,0.83,0.67,3:42,OD,1871,pitting,10,-0.49,40.43,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03937959,-89.87358260,-20.7395,,,,,,
11320,,45057.92,,metal loss-corrosion,6,,0.59,0.67,4:17,OD,1871,pitting,10,-0.55,40.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03937974,-89.87358269,-20.7390,,,,,,
11320,,45057.95,,metal loss-corrosion,10,,1.46,1.42,3:27,OD,1871,pitting,10,-0.58,40.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03937980,-89.87358272,-20.7388,,,,,,
11330,41.88,45098.29,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03947959,-89.87363856,-20.8108,,,,,,
11340,34.64,45140.17,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03958351,-89.87369567,-21.8816,,,,,,
11350,42.69,45174.81,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03966976,-89.87374229,-22.2488,,,,,,
11360,40.94,45217.50,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03977613,-89.87379953,-22.1714,,,,,,
11370,37.68,45258.44,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03987851,-89.87385329,-20.7074,,,,,,
11380,40.08,45296.12,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.03997308,-89.87390176,-18.7424,,,,,,
11390,41.08,45336.20,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04007337,-89.87395440,-18.1049,,,,,,
11400,40.27,45377.28,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04017628,-89.87400811,-18.0841,,,,,,
11410,41.42,45417.55,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04027701,-89.87406115,-18.0782,,,,,,
11420,36.23,45458.97,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04038058,-89.87411578,-17.5565,,,,,,
11430,42.05,45495.20,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04047124,-89.87416342,-17.5844,,,,,,
11440,41.76,45537.25,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04057587,-89.87422014,-17.8043,,,,,,
11450,41.28,45579.01,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04068033,-89.87427512,-17.5318,,,,,,
11460,39.94,45620.29,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04078386,-89.87432879,-17.0871,,,,,,
11470,41.29,45660.22,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04088425,-89.87438007,-16.2711,,,,,,
11480,42.02,45701.52,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04098803,-89.87443318,-16.3164,,,,,,
11490,39.12,45743.54,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04109249,-89.87449014,-16.8141,,,,,,
11500,42.23,45782.66,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04118953,-89.87454363,-17.1770,,,,,,
11510,42.68,45824.90,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04129444,-89.87460106,-16.8745,,,,,,
11520,32.91,45867.57,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04140092,-89.87465795,-16.8793,,,,,,
11530,41.92,45900.49,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04148270,-89.87470255,-17.7361,,,,,,
11540,42.08,45942.41,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04158654,-89.87476017,-18.5526,,,,,,
11550,39.82,45984.49,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04169091,-89.87481775,-18.4507,,,,,,
11560,40.93,46024.31,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04179023,-89.87487085,-17.5440,,,,,,
11570,41.88,46065.24,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04189307,-89.87492357,-17.0232,,,,,,
11580,42.16,46107.11,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04199832,-89.87497746,-17.1383,,,,,,
11590,34.02,46149.28,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04210372,-89.87503313,-16.7373,,,,,,
11600,41.51,46183.30,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04218850,-89.87507872,-16.5442,,,,,,
,,46185.96,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0040  ROW AT SURVEY PIN,30.04219514,-89.87508234,-16.5354,,,,,,
11600,,46201.60,,metal loss-corrosion,14,,0.63,0.51,1:55,OD,,pitting,10,-18.31,23.2,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1768.00,,,,30.04223385,-89.87510351,-16.4295,,,,,,
11610,41.85,46224.80,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04229152,-89.87513509,-16.4105,,,,,,
11620,38.41,46266.65,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04239561,-89.87519186,-16.6837,,,,,,
11630,40.74,46305.06,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04249149,-89.87524311,-17.0407,,,,,,
11640,41.15,46345.81,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04259294,-89.87529812,-17.1825,,,,,,
11650,40.73,46386.95,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04269542,-89.87535364,-16.5514,,,,,,
11660,42.21,46427.69,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04279734,-89.87540738,-15.6436,,,,,,
11670,38.14,46469.90,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04290304,-89.87546291,-15.1119,,,,,,
11680,42.43,46508.04,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04299875,-89.87551256,-14.8607,,,,,,
11690,31.80,46550.47,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04310527,-89.87556770,-14.9964,,,,,,
11700,43.35,46582.27,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04318476,-89.87560984,-15.3150,,,,,,
11710,42.31,46625.62,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04329272,-89.87566826,-16.0957,,,,,,
11720,36.04,46667.93,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04339789,-89.87572579,-16.5305,,,,,,
11730,41.78,46703.97,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04348788,-89.87577384,-16.9850,,,,,,
11730,,46717.44,,metal loss-corrosion,12,,0.59,0.63,8:43,OD,,pitting,10,-13.46,28.32,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04352154,-89.87579167,-17.1705,,,,,,
11730,,46717.71,,metal loss-corrosion,14,,0.59,0.39,8:32,OD,,circumferential slotting,10,-13.74,28.05,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1769.00,,,,30.04352222,-89.87579203,-17.1747,,,,,,
11740,42.70,46745.75,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04359229,-89.87582929,-17.5570,,,,,,
11750,34.65,46788.46,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04369843,-89.87588739,-17.7541,,,,,,
11760,41.58,46823.10,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04378437,-89.87593496,-17.3204,,,,,,
11770,41.94,46864.68,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04388846,-89.87598974,-16.9114,,,,,,
11780,37.57,46906.62,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04399370,-89.87604434,-16.3364,,,,,,
11790,42.39,46944.18,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04408771,-89.87609390,-15.7309,,,,,,
11800,41.10,46986.57,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04419406,-89.87614912,-14.9784,,,,,,
11810,37.29,47027.67,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04429777,-89.87620111,-15.0997,,,,,,
11820,41.07,47064.96,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04439148,-89.87624929,-15.4235,,,,,,
11830,43.52,47106.03,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04449411,-89.87630374,-16.1399,,,,,,
11840,43.21,47149.54,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04460325,-89.87636053,-16.4784,,,,,,
11850,43.06,47192.75,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04471219,-89.87641549,-16.5807,,,,,,
11860,41.75,47235.81,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04482093,-89.87646976,-16.7054,,,,,,
11870,38.21,47277.56,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04492622,-89.87652273,-16.5619,,,,,,
11880,40.01,47315.77,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.04502195,-89.87657290,-15.9789,,,,,,
11890,42.87,47355.78,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04512140,-89.87662734,-15.6275,,,,,,
11900,42.12,47398.65,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04522781,-89.87668605,-15.4215,,,,,,
11910,38.49,47440.77,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04533207,-89.87674445,-15.1749,,,,,,
11920,34.95,47479.26,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04542787,-89.87679651,-15.0076,,,,,,
11930,40.77,47514.21,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04551519,-89.87684303,-14.6957,,,,,,
11940,42.87,47554.99,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04561747,-89.87689621,-14.4572,,,,,,
11950,40.13,47597.85,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04572479,-89.87695261,-13.5511,,,,,,
11960,42.81,47637.98,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04582427,-89.87700787,-13.4745,,,,,,
11970,42.63,47680.80,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04593082,-89.87706580,-12.8465,,,,,,
11980,42.40,47723.43,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04603835,-89.87711985,-12.1209,,,,,,
11990,40.25,47765.83,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04614544,-89.87717331,-11.8635,,,,,,
12000,42.46,47806.08,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04624740,-89.87722317,-11.9522,,,,,,
12010,41.34,47848.54,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04635569,-89.87727363,-12.8423,,,,,,
12020,42.62,47889.87,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04646179,-89.87732082,-13.7313,,,,,,
12030,36.96,47932.49,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04656996,-89.87737295,-14.4907,,,,,,
12040,39.90,47969.45,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.04666280,-89.87742086,-14.3467,,,,,,
,,47994.86,,Area Start Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 480+46,30.04672667,-89.87745366,-13.9610,480+25.0,482+25.0,480+46.0,482+46.0
12050,40.66,48009.35,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.04676320,-89.87747208,-13.7766,,,,,,
12060,41.09,48050.01,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.04686606,-89.87752289,-13.7786,,,,,,
12060,,48053.67,,manufacturing anomaly,,,,,8:28,N/A,,,,-3.66,37.43,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.04687533,-89.87752740,-13.8145,,,,,,
12070,42.03,48091.10,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.04697021,-89.87757361,-14.2114,,,,,,
12080,42.57,48133.13,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.04707687,-89.87762522,-14.5321,,,,,,
12090,41.72,48175.71,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.04718481,-89.87767764,-15.3390,,,,,,
,,48196.96,,Area End Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 482+46,30.04723864,-89.87770395,-15.6800,,,,,,
12100,36.74,48217.43,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04729061,-89.87772899,-15.7451,,,,,,
,,48225.00,,Area Start BSTR #019 - 0.15% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12110,41.59,48254.17,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04738469,-89.87777164,-16.0397,,,,,,
12120,39.30,48295.76,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04749176,-89.87781819,-16.7918,,,,,,
12130,38.80,48335.06,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04759102,-89.87786759,-17.6221,,,,,,
,,48350.00,,Area End BSTR #019 - 0.15% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12140,39.33,48373.86,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04768725,-89.87792070,-18.8800,,,,,,
12150,41.95,48413.19,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04778451,-89.87797525,-19.9092,,,,,,
12150,,48421.01,,metal loss-corrosion,11,,1.77,1.69,3:08,OD,,general,10,-7.82,34.13,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04780383,-89.87798621,-19.9889,,,,,,
12160,40.47,48455.14,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04788796,-89.87803430,-19.8470,,,,,,
12170,42.78,48495.61,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04798798,-89.87809071,-19.2424,,,,,,
12180,43.20,48538.38,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04809412,-89.87814938,-18.7129,,,,,,
12190,42.35,48581.59,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04820113,-89.87820904,-17.8099,,,,,,
12200,41.76,48623.94,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04830574,-89.87826822,-17.5975,,,,,,
12210,41.47,48665.70,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04840791,-89.87832873,-18.3126,,,,,,
12220,41.10,48707.17,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04850938,-89.87838881,-19.2819,,,,,,
12230,38.65,48748.27,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04861016,-89.87844793,-18.7393,,,,,,
12240,41.83,48786.92,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04870557,-89.87850201,-17.6551,,,,,,
12250,42.02,48828.75,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04880921,-89.87855967,-16.4514,,,,,,
12260,38.33,48870.77,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04891358,-89.87861703,-15.9614,,,,,,
12260,,48870.95,,metal loss-corrosion,6,,1.61,1.02,7:55,OD,1872,pitting,10,-0.18,38.15,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04891404,-89.87861727,-15.9600,,,,,,
12260,,48870.95,,cluster,16,,3.53,2.03,7:55,OD,1872,,,-0.18,38.15,5.20,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1727.00,,,,30.04891404,-89.87861727,-15.9600,,,,,,
12260,,48870.97,,metal loss-corrosion,16,,0.67,1.85,8:36,OD,1872,axial grooving,15,-0.2,38.13,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04891408,-89.87861729,-15.9599,,,,,,
,,48900.00,,Area Start BSTR #020 - 0.32% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12270,41.53,48909.10,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04900987,-89.87866667,-15.5051,,,,,,
12280,41.78,48950.63,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04911512,-89.87871713,-17.8541,,,,,,
12290,40.85,48992.41,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04922057,-89.87876779,-22.3749,,,,,,
12300,41.68,49033.26,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04932326,-89.87881912,-25.8564,,,,,,
12310,39.49,49074.95,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04942848,-89.87887152,-27.1634,,,,,,
,,49100.00,,Area End BSTR #020 - 0.32% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12320,41.84,49114.44,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04952815,-89.87892150,-26.9873,,,,,,
12330,40.90,49156.28,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04963329,-89.87897557,-26.0770,,,,,,
12340,39.73,49197.18,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04973590,-89.87902875,-24.5105,,,,,,
12350,40.34,49236.92,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04983544,-89.87908090,-23.8732,,,,,,
12360,41.26,49277.26,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04993557,-89.87913616,-23.8075,,,,,,
12360,,49296.93,,metal loss-manufacturing anomaly,10,,1.06,0.75,2:32,N/A,,pitting,10,-19.67,21.59,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.04998387,-89.87916430,-23.6847,,,,,,
12360,,49305.29,,metal loss-corrosion,25,,0.89,0.55,2:54,OD,,pitting,10,-28.03,13.23,5.60,6.60,0.344,52000,ERW,1440,0.82,0.75,0.75,1.7,1.84,1.84,1763.00,1911,1912.00,,30.05000433,-89.87917641,-23.6141,,,,,,
12370,40.56,49318.52,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05003670,-89.87919562,-23.4806,,,,,,
12380,41.67,49359.08,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05013634,-89.87925355,-22.4287,,,,,,
12390,41.63,49400.75,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05023806,-89.87931418,-20.1624,,,,,,
12400,41.87,49442.37,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05033995,-89.87937377,-16.9458,,,,,,
12410,42.86,49484.24,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05044213,-89.87943453,-14.0510,,,,,,
12420,42.16,49527.10,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05054396,-89.87950242,-10.9104,,,,,,
12430,41.65,49569.26,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05064220,-89.87957339,-9.5045,,,,,,
12440,41.82,49610.91,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05073923,-89.87964363,-9.5075,,,,,,
12450,42.10,49652.73,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05083782,-89.87971198,-9.8773,,,,,,
12460,42.91,49694.83,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05093732,-89.87978027,-10.4924,,,,,,
12470,38.90,49737.74,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05103888,-89.87984958,-11.2895,,,,,,
12480,42.95,49776.65,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05113140,-89.87991158,-10.2809,,,,,,
12490,41.30,49819.60,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05123364,-89.87997989,-9.7047,,,,,,
12500,41.61,49860.89,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05133103,-89.88004733,-9.5456,,,,,,
12510,34.85,49902.50,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05142848,-89.88011643,-10.4951,,,,,,
12520,42.43,49937.35,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05150911,-89.88017597,-11.8652,,,,,,
12530,11.17,49979.78,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05160715,-89.88024901,-11.3726,,,,,,
12540,41.15,49990.95,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05163302,-89.88026808,-10.9436,,,,,,
,,50027.81,,Tap,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,Sta. 500+87,30.05171814,-89.88033154,-10.0795,500+65.9,,500+86.9,
12550,3.26,50032.10,,Area Start Installation,,,,,,,,,,,,6.20,6.60,0.406,52000,,1440,,,,,,,,,,,30.05172802,-89.88033898,-10.0483,,,,,,
,,50033.72,,Valve,,,,,,,,,,,,,,,,,,,,,,,,,,,EQ 500+89 BK / 0+00 AH,30.05173173,-89.88034175,-10.0394,"500+67.9
0+00",,500+88.9,
12560,42.31,50035.35,,Area End Installation,,,,,,,,,,,,5.20,6.90,0.406,52000,,1440,,,,,,,,,,,30.05173541,-89.88034452,-10.0338,,,,,,
,,50039.70,,Tap,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,Sta. 0+06,30.05174536,-89.88035207,-10.0150,0+06.0,,500+94.9,
12570,41.89,50077.66,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.406,52000,ERW,1440,,,,,,,,,,,30.05183239,-89.88041839,-9.5288,,,,,,
,,50091.38,,Area Start Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 0+58,30.05186373,-89.88044256,-9.1369,0+58.0,1+75.0,501+46.9,502+63.9
12580,42.69,50119.55,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.406,52000,ERW,1440,,,,,,,,,,,30.05192805,-89.88049216,-8.3991,,,,,,
12580,,50120.23,,metal loss-corrosion,12,,0.63,0.55,3:38,OD,,pitting,10,-0.68,42.01,6.20,6.90,0.406,52000,ERW,1440,,,,,,,,,,,30.05192961,-89.88049336,-8.3849,,,,,,
12580,,50120.50,,metal loss-corrosion,10,,0.98,0.83,3:12,OD,,pitting,10,-0.95,41.73,6.20,6.90,0.406,52000,ERW,1440,,,,,,,,,,,30.05193023,-89.88049384,-8.3791,,,,,,
12580,,50120.71,,metal loss-corrosion,11,,0.59,0.51,3:35,OD,,circumferential slotting,10,-1.17,41.52,6.20,6.90,0.406,52000,ERW,1440,,,,,,,,,,,30.05193072,-89.88049422,-8.3745,,,,,,
12590,42.45,50162.23,,GirthWeld,,,,,,,,,,,,5.60,6.90,0.406,52000,ERW,1440,,,,,,,,,,,30.05202570,-89.88056711,-7.5932,,,,,,
12600,42.11,50204.69,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.406,52000,ERW,1440,,,,,,,,,,,30.05212289,-89.88064153,-7.0878,,,,,,
,,50208.92,,Area End Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 1+75,30.05213256,-89.88064897,-7.0901,,,,,,
12610,40.37,50246.80,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.05221922,-89.88071544,-7.8876,,,,,,
12620,42.43,50287.17,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05231253,-89.88078459,-8.8714,,,,,,
,,50300.00,,Area Start BSTR #021 - 0.30% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12630,41.24,50329.60,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05241069,-89.88085713,-9.6939,,,,,,
12640,42.33,50370.84,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05250510,-89.88092911,-11.7781,,,,,,
12640,,50389.95,,metal loss-corrosion,11,,0.63,0.47,11:14,OD,,circumferential slotting,10,-19.1,23.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05254808,-89.88096384,-11.7739,,,,,,
12650,42.29,50413.17,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05259901,-89.88100799,-10.3959,,,,,,
12660,42.17,50455.47,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05268790,-89.88109386,-7.7389,,,,,,
12670,37.40,50497.64,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05277315,-89.88118424,-6.7327,,,,,,
12680,41.51,50535.04,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05284620,-89.88126747,-5.6057,,,,,,
12690,41.58,50576.55,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05292692,-89.88136004,-3.2685,,,,,,
,,50580.00,,Area End BSTR #021 - 0.30% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12700,31.25,50618.13,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05300888,-89.88145153,-1.2380,,,,,,
12710,43.21,50649.38,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05307083,-89.88152000,-0.5060,,,,,,
12720,42.29,50692.58,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05315736,-89.88161365,-0.0767,,,,,,
12730,42.73,50734.87,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05324109,-89.88170647,0.8737,,,,,,
12740,41.97,50777.61,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05332436,-89.88180184,1.3447,,,,,,
12750,42.26,50819.58,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05340569,-89.88189603,1.4970,,,,,,
12760,42.00,50861.83,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05348827,-89.88199008,1.8627,,,,,,
12770,41.41,50903.83,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05357184,-89.88208178,1.8965,,,,,,
12780,35.10,50945.24,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05365490,-89.88217140,1.3090,,,,,,
12790,41.34,50980.35,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05372558,-89.88224702,1.0949,,,,,,
12800,41.52,51021.68,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05381098,-89.88233333,1.0138,,,,,,
12810,42.66,51063.21,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05389918,-89.88241674,0.5652,,,,,,
12820,41.88,51105.87,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05399136,-89.88250022,-0.0259,,,,,,
12830,42.32,51147.75,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05408394,-89.88257904,-0.2614,,,,,,
12840,42.73,51190.08,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05417900,-89.88265631,-0.4763,,,,,,
12850,41.13,51232.80,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05427467,-89.88273480,-0.5877,,,,,,
12860,42.86,51273.93,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05436693,-89.88281006,-0.2605,,,,,,
12870,41.49,51316.79,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05446303,-89.88288859,0.0877,,,,,,
12880,41.67,51358.28,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05455617,-89.88296444,0.0036,,,,,,
12890,41.67,51399.96,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05465104,-89.88303833,-1.0099,,,,,,
12890,,51408.07,,metal loss-corrosion,18,,0.59,0.55,5:44,OD,,pitting,10,-8.11,33.56,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1766.00,,,,30.05466980,-89.88305222,-1.1669,,,,,,
12900,41.69,51441.63,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05474822,-89.88310819,-1.3020,,,,,,
12900,,51474.76,,metal loss-corrosion,15,,0.59,0.47,2:33,OD,,pitting,10,-33.14,8.55,5.60,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,30.05482692,-89.88316107,-1.0512,,,,,,
12910,40.23,51483.31,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05484742,-89.88317430,-0.9804,,,,,,
12920,42.02,51523.54,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05494383,-89.88323677,-1.2580,,,,,,
12920,,51550.22,,metal loss-corrosion,13,,0.63,0.51,11:42,OD,,circumferential slotting,10,-26.67,15.35,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,30.05500743,-89.88327883,-1.4284,,,,,,
