Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
12930,41.52,51565.57,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05504398,-89.88330315,-1.3325,,,,,,
12930,,51606.51,,metal loss-corrosion,10,,0.59,0.39,6:48,OD,1873,circumferential slotting,10,-40.94,0.58,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05514120,-89.88336851,-0.8853,,,,,,
12930,,51606.51,,cluster,18,,1.84,1.90,6:48,OD,1873,,,-40.94,0.58,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1727.00,,,,30.05514120,-89.88336851,-0.8853,,,,,,
12930,,51606.62,,metal loss-corrosion,18,,0.72,0.55,7:04,OD,1873,pitting,10,-41.05,0.46,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05514147,-89.88336869,-0.8837,,,,,,
12940,40.90,51607.09,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05514257,-89.88336943,-0.8770,,,,,,
12950,39.12,51647.99,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05523999,-89.88343412,-0.3643,,,,,,
12960,41.75,51687.11,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05533344,-89.88349546,0.3237,,,,,,
12960,,51727.50,,manufacturing anomaly,,,,,5:52,N/A,,,,-40.4,1.35,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05542964,-89.88355936,1.0775,,,,,,
12970,42.25,51728.85,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05543286,-89.88356149,1.0969,,,,,,
12980,41.29,51771.10,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05553330,-89.88362869,1.5956,,,,,,
12990,38.47,51812.39,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05563172,-89.88369386,1.6790,,,,,,
13000,39.63,51850.85,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05572359,-89.88375424,1.8172,,,,,,
13010,42.05,51890.49,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05581821,-89.88381647,2.5515,,,,,,
13020,38.30,51932.54,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05591837,-89.88388299,3.1804,,,,,,
13030,39.58,51970.84,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05600974,-89.88394332,3.0874,,,,,,
13040,41.79,52010.42,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05610484,-89.88400426,3.5661,,,,,,
13050,41.23,52052.21,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05620612,-89.88406668,4.6763,,,,,,
13060,42.06,52093.44,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05630708,-89.88412610,5.0571,,,,,,
13070,37.63,52135.51,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05641198,-89.88418223,5.0752,,,,,,
13080,42.36,52173.14,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05650695,-89.88422962,5.1473,,,,,,
13090,41.69,52215.50,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05661390,-89.88428278,5.4715,,,,,,
13100,39.17,52257.19,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05671905,-89.88433534,6.5356,,,,,,
13110,36.21,52296.36,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.05681785,-89.88438471,7.3731,,,,,,
13120,41.99,52332.57,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05690916,-89.88443047,7.7908,,,,,,
,,52350.00,,Area Start BSTR #022 - 0.18% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
13130,41.77,52374.56,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05701492,-89.88448383,7.4651,,,,,,
13140,41.99,52416.32,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05711881,-89.88454013,6.6862,,,,,,
13150,42.38,52458.31,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05722109,-89.88460180,6.6075,,,,,,
13160,31.13,52500.69,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05732136,-89.88467012,5.9225,,,,,,
13170,41.71,52531.82,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05739235,-89.88472514,5.4773,,,,,,
13180,42.20,52573.53,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05748397,-89.88480445,4.6059,,,,,,
13190,42.42,52615.74,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05757156,-89.88489196,3.9322,,,,,,
13200,31.16,52658.15,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05765216,-89.88498888,3.9820,,,,,,
13210,42.24,52689.32,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05770715,-89.88506448,4.2803,,,,,,
13220,41.31,52731.56,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05777816,-89.88517019,4.9593,,,,,,
13230,41.83,52772.87,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05784594,-89.88527503,5.7765,,,,,,
13240,38.88,52814.70,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05791332,-89.88538227,6.2142,,,,,,
13240,,52817.29,,metal loss-corrosion,10,,0.59,0.51,8:35,OD,,pitting,10,-2.58,36.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05791745,-89.88538892,6.2492,,,,,,
13240,,52821.25,,metal loss-corrosion,17,,1.42,2.32,9:18,OD,,pitting,10,-6.55,32.33,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1716.00,,,,30.05792377,-89.88539915,6.2988,,,,,,
13250,41.42,52853.58,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05797401,-89.88548350,6.4815,,,,,,
13260,41.89,52895.00,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05803344,-89.88559521,5.6807,,,,,,
13270,42.15,52936.89,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05808862,-89.88571147,5.3233,,,,,,
,,52937.18,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.05808898,-89.88571227,5.3243,29+04.1,29+07.5,529+93.0,529+96.4
,,52940.23,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.05809279,-89.88572088,5.3390,,,,,,
13280,36.18,52979.04,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05813733,-89.88583238,5.4679,,,,,,
13290,40.17,53015.22,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05817175,-89.88593966,4.4662,,,,,,
13300,42.02,53055.39,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05820446,-89.88606096,3.6650,,,,,,
13300,,53096.68,,metal loss-corrosion,15,,0.67,1.89,9:56,OD,,axial grooving,15,-41.29,0.74,6.20,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1735.00,,,,30.05823336,-89.88618717,2.5892,,,,,,
13310,42.83,53097.42,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05823384,-89.88618943,2.5681,,,,,,
13310,,53100.92,,metal loss-corrosion,19,,0.72,0.47,11:01,OD,,circumferential slotting,10,-3.5,39.33,6.20,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.05823607,-89.88620020,2.4736,,,,,,
13320,43.27,53140.25,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05825745,-89.88632209,1.8126,,,,,,
13330,37.08,53183.52,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05827387,-89.88645758,1.4511,,,,,,
13340,41.58,53220.60,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05828224,-89.88657442,0.8574,,,,,,
13350,39.09,53262.19,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05828527,-89.88670584,0.1837,,,,,,
13360,40.77,53301.28,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05828311,-89.88682938,-0.9572,,,,,,
13360,,53332.06,,cluster,14,,2.27,1.50,10:52,OD,1874,,,-30.78,9.99,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1747.00,,,,30.05827736,-89.88692642,-1.9464,,,,,,
13360,,53332.06,,metal loss-corrosion,10,,0.59,1.50,10:52,OD,1874,axial grooving,15,-30.78,9.99,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05827736,-89.88692642,-1.9464,,,,,,
13360,,53332.07,,metal loss-corrosion,14,,0.67,0.51,11:15,OD,1874,pitting,10,-30.78,9.99,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05827735,-89.88692644,-1.9466,,,,,,
13370,41.46,53342.05,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05827464,-89.88695786,-2.1778,,,,,,
13380,34.16,53383.52,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05825801,-89.88708751,-2.8628,,,,,,
13390,38.77,53417.68,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05823770,-89.88719294,-3.6490,,,,,,
13400,42.14,53456.45,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05820950,-89.88731113,-4.5925,,,,,,
13410,42.94,53498.58,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05817430,-89.88743806,-5.3622,,,,,,
13420,42.20,53541.53,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05813560,-89.88756636,-5.6911,,,,,,
,,53550.00,,Area End BSTR #022 - 0.18% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
13430,41.79,53583.73,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05809589,-89.88769173,-6.4463,,,,,,
13440,41.94,53625.51,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05805541,-89.88781539,-7.1480,,,,,,
13450,31.96,53667.45,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05801229,-89.88793837,-7.7294,,,,,,
13460,39.08,53699.41,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05797718,-89.88803099,-8.5046,,,,,,
13470,42.28,53738.49,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05793353,-89.88814390,-9.3721,,,,,,
13480,42.84,53780.77,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05788596,-89.88826591,-9.6017,,,,,,
13490,41.37,53823.61,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05783666,-89.88838897,-9.9502,,,,,,
13500,43.20,53864.99,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05778902,-89.88850776,-10.6103,,,,,,
13500,,53883.11,,deformation anomaly-dent,,1.100,2.17,1.71,12:31,N/A,,,,-18.12,25.08,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05776847,-89.88855995,-10.9861,,,,,,
13510,42.14,53908.19,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05774009,-89.88863223,-11.4235,,,,,,
13520,39.45,53950.33,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05769050,-89.88875266,-12.0207,,,,,,
13530,41.12,53989.78,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05764219,-89.88886437,-11.7980,,,,,,
13540,40.00,54030.90,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05759049,-89.88897998,-12.6867,,,,,,
13550,22.55,54070.90,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.05753958,-89.88909200,-14.3076,,,,,,
,,54092.00,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0060  ROW AT SURVEY PIN,30.05751231,-89.88915073,-15.5840,,,,,,
13560,16.95,54093.45,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05751048,-89.88915464,-15.6699,,,,,,
13560,,54095.21,,metal loss-corrosion,24,,0.67,0.63,11:22,OD,,pitting,10,-1.76,15.18,5.60,6.60,0.406,52000,ERW,1440,0.69,0.64,0.64,2.01,2.17,2.18,2081.00,2255,2256.00,,30.05750821,-89.88915951,-15.7771,,,,,,
13560,,54095.42,,metal loss-corrosion,10,,0.59,0.39,11:29,OD,1875,circumferential slotting,10,-1.97,14.97,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05750794,-89.88916009,-15.7900,,,,,,
13560,,54095.42,,cluster,10,,4.21,4.35,11:13,OD,1875,,,-1.97,14.97,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05750794,-89.88916009,-15.7900,,,,,,
13560,,54095.51,,metal loss-corrosion,9,,0.71,0.47,11:50,OD,1875,circumferential slotting,10,-2.06,14.89,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05750783,-89.88916033,-15.7952,,,,,,
13560,,54095.61,,metal loss-corrosion,8,,0.59,0.47,11:18,OD,1875,circumferential slotting,10,-2.16,14.78,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05750770,-89.88916062,-15.8016,,,,,,
13560,,54095.62,,metal loss-corrosion,11,,0.59,0.67,8:33,OD,,pitting,10,-2.18,14.77,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05750769,-89.88916065,-15.8024,,,,,,
13560,,54095.70,,metal loss-corrosion,5,,1.46,0.67,11:13,OD,1875,circumferential grooving,10,-2.25,14.69,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05750758,-89.88916087,-15.8072,,,,,,
13560,,54095.71,,metal loss-corrosion,8,,1.42,0.94,11:53,OD,1875,pitting,10,-2.26,14.69,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05750758,-89.88916088,-15.8075,,,,,,
13560,,54096.58,,metal loss-corrosion,11,,0.59,0.51,4:14,OD,,pitting,10,-3.13,13.81,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05750646,-89.88916333,-15.8615,,,,,,
13560,,54097.40,,metal loss-corrosion,11,,0.59,0.59,12:41,OD,,pitting,10,-3.95,12.99,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05750543,-89.88916563,-15.9122,,,,,,
13560,,54097.68,,metal loss-corrosion,12,,0.59,0.71,12:49,OD,,pitting,10,-4.23,12.72,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05750509,-89.88916640,-15.9292,,,,,,
13560,,54098.18,,metal loss-corrosion,11,,1.22,0.91,11:02,OD,,pitting,10,-4.73,12.21,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05750446,-89.88916781,-15.9604,,,,,,
13560,,54099.66,,metal loss-corrosion,11,,0.59,0.51,10:48,OD,,circumferential slotting,10,-6.21,10.74,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05750280,-89.88917207,-16.0538,,,,,,
13560,,54099.86,,cluster,14,,5.31,2.82,10:22,OD,1876,,,-6.41,10.54,5.60,6.60,0.406,52000,ERW,1440,0.71,,,1.96,,,2029.00,,,,30.05750257,-89.88917264,-16.0664,,,,,,
13560,,54099.86,,metal loss-corrosion,12,,0.63,1.89,11:29,OD,1876,axial grooving,15,-6.41,10.54,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05750257,-89.88917264,-16.0664,,,,,,
13560,,54099.97,,metal loss-corrosion,14,,0.71,0.55,11:08,OD,1876,pitting,10,-6.53,10.42,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05750244,-89.88917298,-16.0738,,,,,,
13560,,54100.04,,metal loss-corrosion,8,,0.94,0.55,10:22,OD,1876,pitting,10,-6.6,10.35,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05750236,-89.88917318,-16.0783,,,,,,
13560,,54100.24,,metal loss-corrosion,16,,0.59,0.59,10:49,OD,,pitting,10,-6.8,10.15,5.60,6.60,0.406,52000,ERW,1440,0.69,,,2.01,,,2085.00,,,,30.05750218,-89.88917377,-16.0909,,,,,,
13560,,54101.02,,metal loss-corrosion,11,,0.59,0.43,8:37,OD,,circumferential slotting,10,-7.58,9.37,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05750153,-89.88917611,-16.1408,,,,,,
13560,,54101.17,,metal loss-corrosion,19,,0.67,0.91,9:04,OD,,pitting,10,-7.72,9.22,5.60,6.60,0.406,52000,ERW,1440,0.69,,,2,,,2076.00,,,,30.05750140,-89.88917655,-16.1500,,,,,,
13560,,54101.35,,cluster,15,,3.71,2.74,4:01,OD,1877,,,-7.9,9.04,5.60,6.60,0.406,52000,ERW,1440,0.71,,,1.95,,,2027.00,,,,30.05750125,-89.88917710,-16.1617,,,,,,
13560,,54101.35,,metal loss-corrosion,15,,0.59,0.43,4:23,OD,1877,circumferential slotting,10,-7.9,9.04,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05750125,-89.88917710,-16.1617,,,,,,
13560,,54101.45,,metal loss-corrosion,13,,0.63,0.55,4:01,OD,1877,pitting,10,-8.01,8.94,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05750116,-89.88917740,-16.1682,,,,,,
13560,,54101.50,,cluster,12,,1.06,3.02,9:05,OD,1878,,,-8.05,8.89,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05750112,-89.88917754,-16.1712,,,,,,
13560,,54101.50,,metal loss-corrosion,12,,0.59,1.61,9:05,OD,1878,axial grooving,15,-8.05,8.89,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05750112,-89.88917754,-16.1712,,,,,,
13560,,54101.52,,metal loss-corrosion,8,,0.71,0.75,4:44,OD,1877,pitting,10,-8.07,8.88,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05750111,-89.88917760,-16.1723,,,,,,
13560,,54101.66,,metal loss-corrosion,10,,0.59,0.51,8:00,OD,,circumferential slotting,10,-8.22,8.73,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05750099,-89.88917804,-16.1816,,,,,,
13560,,54101.71,,metal loss-corrosion,10,,0.71,0.47,9:10,OD,1878,circumferential slotting,10,-8.26,8.68,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05750095,-89.88917818,-16.1847,,,,,,
,,54101.98,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,11.8D -  25° - Right,30.05750077,-89.88917901,-16.2017,40+87.8,541+59.8,541+76.7,,,Algnmnt Sht
13560,,54102.95,,metal loss-corrosion,11,,0.94,0.87,10:58,OD,1879,pitting,10,-9.5,7.45,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05750023,-89.88918198,-16.2614,,,,,,
13560,,54102.95,,cluster,11,,3.73,3.00,10:58,OD,1879,,,-9.5,7.45,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05750023,-89.88918198,-16.2614,,,,,,
13560,,54103.09,,metal loss-corrosion,8,,0.87,1.26,11:39,OD,1879,pitting,10,-9.64,7.3,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05750015,-89.88918243,-16.2704,,,,,,
13560,,54103.21,,metal loss-corrosion,15,,0.83,0.67,10:45,OD,,pitting,10,-9.76,7.18,5.60,6.60,0.406,52000,ERW,1440,0.69,,,2.01,,,2084.00,,,,30.05750008,-89.88918279,-16.2777,,,,,,
13560,,54104.17,,metal loss-corrosion,17,,0.59,0.55,9:21,OD,,pitting,10,-10.72,6.23,5.60,6.60,0.406,52000,ERW,1440,0.69,,,2.01,,,2085.00,,,,30.05749974,-89.88918579,-16.3377,,,,,,
13560,,54104.18,,cluster,11,,1.85,1.86,11:24,OD,1880,,,-10.73,6.22,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05749974,-89.88918582,-16.3383,,,,,,
13560,,54104.18,,metal loss-corrosion,9,,0.59,1.10,11:42,OD,1880,pitting,10,-10.73,6.22,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05749974,-89.88918582,-16.3383,,,,,,
13560,,54104.22,,metal loss-corrosion,11,,0.59,1.38,11:24,OD,1880,axial grooving,15,-10.77,6.18,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05749973,-89.88918594,-16.3408,,,,,,
13560,,54104.46,,metal loss-corrosion,12,,0.59,0.59,9:46,OD,,pitting,10,-11.01,5.93,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05749966,-89.88918671,-16.3561,,,,,,
13560,,54105.33,,metal loss-corrosion,11,,0.59,1.61,11:28,OD,,axial grooving,15,-11.88,5.06,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05749941,-89.88918943,-16.4106,,,,,,
13560,,54107.63,,metal loss-corrosion,10,,1.53,1.14,1:49,OD,,pitting,10,-14.18,2.77,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05749904,-89.88919667,-16.5561,,,,,,
13560,,54107.68,,cluster,11,,3.24,1.69,11:48,OD,1881,,,-14.23,2.71,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05749903,-89.88919684,-16.5594,,,,,,
13560,,54107.68,,metal loss-corrosion,11,,0.59,1.69,12:26,OD,1881,axial grooving,15,-14.23,2.71,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05749903,-89.88919684,-16.5594,,,,,,
13560,,54107.71,,metal loss-corrosion,11,,1.18,0.63,11:48,OD,1881,pitting,10,-14.27,2.68,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05749903,-89.88919694,-16.5615,,,,,,
13560,,54108.24,,metal loss-corrosion,14,,0.59,0.59,11:38,OD,,pitting,10,-14.8,2.15,5.60,6.60,0.406,52000,ERW,1440,0.69,,,2.01,,,2086.00,,,,30.05749896,-89.88919862,-16.5946,,,,,,
13560,,54108.88,,metal loss-corrosion,14,,1.06,0.91,11:25,OD,,pitting,10,-15.43,1.51,5.60,6.60,0.406,52000,ERW,1440,0.69,,,2.01,,,2080.00,,,,30.05749887,-89.88920062,-16.6343,,,,,,
13560,,54109.44,,cluster,15,,0.73,1.52,5:59,OD,1882,,,-16,0.95,5.60,6.60,0.406,52000,ERW,1440,0.7,,,1.99,,,2063.00,,,,30.05749880,-89.88920239,-16.6694,,,,,,
13560,,54109.44,,metal loss-corrosion,8,,0.59,0.43,6:01,OD,1882,circumferential slotting,10,-16,0.95,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05749880,-89.88920239,-16.6694,,,,,,
13560,,54109.52,,metal loss-corrosion,15,,0.67,0.55,5:59,OD,1882,pitting,10,-16.08,0.87,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05749879,-89.88920265,-16.6746,,,,,,
13560,,54109.63,,cluster,18,,0.66,2.41,11:39,OD,1883,,,-16.18,0.76,5.60,6.60,0.406,52000,ERW,1440,0.71,,,1.95,,,2025.00,,,,30.05749877,-89.88920298,-16.6813,,,,,,
13560,,54109.63,,metal loss-corrosion,18,,0.63,0.55,11:39,OD,1883,pitting,10,-16.18,0.76,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05749877,-89.88920298,-16.6813,,,,,,
13560,,54109.70,,metal loss-corrosion,13,,0.59,1.50,11:40,OD,1883,axial grooving,15,-16.26,0.69,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05749876,-89.88920322,-16.6862,,,,,,
13570,35.30,54110.39,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05749866,-89.88920538,-16.7308,,,,,,
13580,41.96,54145.69,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05749266,-89.88931648,-19.1456,,,,,,
13590,41.21,54187.65,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05748462,-89.88944863,-21.2825,,,,,,
13600,40.64,54228.85,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05747624,-89.88957849,-22.2697,,,,,,
13610,42.30,54269.49,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05746651,-89.88970646,-22.6907,,,,,,
13620,32.43,54311.79,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05745643,-89.88983959,-24.1721,,,,,,
13630,37.57,54344.22,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05744633,-89.88994137,-25.3034,,,,,,
13640,30.49,54381.79,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05743265,-89.89005908,-26.0337,,,,,,
13650,41.61,54412.28,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05742045,-89.89015443,-25.9457,,,,,,
13660,33.43,54453.89,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05740452,-89.89028459,-24.4246,,,,,,
13670,30.83,54487.32,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05739411,-89.89038939,-22.3324,,,,,,
13680,39.98,54518.15,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05738644,-89.89048635,-21.0565,,,,,,
13690,30.26,54558.13,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05737661,-89.89061210,-19.2040,,,,,,
13700,12.90,54588.39,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05736770,-89.89070694,-16.9232,,,,,,
13710,19.88,54601.29,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05736344,-89.89074728,-15.8886,,,,,,
,,54611.54,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,11.3D -  55° - Right,30.05736404,-89.89077923,-15.0805,45+98.1,168+71.4,546+87.0,669+60.3,,Algnmnt Sht
13710,,54611.62,,metal loss-corrosion,11,,0.67,0.71,9:22,OD,,pitting,10,-10.34,9.55,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05736411,-89.89077948,-15.0751,,,,,,
13710,,54616.56,,metal loss-corrosion,10,,0.63,0.59,10:07,OD,,pitting,10,-15.27,4.61,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05737044,-89.89079315,-14.7868,,,,,,
13710,,54618.08,,metal loss-corrosion,11,,0.63,0.79,11:19,OD,,pitting,10,-16.79,3.09,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.05737310,-89.89079684,-14.7106,,,,,,
13720,40.88,54621.17,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05737922,-89.89080358,-14.5702,,,,,,
13730,36.56,54662.05,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05746285,-89.89088975,-12.8194,,,,,,
13740,42.12,54698.60,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05753677,-89.89096800,-11.7944,,,,,,
13750,42.96,54740.72,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05762166,-89.89105850,-10.5350,,,,,,
13760,43.40,54783.68,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05770846,-89.89115059,-10.4888,,,,,,
13770,39.30,54827.08,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05779554,-89.89124437,-11.3900,,,,,,
13780,41.13,54866.38,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05787366,-89.89133019,-12.2586,,,,,,
13790,33.56,54907.51,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05795576,-89.89141957,-13.1598,,,,,,
13800,39.44,54941.07,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05802366,-89.89149140,-13.7261,,,,,,
13810,42.49,54980.51,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05810540,-89.89157331,-14.4687,,,,,,
13820,42.42,55023.00,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05819559,-89.89165865,-15.2809,,,,,,
13820,,55043.27,,metal loss-corrosion,13,,0.59,1.65,10:28,OD,,axial grooving,15,-20.27,22.16,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.68,,,1745.00,,,,30.05823908,-89.89169870,-15.6192,,,,,,
13820,,55048.80,,metal loss-manufacturing anomaly,11,,0.79,0.59,9:14,N/A,,pitting,10,-25.8,16.62,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05825099,-89.89170960,-15.6931,,,,,,
13820,,55051.94,,metal loss-corrosion,13,,0.59,1.65,6:04,OD,,axial grooving,15,-28.94,13.48,6.20,6.60,0.344,52000,ERW,1440,0.82,,,1.68,,,1745.00,,,,30.05825774,-89.89171579,-15.7271,,,,,,
13830,36.55,55065.42,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05828676,-89.89174230,-15.8453,,,,,,
13840,41.83,55101.97,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05836609,-89.89181323,-16.2344,,,,,,
13850,42.62,55143.80,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05845683,-89.89189446,-17.0112,,,,,,
13860,35.31,55186.43,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05854891,-89.89197782,-17.5553,,,,,,
13870,41.96,55221.73,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05862526,-89.89204679,-17.5581,,,,,,
13880,42.27,55263.69,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05871644,-89.89212805,-17.6728,,,,,,
13890,42.78,55305.96,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05880996,-89.89220737,-17.1059,,,,,,
13900,42.79,55348.74,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05890646,-89.89228473,-16.9472,,,,,,
13910,33.99,55391.53,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05900414,-89.89236012,-17.6285,,,,,,
13920,41.63,55425.52,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05908237,-89.89241892,-17.9021,,,,,,
13930,36.10,55467.15,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05917855,-89.89249030,-18.1041,,,,,,
13940,42.74,55503.25,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05926220,-89.89255171,-18.7820,,,,,,
13950,41.29,55545.99,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05936202,-89.89262295,-19.9079,,,,,,
13960,42.13,55587.29,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05945953,-89.89268983,-20.2536,,,,,,
13970,42.67,55629.42,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05955990,-89.89275631,-21.0460,,,,,,
13980,42.61,55672.09,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05966238,-89.89282196,-21.9052,,,,,,
13990,41.20,55714.70,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05976602,-89.89288473,-23.0355,,,,,,
14000,37.43,55755.91,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05986704,-89.89294369,-23.7909,,,,,,
14010,41.01,55793.33,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.05995904,-89.89299672,-24.0369,,,,,,
14020,41.13,55834.35,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06005983,-89.89305486,-24.5799,,,,,,
14030,42.46,55875.48,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06016047,-89.89311415,-25.4234,,,,,,
14040,31.56,55917.93,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06026463,-89.89317475,-26.0647,,,,,,
14050,41.80,55949.49,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06034253,-89.89321872,-26.4398,,,,,,
14060,43.85,55991.30,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06044537,-89.89327774,-27.2143,,,,,,
14070,42.43,56035.15,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06055317,-89.89333979,-28.1319,,,,,,
14080,41.23,56077.58,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06065726,-89.89340033,-28.8947,,,,,,
14090,31.18,56118.81,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06075817,-89.89345969,-29.7656,,,,,,
14100,40.56,56149.99,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06083438,-89.89350485,-30.2781,,,,,,
14110,41.83,56190.55,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06093330,-89.89356410,-30.8871,,,,,,
14120,43.93,56232.39,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06103569,-89.89362434,-31.5639,,,,,,
14130,36.26,56276.31,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06114337,-89.89368721,-32.5844,,,,,,
14140,40.42,56312.57,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06123191,-89.89373985,-33.2506,,,,,,
14150,32.64,56352.99,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06133055,-89.89379875,-33.8546,,,,,,
14160,41.70,56385.63,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06141036,-89.89384592,-34.3405,,,,,,
14170,42.39,56427.33,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06151284,-89.89390503,-35.0612,,,,,,
14180,40.72,56469.72,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06161696,-89.89396520,-36.1193,,,,,,
14190,42.56,56510.44,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06171746,-89.89402183,-37.2675,,,,,,
14200,42.82,56553.00,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06182260,-89.89408089,-37.9397,,,,,,
14210,42.92,56595.82,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06192789,-89.89414141,-38.9384,,,,,,
14220,35.27,56638.74,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06203309,-89.89420283,-39.9824,,,,,,
14220,,56672.88,,metal loss-corrosion,11,,0.59,0.43,9:26,OD,,circumferential slotting,10,-34.14,1.13,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06211612,-89.89425320,-40.6148,,,,,,
14230,41.48,56674.00,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06211884,-89.89425489,-40.6300,,,,,,
14240,40.22,56715.48,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06221949,-89.89431654,-41.3742,,,,,,
14250,41.44,56755.70,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06231688,-89.89437674,-42.0207,,,,,,
14260,41.15,56797.14,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06241786,-89.89443746,-42.5823,,,,,,
14270,42.69,56838.29,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06251900,-89.89449568,-43.5774,,,,,,
14280,42.66,56880.98,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06262440,-89.89455506,-44.4776,,,,,,
14290,42.86,56923.64,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06272939,-89.89461517,-45.2162,,,,,,
14300,36.34,56966.50,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06283417,-89.89467724,-45.6362,,,,,,
14310,40.86,57002.85,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06292333,-89.89472913,-45.5142,,,,,,
14320,41.11,57043.70,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06302417,-89.89478608,-45.1723,,,,,,
14330,41.21,57084.81,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06312542,-89.89484387,-44.7850,,,,,,
14340,38.85,57126.02,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06322616,-89.89490352,-44.3831,,,,,,
14350,42.07,57164.87,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06332106,-89.89495990,-44.2288,,,,,,
14360,43.89,57206.94,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06342408,-89.89502045,-44.2695,,,,,,
14370,41.80,57250.83,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06353150,-89.89508368,-43.3946,,,,,,
14380,36.81,57292.63,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06363367,-89.89514421,-43.0025,,,,,,
14390,42.53,57329.44,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06372396,-89.89519680,-42.9018,,,,,,
14400,40.82,57371.97,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06382848,-89.89525714,-42.8352,,,,,,
14400,,57394.88,,metal loss-manufacturing anomaly,21,,0.80,0.43,4:18,N/A,,circumferential slotting,10,-22.9,17.91,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06388463,-89.89528995,-42.7115,,,,,,
14400,,57396.12,,metal loss-manufacturing anomaly,18,,1.26,1.14,7:15,N/A,,pitting,10,-24.15,16.67,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06388768,-89.89529174,-42.7007,,,,,,
14410,41.47,57412.79,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06392848,-89.89531574,-42.6007,,,,,,
14420,42.32,57454.26,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06403002,-89.89537540,-42.4531,,,,,,
14430,42.48,57496.58,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06413355,-89.89543652,-42.2931,,,,,,
14430,,57529.97,,cluster,10,,0.84,1.19,6:01,OD,1884,,,-33.4,9.09,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06421521,-89.89548482,-41.9278,,,,,,
14430,,57529.97,,metal loss-corrosion,9,,0.59,0.35,6:01,OD,1884,circumferential slotting,10,-33.4,9.09,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06421521,-89.89548482,-41.9278,,,,,,
14430,,57530.04,,metal loss-corrosion,10,,0.63,0.39,6:04,OD,1884,circumferential slotting,10,-33.46,9.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06421537,-89.89548491,-41.9268,,,,,,
14440,38.94,57539.06,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06423750,-89.89549778,-41.7994,,,,,,
14450,43.66,57578.00,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06433319,-89.89555307,-41.7354,,,,,,
14460,30.85,57621.66,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06444024,-89.89561552,-42.3234,,,,,,
14470,42.46,57652.51,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06451603,-89.89565929,-42.7841,,,,,,
14480,39.32,57694.97,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06462079,-89.89571843,-44.1951,,,,,,
14490,40.06,57734.29,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06471723,-89.89577454,-45.0768,,,,,,
14500,33.29,57774.35,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06481469,-89.89583356,-45.0923,,,,,,
14510,29.56,57807.64,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.375,52000,ERW,1440,,,,,,,,,,,30.06489549,-89.89588306,-44.5870,,,,,,
14520,41.96,57837.20,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06496732,-89.89592678,-44.2316,,,,,,
14530,37.51,57879.17,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06506928,-89.89598891,-43.9888,,,,,,
14540,42.52,57916.68,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06516004,-89.89604526,-43.7828,,,,,,
14550,42.45,57959.20,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06526297,-89.89610903,-43.3146,,,,,,
14560,41.06,58001.65,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06536583,-89.89617243,-42.6671,,,,,,
14570,41.89,58042.70,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06546529,-89.89623386,-42.4236,,,,,,
14580,34.86,58084.59,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06556641,-89.89629731,-41.9560,,,,,,
14590,37.99,58119.45,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06565012,-89.89635098,-41.4563,,,,,,
14600,41.71,58157.44,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06574129,-89.89640960,-41.0527,,,,,,
14610,42.21,58199.15,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06584125,-89.89647426,-40.8014,,,,,,
14620,40.95,58241.36,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06594148,-89.89654151,-40.0012,,,,,,
,,58250.00,,Area Start BSTR #023 - 0.23% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
14630,40.90,58282.31,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06603770,-89.89660878,-39.6119,,,,,,
14640,40.83,58323.22,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06613309,-89.89667687,-41.8234,,,,,,
14650,41.30,58364.05,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06622945,-89.89674179,-46.0189,,,,,,
14660,40.32,58405.34,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06632622,-89.89680945,-48.8491,,,,,,
14670,41.57,58445.66,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06641732,-89.89688199,-49.7536,,,,,,
14680,31.51,58487.24,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06651019,-89.89695860,-50.4416,,,,,,
14690,43.29,58518.74,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06658117,-89.89701570,-50.7388,,,,,,
14700,42.48,58562.04,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06667827,-89.89709485,-51.4838,,,,,,
14710,39.41,58604.52,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06677237,-89.89717439,-52.5466,,,,,,
14720,42.34,58643.93,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06685905,-89.89724910,-53.6725,,,,,,
14730,41.91,58686.27,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06695179,-89.89733002,-53.7965,,,,,,
14740,40.21,58728.18,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06704377,-89.89740965,-51.9714,,,,,,
14750,41.95,58768.39,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06713159,-89.89748619,-48.6779,,,,,,
14760,42.46,58810.34,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06722120,-89.89756895,-45.2239,,,,,,
14770,42.03,58852.80,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06731055,-89.89765517,-43.4653,,,,,,
,,58875.00,,Area End BSTR #023 - 0.23% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
14780,30.91,58894.83,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06739906,-89.89774060,-43.5476,,,,,,
14790,42.19,58925.74,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06746414,-89.89780348,-43.4313,,,,,,
14800,44.65,58967.93,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06755284,-89.89788947,-43.0363,,,,,,
14810,42.33,59012.58,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06764604,-89.89798137,-42.7971,,,,,,
14820,42.96,59054.92,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06773352,-89.89806967,-42.7916,,,,,,
14830,39.82,59097.88,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06782129,-89.89816057,-42.4158,,,,,,
14840,39.27,59137.70,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06790128,-89.89824655,-42.0426,,,,,,
14850,39.92,59176.97,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06797946,-89.89833222,-41.7370,,,,,,
14860,42.05,59216.89,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06805828,-89.89842006,-41.4520,,,,,,
14870,43.54,59258.95,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06814076,-89.89851326,-41.0645,,,,,,
14880,41.90,59302.49,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06822587,-89.89861008,-40.7452,,,,,,
14890,41.72,59344.39,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06830762,-89.89870342,-40.2975,,,,,,
14900,42.15,59386.11,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06838827,-89.89879723,-39.8117,,,,,,
14910,30.69,59428.26,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06846920,-89.89889259,-39.3485,,,,,,
14920,39.18,59458.94,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06852781,-89.89896238,-38.9155,,,,,,
14930,40.09,59498.12,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06860152,-89.89905270,-38.2275,,,,,,
14940,31.57,59538.21,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06867570,-89.89914644,-37.6594,,,,,,
14950,41.46,59569.78,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06873316,-89.89922125,-37.5241,,,,,,
14960,42.58,59611.24,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06880771,-89.89932043,-37.3319,,,,,,
14970,40.34,59653.82,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06888332,-89.89942322,-36.9970,,,,,,
14980,42.51,59694.16,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06895348,-89.89952200,-36.6051,,,,,,
14990,40.98,59736.67,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06902708,-89.89962640,-36.4645,,,,,,
15000,40.70,59777.64,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06909778,-89.89972728,-36.0553,,,,,,
15010,34.71,59818.34,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06916787,-89.89982757,-35.6443,,,,,,
15020,43.66,59853.05,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06922729,-89.89991344,-35.6326,,,,,,
15030,41.70,59896.71,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06930086,-89.90002253,-35.6145,,,,,,
15030,,59909.42,,metal loss-corrosion,15,,0.63,0.43,10:23,OD,,circumferential slotting,10,-12.72,28.98,5.60,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,30.06932202,-89.90005454,-35.4798,,,,,,
15040,42.35,59938.41,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06936972,-89.90012794,-35.1253,,,,,,
15050,42.21,59980.75,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06943896,-89.90023558,-34.7009,,,,,,
15060,41.18,60022.96,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06950790,-89.90034293,-34.3022,,,,,,
15070,32.87,60064.14,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06957443,-89.90044829,-34.0657,,,,,,
15080,41.32,60097.02,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06962686,-89.90053296,-33.7426,,,,,,
15080,,60129.78,,metal loss-corrosion,11,,0.83,0.39,1:57,OD,,circumferential slotting,10,-32.77,8.55,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06967861,-89.90061776,-33.4825,,,,,,
15090,42.67,60138.34,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06969208,-89.90063993,-33.4323,,,,,,
15090,,60139.84,,metal loss-corrosion,10,,0.59,0.47,3:49,OD,,circumferential slotting,10,-1.5,41.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06969445,-89.90064383,-33.4249,,,,,,
15100,41.49,60181.01,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06975883,-89.90075087,-33.3601,,,,,,
15110,40.36,60222.50,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06982255,-89.90085966,-33.9312,,,,,,
15120,42.79,60262.86,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06988264,-89.90096693,-34.7976,,,,,,
15130,38.06,60305.64,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06994451,-89.90108198,-34.9663,,,,,,
15140,42.70,60343.71,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.06999782,-89.90118555,-35.2143,,,,,,
15150,40.56,60386.41,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07005631,-89.90130258,-36.1409,,,,,,
15160,40.51,60426.97,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07011118,-89.90141423,-36.4240,,,,,,
15170,40.37,60467.48,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07016601,-89.90152570,-36.3895,,,,,,
15180,31.40,60507.85,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07022023,-89.90163708,-36.3218,,,,,,
15190,42.22,60539.25,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07026162,-89.90172422,-36.0928,,,,,,
15200,41.53,60581.47,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07031614,-89.90184206,-35.4972,,,,,,
15210,41.16,60623.00,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07036882,-89.90195854,-35.1310,,,,,,
15220,40.92,60664.17,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07042022,-89.90207450,-34.8948,,,,,,
15230,42.77,60705.08,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07047107,-89.90218989,-34.5599,,,,,,
15240,42.31,60747.85,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07052444,-89.90231038,-34.4033,,,,,,
15250,43.17,60790.15,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07057679,-89.90242982,-33.8477,,,,,,
15260,39.78,60833.32,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07062978,-89.90255192,-33.2167,,,,,,
15270,37.81,60873.10,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07067843,-89.90266456,-32.5095,,,,,,
15280,42.47,60910.91,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07072535,-89.90277124,-32.1577,,,,,,
15290,42.25,60953.39,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07077867,-89.90289072,-31.7744,,,,,,
15300,43.02,60995.63,,GirthWeld,,,,,,,,,,,,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07083242,-89.90300913,-31.6901,,,,,,
15310,41.06,61038.65,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07088736,-89.90312956,-31.2627,,,,,,
15320,44.16,61079.71,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07093896,-89.90324504,-30.8090,,,,,,
15330,41.89,61123.87,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07099446,-89.90336921,-30.5539,,,,,,
15340,42.76,61165.76,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07104682,-89.90348719,-30.4811,,,,,,
15350,42.17,61208.52,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07110020,-89.90360763,-30.1172,,,,,,
15360,42.49,61250.69,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07115292,-89.90372638,-29.6904,,,,,,
15370,35.51,61293.18,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07120601,-89.90384606,-29.6088,,,,,,
15380,39.85,61328.69,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07125002,-89.90394629,-29.3625,,,,,,
15390,40.95,61368.54,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07129903,-89.90405896,-29.1869,,,,,,
15400,41.52,61409.49,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07134948,-89.90417470,-28.8125,,,,,,
15410,42.74,61451.00,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07140096,-89.90429186,-28.5174,,,,,,
15420,41.89,61493.74,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07145458,-89.90441209,-28.3294,,,,,,
15430,42.36,61535.63,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07150777,-89.90452957,-27.9625,,,,,,
15440,42.38,61577.99,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07156127,-89.90464853,-27.8250,,,,,,
15450,42.87,61620.37,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07161414,-89.90476793,-27.5920,,,,,,
15460,42.49,61663.23,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07166564,-89.90488976,-28.6469,,,,,,
15470,41.25,61705.73,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07171700,-89.90501004,-31.7273,,,,,,
15480,39.90,61746.97,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07176657,-89.90512699,-34.6234,,,,,,
15490,31.50,61786.87,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07181469,-89.90524009,-36.9856,,,,,,
15500,42.50,61818.36,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07185274,-89.90532946,-38.2650,,,,,,
15510,42.42,61860.86,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07190363,-89.90545040,-38.9526,,,,,,
15510,,61902.69,,cluster,10,,4.93,1.57,5:40,OD,1885,,,-41.83,0.59,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07195338,-89.90556964,-38.8308,,,,,,
15510,,61902.69,,metal loss-corrosion,10,,0.67,0.91,5:40,OD,1885,pitting,10,-41.83,0.59,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07195338,-89.90556964,-38.8308,,,,,,
15510,,61902.73,,metal loss-corrosion,7,,0.59,0.47,6:03,OD,1885,circumferential slotting,10,-41.87,0.55,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07195342,-89.90556975,-38.8303,,,,,,
15510,,61902.78,,metal loss-corrosion,5,,1.02,0.55,6:36,OD,1885,pitting,10,-41.91,0.51,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07195348,-89.90556988,-38.8297,,,,,,
15510,,61902.99,,metal loss-corrosion,12,,0.59,0.55,4:04,OD,,pitting,10,-42.13,0.29,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07195373,-89.90557049,-38.8272,,,,,,
15510,,61903.03,,metal loss-corrosion,13,,0.75,0.98,5:43,OD,,pitting,10,-42.16,0.26,5.60,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1760.00,,,,30.07195378,-89.90557059,-38.8267,,,,,,
15520,43.02,61903.29,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07195408,-89.90557133,-38.8236,,,,,,
15520,,61945.54,,metal loss-corrosion,11,,0.59,0.51,8:11,OD,1886,pitting,10,-42.25,0.77,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07200448,-89.90569167,-38.1935,,,,,,
15520,,61945.54,,cluster,11,,7.15,2.56,6:43,OD,1886,,,-42.25,0.77,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07200448,-89.90569167,-38.1935,,,,,,
15520,,61945.62,,metal loss-corrosion,9,,0.59,0.47,8:17,OD,1886,circumferential slotting,10,-42.33,0.69,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07200458,-89.90569190,-38.1926,,,,,,
