Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
15520,,61945.64,,metal loss-corrosion,6,,4.92,1.30,6:43,OD,1886,circumferential grooving,10,-42.36,0.66,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07200461,-89.90569197,-38.1923,,,,,,
15520,,61945.96,,cluster,16,,7.28,2.42,6:18,OD,1887,,,-42.68,0.34,5.60,6.60,0.344,52000,ERW,1440,0.84,,,1.66,,,1717.00,,,,30.07200499,-89.90569288,-38.1886,,,,,,
15520,,61945.96,,metal loss-corrosion,14,,1.42,1.93,7:42,OD,1887,pitting,10,-42.68,0.34,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07200499,-89.90569288,-38.1886,,,,,,
15520,,61945.96,,metal loss-corrosion,16,,0.75,1.93,7:04,OD,1887,axial grooving,15,-42.68,0.34,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07200499,-89.90569289,-38.1885,,,,,,
15520,,61946.01,,metal loss-corrosion,7,,1.10,1.89,6:18,OD,1887,pitting,10,-42.72,0.3,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07200504,-89.90569301,-38.1881,,,,,,
15520,,61946.08,,metal loss-corrosion,8,,0.59,0.59,7:26,OD,1887,pitting,10,-42.8,0.22,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07200514,-89.90569323,-38.1872,,,,,,
15530,35.65,61946.30,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07200540,-89.90569386,-38.1846,,,,,,
15540,41.45,61981.95,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07204843,-89.90579511,-37.5611,,,,,,
15550,41.39,62023.40,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07209947,-89.90591229,-37.1196,,,,,,
15560,43.42,62064.80,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07215250,-89.90602808,-36.5216,,,,,,
15570,40.94,62108.21,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07221080,-89.90614773,-34.9978,,,,,,
15570,,62108.93,,cluster,11,,2.90,1.65,1:44,OD,1888,,,-0.72,40.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07221180,-89.90614970,-34.9465,,,,,,
15570,,62108.93,,metal loss-corrosion,11,,0.59,1.65,2:17,OD,1888,axial grooving,15,-0.72,40.22,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07221180,-89.90614970,-34.9465,,,,,,
15570,,62108.94,,metal loss-corrosion,7,,1.46,1.50,1:44,OD,1888,general,10,-0.73,40.21,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07221181,-89.90614972,-34.9459,,,,,,
15570,,62122.46,,metal loss-corrosion,11,,1.22,1.38,11:43,OD,,pitting,10,-14.24,26.7,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07223057,-89.90618644,-33.8673,,,,,,
15570,,62125.06,,metal loss-corrosion,10,,1.77,1.77,11:25,OD,,general,10,-16.84,24.1,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07223421,-89.90619348,-33.6341,,,,,,
15580,42.55,62149.16,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07226843,-89.90625835,-31.3923,,,,,,
15590,42.15,62191.71,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07233208,-89.90637057,-27.5148,,,,,,
15600,42.51,62233.86,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07239863,-89.90647895,-23.5634,,,,,,
15610,41.41,62276.37,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07246838,-89.90658659,-21.6849,,,,,,
15620,35.43,62317.77,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07253845,-89.90668977,-21.0421,,,,,,
15630,41.70,62353.20,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07259877,-89.90677772,-20.7499,,,,,,
15640,41.77,62394.90,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07267003,-89.90688100,-20.6231,,,,,,
15640,,62397.34,,metal loss-corrosion,10,,0.59,0.59,9:05,OD,,pitting,10,-2.45,39.33,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07267423,-89.90688705,-20.6128,,,,,,
15650,41.90,62436.67,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07274188,-89.90698405,-20.2428,,,,,,
15660,34.97,62478.57,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07281326,-89.90708803,-19.6615,,,,,,
15670,41.37,62513.54,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07287265,-89.90717498,-19.2352,,,,,,
15680,39.23,62554.91,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07294287,-89.90727790,-19.1981,,,,,,
15690,41.94,62594.14,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07300917,-89.90737574,-19.3647,,,,,,
15700,42.09,62636.08,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07308002,-89.90748036,-19.2392,,,,,,
15710,33.94,62678.17,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07315113,-89.90758537,-19.1729,,,,,,
15720,42.56,62712.11,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07320868,-89.90766984,-18.9869,,,,,,
15730,39.73,62754.67,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07328078,-89.90777584,-18.7668,,,,,,
15740,42.19,62794.40,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07334757,-89.90787527,-18.4855,,,,,,
15750,36.01,62836.59,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07341795,-89.90798129,-18.4392,,,,,,
15760,40.43,62872.60,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07347783,-89.90807199,-18.2051,,,,,,
15770,42.06,62913.03,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07354503,-89.90817381,-17.8874,,,,,,
15780,41.46,62955.09,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07361533,-89.90827941,-17.3943,,,,,,
15790,39.16,62996.55,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07368470,-89.90838343,-17.0428,,,,,,
15800,37.30,63035.71,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07375061,-89.90848135,-16.8725,,,,,,
15810,40.94,63073.02,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07381378,-89.90857427,-16.5802,,,,,,
15820,42.78,63113.96,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07388304,-89.90867630,-16.0193,,,,,,
15830,42.27,63156.73,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07395528,-89.90878302,-15.3770,,,,,,
15840,39.96,63199.00,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07402714,-89.90888807,-14.9637,,,,,,
15850,32.72,63238.96,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07409551,-89.90898699,-14.6794,,,,,,
15860,42.26,63271.68,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07415124,-89.90906819,-14.4755,,,,,,
15870,41.19,63313.94,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07422234,-89.90917387,-14.2002,,,,,,
15880,40.93,63355.13,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07429175,-89.90927679,-13.9875,,,,,,
15890,42.05,63396.05,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07436078,-89.90937898,-13.5893,,,,,,
15900,30.51,63438.11,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07443111,-89.90948452,-13.2219,,,,,,
15910,42.21,63468.62,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07448241,-89.90956086,-13.0400,,,,,,
15920,41.58,63510.83,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07455319,-89.90966665,-12.7048,,,,,,
15930,40.88,63552.42,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07462283,-89.90977092,-12.3431,,,,,,
15940,41.88,63593.30,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07469122,-89.90987350,-12.1018,,,,,,
15950,33.59,63635.18,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07476111,-89.90997876,-11.9435,,,,,,
15960,42.64,63668.76,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07481723,-89.91006309,-11.6386,,,,,,
15970,42.04,63711.40,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07488901,-89.91016969,-11.5277,,,,,,
15980,42.24,63753.44,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07496049,-89.91027416,-11.6491,,,,,,
15990,34.59,63795.68,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07503235,-89.91037908,-11.5598,,,,,,
16000,43.10,63830.27,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07509111,-89.91046510,-11.4579,,,,,,
16010,39.00,63873.38,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.07516452,-89.91057209,-10.9237,,,,,,
16020,41.55,63912.38,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07523061,-89.91066920,-10.3306,,,,,,
16020,,63940.95,,metal loss-manufacturing anomaly,10,,1.02,0.43,10:31,N/A,,circumferential slotting,10,-28.57,12.98,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07527863,-89.91074068,-9.8712,,,,,,
16030,36.13,63953.93,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07530040,-89.91077319,-9.6154,,,,,,
16040,43.07,63990.06,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07536097,-89.91086373,-8.9794,,,,,,
16050,42.32,64033.13,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07543318,-89.91097167,-9.4567,,,,,,
16060,42.17,64075.45,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07550420,-89.91107767,-9.4912,,,,,,
16070,42.15,64117.62,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07557505,-89.91118322,-9.0980,,,,,,
16080,32.46,64159.78,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07564657,-89.91128810,-9.1025,,,,,,
16090,42.77,64192.23,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07570166,-89.91136884,-9.3887,,,,,,
16100,43.38,64235.00,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07577360,-89.91147578,-10.2040,,,,,,
16100,,64241.05,,metal loss-corrosion,10,,0.59,0.51,5:57,OD,,circumferential slotting,10,-6.05,37.33,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07578371,-89.91149095,-10.3639,,,,,,
16110,42.50,64278.38,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07584593,-89.91158480,-11.2279,,,,,,
16120,31.19,64320.88,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07591744,-89.91169105,-12.1311,,,,,,
16130,39.45,64352.07,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07596970,-89.91176925,-12.6377,,,,,,
16130,,64357.72,,metal loss-corrosion,10,,0.75,0.55,7:41,OD,,pitting,10,-5.64,33.81,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07597911,-89.91178344,-12.7263,,,,,,
16140,41.55,64391.52,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07603584,-89.91186809,-13.3937,,,,,,
16150,42.46,64433.07,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07610561,-89.91197205,-14.4877,,,,,,
16160,42.02,64475.53,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07617639,-89.91207877,-15.5205,,,,,,
,,64500.00,,Area Start BSTR #024 - 0.18% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
16160,,64517.23,,metal loss-corrosion,11,,1.58,1.61,11:45,OD,,general,10,-41.7,0.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07624583,-89.91218363,-16.7026,,,,,,
16170,41.26,64517.54,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07624636,-89.91218442,-16.7131,,,,,,
16180,42.08,64558.81,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07631372,-89.91228935,-17.7883,,,,,,
16190,42.44,64600.89,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07638097,-89.91239763,-17.6135,,,,,,
16200,36.87,64643.33,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07645459,-89.91250154,-18.8391,,,,,,
16210,35.93,64680.21,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07652107,-89.91258929,-21.1028,,,,,,
16220,30.72,64716.13,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07658351,-89.91267691,-23.7029,,,,,,
16230,40.09,64746.85,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07663330,-89.91275471,-26.8771,,,,,,
16240,41.83,64786.94,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07669787,-89.91285670,-30.7303,,,,,,
16250,35.26,64828.77,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07676639,-89.91296241,-34.1170,,,,,,
16260,36.59,64864.03,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.07682411,-89.91305177,-36.0388,,,,,,
16270,35.61,64900.62,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07688464,-89.91314410,-35.5480,,,,,,
16280,38.11,64936.23,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07694428,-89.91323284,-32.4369,,,,,,
16290,32.87,64974.34,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07700774,-89.91332814,-29.0617,,,,,,
16300,32.68,65007.21,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07706291,-89.91341019,-26.9106,,,,,,
16310,42.30,65039.89,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07711869,-89.91349114,-25.9159,,,,,,
16320,39.16,65082.19,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07719237,-89.91359462,-26.1336,,,,,,
,,65120.00,,Area End BSTR #024 - 0.18% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
16330,40.76,65121.35,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07725828,-89.91369253,-26.6630,,,,,,
16340,37.09,65162.11,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07732589,-89.91379534,-26.6612,,,,,,
16350,39.57,65199.20,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07738855,-89.91388783,-26.0666,,,,,,
16360,42.17,65238.77,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07745596,-89.91398600,-25.1859,,,,,,
16370,42.59,65280.94,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07752695,-89.91409142,-24.6317,,,,,,
16380,42.17,65323.53,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07759798,-89.91419846,-25.4119,,,,,,
16390,42.02,65365.70,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07766789,-89.91430484,-25.8500,,,,,,
16400,37.44,65407.72,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07773736,-89.91441102,-25.9860,,,,,,
16410,41.86,65445.16,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07779929,-89.91450559,-26.1956,,,,,,
16420,41.58,65487.02,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07787019,-89.91460985,-26.2398,,,,,,
16430,39.76,65528.60,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07794089,-89.91471312,-25.2793,,,,,,
16440,37.70,65568.36,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07800673,-89.91481343,-24.2441,,,,,,
16440,,65594.55,,metal loss-manufacturing anomaly,12,,1.46,1.50,12:38,N/A,,pitting,10,-26.2,11.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07804853,-89.91488088,-23.9517,,,,,,
16450,42.25,65606.06,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07806695,-89.91491045,-23.9029,,,,,,
16460,42.23,65648.31,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07813636,-89.91501756,-23.7091,,,,,,
16470,38.59,65690.54,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07820812,-89.91512254,-23.0750,,,,,,
16480,41.04,65729.13,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07827122,-89.91522059,-22.1102,,,,,,
16490,41.80,65770.17,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07833755,-89.91532554,-21.3796,,,,,,
16500,42.11,65811.97,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07840582,-89.91543188,-21.0345,,,,,,
16510,39.19,65854.08,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07847515,-89.91553851,-20.7192,,,,,,
16520,41.81,65893.27,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07854000,-89.91563747,-20.3042,,,,,,
16530,36.29,65935.08,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07861013,-89.91574223,-20.0987,,,,,,
16540,39.21,65971.37,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07867163,-89.91583259,-20.2520,,,,,,
16550,41.98,66010.58,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07873856,-89.91592979,-20.5190,,,,,,
16560,42.59,66052.56,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07880990,-89.91603415,-20.3001,,,,,,
16570,42.92,66095.15,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07888178,-89.91614046,-19.8755,,,,,,
16580,40.15,66138.07,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07895431,-89.91624752,-19.3434,,,,,,
16590,41.67,66178.22,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07902215,-89.91634761,-18.3166,,,,,,
16600,41.70,66219.88,,GirthWeld,,,,,,,,,,,,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07909219,-89.91645183,-17.2072,,,,,,
16610,36.26,66261.58,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07916195,-89.91655641,-16.2448,,,,,,
16610,,66295.61,,metal loss-manufacturing anomaly,11,,0.71,0.51,11:10,N/A,,pitting,10,-34.03,2.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07921865,-89.91664199,-15.8406,,,,,,
16620,41.08,66297.84,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07922238,-89.91664760,-15.8452,,,,,,
16630,39.38,66338.92,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07929125,-89.91675053,-16.4250,,,,,,
16640,40.02,66378.30,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07935685,-89.91684960,-16.6372,,,,,,
16650,42.08,66418.31,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07942337,-89.91695039,-16.7489,,,,,,
16660,40.06,66460.39,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07949426,-89.91705556,-16.7614,,,,,,
16670,43.30,66500.45,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07956272,-89.91715480,-16.5281,,,,,,
16680,42.12,66543.75,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07963608,-89.91726260,-15.7156,,,,,,
16690,42.60,66585.87,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07970577,-89.91736890,-14.3566,,,,,,
16700,42.86,66628.48,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07977475,-89.91747775,-13.5473,,,,,,
,,66629.91,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0070  ROW AT SURVEY PIN,30.07977706,-89.91748141,-13.5499,,,,,,
16710,40.05,66671.34,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07984361,-89.91758755,-14.2417,,,,,,
16720,42.10,66711.39,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07990843,-89.91768997,-14.9771,,,,,,
16730,40.84,66753.49,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.07997798,-89.91779646,-15.0255,,,,,,
16740,35.60,66794.33,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08004629,-89.91789900,-14.3679,,,,,,
16750,41.02,66829.93,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08010641,-89.91798791,-13.8751,,,,,,
16760,42.64,66870.95,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08017575,-89.91809026,-13.1304,,,,,,
16760,,66912.84,,metal loss-corrosion,14,,0.75,0.83,8:24,OD,1889,pitting,10,-41.89,0.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08024652,-89.91819486,-12.7330,,,,,,
16760,,66912.84,,cluster,15,,2.91,0.96,7:53,OD,1889,,,-41.89,0.74,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1759.00,,,,30.08024652,-89.91819486,-12.7330,,,,,,
16760,,66912.86,,metal loss-corrosion,15,,0.87,0.75,7:53,OD,1889,pitting,10,-41.91,0.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08024655,-89.91819491,-12.7328,,,,,,
16760,,66913.36,,metal loss-corrosion,14,,0.59,1.26,8:27,OD,1890,axial grooving,15,-42.41,0.23,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08024738,-89.91819616,-12.7284,,,,,,
16760,,66913.36,,cluster,14,,15.01,2.85,7:39,OD,1890,,,-42.41,0.23,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1714.00,,,,30.08024738,-89.91819616,-12.7284,,,,,,
16760,,66913.40,,metal loss-corrosion,6,,2.79,0.67,7:39,OD,1890,circumferential grooving,10,-42.45,0.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08024744,-89.91819625,-12.7281,,,,,,
16760,,66913.40,,metal loss-corrosion,5,,8.31,1.77,9:15,OD,1890,general,10,-42.45,0.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08024745,-89.91819626,-12.7280,,,,,,
16760,,66913.43,,metal loss-corrosion,6,,2.95,1.97,8:12,OD,1890,general,10,-42.48,0.16,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08024750,-89.91819634,-12.7277,,,,,,
16770,3.10,66913.59,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.375,52000,ERW,1440,,,,,,,,,,,30.08024773,-89.91819675,-12.7266,,,,,,
16770,,66914.94,,metal loss-corrosion,10,,0.87,0.79,8:19,OD,,pitting,10,-1.35,1.74,5.90,6.60,0.375,52000,ERW,1440,,,,,,,,,,,30.08024925,-89.91820063,-12.7163,,,,,,
,,66915.21,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,2.9D -  46° - Left,30.08024946,-89.91820143,-12.7140,169+46.1,170+39.1,670+35.0,671+28.0
16770,,66915.36,,metal loss-corrosion,15,,0.59,0.71,7:06,OD,,pitting,10,-1.78,1.32,5.90,6.60,0.375,52000,ERW,1440,0.75,,,1.86,,,1924.00,,,,30.08024952,-89.91820192,-12.7122,,,,,,
16780,26.46,66916.68,,GirthWeld,,,,,,,,,,,,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.08024952,-89.91820607,-12.6979,,,,,,
,,66922.00,,Area Start BSTR #025 - 0.16% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
16790,41.89,66943.14,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08023927,-89.91828894,-12.4767,,,,,,
16800,3.19,66985.04,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.375,52000,ERW,1440,,,,,,,,,,,30.08022475,-89.91842037,-13.0243,,,,,,
,,66986.60,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,2.9D -  49° - Right,30.08022540,-89.91842520,-13.0715,170+39.1,173+75.7,671+28.0,674+64.6
16810,6.81,66988.23,,GirthWeld,,,,,,,,,,,,4.90,7.20,0.344,52000,ERW,1440,,,,,,,,,,,30.08022770,-89.91842955,-13.1112,,,,,,
16820,43.16,66995.04,,GirthWeld,,,,,,,,,,,,4.90,7.20,0.344,52000,ERW,1440,,,,,,,,,,,30.08024034,-89.91844545,-13.2174,,,,,,
16830,42.81,67038.19,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08032107,-89.91854553,-13.4942,,,,,,
16840,39.91,67081.00,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.08039555,-89.91865040,-13.7835,,,,,,
,,67094.04,,Area Start Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 170+50,30.08041759,-89.91868295,-13.6067,170+50.0,173+68.0,671+38.9,674+56.9
,,67100.00,,Area End BSTR #025 - 0.16% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
16850,38.29,67120.91,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.08046352,-89.91874955,-13.2674,,,,,,
16860,38.36,67159.21,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.08052919,-89.91884426,-13.6064,,,,,,
16870,31.24,67197.57,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.08059389,-89.91894010,-14.3277,,,,,,
16880,37.14,67228.80,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.08064619,-89.91901848,-14.9174,,,,,,
16890,43.40,67265.94,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.08070887,-89.91911122,-15.6623,,,,,,
16900,40.08,67309.34,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.08078362,-89.91921818,-16.8517,,,,,,
,,67330.00,,Area Start BSTR #026 - 0.38% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
16910,36.35,67349.42,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.08085453,-89.91931519,-17.7726,,,,,,
16920,31.31,67385.77,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.08092182,-89.91940004,-15.8067,,,,,,
,,67393.64,,Area End Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 173+68,30.08093624,-89.91941855,-15.2883,,,,,,
16930,42.09,67417.08,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08097835,-89.91947449,-13.6486,,,,,,
16940,42.17,67459.17,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08105201,-89.91957703,-11.7468,,,,,,
,,67465.00,,Area End BSTR #026 - 0.38% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
16950,13.73,67501.34,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.375,52000,ERW,1440,,,,,,,,,,,30.08112405,-89.91968149,-10.1898,,,,,,
,,67508.68,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,10.1D -  46° - Right,30.08113869,-89.91969716,-9.9283,175+58.3,175+99.0,676+47.2,676+87.9
16960,28.43,67515.06,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08115547,-89.91970259,-10.0747,,,,,,
16970,16.60,67543.50,,GirthWeld,,,,,,,,,,,,5.60,6.90,0.375,52000,ERW,1440,,,,,,,,,,,30.08123320,-89.91971225,-10.8375,,,,,,
,,67552.26,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,10.0D -  45° - Left,30.08125626,-89.91971918,-10.9747,175+99.0,0+03.9,676+87.9,676+96.3
16980,35.64,67560.09,,GirthWeld,,,,,,,,,,,,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.08127128,-89.91973669,-11.2469,,,,,,
16980,,67571.75,,metal loss-corrosion,11,,0.59,1.61,9:27,OD,,axial grooving,15,-11.65,23.98,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.08129106,-89.91976568,-11.5567,,,,,,
16990,8.42,67595.73,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08133160,-89.91982554,-11.7212,,,,,,
17000,37.69,67604.15,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.08134581,-89.91984659,-11.6846,,,,,,
17010,7.90,67641.84,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.375,52000,ERW,1440,,,,,,,,,,Stationing starts over 0+00,30.08140862,-89.91994144,-11.6957,,,,,,
17020,37.62,67649.74,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.08142163,-89.91996145,-11.7612,,,,,,
17030,22.88,67687.36,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08148332,-89.92005702,-12.0226,,,,,,
17030,,67692.27,,metal loss-corrosion,11,,0.63,0.51,8:44,OD,,pitting,10,-4.91,17.97,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08149140,-89.92006946,-12.0041,,,,,,
17030,,67694.30,,metal loss-corrosion,7,,0.59,0.55,3:29,OD,1891,pitting,10,-6.94,15.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08149474,-89.92007461,-11.9920,,,,,,
17030,,67694.30,,cluster,11,,3.31,2.96,2:50,OD,1891,,,-6.94,15.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08149474,-89.92007461,-11.9920,,,,,,
17030,,67694.36,,metal loss-corrosion,7,,0.63,0.71,2:58,OD,1891,pitting,10,-7,15.88,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08149485,-89.92007476,-11.9916,,,,,,
17030,,67694.45,,metal loss-corrosion,12,,0.83,0.55,1:53,OD,,pitting,10,-7.09,15.79,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08149499,-89.92007499,-11.9911,,,,,,
17030,,67694.50,,metal loss-corrosion,11,,0.59,0.51,2:50,OD,1891,pitting,10,-7.14,15.74,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08149508,-89.92007512,-11.9907,,,,,,
17030,,67694.55,,metal loss-corrosion,10,,0.71,0.55,3:30,OD,,pitting,10,-7.19,15.69,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08149516,-89.92007525,-11.9904,,,,,,
17030,,67694.88,,metal loss-corrosion,5,,0.87,0.47,2:27,OD,1892,circumferential slotting,10,-7.52,15.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08149571,-89.92007609,-11.9884,,,,,,
17030,,67694.88,,cluster,13,,2.68,0.71,2:01,OD,1892,,,-7.52,15.36,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1765.00,,,,30.08149571,-89.92007609,-11.9884,,,,,,
17030,,67694.90,,metal loss-corrosion,13,,0.59,0.47,2:01,OD,1892,pitting,10,-7.54,15.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08149574,-89.92007614,-11.9882,,,,,,
17030,,67695.15,,metal loss-corrosion,10,,0.79,0.47,2:21,OD,,circumferential slotting,10,-7.79,15.09,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08149615,-89.92007677,-11.9866,,,,,,
17030,,67695.65,,metal loss-corrosion,7,,0.67,0.75,1:51,OD,1893,pitting,10,-8.29,14.59,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08149698,-89.92007804,-11.9832,,,,,,
17030,,67695.65,,cluster,14,,4.03,3.21,1:51,OD,1893,,,-8.29,14.59,5.90,6.60,0.344,52000,ERW,1440,0.84,,,1.65,,,1706.00,,,,30.08149698,-89.92007804,-11.9832,,,,,,
17030,,67695.72,,metal loss-corrosion,7,,1.02,0.39,2:34,OD,1893,circumferential slotting,10,-8.36,14.52,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08149708,-89.92007820,-11.9828,,,,,,
17030,,67695.79,,metal loss-corrosion,14,,0.59,0.39,1:56,OD,1893,circumferential slotting,10,-8.43,14.45,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08149720,-89.92007838,-11.9823,,,,,,
17030,,67695.82,,metal loss-corrosion,7,,2.01,0.91,2:18,OD,1893,circumferential grooving,10,-8.46,14.42,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08149725,-89.92007846,-11.9821,,,,,,
17030,,67695.87,,metal loss-corrosion,9,,0.59,0.67,1:53,OD,1893,pitting,10,-8.51,14.37,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08149733,-89.92007858,-11.9818,,,,,,
17040,41.22,67710.24,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08152106,-89.92011495,-11.8295,,,,,,
17040,,67748.99,,metal loss-corrosion,13,,0.59,1.18,3:44,OD,,pitting,10,-38.75,2.47,5.20,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1756.00,,,,30.08158565,-89.92021244,-10.8261,,,,,,
17050,40.42,67751.46,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08158982,-89.92021861,-10.7670,,,,,,
17060,40.77,67791.88,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08165804,-89.92031955,-10.1798,,,,,,
17070,42.01,67832.66,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08172682,-89.92042144,-10.6077,,,,,,
17070,,67832.78,,metal loss-corrosion,9,,0.59,0.59,3:15,OD,1894,pitting,10,-0.12,41.89,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08172703,-89.92042175,-10.6096,,,,,,
17070,,67832.78,,cluster,16,,0.80,1.85,3:15,OD,1894,,,-0.12,41.89,5.60,6.60,0.344,52000,ERW,1440,0.83,,,1.67,,,1733.00,,,,30.08172703,-89.92042175,-10.6096,,,,,,
17070,,67832.88,,metal loss-corrosion,16,,0.59,0.67,3:18,OD,1894,pitting,10,-0.22,41.79,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08172719,-89.92042200,-10.6111,,,,,,
17080,41.52,67874.67,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08179782,-89.92052629,-11.2501,,,,,,
17090,39.76,67916.19,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08186800,-89.92062993,-11.4407,,,,,,
17100,39.37,67955.95,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08193483,-89.92072950,-11.0532,,,,,,
17100,,67957.73,,metal loss-corrosion,17,,0.91,0.79,11:03,OD,,pitting,10,-1.78,37.59,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1762.00,,,,30.08193780,-89.92073399,-11.0411,,,,,,
17110,35.94,67995.32,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08200037,-89.92082866,-10.9061,,,,,,
17110,,68005.60,,metal loss-corrosion,11,,0.59,0.51,8:13,OD,,pitting,10,-10.28,25.67,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08201740,-89.92085462,-10.8763,,,,,,
17120,37.43,68031.26,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08205994,-89.92091943,-10.7809,,,,,,
17130,40.95,68068.70,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08212240,-89.92101357,-10.7235,,,,,,
17140,41.73,68109.65,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08219098,-89.92111637,-10.5087,,,,,,
17150,39.52,68151.38,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08226089,-89.92122106,-10.2114,,,,,,
17160,42.35,68190.90,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08232679,-89.92132049,-9.6132,,,,,,
17170,38.98,68233.25,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08239719,-89.92142725,-9.0940,,,,,,
17180,41.78,68272.23,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08246211,-89.92152538,-8.6883,,,,,,
17190,40.50,68314.00,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08253168,-89.92163058,-8.1867,,,,,,
17200,41.09,68354.50,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08259957,-89.92173215,-7.6719,,,,,,
17210,41.89,68395.59,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08266812,-89.92183549,-7.2337,,,,,,
17220,37.35,68437.47,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08273841,-89.92194048,-6.7576,,,,,,
17230,44.25,68474.82,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08280164,-89.92203363,-6.2452,,,,,,
17240,41.69,68519.07,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08287664,-89.92214388,-5.9018,,,,,,
17250,42.16,68560.76,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08294763,-89.92224747,-5.4917,,,,,,
17260,42.90,68602.92,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08301900,-89.92235259,-4.9644,,,,,,
17270,40.70,68645.82,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08309115,-89.92245999,-4.7097,,,,,,
17280,42.43,68686.52,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08315990,-89.92256162,-4.4319,,,,,,
17290,42.56,68728.95,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08323216,-89.92266703,-3.8998,,,,,,
17300,31.60,68771.51,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08330461,-89.92277280,-3.5955,,,,,,
17310,43.23,68803.12,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08335794,-89.92285177,-3.3025,,,,,,
17320,40.74,68846.35,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08343082,-89.92295985,-2.7748,,,,,,
17330,41.63,68887.09,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08349958,-89.92306163,-2.3945,,,,,,
17340,38.05,68928.72,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08356983,-89.92316564,-2.3468,,,,,,
17350,41.93,68966.77,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08363335,-89.92326133,-2.2633,,,,,,
17360,39.50,69008.70,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08370328,-89.92336681,-1.8689,,,,,,
17370,42.08,69048.20,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08376941,-89.92346596,-1.6829,,,,,,
17380,41.23,69090.28,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08383976,-89.92357168,-1.4691,,,,,,
17390,33.11,69131.50,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08390835,-89.92367556,-1.0894,,,,,,
17400,43.15,69164.61,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08396357,-89.92375883,-0.4390,,,,,,
17410,42.82,69207.76,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08403594,-89.92386698,0.6089,,,,,,
17420,40.89,69250.58,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08410803,-89.92397414,0.9298,,,,,,
17430,38.72,69291.47,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08417710,-89.92407624,0.9273,,,,,,
17440,42.83,69330.20,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08424281,-89.92417264,1.6473,,,,,,
17450,42.62,69373.02,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08431530,-89.92427944,2.1307,,,,,,
17460,42.58,69415.65,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08438776,-89.92438547,2.2536,,,,,,
17470,41.23,69458.23,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08446019,-89.92449135,2.1966,,,,,,
17480,38.27,69499.46,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08453031,-89.92459387,2.3261,,,,,,
17490,41.49,69537.73,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08459523,-89.92468918,2.8556,,,,,,
17500,38.56,69579.22,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08466460,-89.92479340,3.5298,,,,,,
17510,41.98,69617.78,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08472865,-89.92489065,3.6578,,,,,,
17520,41.04,69659.77,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08479810,-89.92499666,2.2152,,,,,,
17530,41.55,69700.81,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08486651,-89.92509903,-1.8965,,,,,,
17540,42.75,69742.36,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08493613,-89.92520184,-7.2977,,,,,,
17550,42.12,69785.11,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.08500648,-89.92530936,-11.5109,,,,,,
17560,39.63,69827.23,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08507517,-89.92541629,-14.2310,,,,,,
17570,41.33,69866.86,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08514053,-89.92551649,-15.8223,,,,,,
17580,42.05,69908.18,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08520960,-89.92562030,-16.8295,,,,,,
17590,39.52,69950.24,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08527955,-89.92572625,-17.4205,,,,,,
17600,40.04,69989.76,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08534526,-89.92582579,-18.2854,,,,,,
17610,40.92,70029.80,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08541215,-89.92592637,-19.5250,,,,,,
17620,38.38,70070.72,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08548056,-89.92602914,-20.3364,,,,,,
17630,40.78,70109.10,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08554462,-89.92612567,-20.4017,,,,,,
17640,38.45,70149.88,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08561286,-89.92622802,-19.3039,,,,,,
17650,42.01,70188.33,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08567649,-89.92632505,-17.6307,,,,,,
17660,41.79,70230.34,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08574612,-89.92643084,-15.0137,,,,,,
17670,41.70,70272.13,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08581596,-89.92653552,-12.2657,,,,,,
17680,38.16,70313.83,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08588647,-89.92663953,-12.2435,,,,,,
17690,36.09,70351.99,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08595146,-89.92673435,-12.2388,,,,,,
17700,42.96,70388.09,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08601213,-89.92682474,-11.7743,,,,,,
17710,35.51,70431.04,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08608344,-89.92693309,-11.0224,,,,,,
17720,40.03,70466.55,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08614262,-89.92702247,-10.6680,,,,,,
17730,42.12,70506.58,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08620961,-89.92712298,-10.8480,,,,,,
17740,42.94,70548.70,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08627967,-89.92722907,-11.8528,,,,,,
17750,39.24,70591.65,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08635132,-89.92733707,-12.2851,,,,,,
17760,41.88,70630.89,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08641744,-89.92743519,-12.7773,,,,,,
17770,42.46,70672.76,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08648759,-89.92754026,-13.4044,,,,,,
17780,39.68,70715.22,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08655831,-89.92764715,-14.1729,,,,,,
17790,34.87,70754.90,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08662457,-89.92774683,-15.2371,,,,,,
17800,40.83,70789.77,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08668318,-89.92783413,-15.9807,,,,,,
17810,30.31,70830.60,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08675203,-89.92793618,-16.5667,,,,,,
17820,42.20,70860.91,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08680290,-89.92801214,-16.9403,,,,,,
17830,42.61,70903.11,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08687233,-89.92811912,-17.4626,,,,,,
17840,42.50,70945.72,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08694222,-89.92822736,-17.4987,,,,,,
17850,42.26,70988.22,,GirthWeld,,,,,,,,,,,,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08701282,-89.92833453,-17.1412,,,,,,
17860,37.96,71030.48,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08708359,-89.92844059,-16.7884,,,,,,
17870,38.84,71068.44,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08714687,-89.92853615,-16.6226,,,,,,
17880,41.50,71107.29,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08721131,-89.92863417,-16.2327,,,,,,
17890,41.32,71148.78,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08728014,-89.92873891,-15.8020,,,,,,
17900,25.24,71190.10,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08734870,-89.92884317,-15.3833,,,,,,
17910,5.45,71215.34,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.375,52000,ERW,1440,,,,,,,,,,,30.08739058,-89.92890687,-15.4114,,,,,,
17920,0.96,71220.79,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.08739955,-89.92892067,-15.4412,,,,,,
17930,7.84,71221.75,,GirthWeld,,,,,,,,,,,,5.20,6.90,0.500,52000,ERW,1440,,,,,,,,,,,30.08740114,-89.92892308,-15.4435,,,,,,
,,71224.44,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,10.7D -  15° - Over,30.08740563,-89.92892982,-15.6035,,,,,,
17940,10.02,71229.58,,GirthWeld,,,,,,,,,,,,5.20,6.90,0.500,52000,ERW,1440,,,,,,,,,,,30.08741388,-89.92894238,-16.8767,,,,,,
,,71234.48,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,8.2D -  17° - Sag,30.08742174,-89.92895433,-18.0744,,,,,,
17950,17.73,71239.60,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.500,52000,ERW,1440,,,,,,,,,,,30.08743041,-89.92896708,-18.1471,,,,,,
17960,41.74,71257.33,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.500,52000,ERW,1440,,,,,,,,,,,30.08746046,-89.92901126,-17.9773,,,,,,
17970,43.75,71299.06,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.500,52000,ERW,1440,,,,,,,,,,,30.08753264,-89.92911393,-17.3833,,,,,,
17980,42.83,71342.82,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.500,52000,ERW,1440,,,,,,,,,,,30.08760686,-89.92922290,-17.1961,,,,,,
17990,43.88,71385.65,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.500,52000,ERW,1440,,,,,,,,,,,30.08768036,-89.92932879,-17.8930,,,,,,
18000,9.89,71429.53,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.500,52000,ERW,1440,,,,,,,,,,,30.08775446,-89.92943837,-17.7007,,,,,,
18000,,71431.42,,deformation anomaly-dent,,4.800,7.76,9.66,6:47,N/A,,,,-1.89,8,5.90,6.90,0.500,52000,ERW,1440,,,,,,,,,,Associated with field bend,30.08775761,-89.92944313,-17.6723,,,,,,
,,71434.77,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,9.3D -  15° - Sag,30.08776316,-89.92945152,-17.4517,,,,,,
18010,4.06,71439.42,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.500,52000,ERW,1440,,,,,,,,,,,30.08777068,-89.92946299,-16.4288,,,,,,
18020,42.99,71443.48,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.500,52000,ERW,1440,,,,,,,,,,,30.08777721,-89.92947295,-15.4698,,,,,,
,,71463.90,,Area Start-Composite Wrap,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.08781033,-89.92952277,-10.5226,,,,,,
18020,,71464.62,,deformation anomaly-dent,,2.200,5.69,7.49,6:23,N/A,,,,-21.14,21.85,5.90,6.90,0.500,52000,ERW,1440,,,,,,,,,,Repaired?,30.08781151,-89.92952451,-10.3441,,,,,,
,,71466.53,,Area End-Composite Wrap,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.08781463,-89.92952914,-9.8684,,,,,,
18030,40.63,71486.46,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.500,52000,ERW,1440,,,,,,,,,,,30.08784726,-89.92957708,-4.6181,,,,,,
18040,10.03,71527.10,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.500,52000,ERW,1440,,,,,,,,,,,30.08791205,-89.92967521,7.0434,,,,,,
,,71532.13,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,7.2D -  15° - Over,30.08791997,-89.92968765,8.2698,,,,,,
18050,41.43,71537.13,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.500,52000,ERW,1440,,,,,,,,,,,30.08792810,-89.92970040,8.4281,,,,,,
18060,10.00,71578.56,,GirthWeld,,,,,,,,,,,,4.90,6.90,0.500,52000,ERW,1440,,,,,,,,,,,30.08799577,-89.92980581,7.7810,,,,,,
18060,,71580.61,,deformation anomaly-dent,,4.300,7.77,11.31,5:35,N/A,,,,-2.05,7.95,4.90,6.90,0.500,52000,ERW,1440,,,,,,,,,,Associated with field bend,30.08799906,-89.92981108,7.7225,,,,,,
,,71583.84,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,7.9D -  16° - Over,30.08800419,-89.92981930,7.3786,,,,,,
18070,22.11,71588.56,,GirthWeld,,,,,,,,,,,,4.90,6.90,0.500,52000,ERW,1440,,,,,,,,,,,30.08801138,-89.92983088,5.9603,,,,,,
,,71590.00,,Area Start BSTR #027 - 0.15% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
18080,21.37,71610.66,,GirthWeld,,,,,,,,,,,,5.60,6.90,0.500,52000,ERW,1440,,,,,,,,,,,30.08804550,-89.92988432,-1.0265,,,,,,
,,71613.93,,Area Start-Composite Wrap,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.08805066,-89.92989209,-2.0733,,,,,,
18080,,71614.97,,deformation anomaly-dent,,1.700,4.56,5.37,4:25,N/A,,,,-4.3,17.07,5.60,6.90,0.500,52000,ERW,1440,,,,,,,,,,Repaired?,30.08805231,-89.92989456,-2.4089,,,,,,
,,71615.87,,Area End-Composite Wrap,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.08805373,-89.92989670,-2.6993,,,,,,
,,71621.47,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0080  ROW AT SURVEY PIN,30.08806252,-89.92991010,-4.4948,,,,,,
18090,40.84,71632.04,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.500,52000,ERW,1440,,,,,,,,,,,30.08807886,-89.92993543,-7.7341,,,,,,
,,71648.17,,Area Start-Composite Wrap,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.08810420,-89.92997485,-12.1200,,,,,,
18090,,71649.11,,deformation anomaly-dent,,1.700,5.04,7.17,4:06,N/A,,,,-17.07,23.77,6.20,6.90,0.500,52000,ERW,1440,,,,,,,,,,Repaired?,30.08810572,-89.92997715,-12.3597,,,,,,
,,71650.71,,Area End-Composite Wrap,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.08810830,-89.92998103,-12.7657,,,,,,
18100,2.93,71672.88,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.500,52000,ERW,1440,,,,,,,,,,,30.08814430,-89.93003464,-18.3637,,,,,,
18110,9.22,71675.81,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.500,52000,ERW,1440,,,,,,,,,,,30.08814900,-89.93004177,-19.1170,,,,,,
18110,,71681.58,,deformation anomaly-dent,,3.500,8.05,7.25,5:45,N/A,,,,-5.77,3.45,6.20,6.90,0.500,52000,ERW,1440,,,,,,,,,,Associated with field bend,30.08815843,-89.93005586,-20.3219,,,,,,
,,71682.08,,Attachment,,,,,6:00,,,,,,,,,,,,,,,,,,,,,,,30.08815926,-89.93005710,-20.3351,,,,,,
18120,2.38,71685.03,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.406,52000,ERW,1440,,,,,,,,,,,30.08816417,-89.93006453,-20.3664,,,,,,
,,71686.85,,Tap,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,,30.08816717,-89.93006911,-20.3480,,,,,,
18130,41.54,71687.41,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.406,52000,ERW,1440,,,,,,,,,,,30.08816811,-89.93007055,-20.3409,,,,,,
,,71688.31,,Area Start Tee,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.08816959,-89.93007282,-20.3264,,,,,,
,,71689.59,,Tee,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,Sta. 40+35,30.08817170,-89.93007605,-20.3054,,,,,,
,,71690.89,,Area End Tee,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.08817384,-89.93007934,-20.2818,,,,,,
,,71693.12,,Area Start Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 40+38,30.08817751,-89.93008497,-20.2340,,,,,,
18140,40.35,71728.95,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.08823607,-89.93017587,-18.6569,,,,,,
18150,32.30,71769.30,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.08830252,-89.93027788,-17.2803,,,,,,
18160,15.95,71801.60,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.08835675,-89.93035868,-17.1903,,,,,,
,,71804.27,,Area End Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 41+52,30.08836127,-89.93036533,-17.2161,,,,,,
,,71815.00,,Area End BSTR #027 - 0.15% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
18170,2.43,71817.55,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.375,52000,ERW,1440,,,,,,,,,,,30.08838390,-89.93039825,-17.3349,,,,,,
18180,14.69,71819.98,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08838811,-89.93040420,-17.3646,,,,,,
18190,34.18,71834.67,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08841430,-89.93043955,-17.4459,,,,,,
18200,40.18,71868.85,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08847554,-89.93052145,-17.2872,,,,,,
18210,41.53,71909.03,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08854690,-89.93061834,-17.4160,,,,,,
18220,43.13,71950.56,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08861799,-89.93072103,-17.2374,,,,,,
18230,42.01,71993.69,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08869207,-89.93082742,-17.5248,,,,,,
18240,43.09,72035.70,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08876611,-89.93092926,-18.2634,,,,,,
18250,42.54,72078.79,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08884258,-89.93103323,-18.4687,,,,,,
18260,41.28,72121.33,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08891711,-89.93113680,-18.4142,,,,,,
18270,33.68,72162.61,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08898943,-89.93123728,-18.9379,,,,,,
18280,35.90,72196.29,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08904936,-89.93131839,-19.3691,,,,,,
18290,37.86,72232.19,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08911457,-89.93140352,-19.5742,,,,,,
18300,42.12,72270.04,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08918299,-89.93149365,-19.4586,,,,,,
