Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
18300,,72297.14,,metal loss-corrosion,10,,0.59,0.35,5:07,OD,,circumferential slotting,10,-27.1,15.02,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08923050,-89.93155958,-19.2556,,,,,,
18310,42.68,72312.16,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08925622,-89.93159671,-19.2692,,,,,,
18320,34.43,72354.84,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08932631,-89.93170483,-18.8498,,,,,,
18330,42.29,72389.27,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08938118,-89.93179345,-17.9804,,,,,,
18340,42.84,72431.57,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08945007,-89.93190108,-17.0694,,,,,,
18350,42.64,72474.41,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08952322,-89.93200710,-15.8931,,,,,,
18360,38.50,72517.05,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08959766,-89.93211112,-14.5657,,,,,,
18370,42.82,72555.55,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08966326,-89.93220629,-12.1764,,,,,,
18380,40.91,72598.37,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08973597,-89.93231256,-10.3286,,,,,,
18390,42.60,72639.28,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08980514,-89.93241445,-9.7013,,,,,,
18400,40.70,72681.88,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08987614,-89.93252148,-9.8696,,,,,,
18410,39.29,72722.57,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.08994376,-89.93262392,-10.1290,,,,,,
18420,38.24,72761.87,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09001081,-89.93272124,-10.2950,,,,,,
18430,38.47,72800.11,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09007851,-89.93281366,-10.8850,,,,,,
18440,41.84,72838.58,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09014880,-89.93290448,-11.2137,,,,,,
18450,43.85,72880.42,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09022564,-89.93300283,-11.4071,,,,,,
18460,43.10,72924.26,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09030382,-89.93310815,-12.8130,,,,,,
18470,42.24,72967.37,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09038018,-89.93321217,-14.3006,,,,,,
18480,40.89,73009.61,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09045439,-89.93331476,-15.4123,,,,,,
18490,41.29,73050.50,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09052497,-89.93341527,-16.4510,,,,,,
18500,41.93,73091.79,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09059426,-89.93351858,-16.7125,,,,,,
18510,41.44,73133.72,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09066182,-89.93362591,-16.9980,,,,,,
18520,25.33,73175.16,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09072412,-89.93373548,-17.9507,,,,,,
18530,40.51,73200.49,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.375,52000,ERW,1440,,,,,,,,,,,30.09076098,-89.93380338,-18.2825,,,,,,
18540,42.13,73241.00,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.375,52000,ERW,1440,,,,,,,,,,,30.09082121,-89.93391103,-18.8062,,,,,,
18550,42.38,73283.13,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.375,52000,ERW,1440,,,,,,,,,,,30.09088794,-89.93401979,-19.4328,,,,,,
18560,39.35,73325.50,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.375,52000,ERW,1440,,,,,,,,,,,30.09095652,-89.93412801,-18.6027,,,,,,
18570,41.70,73364.85,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.375,52000,ERW,1440,,,,,,,,,,,30.09102054,-89.93422816,-17.4362,,,,,,
18580,43.15,73406.55,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.375,52000,ERW,1440,,,,,,,,,,,30.09108999,-89.93433299,-16.9858,,,,,,
18590,43.48,73449.70,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.375,52000,ERW,1440,,,,,,,,,,,30.09116299,-89.93444045,-17.2073,,,,,,
18600,41.56,73493.18,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.375,52000,ERW,1440,,,,,,,,,,,30.09123749,-89.93454787,-17.6668,,,,,,
18610,43.20,73534.74,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.375,52000,ERW,1440,,,,,,,,,,,30.09130863,-89.93465062,-18.1041,,,,,,
18620,41.99,73577.94,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.375,52000,ERW,1440,,,,,,,,,,,30.09137983,-89.93475982,-18.8520,,,,,,
18630,42.44,73619.94,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.375,52000,ERW,1440,,,,,,,,,,,30.09144718,-89.93486734,-21.1242,,,,,,
18640,37.65,73662.38,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.375,52000,ERW,1440,,,,,,,,,,,30.09151421,-89.93497698,-22.7673,,,,,,
18650,35.10,73700.04,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.375,52000,ERW,1440,,,,,,,,,,,30.09157283,-89.93507501,-23.4848,,,,,,
,,73710.00,,Area Start BSTR #028 - 0.24% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
18660,26.56,73735.14,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.375,52000,ERW,1440,,,,,,,,,,,30.09162728,-89.93516659,-23.7749,,,,,,
18670,27.69,73761.70,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.375,52000,ERW,1440,,,,,,,,,,,30.09166955,-89.93523502,-23.6531,,,,,,
18680,30.26,73789.40,,GirthWeld,,,,,,,,,,,,5.60,6.90,0.406,52000,ERW,1440,,,,,,,,,,,30.09171748,-89.93530295,-22.9457,,,,,,
,,73804.97,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,10.7D -  66° - Right,30.09175192,-89.93532928,-22.5035,61+22.9,67+11.9,738+15.3,744+04.3,,Algnmnt Sht 109+33
18690,42.40,73819.65,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.09178956,-89.93531492,-22.4601,,,,,,
18700,17.71,73862.06,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09189139,-89.93524989,-23.5447,,,,,,
18710,24.84,73879.76,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09193398,-89.93522290,-24.2065,,,,,,
18720,15.83,73904.60,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09199429,-89.93518635,-25.3001,,,,,,
18730,25.82,73920.42,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09203310,-89.93516382,-25.8008,,,,,,
18740,16.75,73946.24,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09209704,-89.93512847,-26.1052,,,,,,
18750,19.12,73962.99,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09213884,-89.93510633,-26.1480,,,,,,
18760,16.03,73982.11,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.09218665,-89.93508127,-26.3592,,,,,,
18770,40.26,73998.13,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09222674,-89.93506032,-26.6903,,,,,,
,,74000.00,,Area End BSTR #028 - 0.24% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
18780,42.77,74038.39,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09232784,-89.93500872,-27.3354,,,,,,
18790,37.39,74081.16,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09243572,-89.93495503,-27.4119,,,,,,
18800,44.12,74118.55,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09253024,-89.93490870,-27.6861,,,,,,
,,74150.00,,Area Start BSTR #029 - 0.15% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
18810,41.63,74162.67,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09264201,-89.93485470,-28.1737,,,,,,
18820,41.24,74204.30,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09274707,-89.93480261,-28.1910,,,,,,
18830,42.72,74245.54,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09284970,-89.93474735,-28.2582,,,,,,
18840,41.85,74288.26,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09295338,-89.93468405,-27.7435,,,,,,
18850,33.80,74330.11,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09305174,-89.93461558,-26.7725,,,,,,
18860,44.46,74363.91,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09312975,-89.93455762,-26.1203,,,,,,
18870,37.38,74408.37,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.09323265,-89.93448184,-25.9482,,,,,,
18880,10.52,74445.75,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.375,52000,ERW,1440,,,,,,,,,,,30.09332196,-89.93442352,-25.8928,,,,,,
18890,39.67,74456.27,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.09334773,-89.93440845,-25.7611,,,,,,
18900,43.30,74495.94,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09344727,-89.93435744,-25.0287,,,,,,
18910,41.77,74539.24,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09355902,-89.93431046,-24.6130,,,,,,
18920,41.80,74581.01,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09366842,-89.93427047,-24.6649,,,,,,
18930,43.80,74622.81,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09377841,-89.93423238,-25.1309,,,,,,
18930,,74623.72,,metal loss-manufacturing anomaly,14,,0.66,0.43,10:06,N/A,,circumferential slotting,10,-0.9,42.89,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09378079,-89.93423155,-25.1391,,,,,,
18930,,74624.82,,metal loss-manufacturing anomaly,18,,0.79,0.51,10:29,N/A,,pitting,10,-2.01,41.79,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09378370,-89.93423054,-25.1492,,,,,,
18930,,74625.89,,metal loss-manufacturing anomaly,11,,0.70,0.47,12:07,N/A,,circumferential slotting,10,-3.07,40.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09378650,-89.93422956,-25.1593,,,,,,
18930,,74626.20,,metal loss-manufacturing anomaly,12,,0.64,0.64,1:46,N/A,,pitting,10,-3.39,40.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09378733,-89.93422927,-25.1625,,,,,,
18930,,74627.76,,metal loss-manufacturing anomaly,18,,0.89,0.51,11:31,N/A,,pitting,10,-4.94,38.85,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09379141,-89.93422783,-25.1783,,,,,,
18930,,74628.21,,metal loss-manufacturing anomaly,12,,0.68,0.39,12:36,N/A,,circumferential slotting,10,-5.4,38.4,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09379261,-89.93422741,-25.1826,,,,,,
18930,,74628.90,,metal loss-manufacturing anomaly,10,,0.94,0.57,3:14,N/A,,pitting,10,-6.09,37.71,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09379442,-89.93422676,-25.1891,,,,,,
18930,,74629.20,,metal loss-manufacturing anomaly,10,,1.68,0.82,1:44,N/A,,circumferential grooving,10,-6.39,37.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09379520,-89.93422649,-25.1919,,,,,,
18930,,74629.44,,metal loss-manufacturing anomaly,10,,0.94,0.47,10:39,N/A,,circumferential slotting,10,-6.63,37.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09379584,-89.93422626,-25.1942,,,,,,
18930,,74629.55,,metal loss-manufacturing anomaly,11,,0.79,0.51,4:20,N/A,,pitting,10,-6.74,37.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09379612,-89.93422616,-25.1952,,,,,,
18930,,74629.77,,metal loss-manufacturing anomaly,11,,0.64,0.47,6:32,N/A,,circumferential slotting,10,-6.96,36.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09379670,-89.93422595,-25.1973,,,,,,
18930,,74629.95,,metal loss-manufacturing anomaly,11,,0.72,0.43,10:36,N/A,,circumferential slotting,10,-7.14,36.66,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09379717,-89.93422579,-25.1990,,,,,,
18930,,74630.04,,metal loss-manufacturing anomaly,10,,0.83,0.59,5:34,N/A,,pitting,10,-7.23,36.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09379742,-89.93422570,-25.1999,,,,,,
18930,,74633.13,,metal loss-manufacturing anomaly,16,,0.63,0.59,11:37,N/A,,pitting,10,-10.32,33.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09380552,-89.93422279,-25.2285,,,,,,
18930,,74633.16,,metal loss-manufacturing anomaly,10,,0.64,0.55,2:25,N/A,,pitting,10,-10.35,33.45,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09380560,-89.93422276,-25.2287,,,,,,
18930,,74634.22,,metal loss-manufacturing anomaly,11,,1.02,0.55,8:25,N/A,,pitting,10,-11.4,32.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09380836,-89.93422176,-25.2384,,,,,,
18930,,74634.27,,metal loss-manufacturing anomaly,10,,0.83,0.67,9:14,N/A,,pitting,10,-11.46,32.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09380851,-89.93422171,-25.2389,,,,,,
18930,,74634.92,,metal loss-manufacturing anomaly,13,,0.70,0.59,2:15,N/A,,pitting,10,-12.1,31.69,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09381020,-89.93422109,-25.2448,,,,,,
18930,,74636.65,,metal loss-manufacturing anomaly,11,,0.66,0.51,12:47,N/A,,pitting,10,-13.84,29.96,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09381474,-89.93421944,-25.2608,,,,,,
18930,,74636.88,,metal loss-manufacturing anomaly,11,,0.64,0.39,7:14,N/A,,circumferential slotting,10,-14.07,29.73,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09381535,-89.93421921,-25.2630,,,,,,
18930,,74637.12,,metal loss-manufacturing anomaly,12,,0.87,0.63,11:14,N/A,,pitting,10,-14.3,29.49,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09381595,-89.93421899,-25.2652,,,,,,
18930,,74637.20,,metal loss-manufacturing anomaly,14,,0.74,0.63,12:28,N/A,,pitting,10,-14.39,29.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09381618,-89.93421891,-25.2660,,,,,,
18930,,74637.26,,metal loss-manufacturing anomaly,13,,0.71,0.59,3:56,N/A,,pitting,10,-14.45,29.35,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09381634,-89.93421885,-25.2666,,,,,,
18930,,74637.93,,metal loss-manufacturing anomaly,11,,0.66,0.59,9:41,N/A,,pitting,10,-15.12,28.68,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09381808,-89.93421821,-25.2727,,,,,,
18930,,74638.46,,metal loss-manufacturing anomaly,10,,0.66,0.63,6:26,N/A,,pitting,10,-15.65,28.15,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09381948,-89.93421770,-25.2773,,,,,,
18930,,74638.53,,metal loss-manufacturing anomaly,11,,0.75,0.67,1:12,N/A,,pitting,10,-15.72,28.08,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09381966,-89.93421763,-25.2779,,,,,,
18930,,74642.04,,metal loss-manufacturing anomaly,11,,0.70,0.43,4:35,N/A,,circumferential slotting,10,-19.23,24.57,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09382884,-89.93421422,-25.3082,,,,,,
18940,42.95,74666.61,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09389273,-89.93418913,-25.4868,,,,,,
18950,42.93,74709.56,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09400242,-89.93413908,-26.0431,,,,,,
18960,42.41,74752.49,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09410946,-89.93408209,-26.4027,,,,,,
18970,43.76,74794.90,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09421418,-89.93402323,-26.2531,,,,,,
,,74800.00,,Area End BSTR #029 - 0.15% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
18980,41.19,74838.66,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09432231,-89.93396269,-26.0304,,,,,,
18990,41.83,74879.85,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09442471,-89.93390721,-25.7993,,,,,,
19000,41.88,74921.67,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09452916,-89.93385202,-25.9529,,,,,,
19010,43.11,74963.56,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09463385,-89.93379709,-26.8398,,,,,,
19020,40.82,75006.67,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09474153,-89.93374060,-28.6220,,,,,,
19030,42.29,75047.49,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09484396,-89.93368805,-29.1577,,,,,,
19040,42.46,75089.77,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09495075,-89.93363534,-29.1509,,,,,,
19050,42.31,75132.24,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09505855,-89.93358403,-28.0700,,,,,,
19060,42.88,75174.55,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09516608,-89.93353315,-27.8287,,,,,,
19070,41.55,75217.43,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09527455,-89.93348018,-27.4893,,,,,,
19080,38.13,75258.98,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09537897,-89.93342702,-27.3388,,,,,,
19090,41.51,75297.11,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09547408,-89.93337644,-26.9074,,,,,,
19100,42.46,75338.62,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09557704,-89.93331999,-26.3726,,,,,,
19110,41.54,75381.07,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09568203,-89.93326153,-25.2901,,,,,,
19120,40.21,75422.61,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09578468,-89.93320430,-23.6951,,,,,,
19130,42.42,75462.82,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09588463,-89.93315017,-23.6310,,,,,,
19130,,75476.97,,metal loss-manufacturing anomaly,11,,0.65,0.43,8:14,N/A,,circumferential slotting,10,-14.15,28.26,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09591998,-89.93313156,-23.9927,,,,,,
19140,41.69,75505.23,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09599074,-89.93309480,-24.6943,,,,,,
19150,43.24,75546.93,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09609535,-89.93304102,-24.6408,,,,,,
19160,42.76,75590.17,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09620366,-89.93298505,-22.9375,,,,,,
19170,43.00,75632.92,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09631053,-89.93292898,-21.9433,,,,,,
19180,43.02,75675.92,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09641792,-89.93287239,-23.0924,,,,,,
19190,42.46,75718.95,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09652561,-89.93281637,-23.9495,,,,,,
19200,43.92,75761.41,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09663223,-89.93276190,-24.7925,,,,,,
19210,42.01,75805.33,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09674250,-89.93270570,-26.3658,,,,,,
19220,41.63,75847.34,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09684777,-89.93265120,-26.0004,,,,,,
19230,41.17,75888.97,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09695182,-89.93259656,-26.3755,,,,,,
19240,41.27,75930.14,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09705464,-89.93254256,-28.2330,,,,,,
19250,40.22,75971.41,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09715799,-89.93248889,-28.4640,,,,,,
19260,42.10,76011.63,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09725897,-89.93243725,-27.7551,,,,,,
19270,42.09,76053.73,,GirthWeld,,,,,,,,,,,,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.09736491,-89.93238376,-27.3311,,,,,,
19280,43.05,76095.82,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09747057,-89.93232966,-26.4804,,,,,,
19290,42.73,76138.87,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09757830,-89.93227347,-26.3386,,,,,,
19300,42.38,76181.59,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09768483,-89.93221675,-27.1411,,,,,,
19300,,76182.66,,metal loss-manufacturing anomaly,11,,1.03,0.55,5:29,N/A,,pitting,10,-1.07,41.31,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09768749,-89.93221532,-27.1481,,,,,,
19310,41.78,76223.97,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09779054,-89.93216058,-26.7772,,,,,,
19320,41.21,76265.75,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09789469,-89.93210507,-25.6174,,,,,,
19330,41.73,76306.97,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09799728,-89.93204985,-25.3493,,,,,,
19340,41.91,76348.70,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09810125,-89.93199418,-25.4098,,,,,,
19350,42.78,76390.61,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09820575,-89.93193847,-25.1009,,,,,,
19360,42.33,76433.38,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09831222,-89.93188117,-25.4190,,,,,,
19370,43.68,76475.71,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09841736,-89.93182399,-26.0048,,,,,,
19380,43.45,76519.39,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09852587,-89.93176493,-26.2203,,,,,,
19390,41.55,76562.85,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09863389,-89.93170640,-26.1039,,,,,,
19400,42.45,76604.40,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09873750,-89.93165127,-26.9759,,,,,,
19410,41.97,76646.85,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09884424,-89.93159713,-27.0130,,,,,,
19420,42.38,76688.82,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09895045,-89.93154540,-27.0139,,,,,,
19430,41.79,76731.19,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09905792,-89.93149381,-27.3255,,,,,,
19440,41.64,76772.98,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09916378,-89.93144261,-27.0777,,,,,,
19450,41.47,76814.62,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09926917,-89.93139135,-26.6671,,,,,,
19450,,76816.48,,metal loss-corrosion,10,,0.59,0.43,3:37,OD,,circumferential slotting,10,-1.86,39.62,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09927387,-89.93138904,-26.6337,,,,,,
19460,42.88,76856.09,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09937387,-89.93133957,-25.9362,,,,,,
19460,,76859.74,,metal loss-corrosion,8,,0.59,0.39,3:46,OD,1895,circumferential slotting,10,-3.64,39.24,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09938306,-89.93133500,-25.9616,,,,,,
19460,,76859.74,,cluster,12,,2.96,0.81,3:46,OD,1895,,,-3.64,39.24,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09938306,-89.93133500,-25.9616,,,,,,
19460,,76859.76,,metal loss-corrosion,12,,0.59,0.51,4:20,OD,1895,pitting,10,-3.67,39.21,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09938312,-89.93133497,-25.9618,,,,,,
19460,,76862.23,,metal loss-corrosion,13,,0.59,1.26,6:46,OD,,axial grooving,15,-6.13,36.75,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1755.00,,,,30.09938933,-89.93133186,-25.9854,,,,,,
19470,39.27,76898.98,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09948160,-89.93128465,-26.3925,,,,,,
19480,41.84,76938.25,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09957959,-89.93123266,-26.6448,,,,,,
19490,41.76,76980.09,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09968348,-89.93117596,-26.7041,,,,,,
19500,42.25,77021.85,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09978684,-89.93111858,-26.4697,,,,,,
19510,42.50,77064.10,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09989140,-89.93106064,-25.3276,,,,,,
19520,43.18,77106.60,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.09999661,-89.93100237,-24.1234,,,,,,
19530,42.41,77149.79,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10010322,-89.93094243,-23.7607,,,,,,
19540,42.19,77192.19,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10020804,-89.93088391,-22.6645,,,,,,
19550,41.94,77234.38,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10031276,-89.93082676,-21.4631,,,,,,
,,77250.00,,Area Start BSTR #030 - 0.16% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
19560,43.13,77276.33,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10041705,-89.93077041,-20.2328,,,,,,
19570,42.74,77319.46,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10052475,-89.93071351,-19.8656,,,,,,
19580,42.00,77362.20,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10063186,-89.93065821,-21.0905,,,,,,
,,77400.00,,Area End BSTR #030 - 0.16% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
19590,41.82,77404.20,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10073673,-89.93060276,-20.8501,,,,,,
19600,42.27,77446.03,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10084089,-89.93054690,-20.1423,,,,,,
19610,42.62,77488.30,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10094603,-89.93049008,-20.2507,,,,,,
19620,42.05,77530.92,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10105196,-89.93043257,-20.7270,,,,,,
19630,42.93,77572.97,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10115670,-89.93037651,-21.6846,,,,,,
,,77600.00,,Area Start BSTR #031 - 0.17% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
19640,42.39,77615.91,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10126365,-89.93031943,-23.2327,,,,,,
19650,42.19,77658.30,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10136974,-89.93026415,-23.5046,,,,,,
19660,42.35,77700.48,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10147568,-89.93021001,-23.7284,,,,,,
,,77710.00,,Area End BSTR #031 - 0.17% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
19670,40.83,77742.83,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10158229,-89.93015652,-25.0740,,,,,,
19680,42.19,77783.66,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10168536,-89.93010555,-25.7891,,,,,,
19690,42.99,77825.85,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10179197,-89.93005326,-26.6512,,,,,,
19700,38.36,77868.83,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10190057,-89.92999987,-27.5146,,,,,,
19710,42.57,77907.19,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10199732,-89.92995176,-27.7929,,,,,,
19710,,77912.99,,metal loss-manufacturing anomaly,10,,1.10,1.06,12:13,N/A,,pitting,10,-5.81,36.76,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10201191,-89.92994434,-27.8253,,,,,,
19720,40.79,77949.76,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10210424,-89.92989716,-27.5435,,,,,,
19730,42.13,77990.55,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10220690,-89.92984538,-27.3139,,,,,,
19740,42.94,78032.68,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10231315,-89.92979250,-27.4105,,,,,,
19750,43.22,78075.62,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10242113,-89.92973773,-26.7651,,,,,,
19760,40.80,78118.83,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10252901,-89.92968062,-26.4223,,,,,,
19770,33.06,78159.63,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10263000,-89.92962460,-26.0774,,,,,,
19780,43.02,78192.70,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10271145,-89.92957831,-25.3937,,,,,,
19790,41.54,78235.72,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10281718,-89.92951750,-24.6375,,,,,,
19800,40.48,78277.26,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10291959,-89.92945952,-24.0190,,,,,,
19810,39.98,78317.73,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10302039,-89.92940540,-24.1721,,,,,,
19820,42.37,78357.71,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10312081,-89.92935413,-23.7706,,,,,,
19830,43.21,78400.09,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10322796,-89.92930170,-23.4342,,,,,,
19840,40.55,78443.30,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10333797,-89.92925028,-23.6599,,,,,,
19850,42.64,78483.85,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10344143,-89.92920262,-23.5874,,,,,,
19860,40.91,78526.49,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10354954,-89.92915060,-23.3489,,,,,,
19870,43.16,78567.40,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10365194,-89.92909724,-23.6845,,,,,,
19880,41.33,78610.57,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10375924,-89.92903914,-24.4146,,,,,,
19890,42.18,78651.89,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10386188,-89.92898324,-25.1292,,,,,,
19900,42.33,78694.07,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10396692,-89.92892689,-25.5749,,,,,,
19910,42.37,78736.40,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.10407254,-89.92887090,-26.2932,,,,,,
19920,41.57,78778.77,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10417856,-89.92881551,-26.7072,,,,,,
19930,41.95,78820.34,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10428293,-89.92876211,-27.0574,,,,,,
19940,41.29,78862.29,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10438854,-89.92870896,-26.9829,,,,,,
19950,41.67,78903.58,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10449245,-89.92865651,-26.7651,,,,,,
19960,40.15,78945.24,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10459698,-89.92860277,-26.9644,,,,,,
19970,38.23,78985.40,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10469769,-89.92855091,-26.7823,,,,,,
19980,42.47,79023.62,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10479353,-89.92850141,-26.6483,,,,,,
19990,41.99,79066.09,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10489983,-89.92844596,-26.2776,,,,,,
20000,42.75,79108.08,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10500454,-89.92839019,-25.9169,,,,,,
20010,41.64,79150.83,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10511127,-89.92833373,-25.3654,,,,,,
20020,41.06,79192.47,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10521604,-89.92828084,-24.8071,,,,,,
20030,41.27,79233.53,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10531982,-89.92822995,-24.1766,,,,,,
20040,42.71,79274.79,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10542397,-89.92817832,-23.5509,,,,,,
20050,42.39,79317.50,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10553118,-89.92812339,-23.0804,,,,,,
20060,42.00,79359.89,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10563695,-89.92806722,-23.2319,,,,,,
20070,41.16,79401.89,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10574146,-89.92801095,-22.5261,,,,,,
20080,42.86,79443.05,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10584392,-89.92795603,-20.9614,,,,,,
20090,42.82,79485.91,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10595097,-89.92789958,-19.8728,,,,,,
20100,42.69,79528.74,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10605798,-89.92784332,-20.5693,,,,,,
20110,42.66,79571.43,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10616455,-89.92778704,-21.7108,,,,,,
20120,39.65,79614.09,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10627105,-89.92773075,-22.7892,,,,,,
20130,41.63,79653.74,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10637002,-89.92767845,-23.8635,,,,,,
20140,41.44,79695.37,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10647423,-89.92762423,-24.8970,,,,,,
20150,42.11,79736.81,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10657851,-89.92757159,-25.2544,,,,,,
20160,41.46,79778.93,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10668469,-89.92751862,-25.3369,,,,,,
20170,42.79,79820.39,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10678885,-89.92746554,-25.9630,,,,,,
20180,41.38,79863.18,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10689585,-89.92740942,-26.4123,,,,,,
20190,38.37,79904.57,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10699901,-89.92735435,-26.2452,,,,,,
20200,42.32,79942.93,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10709484,-89.92730376,-26.0407,,,,,,
20210,42.74,79985.25,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10720073,-89.92724843,-25.8795,,,,,,
20220,42.35,80027.99,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10730862,-89.92719503,-25.6401,,,,,,
20230,38.95,80070.34,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10741594,-89.92714327,-24.9820,,,,,,
20240,42.94,80109.29,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10751469,-89.92709576,-24.3749,,,,,,
20250,41.13,80152.23,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10762330,-89.92704268,-24.0960,,,,,,
20260,37.21,80193.36,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10772658,-89.92698987,-23.9644,,,,,,
20270,43.61,80230.57,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10781931,-89.92694029,-23.7325,,,,,,
20280,41.06,80274.18,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10792803,-89.92688227,-23.5730,,,,,,
20290,42.81,80315.24,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10803052,-89.92682800,-23.2833,,,,,,
20300,41.87,80358.04,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10813704,-89.92677063,-22.4294,,,,,,
20310,40.94,80399.91,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10824083,-89.92671356,-21.3776,,,,,,
20320,40.47,80440.85,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10834203,-89.92665712,-20.3797,,,,,,
20330,41.64,80481.32,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10844256,-89.92660242,-19.9908,,,,,,
20340,42.50,80522.96,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10854659,-89.92654758,-19.8280,,,,,,
20350,42.67,80565.45,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10865300,-89.92649221,-19.7312,,,,,,
20360,42.97,80608.12,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10875979,-89.92643649,-19.8271,,,,,,
20370,42.83,80651.09,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10886726,-89.92638034,-20.7151,,,,,,
20380,42.81,80693.92,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10897479,-89.92632539,-21.6849,,,,,,
20390,41.53,80736.72,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10908263,-89.92627149,-22.9647,,,,,,
20400,42.34,80778.25,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10918751,-89.92621987,-23.9881,,,,,,
20410,44.68,80820.58,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10929448,-89.92616733,-24.8417,,,,,,
20420,40.60,80865.26,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10940723,-89.92611138,-25.2813,,,,,,
20420,,80875.91,,metal loss-manufacturing anomaly,11,,1.02,0.91,4:52,N/A,,pitting,10,-10.65,29.95,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10943406,-89.92609795,-25.4009,,,,,,
20430,38.58,80905.86,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10950947,-89.92606000,-25.7271,,,,,,
20440,42.75,80944.44,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10960632,-89.92601043,-25.7317,,,,,,
20450,42.55,80987.19,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10971329,-89.92595452,-25.3158,,,,,,
20460,41.96,81029.75,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10981916,-89.92589739,-25.1379,,,,,,
20470,42.75,81071.71,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.10992320,-89.92584019,-24.7538,,,,,,
20480,38.45,81114.46,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11002904,-89.92578153,-24.3784,,,,,,
20490,43.65,81152.91,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11012433,-89.92572899,-23.8473,,,,,,
20500,42.60,81196.57,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11023264,-89.92566969,-22.9045,,,,,,
20510,39.02,81239.17,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11033853,-89.92561228,-22.2524,,,,,,
20520,42.04,81278.19,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11043580,-89.92556031,-21.9624,,,,,,
20530,40.34,81320.23,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11054114,-89.92550574,-21.7970,,,,,,
20540,40.34,81360.57,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11064273,-89.92545470,-21.6993,,,,,,
20550,42.65,81400.91,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11074478,-89.92540485,-21.6165,,,,,,
20550,,81432.22,,metal loss-manufacturing anomaly,25,,0.94,0.39,4:24,N/A,,circumferential slotting,10,-31.31,11.34,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11082398,-89.92536617,-21.5105,,,,,,
20550,,81432.73,,metal loss-manufacturing anomaly,12,,0.63,0.32,4:29,N/A,,circumferential slotting,10,-31.82,10.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11082526,-89.92536553,-21.5090,,,,,,
20560,40.32,81443.56,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11085261,-89.92535198,-21.5015,,,,,,
20570,41.43,81483.89,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11095399,-89.92530053,-21.6618,,,,,,
20580,44.44,81525.32,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11105751,-89.92524598,-21.7249,,,,,,
20590,42.90,81569.76,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11116842,-89.92518716,-21.9545,,,,,,
20600,40.70,81612.66,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11127544,-89.92513031,-22.7573,,,,,,
20610,42.31,81653.36,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11137696,-89.92507635,-23.4041,,,,,,
20620,37.84,81695.67,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11148274,-89.92502088,-23.9437,,,,,,
20630,42.72,81733.52,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.11157763,-89.92497191,-23.9491,,,,,,
20640,42.65,81776.24,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11168505,-89.92491739,-23.8312,,,,,,
20650,40.97,81818.88,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11179252,-89.92486360,-23.6590,,,,,,
20660,39.21,81859.86,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11189591,-89.92481230,-23.8211,,,,,,
20670,42.68,81899.06,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11199510,-89.92476392,-24.1254,,,,,,
20680,42.93,81941.75,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11210337,-89.92471198,-24.2360,,,,,,
20690,41.98,81984.67,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11221217,-89.92465954,-23.9746,,,,,,
20700,41.90,82026.66,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11231820,-89.92460720,-23.3894,,,,,,
20710,41.25,82068.56,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11242369,-89.92455409,-22.8403,,,,,,
20720,38.06,82109.81,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11252708,-89.92450062,-22.3105,,,,,,
20730,41.50,82147.88,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11262189,-89.92444976,-22.2479,,,,,,
20740,41.09,82189.38,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11272526,-89.92439431,-21.8665,,,,,,
20750,42.28,82230.47,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11282782,-89.92433995,-21.9659,,,,,,
20760,43.35,82272.75,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11293378,-89.92428511,-22.1046,,,,,,
20770,41.59,82316.10,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11304253,-89.92422920,-21.9267,,,,,,
20780,39.64,82357.69,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11314656,-89.92417473,-21.3252,,,,,,
20790,43.53,82397.33,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11324555,-89.92412243,-21.2483,,,,,,
20800,42.74,82440.85,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11335434,-89.92406524,-21.5001,,,,,,
20810,41.65,82483.59,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11346152,-89.92401002,-22.0053,,,,,,
20820,40.71,82525.24,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11356619,-89.92395682,-22.8637,,,,,,
20830,41.66,82565.95,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11366864,-89.92390512,-23.4000,,,,,,
20840,43.41,82607.61,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.11377369,-89.92385281,-24.0180,,,,,,
20850,41.39,82651.02,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11388349,-89.92379924,-24.8133,,,,,,
20860,42.10,82692.41,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11398824,-89.92374822,-25.0180,,,,,,
20870,42.85,82734.51,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11409458,-89.92369583,-24.7583,,,,,,
20880,43.42,82777.36,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11420239,-89.92364131,-24.4129,,,,,,
20890,41.72,82820.78,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11431107,-89.92358468,-24.4870,,,,,,
20900,40.07,82862.50,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11441511,-89.92352932,-23.6043,,,,,,
20910,38.67,82902.57,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11451510,-89.92347634,-22.4782,,,,,,
20920,43.27,82941.24,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11461180,-89.92342562,-22.4830,,,,,,
20930,42.23,82984.51,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11471969,-89.92336813,-22.9860,,,,,,
20940,43.12,83026.75,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11482463,-89.92331108,-22.7214,,,,,,
20950,38.87,83069.87,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11493126,-89.92325163,-22.2629,,,,,,
20960,41.98,83108.74,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11502711,-89.92319738,-21.7548,,,,,,
20970,41.72,83150.72,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11513039,-89.92313826,-21.2029,,,,,,
20980,40.81,83192.44,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11523296,-89.92307932,-20.6685,,,,,,
20990,42.92,83233.25,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11533367,-89.92302256,-20.2647,,,,,,
21000,41.57,83276.17,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11544050,-89.92296506,-20.5908,,,,,,
21010,40.40,83317.75,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11554477,-89.92291142,-21.5310,,,,,,
21020,41.28,83358.15,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11564678,-89.92286104,-22.1455,,,,,,
21030,38.63,83399.42,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11575135,-89.92281056,-22.9014,,,,,,
21040,40.31,83438.05,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11584944,-89.92276397,-23.7314,,,,,,
21050,38.34,83478.36,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11595200,-89.92271579,-24.1274,,,,,,
21060,41.97,83516.70,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11604913,-89.92266883,-24.0481,,,,,,
21070,41.82,83558.67,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11615507,-89.92261643,-24.6690,,,,,,
21080,42.23,83600.49,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11626029,-89.92256323,-25.0301,,,,,,
21090,42.58,83642.73,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11636608,-89.92250829,-24.8811,,,,,,
21100,42.50,83685.31,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11647249,-89.92245227,-24.9785,,,,,,
21110,43.54,83727.81,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11657887,-89.92239682,-25.1327,,,,,,
21120,40.05,83771.35,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11668821,-89.92234091,-24.4780,,,,,,
21130,40.49,83811.40,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11678897,-89.92229000,-23.9791,,,,,,
21140,41.02,83851.89,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11689090,-89.92223865,-23.5290,,,,,,
21150,42.03,83892.91,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11699385,-89.92218589,-22.6571,,,,,,
21160,39.10,83934.95,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11709934,-89.92213174,-22.2393,,,,,,
21170,42.16,83974.05,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11719759,-89.92208168,-21.8936,,,,,,
21180,40.93,84016.20,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11730352,-89.92202773,-21.7191,,,,,,
21190,42.80,84057.13,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11740619,-89.92197488,-21.7990,,,,,,
21200,38.97,84099.93,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11751304,-89.92191844,-20.7391,,,,,,
21210,42.96,84138.90,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11760988,-89.92186586,-20.2245,,,,,,
21220,43.28,84181.86,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11771669,-89.92180800,-20.7252,,,,,,
21230,41.91,84225.14,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11782447,-89.92175015,-20.7941,,,,,,
21230,,84228.04,,metal loss-manufacturing anomaly,14,,0.95,0.35,5:29,N/A,,circumferential slotting,10,-2.9,39.01,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11783172,-89.92174631,-20.7714,,,,,,
21240,43.21,84267.05,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11792935,-89.92169539,-20.7022,,,,,,
21250,42.87,84310.26,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11803785,-89.92163991,-21.3279,,,,,,
21260,42.50,84353.13,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11814535,-89.92158459,-22.3372,,,,,,
21270,43.04,84395.63,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11825201,-89.92152989,-23.0246,,,,,,
21280,42.25,84438.67,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11836029,-89.92147511,-23.3147,,,,,,
21290,41.89,84480.93,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11846676,-89.92142179,-23.4201,,,,,,
21300,42.20,84522.81,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11857208,-89.92136835,-23.0615,,,,,,
21310,43.39,84565.01,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11867773,-89.92131333,-22.9353,,,,,,
21320,41.18,84608.40,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11878591,-89.92125567,-22.3985,,,,,,
21330,39.04,84649.58,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11888822,-89.92120002,-21.9373,,,,,,
21340,40.88,84688.62,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11898513,-89.92114713,-21.2430,,,,,,
21350,41.38,84729.50,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11908677,-89.92109210,-20.3368,,,,,,
21360,42.56,84770.88,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11918982,-89.92103682,-19.7091,,,,,,
21370,42.83,84813.44,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11929616,-89.92098077,-19.2784,,,,,,
21380,42.66,84856.27,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11940367,-89.92092565,-19.1013,,,,,,
21390,41.41,84898.93,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11951104,-89.92087153,-18.4816,,,,,,
21400,40.95,84940.34,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11961513,-89.92081857,-18.5335,,,,,,
21410,41.54,84981.30,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11971764,-89.92076514,-18.8744,,,,,,
21420,42.69,85022.84,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11982116,-89.92070978,-18.3145,,,,,,
21430,41.35,85065.53,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.11992747,-89.92065271,-18.0344,,,,,,
21440,43.00,85106.88,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12003063,-89.92059796,-18.3538,,,,,,
21450,41.57,85149.88,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12013818,-89.92054161,-18.2453,,,,,,
21460,42.74,85191.45,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12024228,-89.92048758,-19.1790,,,,,,
21470,42.47,85234.18,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12034933,-89.92043203,-19.7260,,,,,,
21480,40.93,85276.66,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12045570,-89.92037677,-20.1542,,,,,,
21490,41.24,85317.58,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12055817,-89.92032352,-20.9328,,,,,,
21500,39.89,85358.82,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12066132,-89.92026968,-22.0990,,,,,,
21510,43.07,85398.71,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12076106,-89.92021736,-22.5019,,,,,,
