Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
21520,42.26,85441.78,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12086867,-89.92016065,-21.9275,,,,,,
21530,42.90,85484.04,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12097490,-89.92010663,-21.6267,,,,,,
21540,39.64,85526.95,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12108313,-89.92005284,-21.6707,,,,,,
21550,43.12,85566.58,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12118302,-89.92000291,-22.2255,,,,,,
21560,42.75,85609.70,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12129145,-89.91994790,-22.5243,,,,,,
21570,41.83,85652.45,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12139881,-89.91989307,-22.6790,,,,,,
21580,41.36,85694.28,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12150374,-89.91983904,-22.0776,,,,,,
21590,41.78,85735.64,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12160705,-89.91978455,-21.3487,,,,,,
21600,41.02,85777.42,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12171166,-89.91973012,-20.8490,,,,,,
21610,42.73,85818.44,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12181493,-89.91967816,-21.1710,,,,,,
21620,42.49,85861.16,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12192279,-89.91962479,-21.2697,,,,,,
21630,40.28,85903.65,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12202985,-89.91957119,-21.0600,,,,,,
21640,40.89,85943.93,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12213056,-89.91951840,-20.1213,,,,,,
21650,42.19,85984.82,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12223184,-89.91946240,-19.6053,,,,,,
21660,42.61,86027.01,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12233551,-89.91940269,-19.7985,,,,,,
21670,37.88,86069.62,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12243998,-89.91934184,-19.6048,,,,,,
21680,39.28,86107.50,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12253382,-89.91929000,-19.2778,,,,,,
21690,41.13,86146.78,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12263231,-89.91923916,-19.5321,,,,,,
21700,41.60,86187.91,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12273619,-89.91918796,-19.9940,,,,,,
21710,42.15,86229.51,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12284149,-89.91913675,-20.5744,,,,,,
21720,40.66,86271.66,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12294766,-89.91908362,-21.6257,,,,,,
21730,41.59,86312.32,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12304947,-89.91903082,-22.8017,,,,,,
21740,40.76,86353.91,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12315300,-89.91897509,-22.9122,,,,,,
21750,42.37,86394.67,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12325466,-89.91892095,-22.6284,,,,,,
21760,43.00,86437.05,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12336060,-89.91886536,-22.0578,,,,,,
21760,,86440.12,,metal loss-manufacturing anomaly,10,,0.83,0.67,3:21,N/A,,pitting,10,-3.08,39.92,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12336829,-89.91886132,-22.0179,,,,,,
21760,,86457.07,,metal loss-manufacturing anomaly,15,,0.73,0.47,7:24,N/A,,circumferential slotting,10,-20.02,22.98,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12341073,-89.91883926,-21.8394,,,,,,
21760,,86476.81,,metal loss-manufacturing anomaly,11,,1.69,0.91,4:26,N/A,,pitting,10,-39.76,3.24,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12346014,-89.91881349,-21.7580,,,,,,
21760,,86478.32,,metal loss-manufacturing anomaly,10,,1.42,0.79,9:46,N/A,,pitting,10,-41.28,1.72,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12346393,-89.91881152,-21.7565,,,,,,
21770,42.58,86480.04,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12346824,-89.91880928,-21.7573,,,,,,
21780,42.33,86522.62,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12357443,-89.91875275,-21.7766,,,,,,
21790,42.46,86564.95,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12367935,-89.91869498,-21.6039,,,,,,
21800,38.09,86607.41,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12378429,-89.91863627,-20.9635,,,,,,
21810,38.98,86645.50,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12387857,-89.91858399,-20.1495,,,,,,
21820,39.84,86684.48,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12397536,-89.91853134,-18.8847,,,,,,
21830,42.91,86724.32,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12407491,-89.91847894,-18.0724,,,,,,
21840,42.09,86767.23,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12418267,-89.91842383,-17.4096,,,,,,
21850,43.15,86809.32,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12428863,-89.91837047,-17.2050,,,,,,
21860,41.94,86852.47,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12439708,-89.91831528,-17.1035,,,,,,
21870,42.72,86894.41,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12450197,-89.91826031,-16.8538,,,,,,
21880,42.43,86937.13,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12460840,-89.91820333,-16.9319,,,,,,
21890,40.80,86979.56,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12471403,-89.91814649,-17.1034,,,,,,
21900,41.12,87020.36,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12481593,-89.91809266,-17.2310,,,,,,
21910,39.49,87061.48,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12491897,-89.91803932,-17.3087,,,,,,
21920,41.87,87100.97,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12501859,-89.91798978,-17.7851,,,,,,
21930,42.44,87142.85,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12512466,-89.91793859,-18.8617,,,,,,
21940,41.94,87185.29,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12523230,-89.91788705,-20.0081,,,,,,
21950,43.05,87227.23,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12533878,-89.91783635,-20.8573,,,,,,
21960,40.88,87270.28,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12544819,-89.91778457,-21.4407,,,,,,
21970,41.76,87311.16,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12555206,-89.91773537,-21.6694,,,,,,
21980,42.18,87352.92,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12565788,-89.91768425,-21.4897,,,,,,
21990,40.90,87395.10,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12576461,-89.91763224,-20.7179,,,,,,
22000,40.76,87436.01,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12586826,-89.91758226,-19.9188,,,,,,
22010,42.35,87476.77,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12597166,-89.91753270,-19.1705,,,,,,
22020,41.09,87519.12,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12607858,-89.91747985,-18.5098,,,,,,
22030,41.65,87560.21,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12618139,-89.91742608,-18.2184,,,,,,
22040,43.05,87601.86,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12628486,-89.91736980,-17.9335,,,,,,
22050,39.34,87644.91,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12639166,-89.91731124,-17.8564,,,,,,
22060,42.35,87684.25,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12648928,-89.91725781,-17.6432,,,,,,
22070,41.37,87726.59,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12659422,-89.91719992,-17.3810,,,,,,
22080,42.00,87767.97,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12669666,-89.91714315,-17.2987,,,,,,
22090,42.31,87809.97,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12680034,-89.91708480,-17.3732,,,,,,
22100,42.46,87852.28,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12690448,-89.91702533,-16.9826,,,,,,
22110,42.07,87894.74,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12700892,-89.91696543,-16.8399,,,,,,
22120,42.10,87936.81,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12711266,-89.91690671,-16.8709,,,,,,
22130,40.39,87978.91,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12721678,-89.91684869,-16.8237,,,,,,
22140,41.99,88019.29,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12731696,-89.91679374,-17.3046,,,,,,
22150,42.93,88061.28,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12742155,-89.91673768,-18.0292,,,,,,
22160,42.49,88104.22,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.12752903,-89.91668179,-18.9851,,,,,,
22170,41.93,88146.71,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12763619,-89.91662848,-19.6104,,,,,,
22180,41.20,88188.63,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12774242,-89.91657719,-20.2819,,,,,,
22190,38.35,88229.84,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12784701,-89.91652728,-20.6011,,,,,,
22200,43.19,88268.19,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12794443,-89.91648100,-20.6255,,,,,,
22210,42.67,88311.38,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12805388,-89.91642818,-20.4762,,,,,,
22220,42.59,88354.05,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12816148,-89.91637459,-19.9194,,,,,,
22230,42.28,88396.63,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12826830,-89.91631960,-19.3483,,,,,,
22240,42.51,88438.92,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12837378,-89.91626349,-19.0696,,,,,,
22250,43.96,88481.43,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12847949,-89.91620626,-18.8784,,,,,,
22260,42.37,88525.39,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12858867,-89.91614674,-18.3642,,,,,,
22270,43.20,88567.76,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12869390,-89.91608939,-17.9618,,,,,,
22280,43.44,88610.96,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12880153,-89.91603178,-17.4559,,,,,,
22290,42.72,88654.40,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12891037,-89.91597531,-17.0062,,,,,,
22300,42.52,88697.12,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12901776,-89.91592074,-17.1116,,,,,,
22310,39.41,88739.65,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12912482,-89.91586686,-17.3087,,,,,,
22320,42.28,88779.06,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12922399,-89.91581677,-17.7035,,,,,,
22330,42.48,88821.34,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12933026,-89.91576272,-17.9360,,,,,,
22340,42.52,88863.82,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12943674,-89.91570770,-18.8347,,,,,,
22350,42.85,88906.34,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12954299,-89.91565180,-19.3276,,,,,,
22360,42.16,88949.20,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.12964985,-89.91559483,-19.5157,,,,,,
22370,41.16,88991.36,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12975493,-89.91553871,-19.7208,,,,,,
22380,41.72,89032.52,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12985783,-89.91548464,-19.5383,,,,,,
22390,42.68,89074.24,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.12996265,-89.91543121,-19.8680,,,,,,
22400,42.58,89116.92,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13007069,-89.91537873,-20.4467,,,,,,
22410,39.16,89159.49,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13017885,-89.91532741,-20.7214,,,,,,
22420,42.91,89198.65,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13027833,-89.91528022,-19.9910,,,,,,
22430,41.94,89241.56,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13038695,-89.91522746,-19.3473,,,,,,
22440,42.20,89283.50,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13049293,-89.91517537,-18.6175,,,,,,
22450,43.00,89325.70,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13059952,-89.91512282,-17.9464,,,,,,
22460,42.81,89368.69,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13070815,-89.91506938,-17.2286,,,,,,
22470,41.01,89411.50,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13081621,-89.91501594,-16.1292,,,,,,
22480,43.23,89452.51,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13091968,-89.91496464,-15.2165,,,,,,
22490,41.12,89495.75,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13102860,-89.91491005,-15.5570,,,,,,
22500,41.25,89536.87,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13113205,-89.91485773,-15.4062,,,,,,
22510,44.03,89578.11,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13123564,-89.91480478,-15.1879,,,,,,
22520,38.08,89622.14,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13134608,-89.91474791,-15.2781,,,,,,
22530,42.00,89660.22,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13144131,-89.91469807,-16.0658,,,,,,
22540,41.64,89702.22,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13154609,-89.91464254,-17.2198,,,,,,
22550,43.04,89743.86,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13165036,-89.91458829,-17.6694,,,,,,
22560,44.15,89786.90,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13175862,-89.91453346,-17.4657,,,,,,
22570,42.39,89831.05,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13186972,-89.91447737,-17.4482,,,,,,
22580,42.13,89873.44,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.13197625,-89.91442312,-17.0278,,,,,,
22590,41.27,89915.57,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13208167,-89.91436808,-17.5625,,,,,,
22600,39.38,89956.85,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13218479,-89.91431383,-18.5969,,,,,,
22610,42.42,89996.23,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13228316,-89.91426194,-19.0527,,,,,,
22620,41.70,90038.65,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13238914,-89.91420602,-18.9509,,,,,,
22630,40.30,90080.35,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13249312,-89.91415063,-18.4723,,,,,,
22640,40.50,90120.65,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13259297,-89.91409555,-17.7755,,,,,,
22650,41.72,90161.15,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13269249,-89.91403821,-17.3788,,,,,,
22660,42.74,90202.86,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13279473,-89.91397856,-16.7989,,,,,,
22670,43.14,90245.61,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13290029,-89.91391932,-16.1438,,,,,,
22680,42.01,90288.74,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13300808,-89.91386258,-15.5219,,,,,,
22690,43.11,90330.75,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13311357,-89.91380861,-15.3289,,,,,,
22700,42.62,90373.86,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13322177,-89.91375311,-15.1874,,,,,,
22710,41.92,90416.47,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13332877,-89.91369830,-15.0636,,,,,,
22720,41.96,90458.39,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13343401,-89.91364443,-15.1121,,,,,,
22730,43.42,90500.35,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13353866,-89.91358872,-15.2499,,,,,,
22740,36.11,90543.76,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13364606,-89.91352898,-15.9738,,,,,,
22750,39.45,90579.87,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13373496,-89.91347833,-16.5790,,,,,,
22760,42.52,90619.32,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13383199,-89.91342272,-16.9264,,,,,,
22770,43.63,90661.83,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13393683,-89.91336338,-17.0664,,,,,,
22780,42.72,90705.46,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.13404487,-89.91330356,-16.9756,,,,,,
22790,42.85,90748.18,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13415124,-89.91324646,-17.5616,,,,,,
22800,37.89,90791.03,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13425829,-89.91319008,-18.3247,,,,,,
22810,37.93,90828.92,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13435327,-89.91314097,-18.4889,,,,,,
22820,40.91,90866.85,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13444872,-89.91309274,-18.4291,,,,,,
22830,42.67,90907.76,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13455210,-89.91304193,-18.1038,,,,,,
22840,42.54,90950.43,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13466045,-89.91299031,-18.0824,,,,,,
22850,42.24,90992.97,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13476854,-89.91293906,-17.9039,,,,,,
22860,42.77,91035.21,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13487568,-89.91288763,-17.2561,,,,,,
22870,41.68,91077.98,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13498370,-89.91283438,-16.8105,,,,,,
22880,44.00,91119.66,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13508841,-89.91278093,-16.7219,,,,,,
22890,42.86,91163.66,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13519845,-89.91272330,-16.4812,,,,,,
22900,41.55,91206.52,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13530550,-89.91266677,-15.9047,,,,,,
22910,40.77,91248.07,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13540922,-89.91261184,-15.7785,,,,,,
22920,42.70,91288.84,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13551101,-89.91255795,-15.6624,,,,,,
22930,42.57,91331.54,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13561837,-89.91250353,-14.4668,,,,,,
22940,42.01,91374.11,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13572596,-89.91245070,-13.8033,,,,,,
22950,43.64,91416.13,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13583209,-89.91239841,-14.1883,,,,,,
22960,43.96,91459.77,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13594199,-89.91234316,-14.2134,,,,,,
22970,44.15,91503.73,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13605211,-89.91228600,-14.2434,,,,,,
22970,,91521.30,,metal loss-corrosion,11,,0.75,0.59,11:33,OD,,pitting,10,-17.57,26.58,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13609592,-89.91226267,-14.5337,,,,,,
22980,43.91,91547.88,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13616201,-89.91222696,-15.1078,,,,,,
22990,41.23,91591.78,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13627115,-89.91216778,-15.8253,,,,,,
23000,43.22,91633.01,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13637363,-89.91211222,-16.2444,,,,,,
23010,42.07,91676.23,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13648100,-89.91205385,-16.9590,,,,,,
23020,40.87,91718.30,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13658535,-89.91199666,-17.6606,,,,,,
23030,41.00,91759.16,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13668668,-89.91194095,-17.6742,,,,,,
23040,43.14,91800.16,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13678840,-89.91188515,-17.4969,,,,,,
23050,43.12,91843.30,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13689560,-89.91182693,-17.2998,,,,,,
23060,42.06,91886.42,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13700305,-89.91176947,-16.7763,,,,,,
23070,42.72,91928.48,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13710828,-89.91171447,-15.9388,,,,,,
23080,42.85,91971.20,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13721564,-89.91165987,-15.1948,,,,,,
23090,42.57,92014.05,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13732377,-89.91160620,-15.1013,,,,,,
23100,41.96,92056.62,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13743120,-89.91155290,-14.9339,,,,,,
23110,43.09,92098.57,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13753668,-89.91149931,-14.4558,,,,,,
23120,42.68,92141.67,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13764464,-89.91144335,-13.8350,,,,,,
23130,43.24,92184.35,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.13775123,-89.91138704,-14.1447,,,,,,
23140,42.30,92227.59,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13785930,-89.91133028,-15.1146,,,,,,
23150,42.76,92269.89,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13796514,-89.91127500,-15.4634,,,,,,
23160,40.88,92312.65,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13807237,-89.91121967,-15.4240,,,,,,
23170,43.18,92353.52,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13817504,-89.91116725,-15.8357,,,,,,
23180,41.29,92396.70,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13828330,-89.91111139,-16.1196,,,,,,
23190,42.99,92437.99,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13838620,-89.91105635,-16.3206,,,,,,
23200,42.24,92480.98,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13849269,-89.91099751,-16.2808,,,,,,
23210,40.81,92523.21,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13859696,-89.91093885,-16.2977,,,,,,
23220,42.91,92564.02,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.13869784,-89.91088266,-17.6748,,,,,,
23230,42.34,92606.93,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13880419,-89.91082422,-18.9943,,,,,,
23240,42.37,92649.27,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13890911,-89.91076637,-18.8637,,,,,,
23250,40.55,92691.64,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13901357,-89.91070744,-17.1312,,,,,,
23260,41.16,92732.18,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13911356,-89.91065088,-16.5235,,,,,,
23270,41.84,92773.35,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13921524,-89.91059388,-17.1659,,,,,,
23280,42.72,92815.19,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13931980,-89.91053888,-17.5719,,,,,,
23290,41.80,92857.91,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13942757,-89.91048533,-17.6151,,,,,,
23300,42.68,92899.71,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13953375,-89.91043488,-17.0669,,,,,,
23310,42.43,92942.39,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13964254,-89.91038448,-16.5066,,,,,,
23320,42.86,92984.82,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13975065,-89.91033419,-16.5361,,,,,,
23330,42.51,93027.68,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13985964,-89.91028282,-15.8680,,,,,,
23340,42.58,93070.19,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.13996740,-89.91023093,-14.9910,,,,,,
23340,,93093.59,,metal loss-corrosion,17,,0.59,0.47,9:56,OD,,circumferential slotting,10,-23.4,19.18,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.14002667,-89.91020231,-14.3941,,,,,,
23340,,93104.42,,metal loss-manufacturing anomaly,11,,0.72,0.51,11:52,N/A,,circumferential slotting,10,-34.23,8.35,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14005407,-89.91018892,-14.1958,,,,,,
23340,,93107.95,,metal loss-manufacturing anomaly,13,,1.22,0.91,9:49,N/A,,pitting,10,-37.76,4.82,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14006298,-89.91018452,-14.1343,,,,,,
23350,41.75,93112.77,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14007514,-89.91017849,-14.0397,,,,,,
23360,42.00,93154.52,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14018029,-89.91012572,-13.0702,,,,,,
23370,42.23,93196.52,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14028578,-89.91007183,-12.6861,,,,,,
23380,41.68,93238.75,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14039170,-89.91001727,-12.0041,,,,,,
23390,42.60,93280.43,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14049634,-89.90996366,-11.7019,,,,,,
23400,43.14,93323.03,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14060327,-89.90990883,-11.7730,,,,,,
23410,42.59,93366.17,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14071124,-89.90985252,-12.4130,,,,,,
23420,41.78,93408.76,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14081726,-89.90979562,-13.6205,,,,,,
23430,42.94,93450.55,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14092087,-89.90973871,-14.3893,,,,,,
23440,39.00,93493.48,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14102732,-89.90968021,-15.1078,,,,,,
23450,41.43,93532.48,,GirthWeld,,,,,,,,,,,,6.20,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.14112447,-89.90962818,-15.6493,,,,,,
23460,39.93,93573.91,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.14122847,-89.90957489,-15.8677,,,,,,
23470,41.61,93613.84,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14132938,-89.90952525,-15.7634,,,,,,
23480,42.49,93655.45,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14143500,-89.90947483,-15.3645,,,,,,
23490,42.51,93697.94,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14154337,-89.90942478,-15.0112,,,,,,
23500,42.73,93740.45,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14165202,-89.90937546,-15.6771,,,,,,
23510,42.49,93783.18,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14176117,-89.90932573,-16.7867,,,,,,
23520,42.19,93825.67,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14186993,-89.90927687,-17.2575,,,,,,
23530,43.17,93867.87,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14197802,-89.90922855,-16.8409,,,,,,
23540,42.01,93911.04,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14208804,-89.90917756,-16.0766,,,,,,
23550,40.90,93953.05,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14219444,-89.90912599,-15.5191,,,,,,
23560,39.88,93993.95,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14229719,-89.90907357,-15.2487,,,,,,
23570,43.65,94033.83,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14239636,-89.90901991,-14.8059,,,,,,
23580,43.54,94077.47,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14250407,-89.90895919,-14.5142,,,,,,
23590,41.32,94121.01,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14261130,-89.90889810,-13.9390,,,,,,
23600,43.42,94162.33,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14271336,-89.90884085,-13.6122,,,,,,
23610,41.74,94205.75,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14282099,-89.90878156,-13.2023,,,,,,
23620,42.32,94247.49,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14292461,-89.90872496,-13.1873,,,,,,
23630,43.82,94289.80,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14303020,-89.90866892,-13.5696,,,,,,
23640,39.91,94333.62,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14314003,-89.90861213,-13.6469,,,,,,
23650,42.29,94373.53,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14323994,-89.90856007,-13.3254,,,,,,
23660,42.97,94415.82,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14334572,-89.90850466,-13.4328,,,,,,
23670,42.44,94458.78,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14345327,-89.90844865,-14.1634,,,,,,
23680,41.62,94501.22,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14356002,-89.90839466,-14.8207,,,,,,
23690,41.75,94542.84,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14366506,-89.90834263,-15.5125,,,,,,
23700,40.35,94584.59,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14377024,-89.90828993,-16.0658,,,,,,
23710,43.18,94624.94,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14387149,-89.90823792,-16.2951,,,,,,
23720,42.15,94668.12,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14397959,-89.90818161,-16.4022,,,,,,
23730,42.63,94710.27,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14408526,-89.90812701,-16.0436,,,,,,
23740,42.00,94752.90,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14419257,-89.90807289,-15.5866,,,,,,
23750,41.90,94794.90,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14429848,-89.90802011,-15.3772,,,,,,
23750,,94829.96,,metal loss-manufacturing anomaly,11,,0.83,0.47,1:32,N/A,,circumferential slotting,10,-35.06,6.84,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14438684,-89.90797593,-15.1814,,,,,,
23750,,94833.22,,metal loss-manufacturing anomaly,11,,2.28,1.18,4:09,N/A,,pitting,10,-38.32,3.58,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14439506,-89.90797179,-15.1415,,,,,,
23760,43.45,94836.80,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14440407,-89.90796725,-15.0847,,,,,,
23770,42.97,94880.25,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14451303,-89.90791112,-14.1960,,,,,,
23780,42.25,94923.22,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14462015,-89.90785392,-13.7998,,,,,,
23790,41.89,94965.47,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14472483,-89.90779613,-13.3540,,,,,,
23800,41.77,95007.36,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14482820,-89.90773788,-12.5534,,,,,,
23810,41.72,95049.13,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14493088,-89.90767879,-12.2973,,,,,,
23820,40.14,95090.85,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14503326,-89.90761944,-11.6046,,,,,,
23830,41.66,95130.99,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14513216,-89.90756324,-11.4506,,,,,,
23840,40.56,95172.65,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14523556,-89.90750677,-12.2613,,,,,,
23850,40.25,95213.21,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14533679,-89.90745308,-12.6863,,,,,,
23850,,95250.60,,metal loss-manufacturing anomaly,15,,0.68,0.43,3:52,N/A,,circumferential slotting,10,-37.39,2.86,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14543047,-89.90740454,-13.1553,,,,,,
23860,41.51,95253.46,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14543767,-89.90740088,-13.2036,,,,,,
23870,39.29,95294.97,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14554255,-89.90734936,-13.9021,,,,,,
23880,42.04,95334.26,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.14564236,-89.90730195,-14.2676,,,,,,
23890,41.43,95376.30,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14574938,-89.90725192,-14.7113,,,,,,
23900,42.83,95417.73,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14585505,-89.90720315,-15.2003,,,,,,
23910,42.52,95460.56,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14596433,-89.90715287,-15.6957,,,,,,
23920,30.93,95503.08,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14607204,-89.90710076,-15.4886,,,,,,
23930,42.01,95534.01,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14614962,-89.90706080,-15.6181,,,,,,
23940,41.76,95576.02,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14625372,-89.90700335,-15.4101,,,,,,
23950,41.31,95617.78,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14635648,-89.90694453,-15.0699,,,,,,
23960,39.14,95659.09,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14645813,-89.90688638,-14.8252,,,,,,
23960,,95661.84,,metal loss-manufacturing anomaly,13,,0.66,0.32,4:50,N/A,,circumferential slotting,10,-2.75,36.39,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14646491,-89.90688252,-14.8051,,,,,,
23970,37.34,95698.23,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14655479,-89.90683209,-14.3780,,,,,,
23980,41.10,95735.57,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14664744,-89.90678133,-13.9352,,,,,,
23990,42.39,95776.67,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14674963,-89.90672603,-13.2892,,,,,,
24000,41.86,95819.06,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14685540,-89.90666991,-12.3603,,,,,,
24010,40.51,95860.91,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14695992,-89.90661466,-11.6379,,,,,,
24020,39.53,95901.43,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14706148,-89.90656223,-10.9127,,,,,,
24030,42.37,95940.96,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14716076,-89.90651148,-10.1022,,,,,,
24040,41.97,95983.33,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14726722,-89.90645724,-9.4057,,,,,,
24050,41.64,96025.29,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14737251,-89.90640313,-8.6980,,,,,,
24060,30.68,96066.93,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14747686,-89.90634913,-9.0759,,,,,,
24070,41.92,96097.61,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14755375,-89.90630941,-9.8084,,,,,,
24080,40.88,96139.53,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14765879,-89.90625503,-10.6506,,,,,,
24090,42.01,96180.41,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14776140,-89.90620245,-11.0398,,,,,,
24100,39.96,96222.42,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14786688,-89.90614850,-11.7174,,,,,,
24110,42.12,96262.37,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14796704,-89.90609679,-12.5953,,,,,,
24120,41.28,96304.49,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14807287,-89.90604291,-13.1989,,,,,,
24130,41.35,96345.77,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14817695,-89.90599101,-13.4451,,,,,,
24140,42.76,96387.12,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14828136,-89.90593935,-13.5477,,,,,,
24150,42.61,96429.88,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14838891,-89.90588484,-13.3581,,,,,,
24160,40.34,96472.49,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14849524,-89.90582843,-13.1426,,,,,,
24170,30.80,96512.83,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14859573,-89.90577453,-12.9994,,,,,,
24180,42.48,96543.63,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14867248,-89.90573348,-12.8110,,,,,,
24190,40.53,96586.11,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14877827,-89.90567667,-12.7895,,,,,,
24200,40.10,96626.65,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14887961,-89.90562346,-12.3796,,,,,,
24210,42.59,96666.74,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14898003,-89.90557128,-11.6111,,,,,,
24220,42.24,96709.34,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14908687,-89.90551639,-10.3144,,,,,,
24220,,96728.74,,metal loss-manufacturing anomaly,12,,0.68,0.39,4:48,N/A,,circumferential slotting,10,-19.41,22.83,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14913561,-89.90549149,-9.9972,,,,,,
24230,41.50,96751.58,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14919299,-89.90546226,-10.0571,,,,,,
24240,42.59,96793.07,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14929737,-89.90540940,-9.8989,,,,,,
24250,40.84,96835.66,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14940438,-89.90535485,-9.5374,,,,,,
24260,42.23,96876.50,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.14950684,-89.90530215,-9.6619,,,,,,
24270,43.95,96918.73,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14961272,-89.90524754,-10.2606,,,,,,
24280,41.35,96962.67,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14972275,-89.90519027,-10.8463,,,,,,
24290,41.16,97004.02,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14982634,-89.90513655,-11.5022,,,,,,
24300,31.55,97045.19,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.14992943,-89.90508297,-11.9407,,,,,,
24310,42.47,97076.73,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15000829,-89.90504153,-11.9968,,,,,,
24320,42.03,97119.20,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15011470,-89.90498639,-12.2055,,,,,,
24330,40.86,97161.24,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.15022010,-89.90493199,-12.6279,,,,,,
24340,42.38,97202.09,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.15032285,-89.90487997,-13.3536,,,,,,
24350,42.40,97244.47,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15042974,-89.90482687,-14.1653,,,,,,
24350,,97284.42,,metal loss-manufacturing anomaly,12,,1.22,1.14,2:15,N/A,,pitting,10,-39.95,2.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15053066,-89.90477713,-14.2788,,,,,,
24360,39.53,97286.86,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15053684,-89.90477410,-14.2509,,,,,,
24370,41.10,97326.39,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15063682,-89.90472521,-13.8543,,,,,,
24380,38.70,97367.49,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15074061,-89.90467396,-13.4881,,,,,,
24390,41.94,97406.19,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15083758,-89.90462375,-12.8814,,,,,,
24400,41.27,97448.13,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15094199,-89.90456755,-12.5256,,,,,,
24410,42.62,97489.40,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15104449,-89.90451166,-12.4723,,,,,,
24420,42.60,97532.02,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15115100,-89.90445562,-12.4397,,,,,,
24430,31.46,97574.62,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.15125811,-89.90440124,-11.9346,,,,,,
24440,42.75,97606.08,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15133727,-89.90436122,-11.3261,,,,,,
24450,41.30,97648.83,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15144480,-89.90430686,-10.4245,,,,,,
24460,40.91,97690.13,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.15154872,-89.90425437,-9.8332,,,,,,
24470,41.62,97731.04,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.15165140,-89.90420172,-9.6861,,,,,,
24480,41.91,97772.66,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15175531,-89.90414673,-10.1433,,,,,,
24490,39.90,97814.57,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15185934,-89.90408991,-10.9027,,,,,,
24500,42.43,97854.46,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15195832,-89.90403567,-11.2881,,,,,,
24510,38.81,97896.89,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15206439,-89.90397992,-11.6611,,,,,,
24520,43.00,97935.70,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15216197,-89.90393042,-12.0681,,,,,,
24530,32.89,97978.70,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15227045,-89.90387663,-13.2323,,,,,,
24540,42.26,98011.60,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15235372,-89.90383622,-13.9484,,,,,,
24550,42.28,98053.85,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.15246094,-89.90378494,-14.7146,,,,,,
24560,41.75,98096.14,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15256823,-89.90373360,-15.0836,,,,,,
24570,38.98,98137.88,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15267397,-89.90368238,-15.0570,,,,,,
24580,40.78,98176.87,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15277253,-89.90363408,-14.7367,,,,,,
24590,33.02,98217.64,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15287553,-89.90358327,-14.3869,,,,,,
24600,41.49,98250.66,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15295869,-89.90354149,-14.1814,,,,,,
24610,41.93,98292.15,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15306315,-89.90348891,-13.9690,,,,,,
24620,40.98,98334.08,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15316876,-89.90343586,-13.4714,,,,,,
24630,42.06,98375.06,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15327189,-89.90338378,-13.0271,,,,,,
24640,41.97,98417.12,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15337761,-89.90333006,-12.1194,,,,,,
24650,41.31,98459.09,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15348290,-89.90327603,-10.9157,,,,,,
24660,42.34,98500.39,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15358619,-89.90322187,-10.5239,,,,,,
24670,41.11,98542.73,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15369162,-89.90316521,-10.4506,,,,,,
24680,41.45,98583.84,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15379347,-89.90310895,-10.0821,,,,,,
24690,42.59,98625.29,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.15389563,-89.90305100,-9.4011,,,,,,
24700,41.45,98667.88,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15400029,-89.90299074,-8.8468,,,,,,
24710,35.31,98709.33,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15410260,-89.90293307,-8.6202,,,,,,
24720,41.27,98744.64,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15419033,-89.90288533,-8.5480,,,,,,
24730,41.48,98785.92,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15429376,-89.90283177,-8.5715,,,,,,
24740,39.67,98827.40,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15439861,-89.90278033,-9.2226,,,,,,
24750,42.55,98867.07,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15449934,-89.90273250,-10.4005,,,,,,
24760,36.20,98909.61,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15460722,-89.90268094,-12.1484,,,,,,
24770,42.47,98945.82,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.15469906,-89.90263705,-13.0946,,,,,,
24780,37.18,98988.29,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15480696,-89.90258590,-13.8167,,,,,,
24790,41.60,99025.47,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15490164,-89.90254169,-14.0131,,,,,,
24800,40.44,99067.07,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15500741,-89.90249171,-14.0874,,,,,,
24810,42.79,99107.51,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15510994,-89.90244237,-13.7985,,,,,,
24820,42.49,99150.30,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15521813,-89.90238939,-13.4217,,,,,,
24830,43.29,99192.79,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15532556,-89.90233670,-13.3292,,,,,,
24840,41.48,99236.08,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15543503,-89.90228308,-13.6186,,,,,,
24850,40.49,99277.56,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15554021,-89.90223250,-13.5848,,,,,,
24860,41.57,99318.05,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15564282,-89.90218302,-13.0376,,,,,,
24870,41.54,99359.62,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15574805,-89.90213190,-11.8951,,,,,,
24880,41.49,99401.17,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15585252,-89.90207902,-10.8522,,,,,,
24890,41.77,99442.66,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15595591,-89.90202370,-10.7194,,,,,,
24900,42.50,99484.42,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15605898,-89.90196558,-10.8145,,,,,,
24910,41.44,99526.92,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15616337,-89.90190528,-10.8062,,,,,,
24920,42.48,99568.36,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15626517,-89.90184657,-10.4098,,,,,,
24930,39.71,99610.83,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15637019,-89.90178795,-10.7173,,,,,,
24940,41.33,99650.55,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15646911,-89.90173494,-11.5638,,,,,,
24950,41.85,99691.88,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15657287,-89.90168182,-12.1647,,,,,,
24960,41.08,99733.74,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.15667853,-89.90162959,-12.9460,,,,,,
24970,42.00,99774.81,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15678281,-89.90157988,-13.4454,,,,,,
24980,43.09,99816.82,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15688963,-89.90152954,-13.9025,,,,,,
24990,42.62,99859.91,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15699908,-89.90147752,-13.9427,,,,,,
25000,41.82,99902.52,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15710671,-89.90142434,-13.8559,,,,,,
25010,42.52,99944.35,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15721163,-89.90137034,-13.3200,,,,,,
25020,41.27,99986.87,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15731785,-89.90131433,-12.8282,,,,,,
25030,41.98,100028.13,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15742084,-89.90125972,-12.2180,,,,,,
25040,40.55,100070.12,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15752532,-89.90120337,-11.8084,,,,,,
25050,40.05,100110.67,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15762593,-89.90114821,-11.7334,,,,,,
25060,44.15,100150.72,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15772488,-89.90109273,-11.8145,,,,,,
25070,43.64,100194.87,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15783361,-89.90103076,-11.8189,,,,,,
25080,40.41,100238.51,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15794097,-89.90096927,-11.2689,,,,,,
25090,42.01,100278.92,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15804071,-89.90091309,-11.0544,,,,,,
25100,36.71,100320.94,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15814524,-89.90085667,-11.5051,,,,,,
25110,42.51,100357.65,,GirthWeld,,,,,,,,,,,,6.20,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.15823706,-89.90080862,-12.0680,,,,,,
25120,42.46,100400.16,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15834386,-89.90075411,-12.1463,,,,,,
25130,41.76,100442.62,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15845072,-89.90070023,-12.9467,,,,,,
25140,43.27,100484.38,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15855596,-89.90064780,-14.4129,,,,,,
25150,41.82,100527.66,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15866539,-89.90059433,-15.3876,,,,,,
25160,36.27,100569.47,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15877163,-89.90054391,-15.8593,,,,,,
25170,43.82,100605.74,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15886396,-89.90050070,-15.8206,,,,,,
