Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
25180,40.33,100649.57,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15897557,-89.90044865,-15.3792,,,,,,
25190,41.55,100689.89,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15907802,-89.90040007,-16.0861,,,,,,
25200,39.86,100731.44,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15918377,-89.90035055,-16.5543,,,,,,
25210,37.25,100771.30,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15928533,-89.90030333,-16.0395,,,,,,
25220,39.60,100808.55,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15938018,-89.90025903,-15.6558,,,,,,
25230,41.67,100848.14,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15948077,-89.90021127,-15.6518,,,,,,
25240,42.05,100889.82,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15958653,-89.90016071,-15.6873,,,,,,
25240,,100897.88,,metal loss-manufacturing anomaly,10,,0.83,0.91,5:04,N/A,,pitting,10,-8.07,33.99,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15960696,-89.90015081,-15.5786,,,,,,
25250,41.32,100931.87,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15969277,-89.90010841,-15.0143,,,,,,
25260,42.78,100973.19,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15979664,-89.90005557,-14.8816,,,,,,
25270,43.37,101015.97,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.15990388,-89.90000017,-14.3803,,,,,,
25280,42.21,101059.34,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.16001208,-89.89994281,-12.8962,,,,,,
25290,42.68,101101.55,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16011677,-89.89988533,-12.6175,,,,,,
25300,41.63,101144.23,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16022254,-89.89982701,-12.0363,,,,,,
25310,40.08,101185.86,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.16032559,-89.89976980,-11.8403,,,,,,
25320,42.99,101225.94,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16042484,-89.89971482,-11.9744,,,,,,
25330,43.83,101268.93,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16053155,-89.89965653,-12.6473,,,,,,
25340,42.66,101312.76,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16064077,-89.89959818,-13.6486,,,,,,
25350,41.77,101355.42,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16074733,-89.89954202,-14.5187,,,,,,
25360,42.63,101397.19,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.16085190,-89.89948755,-15.1138,,,,,,
25370,42.39,101439.82,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.16095894,-89.89943279,-15.4637,,,,,,
25380,42.39,101482.20,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16106572,-89.89937923,-15.6302,,,,,,
25390,38.16,101524.59,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16117259,-89.89932590,-15.8619,,,,,,
25400,41.34,101562.74,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16126866,-89.89927756,-16.0118,,,,,,
25410,41.78,101604.08,,GirthWeld,,,,,,,,,,,,5.60,6.90,0.344,52000,ERW,1440,,,,,,,,,,,30.16137280,-89.89922532,-15.8798,,,,,,
25420,43.46,101645.86,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16147793,-89.89917221,-15.3879,,,,,,
25430,41.98,101689.32,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16158739,-89.89911723,-14.6424,,,,,,
25440,41.27,101731.30,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16169307,-89.89906404,-14.0121,,,,,,
25450,41.96,101772.57,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16179699,-89.89901176,-13.3966,,,,,,
25460,43.49,101814.53,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16190260,-89.89895848,-13.0558,,,,,,
25470,42.13,101858.02,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16201220,-89.89890358,-12.6963,,,,,,
25480,42.03,101900.15,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16211847,-89.89885075,-11.8990,,,,,,
25490,40.87,101942.18,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16222476,-89.89879876,-11.0712,,,,,,
25500,38.61,101983.05,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16232851,-89.89874936,-10.0651,,,,,,
25510,40.94,102021.66,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16242595,-89.89870103,-9.6167,,,,,,
25520,42.99,102062.61,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16252832,-89.89864738,-10.5680,,,,,,
25530,42.14,102105.60,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16263524,-89.89858968,-11.6802,,,,,,
25540,41.79,102147.73,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16274006,-89.89853306,-12.0159,,,,,,
25550,43.31,102189.53,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16284391,-89.89847669,-13.0480,,,,,,
25560,42.45,102232.84,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16295151,-89.89841816,-13.6622,,,,,,
25570,43.04,102275.29,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16305708,-89.89836103,-14.0982,,,,,,
25580,42.59,102318.33,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.16316416,-89.89830327,-14.7196,,,,,,
25590,40.86,102360.92,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16327033,-89.89824663,-15.2966,,,,,,
25600,42.70,102401.78,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16337260,-89.89819327,-15.5133,,,,,,
25610,42.63,102444.48,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16347988,-89.89813855,-15.5101,,,,,,
25620,42.76,102487.10,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16358747,-89.89808524,-15.7085,,,,,,
25630,41.99,102529.87,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16369569,-89.89803251,-15.3819,,,,,,
25640,39.36,102571.86,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16380195,-89.89798074,-14.7397,,,,,,
25650,42.72,102611.21,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16390120,-89.89793133,-13.8538,,,,,,
25660,43.15,102653.94,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16400878,-89.89787728,-12.8620,,,,,,
25670,43.03,102697.09,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16411702,-89.89782152,-12.3873,,,,,,
25680,42.68,102740.12,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16422443,-89.89776465,-11.6738,,,,,,
25690,43.23,102782.79,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16433078,-89.89770773,-11.7318,,,,,,
25700,44.03,102826.03,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16443808,-89.89764903,-11.9633,,,,,,
25710,42.25,102870.05,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16454671,-89.89758771,-12.1157,,,,,,
25720,42.11,102912.31,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16465047,-89.89752771,-11.8742,,,,,,
,,102950.00,,Area Start BSTR #032 - 0.19% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
25730,42.30,102954.42,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16475329,-89.89746665,-10.9144,,,,,,
25740,38.85,102996.71,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16485605,-89.89740421,-9.8319,,,,,,
25750,42.52,103035.57,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16495078,-89.89734754,-9.7047,,,,,,
25760,42.21,103078.09,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16505615,-89.89728960,-11.0835,,,,,,
25770,42.27,103120.30,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16516252,-89.89723647,-12.2646,,,,,,
25780,43.15,103162.57,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16527026,-89.89718663,-13.2464,,,,,,
25780,,103166.96,,metal loss-corrosion,10,,0.59,0.51,10:35,OD,,pitting,10,-4.4,38.75,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16528152,-89.89718161,-13.3301,,,,,,
25790,42.11,103205.72,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.16538082,-89.89713733,-13.5004,,,,,,
25800,42.77,103247.82,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.16548798,-89.89708716,-12.5655,,,,,,
25810,43.05,103290.59,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16559431,-89.89702965,-11.5884,,,,,,
25820,42.45,103333.64,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16569718,-89.89696258,-10.1320,,,,,,
25830,37.91,103376.10,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16579630,-89.89689179,-9.5765,,,,,,
25840,42.70,103414.01,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16588656,-89.89683203,-10.1893,,,,,,
25850,41.89,103456.71,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16599305,-89.89677541,-10.3111,,,,,,
25860,38.04,103498.60,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16610413,-89.89674133,-9.4899,,,,,,
25870,41.07,103536.64,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16620576,-89.89671372,-11.2106,,,,,,
25880,41.52,103577.71,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16631439,-89.89667888,-12.5065,,,,,,
25890,42.76,103619.23,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16642175,-89.89663449,-12.4477,,,,,,
25900,43.29,103661.99,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16652996,-89.89658183,-11.8864,,,,,,
25900,,103662.98,,metal loss-manufacturing anomaly,13,,0.63,0.47,8:25,N/A,,circumferential slotting,10,-0.99,42.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16653245,-89.89658056,-11.8687,,,,,,
,,103700.00,,Area End BSTR #032 - 0.19% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
25910,41.32,103705.28,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16663809,-89.89652473,-11.0502,,,,,,
25920,42.46,103746.60,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16674091,-89.89646932,-10.4382,,,,,,
25930,43.14,103789.05,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16684664,-89.89641255,-9.8888,,,,,,
25940,42.89,103832.19,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16695399,-89.89635465,-9.7779,,,,,,
25950,41.58,103875.09,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16706059,-89.89629673,-9.6174,,,,,,
25960,41.35,103916.67,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16716390,-89.89624051,-9.5209,,,,,,
25970,42.64,103958.02,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.16726679,-89.89618500,-9.6374,,,,,,
25980,41.60,104000.65,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16737312,-89.89612835,-9.7329,,,,,,
25990,42.88,104042.26,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16747739,-89.89607438,-10.1317,,,,,,
26000,41.00,104085.14,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.16758549,-89.89602042,-10.9591,,,,,,
26010,41.49,104126.14,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16768930,-89.89597007,-11.7259,,,,,,
26020,41.75,104167.63,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.16779490,-89.89592063,-12.3201,,,,,,
26030,42.32,104209.38,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.16790154,-89.89587196,-12.7182,,,,,,
26040,42.12,104251.70,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16800972,-89.89582278,-12.7360,,,,,,
26050,42.21,104293.82,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16811703,-89.89577287,-12.4020,,,,,,
26060,39.90,104336.03,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16822404,-89.89572135,-12.0784,,,,,,
26070,41.82,104375.93,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16832488,-89.89567177,-11.8940,,,,,,
26080,42.20,104417.75,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16843046,-89.89561948,-11.7881,,,,,,
26090,42.43,104459.95,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16853700,-89.89556678,-11.5487,,,,,,
26100,42.58,104502.38,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16864422,-89.89551403,-11.0468,,,,,,
26110,40.86,104544.96,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16875170,-89.89546078,-10.5090,,,,,,
26120,41.10,104585.82,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16885437,-89.89540848,-9.7923,,,,,,
26130,41.39,104626.91,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16895721,-89.89535478,-9.1717,,,,,,
26140,41.57,104668.31,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.16905982,-89.89529831,-8.6504,,,,,,
26150,41.62,104709.88,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16916180,-89.89523902,-8.6172,,,,,,
26160,43.58,104751.50,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16926366,-89.89517917,-9.1179,,,,,,
26170,42.98,104795.08,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.16937014,-89.89511610,-9.8539,,,,,,
26180,40.48,104838.06,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16947519,-89.89505400,-9.7746,,,,,,
26190,42.25,104878.53,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16957467,-89.89499673,-9.4012,,,,,,
26200,41.82,104920.78,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.16967959,-89.89493953,-9.8602,,,,,,
26210,44.23,104962.61,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.16978479,-89.89488628,-10.5131,,,,,,
26220,42.49,105006.83,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.16989689,-89.89483224,-10.7010,,,,,,
26230,41.22,105049.32,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.17000466,-89.89478052,-10.8704,,,,,,
26240,44.86,105090.54,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17010905,-89.89472993,-11.2205,,,,,,
26250,41.05,105135.39,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17022244,-89.89467431,-11.6232,,,,,,
26260,41.30,105176.45,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17032598,-89.89462274,-11.3016,,,,,,
26270,40.81,105217.74,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17042992,-89.89457028,-11.2303,,,,,,
26280,42.07,105258.55,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17053278,-89.89451886,-11.1049,,,,,,
26290,40.78,105300.62,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17063936,-89.89446733,-11.0343,,,,,,
26300,42.00,105341.39,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17074310,-89.89441853,-10.7856,,,,,,
26310,41.56,105383.39,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17084973,-89.89436768,-10.1941,,,,,,
26320,42.99,105424.96,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17095481,-89.89431615,-9.9484,,,,,,
26330,42.22,105467.94,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17106306,-89.89426171,-9.8649,,,,,,
26340,41.91,105510.16,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17116838,-89.89420570,-9.8450,,,,,,
26350,41.67,105552.07,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17127236,-89.89414868,-9.3275,,,,,,
26360,42.39,105593.75,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17137570,-89.89409188,-8.9611,,,,,,
26370,38.21,105636.13,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17148117,-89.89403497,-9.2005,,,,,,
26380,42.18,105674.34,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17157633,-89.89398389,-9.4828,,,,,,
26390,42.25,105716.52,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17168126,-89.89392720,-9.5495,,,,,,
26400,41.45,105758.77,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17178584,-89.89386918,-10.2050,,,,,,
26410,41.93,105800.22,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17188903,-89.89381378,-11.2178,,,,,,
26420,42.22,105842.14,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17199415,-89.89375955,-11.8652,,,,,,
26430,36.10,105884.36,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17209988,-89.89370468,-12.8875,,,,,,
26440,42.72,105920.46,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.17219024,-89.89365760,-13.5179,,,,,,
26450,40.73,105963.18,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17229732,-89.89360222,-13.7226,,,,,,
26460,42.56,106003.91,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17239986,-89.89355058,-14.2106,,,,,,
26470,39.53,106046.47,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17250764,-89.89349827,-14.1167,,,,,,
26480,42.38,106086.00,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17260834,-89.89345136,-14.1477,,,,,,
26490,40.33,106128.38,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17271642,-89.89340151,-13.3983,,,,,,
26500,42.29,106168.71,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17281877,-89.89335256,-12.7411,,,,,,
26510,38.37,106211.00,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17292520,-89.89329885,-12.4880,,,,,,
26520,41.70,106249.37,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17302098,-89.89324812,-12.5457,,,,,,
26530,41.86,106291.06,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17312434,-89.89319116,-12.3932,,,,,,
26540,41.86,106332.92,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17322732,-89.89313218,-11.8902,,,,,,
26550,37.68,106374.78,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17332966,-89.89307172,-11.5861,,,,,,
26560,42.64,106412.46,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17342210,-89.89301800,-11.2499,,,,,,
26570,42.21,106455.10,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17352747,-89.89295901,-10.7644,,,,,,
26580,38.79,106497.31,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17363280,-89.89290311,-10.1065,,,,,,
26590,42.79,106536.10,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.17373021,-89.89285327,-9.8849,,,,,,
26600,42.98,106578.89,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.17383787,-89.89279885,-9.2259,,,,,,
26610,42.22,106621.87,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.17394593,-89.89274394,-8.7764,,,,,,
26620,41.32,106664.09,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17405236,-89.89269079,-9.1139,,,,,,
26630,42.45,106705.42,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17415661,-89.89263904,-9.9791,,,,,,
26640,34.25,106747.86,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17426345,-89.89258525,-11.0194,,,,,,
26650,41.62,106782.11,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17434919,-89.89254065,-11.6301,,,,,,
26660,39.85,106823.73,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17445282,-89.89248492,-11.9842,,,,,,
26670,41.25,106863.58,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17455187,-89.89243117,-12.3223,,,,,,
26680,42.39,106904.83,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17465477,-89.89237639,-12.4923,,,,,,
26690,42.16,106947.22,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17476079,-89.89232086,-12.5081,,,,,,
26700,36.13,106989.38,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17486655,-89.89226642,-12.7173,,,,,,
26710,38.16,107025.50,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17495756,-89.89222076,-12.4756,,,,,,
26720,43.20,107063.66,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17505414,-89.89217381,-11.6438,,,,,,
26730,40.38,107106.86,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17516413,-89.89212245,-10.7910,,,,,,
26730,,107129.88,,metal loss-manufacturing anomaly,11,,1.02,0.39,9:13,N/A,,circumferential slotting,10,-23.02,17.36,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17522296,-89.89209564,-10.5542,,,,,,
26740,39.39,107147.24,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17526736,-89.89207557,-10.4719,,,,,,
26750,42.40,107186.63,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17536826,-89.89203053,-9.7210,,,,,,
26760,34.56,107229.02,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17547693,-89.89198222,-8.7537,,,,,,
26770,42.87,107263.58,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17556524,-89.89194202,-8.1536,,,,,,
26780,42.54,107306.45,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17567425,-89.89189061,-7.5692,,,,,,
26790,42.32,107348.99,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17578166,-89.89183748,-7.0903,,,,,,
26800,37.83,107391.31,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.17588764,-89.89178236,-6.4754,,,,,,
26810,42.67,107429.15,,GirthWeld,,,,,,,,,,,,6.20,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.17598139,-89.89173065,-6.1149,,,,,,
26820,32.92,107471.82,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.17608632,-89.89167039,-6.4983,,,,,,
26830,41.97,107504.74,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17616728,-89.89162392,-6.7747,,,,,,
26840,43.66,107546.71,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.17627148,-89.89156700,-6.9299,,,,,,
26850,37.94,107590.38,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17638139,-89.89151160,-7.2870,,,,,,
26860,42.71,107628.31,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.17647782,-89.89146602,-7.8228,,,,,,
26870,40.77,107671.02,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.17658712,-89.89141685,-8.4976,,,,,,
26880,41.74,107711.79,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.17669196,-89.89137142,-9.2267,,,,,,
26890,41.44,107753.53,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.17679955,-89.89132569,-9.8725,,,,,,
26900,41.86,107794.97,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17690629,-89.89128004,-10.1454,,,,,,
26900,,107822.27,,metal loss-corrosion,11,,0.59,0.43,3:18,OD,,circumferential slotting,10,-27.3,14.56,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17697633,-89.89124908,-10.4824,,,,,,
26910,42.12,107836.83,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17701352,-89.89123209,-10.6508,,,,,,
26920,39.46,107878.95,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17712074,-89.89118193,-10.9509,,,,,,
26920,,107890.07,,deformation anomaly-dent,,1.000,1.55,1.49,12:42,N/A,,,,-11.13,28.34,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17714898,-89.89116846,-10.8674,,,,,,
26930,40.65,107918.41,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17722083,-89.89113392,-10.3394,,,,,,
26940,42.23,107959.06,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17732361,-89.89108387,-8.5358,,,,,,
26950,41.17,108001.29,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.17743050,-89.89103192,-7.5398,,,,,,
26960,42.51,108042.46,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17753439,-89.89098038,-7.8451,,,,,,
26970,43.03,108084.97,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17764111,-89.89092565,-7.7060,,,,,,
26980,41.90,108128.00,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17774851,-89.89086872,-8.1262,,,,,,
26990,42.53,108169.90,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17785235,-89.89081147,-8.3182,,,,,,
27000,39.75,108212.42,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17795727,-89.89075223,-7.8953,,,,,,
27010,41.31,108252.18,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17805540,-89.89069697,-7.3793,,,,,,
27020,36.73,108293.49,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17815805,-89.89064117,-6.8862,,,,,,
27030,36.86,108330.21,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.17825014,-89.89059364,-6.8215,,,,,,
27040,39.54,108367.07,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.17834336,-89.89054800,-6.7433,,,,,,
27050,36.18,108406.61,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17844358,-89.89049971,-6.9139,,,,,,
27060,37.16,108442.79,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17853509,-89.89045496,-7.1297,,,,,,
27070,36.20,108479.95,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17862861,-89.89040779,-7.6199,,,,,,
27070,,108493.32,,metal loss-manufacturing anomaly,10,,0.75,0.83,12:42,N/A,,pitting,10,-13.37,22.83,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17866210,-89.89039041,-7.8074,,,,,,
27070,,108493.84,,metal loss-manufacturing anomaly,12,,0.94,0.59,9:16,N/A,,pitting,10,-13.89,22.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17866341,-89.89038973,-7.8142,,,,,,
27070,,108493.97,,metal loss-manufacturing anomaly,11,,0.83,0.59,8:56,N/A,,pitting,10,-14.03,22.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17866375,-89.89038955,-7.8160,,,,,,
27070,,108494.36,,metal loss-manufacturing anomaly,16,,0.67,0.51,6:30,N/A,,pitting,10,-14.41,21.79,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17866471,-89.89038905,-7.8208,,,,,,
27070,,108495.61,,metal loss-manufacturing anomaly,15,,0.63,0.43,10:16,N/A,,circumferential slotting,10,-15.67,20.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17866785,-89.89038741,-7.8367,,,,,,
27070,,108496.08,,metal loss-manufacturing anomaly,15,,0.75,0.63,7:36,N/A,,pitting,10,-16.13,20.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17866902,-89.89038680,-7.8426,,,,,,
27070,,108496.61,,metal loss-manufacturing anomaly,13,,0.67,0.47,4:52,N/A,,circumferential slotting,10,-16.66,19.53,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17867034,-89.89038611,-7.8498,,,,,,
27070,,108496.73,,metal loss-manufacturing anomaly,14,,0.67,0.47,4:26,N/A,,pitting,10,-16.78,19.41,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17867065,-89.89038595,-7.8514,,,,,,
27070,,108496.86,,metal loss-manufacturing anomaly,15,,0.63,0.43,3:29,N/A,,circumferential slotting,10,-16.91,19.29,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17867096,-89.89038578,-7.8532,,,,,,
27080,34.27,108516.14,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.17871920,-89.89036052,-8.1170,,,,,,
27090,37.57,108550.42,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.17880484,-89.89031540,-8.5212,,,,,,
27090,,108583.63,,metal loss-manufacturing anomaly,14,,0.63,0.47,6:32,N/A,,circumferential slotting,10,-33.21,4.35,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.17888780,-89.89027162,-9.0696,,,,,,
27100,36.82,108587.98,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.17889866,-89.89026586,-9.1648,,,,,,
27110,31.98,108624.80,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17899054,-89.89021717,-10.0084,,,,,,
27120,37.28,108656.78,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17907038,-89.89017493,-10.4195,,,,,,
27130,34.85,108694.06,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17916352,-89.89012581,-10.5957,,,,,,
27140,33.14,108728.91,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17925104,-89.89008106,-10.3457,,,,,,
27150,36.65,108762.05,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17933487,-89.89004015,-9.7195,,,,,,
27160,31.85,108798.70,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17942825,-89.88999666,-9.3668,,,,,,
27170,34.30,108830.55,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17950974,-89.88995994,-9.4625,,,,,,
27180,33.81,108864.85,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17959825,-89.88992255,-9.4019,,,,,,
27190,36.36,108898.66,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17968577,-89.88988662,-9.2884,,,,,,
27200,34.75,108935.03,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17977969,-89.88984734,-8.8926,,,,,,
27210,32.22,108969.78,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17986875,-89.88980767,-8.1502,,,,,,
27220,36.42,109002.01,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.17995054,-89.88976861,-7.9348,,,,,,
27230,32.01,109038.43,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18004206,-89.88972195,-7.5476,,,,,,
27240,34.25,109070.44,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18012208,-89.88967987,-7.1800,,,,,,
27250,35.26,109104.69,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18020726,-89.88963382,-6.9841,,,,,,
27260,31.66,109139.94,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.18029463,-89.88958560,-6.8597,,,,,,
27270,33.01,109171.60,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18037315,-89.88954245,-6.6772,,,,,,
27280,30.63,109204.61,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.18045523,-89.88949797,-6.7618,,,,,,
27290,30.36,109235.24,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.18053155,-89.88945711,-7.0748,,,,,,
27300,35.06,109265.61,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18060731,-89.88941690,-7.3922,,,,,,
27310,31.47,109300.67,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18069507,-89.88937114,-7.7648,,,,,,
27320,32.50,109332.13,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18077400,-89.88933048,-8.0850,,,,,,
27330,37.08,109364.63,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18085585,-89.88928937,-8.5800,,,,,,
27340,34.47,109401.71,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18094941,-89.88924294,-9.2606,,,,,,
27350,36.18,109436.19,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.18103619,-89.88919925,-9.8435,,,,,,
27360,32.46,109472.37,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.18112736,-89.88915359,-10.0145,,,,,,
27370,35.74,109504.83,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.18120940,-89.88911326,-9.9331,,,,,,
27380,30.22,109540.57,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18129982,-89.88906908,-9.9673,,,,,,
27390,36.46,109570.79,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18137626,-89.88903172,-10.0640,,,,,,
27400,33.56,109607.25,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18146866,-89.88898710,-9.9579,,,,,,
27400,,109635.97,,metal loss-manufacturing anomaly,14,,0.70,0.35,8:17,N/A,,circumferential slotting,10,-28.72,4.84,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18154176,-89.88895280,-9.7829,,,,,,
27410,34.35,109640.81,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18155411,-89.88894713,-9.7912,,,,,,
27420,33.24,109675.16,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18164208,-89.88890774,-9.9150,,,,,,
27430,37.74,109708.40,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18172728,-89.88886981,-9.6501,,,,,,
27440,34.61,109746.14,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18182377,-89.88882606,-9.1828,,,,,,
27450,33.24,109780.75,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18191189,-89.88878484,-9.1002,,,,,,
27460,31.36,109813.99,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18199620,-89.88874439,-8.8237,,,,,,
27470,37.49,109845.35,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18207584,-89.88870646,-8.5436,,,,,,
27480,34.97,109882.84,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18217130,-89.88866188,-8.1392,,,,,,
27490,36.72,109917.81,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18226068,-89.88862122,-8.4061,,,,,,
27500,36.36,109954.53,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.18235494,-89.88857979,-8.8832,,,,,,
27510,35.12,109990.89,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.18244879,-89.88854024,-8.8672,,,,,,
27520,32.16,110026.02,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18253976,-89.88850309,-8.6201,,,,,,
27530,33.72,110058.17,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18262313,-89.88846937,-8.7849,,,,,,
27540,31.07,110091.89,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.18271064,-89.88843428,-8.9530,,,,,,
27540,,110120.76,,metal loss-manufacturing anomaly,15,,0.92,0.35,6:41,N/A,,circumferential slotting,10,-28.87,2.2,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.18278539,-89.88840370,-9.1824,,,,,,
27540,,110121.13,,metal loss-manufacturing anomaly,19,,0.85,0.59,1:01,N/A,,pitting,10,-29.23,1.84,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.18278633,-89.88840331,-9.1968,,,,,,
27550,31.59,110122.96,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.18279107,-89.88840134,-9.2700,,,,,,
27560,35.65,110154.55,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.18287267,-89.88836761,-10.7908,,,,,,
27570,33.83,110190.20,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.18296492,-89.88832992,-12.0654,,,,,,
27580,31.96,110224.03,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.18305296,-89.88829561,-12.7680,,,,,,
27590,42.64,110255.99,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18313650,-89.88826444,-13.0341,,,,,,
27600,30.67,110298.62,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18324835,-89.88822425,-12.9658,,,,,,
27610,35.13,110329.29,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18332899,-89.88819606,-12.8091,,,,,,
27620,32.26,110364.42,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18342177,-89.88816529,-12.2799,,,,,,
27630,34.13,110396.68,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18350721,-89.88813820,-11.3904,,,,,,
27640,33.21,110430.82,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18359771,-89.88810997,-10.3105,,,,,,
27650,40.77,110464.03,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18368586,-89.88808275,-10.2250,,,,,,
27660,35.55,110504.80,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18379427,-89.88805019,-10.5493,,,,,,
27670,32.06,110540.35,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18388881,-89.88802180,-10.2313,,,,,,
27680,34.28,110572.41,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18397396,-89.88799581,-9.5894,,,,,,
27680,,110572.77,,metal loss-corrosion,14,,0.98,0.79,12:15,OD,,pitting,10,-0.36,33.92,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.7,,,1763.00,,,,30.18397491,-89.88799552,-9.5829,,,,,,
27690,33.79,110606.69,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18406496,-89.88796773,-9.2361,,,,,,
27700,41.26,110640.48,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18415455,-89.88793970,-8.8675,,,,,,
27710,34.06,110681.74,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.18426377,-89.88790457,-8.6008,,,,,,
27720,31.09,110715.80,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18435388,-89.88787553,-7.7495,,,,,,
27730,33.29,110746.89,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.18443612,-89.88784909,-6.6860,,,,,,
27740,37.53,110780.18,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.18452420,-89.88782082,-7.3393,,,,,,
27740,,110782.24,,metal loss-manufacturing anomaly,15,,0.63,0.71,9:06,N/A,,pitting,10,-2.06,35.47,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.18452965,-89.88781908,-7.4408,,,,,,
27750,35.43,110817.71,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.18462359,-89.88778968,-9.1698,,,,,,
27760,36.09,110853.14,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18471766,-89.88776109,-10.5282,,,,,,
27770,35.88,110889.23,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18481365,-89.88773245,-11.0753,,,,,,
27780,42.70,110925.11,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18490924,-89.88770457,-10.8863,,,,,,
27790,40.45,110967.81,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.18502300,-89.88767147,-10.5950,,,,,,
27800,42.70,111008.26,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18513084,-89.88764037,-10.7693,,,,,,
27810,36.77,111050.97,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18524448,-89.88760686,-11.8244,,,,,,
27820,40.43,111087.74,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18534229,-89.88757773,-12.5449,,,,,,
27830,42.43,111128.17,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18544988,-89.88754573,-12.7726,,,,,,
27840,41.83,111170.60,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18556288,-89.88751262,-12.4029,,,,,,
27850,37.88,111212.44,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18567435,-89.88748026,-11.7712,,,,,,
27860,31.45,111250.31,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18577536,-89.88745136,-11.3677,,,,,,
27860,,111255.78,,metal loss-corrosion,12,,1.02,1.61,10:12,OD,,pitting,10,-5.47,25.98,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18578995,-89.88744719,-11.3083,,,,,,
27870,41.67,111281.77,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18585920,-89.88742712,-11.0625,,,,,,
27880,42.06,111323.44,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18596999,-89.88739377,-10.7176,,,,,,
27890,42.23,111365.49,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18608124,-89.88735772,-10.3509,,,,,,
27900,41.82,111407.72,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18619247,-89.88731959,-9.9017,,,,,,
27910,34.10,111449.55,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.18630226,-89.88728049,-9.3987,,,,,,
27920,42.92,111483.64,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.18639185,-89.88724886,-9.2226,,,,,,
27930,41.03,111526.56,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.18650526,-89.88721160,-8.9920,,,,,,
27940,37.99,111567.59,,GirthWeld,,,,,,,,,,,,6.20,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.18661447,-89.88717929,-8.9721,,,,,,
27950,42.51,111605.58,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.18671597,-89.88715119,-8.6113,,,,,,
27960,43.32,111648.09,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18682990,-89.88712145,-8.8259,,,,,,
27970,41.70,111691.41,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18694606,-89.88709166,-9.7878,,,,,,
27980,37.39,111733.11,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18705771,-89.88706209,-10.6730,,,,,,
27990,37.04,111770.50,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.18715731,-89.88703327,-11.6515,,,,,,
27990,,111799.43,,metal loss-manufacturing anomaly,13,,0.71,0.55,5:34,N/A,,pitting,10,-28.93,8.11,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.18723428,-89.88701039,-12.0144,,,,,,
28000,37.57,111807.54,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.18725586,-89.88700394,-12.1131,,,,,,
28010,42.61,111845.11,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18735586,-89.88697437,-12.3208,,,,,,
28020,34.93,111887.72,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18746959,-89.88694232,-12.6853,,,,,,
28030,37.35,111922.65,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.18756284,-89.88691608,-12.9265,,,,,,
28040,42.79,111960.00,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18766242,-89.88688741,-13.0960,,,,,,
28050,40.55,112002.79,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18777641,-89.88685413,-12.5604,,,,,,
28050,,112005.02,,deformation anomaly-dent,,1.000,2.22,2.21,7:37,N/A,,,,-2.23,38.32,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18778236,-89.88685243,-12.5236,,,,,,
28060,42.31,112043.34,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18788469,-89.88682389,-11.8161,,,,,,
28070,35.96,112085.65,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18799806,-89.88679425,-11.4035,,,,,,
28080,41.33,112121.61,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18809451,-89.88676942,-11.1924,,,,,,
28090,42.01,112162.94,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18820521,-89.88674020,-10.5853,,,,,,
28100,42.15,112204.96,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18831782,-89.88671087,-10.0661,,,,,,
28110,40.67,112247.10,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18843101,-89.88668261,-9.6255,,,,,,
28120,41.56,112287.77,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.18854044,-89.88665646,-9.6332,,,,,,
28130,40.87,112329.33,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18865259,-89.88663157,-9.7189,,,,,,
28140,32.23,112370.20,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.18876303,-89.88660799,-9.3175,,,,,,
28150,41.44,112402.43,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18885002,-89.88658882,-9.1476,,,,,,
28160,42.47,112443.87,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18896169,-89.88656344,-10.2458,,,,,,
28170,42.83,112486.34,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18907630,-89.88653835,-11.5284,,,,,,
28180,40.11,112529.17,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18919218,-89.88651476,-12.1374,,,,,,
28190,42.26,112569.28,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.18930089,-89.88649380,-12.6896,,,,,,
28200,42.34,112611.54,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.18941550,-89.88647231,-13.4898,,,,,,
28210,41.19,112653.89,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18953042,-89.88645126,-13.7163,,,,,,
28220,32.85,112695.08,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18964217,-89.88643051,-13.3859,,,,,,
28230,42.76,112727.93,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18973114,-89.88641285,-13.3277,,,,,,
28240,37.00,112770.69,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18984677,-89.88638872,-13.2253,,,,,,
28250,40.54,112807.70,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.18994673,-89.88636719,-13.3542,,,,,,
28260,37.20,112848.23,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19005617,-89.88634325,-13.7528,,,,,,
28270,40.78,112885.43,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19015662,-89.88632151,-12.9976,,,,,,
28280,32.68,112926.21,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19026693,-89.88629893,-12.1286,,,,,,
28290,37.92,112958.89,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19035550,-89.88628212,-11.1348,,,,,,
28300,42.68,112996.80,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19045860,-89.88626474,-10.7968,,,,,,
28310,40.37,113039.48,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19057473,-89.88624585,-10.6288,,,,,,
28320,38.05,113079.85,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19068439,-89.88622650,-10.1568,,,,,,
28330,42.61,113117.90,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19078737,-89.88620564,-9.4887,,,,,,
28340,39.89,113160.51,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19090228,-89.88617972,-9.1902,,,,,,
28350,36.79,113200.40,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19100977,-89.88615494,-8.6714,,,,,,
28360,41.03,113237.20,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.19110903,-89.88613274,-8.4357,,,,,,
28370,43.08,113278.22,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.19121973,-89.88610819,-8.9647,,,,,,
28380,40.53,113321.30,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.19133592,-89.88608221,-9.6739,,,,,,
28390,42.05,113361.83,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.19144525,-89.88605780,-10.1741,,,,,,
28400,41.86,113403.88,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.19155892,-89.88603383,-10.8380,,,,,,
28410,41.57,113445.74,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.19167232,-89.88601167,-11.1954,,,,,,
28420,33.54,113487.31,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19178510,-89.88599074,-11.9206,,,,,,
28430,41.82,113520.85,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.19187610,-89.88597407,-12.4749,,,,,,
28440,40.27,113562.67,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19198950,-89.88595275,-13.0836,,,,,,
28450,42.62,113602.94,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19209858,-89.88593120,-13.2360,,,,,,
28460,41.82,113645.56,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19221390,-89.88590768,-13.3254,,,,,,
28470,34.65,113687.38,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19232707,-89.88588457,-12.9852,,,,,,
28480,42.18,113722.02,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19242088,-89.88586590,-12.4426,,,,,,
28480,,113727.26,,deformation anomaly-dent,,1.100,2.49,1.65,6:31,N/A,,,,-5.24,36.94,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19243507,-89.88586313,-12.3859,,,,,,
28490,42.05,113764.20,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19253527,-89.88584428,-12.2073,,,,,,
28500,42.42,113806.25,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19264937,-89.88582330,-11.7328,,,,,,
28510,36.25,113848.68,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19276443,-89.88580162,-11.2852,,,,,,
28520,42.83,113884.92,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19286276,-89.88578328,-10.9938,,,,,,
28530,40.99,113927.75,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19297902,-89.88576215,-10.7883,,,,,,
28540,41.99,113968.74,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19309033,-89.88574218,-10.4477,,,,,,
28550,42.23,114010.74,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.19320425,-89.88572098,-9.8595,,,,,,
28560,42.40,114052.96,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.19331871,-89.88569894,-9.3913,,,,,,
28570,42.59,114095.37,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.19343342,-89.88567533,-9.1251,,,,,,
28580,31.73,114137.96,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.19354840,-89.88565014,-9.1578,,,,,,
28590,42.78,114169.69,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.19363395,-89.88563075,-9.3364,,,,,,
28600,42.51,114212.46,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19374921,-89.88560419,-9.8777,,,,,,
28610,42.53,114254.98,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19386378,-89.88557794,-10.5776,,,,,,
28610,,114257.60,,metal loss-manufacturing anomaly,18,,0.63,0.63,1:09,N/A,,pitting,10,-2.62,39.91,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19387086,-89.88557637,-10.6132,,,,,,
28610,,114259.08,,metal loss-manufacturing anomaly,11,,0.68,0.35,5:10,N/A,,circumferential slotting,10,-4.11,38.43,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19387486,-89.88557547,-10.6352,,,,,,
