Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
28610,,114259.30,,metal loss-manufacturing anomaly,11,,1.02,0.83,2:54,N/A,,pitting,10,-4.32,38.21,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19387543,-89.88557534,-10.6387,,,,,,
28620,42.53,114297.51,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.19397865,-89.88555321,-11.3465,,,,,,
28630,42.06,114340.04,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19409385,-89.88553065,-12.1141,,,,,,
28640,42.25,114382.09,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19420794,-89.88550957,-12.9051,,,,,,
28650,32.77,114424.35,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.19432277,-89.88548984,-13.6071,,,,,,
28660,41.94,114457.12,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.19441193,-89.88547533,-14.1053,,,,,,
28670,41.59,114499.05,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19452609,-89.88545720,-14.4334,,,,,,
28680,38.59,114540.65,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19463922,-89.88543836,-14.6657,,,,,,
28690,42.86,114579.24,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19474403,-89.88541964,-14.6026,,,,,,
28700,42.54,114622.10,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19486026,-89.88539763,-14.5488,,,,,,
28710,42.18,114664.65,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19497554,-89.88537518,-14.4872,,,,,,
28720,32.85,114706.83,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19508984,-89.88535301,-14.0104,,,,,,
28730,43.65,114739.68,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19517890,-89.88533595,-13.4832,,,,,,
28740,43.31,114783.33,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19529709,-89.88531235,-13.3826,,,,,,
28750,36.91,114826.64,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19541417,-89.88528768,-13.0750,,,,,,
28760,41.49,114863.55,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19551379,-89.88526576,-12.6739,,,,,,
28770,41.70,114905.04,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19562556,-89.88523973,-12.3528,,,,,,
28780,43.23,114946.74,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19573752,-89.88521163,-11.8589,,,,,,
28790,30.61,114989.98,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.19585317,-89.88518031,-11.2539,,,,,,
28800,39.81,115020.59,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.19593513,-89.88515846,-11.1350,,,,,,
28810,41.80,115060.39,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.19604204,-89.88513184,-11.5689,,,,,,
28820,42.41,115102.20,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19615477,-89.88510638,-11.8721,,,,,,
28830,41.11,115144.60,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.19626959,-89.88508344,-12.0119,,,,,,
28840,40.15,115185.72,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19638127,-89.88506388,-12.6666,,,,,,
28840,,115190.00,,metal loss-corrosion,11,,0.75,0.59,1:19,OD,,pitting,10,-4.29,35.87,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19639293,-89.88506198,-12.7200,,,,,,
28850,43.20,115225.87,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19649063,-89.88504701,-13.0936,,,,,,
28850,,115239.83,,metal loss-corrosion,10,,0.59,0.63,4:16,OD,,pitting,10,-13.97,29.24,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19652870,-89.88504143,-13.2811,,,,,,
28850,,115266.68,,metal loss-corrosion,10,,0.59,0.35,6:06,OD,,circumferential slotting,10,-40.82,2.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19660188,-89.88503062,-13.7031,,,,,,
28860,30.74,115269.07,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19660837,-89.88502961,-13.7349,,,,,,
28870,42.98,115299.81,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19669203,-89.88501617,-14.2190,,,,,,
28880,40.70,115342.79,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19680879,-89.88499574,-14.8755,,,,,,
28890,42.59,115383.49,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19691938,-89.88497672,-15.4998,,,,,,
28900,41.08,115426.07,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19703523,-89.88495774,-16.1186,,,,,,
28910,40.47,115467.15,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19714695,-89.88493906,-15.7288,,,,,,
28920,42.41,115507.62,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19725696,-89.88492028,-15.1027,,,,,,
28930,30.42,115550.03,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19737220,-89.88490031,-14.6379,,,,,,
28940,43.23,115580.45,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19745488,-89.88488600,-14.3111,,,,,,
28950,42.55,115623.68,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19757241,-89.88486601,-13.8784,,,,,,
28950,,115665.43,,metal loss-corrosion,18,,0.59,0.39,5:39,OD,,circumferential slotting,10,-41.75,0.8,5.90,6.60,0.344,52000,ERW,1440,0.81,,,1.71,,,1768.00,,,,30.19768597,-89.88484725,-13.2446,,,,,,
28960,43.40,115666.24,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19768815,-89.88484688,-13.2281,,,,,,
28970,41.30,115709.63,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19780610,-89.88482670,-12.3821,,,,,,
28980,42.11,115750.93,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19791808,-89.88480545,-12.2170,,,,,,
28990,41.90,115793.04,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19803194,-89.88478165,-11.8367,,,,,,
29000,35.64,115834.93,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.19814477,-89.88475531,-11.3668,,,,,,
29010,35.12,115870.57,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.19824056,-89.88473176,-11.3918,,,,,,
29020,40.77,115905.69,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.19833486,-89.88470807,-11.2560,,,,,,
29030,32.90,115946.47,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19844429,-89.88468032,-11.1539,,,,,,
29040,36.64,115979.37,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19853267,-89.88465839,-11.2075,,,,,,
29050,40.77,116016.00,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.19863137,-89.88463551,-11.4434,,,,,,
29060,36.72,116056.78,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19874150,-89.88461187,-12.2809,,,,,,
29070,42.29,116093.50,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.19884097,-89.88459248,-13.1472,,,,,,
29080,37.00,116135.79,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.19895580,-89.88457208,-13.8205,,,,,,
29090,38.95,116172.79,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19905646,-89.88455547,-14.2636,,,,,,
29100,34.59,116211.74,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19916254,-89.88453914,-14.8296,,,,,,
29110,41.15,116246.33,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19925672,-89.88452434,-15.0899,,,,,,
29110,,116261.22,,metal loss-manufacturing anomaly,11,,0.67,0.87,3:15,N/A,,pitting,10,-14.89,26.26,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19929723,-89.88451771,-15.0738,,,,,,
29120,36.21,116287.48,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19936863,-89.88450571,-14.9313,,,,,,
29130,39.28,116323.69,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19946704,-89.88448867,-14.5606,,,,,,
29140,37.30,116362.97,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19957380,-89.88447029,-14.3555,,,,,,
29150,43.07,116400.26,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19967521,-89.88445307,-14.3107,,,,,,
29160,43.67,116443.33,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19979241,-89.88443409,-14.3227,,,,,,
29170,35.26,116487.01,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.19991146,-89.88441651,-14.1304,,,,,,
29180,41.86,116522.27,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20000766,-89.88440322,-13.6942,,,,,,
29190,41.45,116564.13,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20012178,-89.88438655,-13.0587,,,,,,
29200,42.90,116605.58,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20023458,-89.88436829,-12.2845,,,,,,
29210,41.19,116648.48,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20035106,-89.88434743,-11.6624,,,,,,
29220,42.08,116689.67,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20046259,-89.88432519,-11.7925,,,,,,
29230,42.04,116731.75,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20057625,-89.88430056,-11.8583,,,,,,
29240,34.74,116773.79,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20068968,-89.88427523,-11.8227,,,,,,
29240,,116777.22,,metal loss-manufacturing anomaly,11,,0.79,0.71,10:16,N/A,,pitting,10,-3.43,31.31,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20069892,-89.88427317,-11.8440,,,,,,
29240,,116777.47,,metal loss-manufacturing anomaly,10,,1.10,0.71,8:49,N/A,,pitting,10,-3.68,31.06,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20069960,-89.88427302,-11.8458,,,,,,
29240,,116781.16,,metal loss-manufacturing anomaly,13,,0.59,0.51,7:32,N/A,,pitting,10,-7.37,27.37,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20070955,-89.88427079,-11.8740,,,,,,
29240,,116782.71,,metal loss-manufacturing anomaly,10,,0.59,0.47,12:06,N/A,,circumferential slotting,10,-8.91,25.83,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20071372,-89.88426987,-11.8864,,,,,,
29240,,116784.95,,metal loss-manufacturing anomaly,11,,0.59,0.32,6:53,N/A,,circumferential slotting,10,-11.15,23.59,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20071977,-89.88426854,-11.9031,,,,,,
29240,,116789.35,,metal loss-corrosion,10,,0.59,0.47,5:03,OD,,circumferential slotting,10,-15.56,19.18,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20073167,-89.88426592,-11.9391,,,,,,
29240,,116805.59,,metal loss-manufacturing anomaly,12,,0.59,0.51,4:18,N/A,,pitting,10,-31.8,2.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20077549,-89.88425630,-12.0991,,,,,,
29250,40.57,116808.53,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20078344,-89.88425457,-12.1261,,,,,,
29260,43.23,116849.10,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20089310,-89.88423145,-12.3124,,,,,,
29270,37.51,116892.33,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20101016,-89.88420824,-12.7857,,,,,,
29280,43.69,116929.84,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20111188,-89.88418905,-13.2972,,,,,,
29290,42.43,116973.53,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20123043,-89.88416716,-13.7589,,,,,,
29300,43.26,117015.96,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20134555,-89.88414580,-14.0952,,,,,,
29310,31.53,117059.23,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20146287,-89.88412360,-14.2430,,,,,,
29320,43.35,117090.76,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20154830,-89.88410690,-14.5250,,,,,,
29330,43.02,117134.11,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20166564,-89.88408316,-14.7748,,,,,,
29340,41.89,117177.13,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20178206,-89.88405948,-14.5925,,,,,,
29340,,117203.36,,metal loss-corrosion,11,,0.59,0.51,5:30,OD,,pitting,10,-26.23,15.66,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20185303,-89.88404490,-14.4860,,,,,,
29350,40.86,117219.02,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20189535,-89.88403600,-14.4077,,,,,,
29360,40.31,117259.88,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20200557,-89.88401125,-14.2627,,,,,,
29370,39.38,117300.19,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20211398,-89.88398505,-13.7539,,,,,,
29380,32.58,117339.57,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20221978,-89.88395890,-13.1367,,,,,,
29390,39.04,117372.14,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20230726,-89.88393706,-12.6012,,,,,,
29400,42.91,117411.18,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20241199,-89.88391025,-11.9360,,,,,,
29410,42.00,117454.10,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20252695,-89.88387999,-11.4309,,,,,,
29420,41.20,117496.10,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20263949,-89.88385040,-11.1295,,,,,,
29430,41.37,117537.30,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20274998,-89.88382198,-11.6579,,,,,,
29440,42.24,117578.67,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20286135,-89.88379567,-11.5664,,,,,,
29450,34.45,117620.92,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20297588,-89.88377411,-12.0275,,,,,,
29460,42.15,117655.37,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20306970,-89.88376033,-13.4399,,,,,,
29470,41.36,117697.51,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20318465,-89.88374424,-14.2709,,,,,,
29480,43.32,117738.87,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20329732,-89.88372708,-14.8122,,,,,,
29490,40.96,117782.19,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20341502,-89.88370663,-15.0744,,,,,,
29500,40.65,117823.15,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20352599,-89.88368489,-15.4343,,,,,,
29510,37.35,117863.80,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20363598,-89.88366249,-15.9635,,,,,,
29520,35.64,117901.15,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20373718,-89.88364274,-16.1090,,,,,,
29530,42.78,117936.79,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20383389,-89.88362488,-16.0554,,,,,,
29540,43.97,117979.57,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20395004,-89.88360390,-15.5709,,,,,,
29550,42.83,118023.54,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20406931,-89.88358162,-15.0485,,,,,,
29560,42.85,118066.37,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20418535,-89.88355883,-15.0985,,,,,,
29570,39.11,118109.23,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20430138,-89.88353565,-14.5647,,,,,,
29580,41.10,118148.34,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20440729,-89.88351456,-14.2506,,,,,,
29590,41.44,118189.44,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20451873,-89.88349332,-14.1747,,,,,,
29600,40.60,118230.88,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20463117,-89.88347259,-14.0875,,,,,,
29610,41.03,118271.47,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20474127,-89.88345178,-13.6976,,,,,,
29620,41.16,118312.50,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20485234,-89.88342942,-13.3852,,,,,,
29630,40.61,118353.67,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20496367,-89.88340638,-13.4000,,,,,,
29640,42.47,118394.27,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20507342,-89.88338310,-13.7084,,,,,,
29650,39.09,118436.75,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20518796,-89.88335725,-13.8656,,,,,,
29660,40.39,118475.83,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20529331,-89.88333319,-14.5518,,,,,,
29670,38.65,118516.22,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20540234,-89.88330939,-15.0734,,,,,,
29680,41.77,118554.87,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20550688,-89.88328775,-15.2035,,,,,,
29690,37.44,118596.64,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20562002,-89.88326554,-15.8322,,,,,,
29700,38.84,118634.08,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20572149,-89.88324606,-16.6618,,,,,,
29710,42.05,118672.92,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20582675,-89.88322580,-16.6541,,,,,,
29720,40.00,118714.97,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20594080,-89.88320445,-15.9998,,,,,,
29730,41.14,118754.97,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20604947,-89.88318545,-15.4872,,,,,,
29740,41.58,118796.10,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20616146,-89.88316761,-14.9613,,,,,,
29750,41.06,118837.69,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20627491,-89.88315179,-14.9892,,,,,,
29760,42.54,118878.75,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20638703,-89.88313713,-14.9295,,,,,,
29770,38.57,118921.29,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20650297,-89.88311998,-14.4748,,,,,,
29780,41.49,118959.86,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20660781,-89.88310200,-14.1822,,,,,,
29790,42.42,119001.35,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20672027,-89.88308043,-14.6131,,,,,,
29800,43.22,119043.77,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20683508,-89.88305717,-14.4771,,,,,,
29810,40.24,119086.98,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20695204,-89.88303343,-14.6430,,,,,,
29820,39.03,119127.22,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20706104,-89.88301192,-14.8183,,,,,,
29820,,119133.51,,metal loss-corrosion,31,,1.11,0.43,5:53,OD,,circumferential slotting,10,-6.29,32.74,5.90,6.20,0.344,52000,ERW,1440,0.82,0.75,0.75,1.7,1.84,1.85,1765.00,1912,1913.00,,30.20707808,-89.88300861,-14.8028,,,,,,
29830,40.58,119166.25,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20716678,-89.88299125,-14.5997,,,,,,
29840,43.02,119206.83,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20727657,-89.88296871,-14.3226,,,,,,
29850,41.72,119249.85,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20739277,-89.88294368,-14.3717,,,,,,
29860,41.75,119291.56,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20750545,-89.88291938,-14.8019,,,,,,
29870,42.65,119333.31,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20761808,-89.88289432,-15.1086,,,,,,
29880,42.02,119375.96,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20773298,-89.88286789,-16.0989,,,,,,
29890,40.18,119417.98,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20784613,-89.88284145,-17.0933,,,,,,
29900,41.79,119458.16,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20795437,-89.88281650,-17.8758,,,,,,
29910,43.76,119499.96,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20806726,-89.88279216,-18.1368,,,,,,
29920,43.48,119543.72,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20818569,-89.88276809,-18.2784,,,,,,
29930,42.12,119587.20,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20830353,-89.88274532,-18.4076,,,,,,
29940,43.33,119629.32,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20841782,-89.88272411,-18.2656,,,,,,
29950,42.14,119672.65,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20853547,-89.88270305,-17.8972,,,,,,
29960,41.27,119714.79,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20864990,-89.88268288,-16.6291,,,,,,
29970,42.89,119756.06,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20876208,-89.88266368,-15.9052,,,,,,
29980,40.79,119798.95,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20887874,-89.88264436,-16.0026,,,,,,
29990,41.71,119839.74,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20898962,-89.88262536,-16.3708,,,,,,
30000,37.35,119881.45,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20910284,-89.88260481,-16.7771,,,,,,
30010,40.44,119918.80,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20920401,-89.88258484,-16.7514,,,,,,
30020,41.22,119959.24,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20931328,-89.88256151,-16.3159,,,,,,
30030,42.36,120000.46,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20942438,-89.88253602,-16.3217,,,,,,
30040,41.62,120042.82,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.20953842,-89.88250910,-16.5676,,,,,,
30050,42.57,120084.44,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20965056,-89.88248327,-17.0632,,,,,,
30060,43.00,120127.01,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20976578,-89.88245998,-17.5875,,,,,,
30070,39.45,120170.01,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20988270,-89.88244047,-18.3833,,,,,,
30080,42.12,120209.46,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.20999031,-89.88242541,-19.0047,,,,,,
30090,39.53,120251.59,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21010519,-89.88240905,-19.3274,,,,,,
30100,41.44,120291.12,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21021271,-89.88239119,-19.0583,,,,,,
30110,43.11,120332.56,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21032508,-89.88236988,-19.0271,,,,,,
30120,43.18,120375.66,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21044186,-89.88234699,-18.9087,,,,,,
30130,42.27,120418.84,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21055887,-89.88232460,-20.0108,,,,,,
30140,39.30,120461.11,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21067350,-89.88230319,-20.7524,,,,,,
30150,42.23,120500.41,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21078012,-89.88228345,-20.2354,,,,,,
30160,42.42,120542.64,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21089466,-89.88226210,-19.1636,,,,,,
30170,42.68,120585.06,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21100947,-89.88223904,-18.1115,,,,,,
30180,41.82,120627.74,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21112466,-89.88221368,-17.2213,,,,,,
30190,39.32,120669.56,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21123737,-89.88218774,-16.7229,,,,,,
30200,37.44,120708.89,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.21134341,-89.88216374,-16.6805,,,,,,
30210,42.34,120746.33,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.21144459,-89.88214217,-16.8348,,,,,,
30220,43.02,120788.67,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.21155914,-89.88211872,-16.8876,,,,,,
30230,37.91,120831.69,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.21167571,-89.88209597,-17.0751,,,,,,
30240,31.32,120869.60,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.21177861,-89.88207719,-16.9387,,,,,,
30250,42.88,120900.92,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.21186376,-89.88206273,-16.9902,,,,,,
30260,42.11,120943.80,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.21198041,-89.88204355,-17.4408,,,,,,
30270,41.03,120985.91,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.21209491,-89.88202419,-17.7461,,,,,,
30280,37.22,121026.94,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.21220630,-89.88200431,-18.5605,,,,,,
30280,,121046.94,,metal loss-corrosion,13,,1.10,1.34,1:16,OD,,pitting,10,-20,17.22,5.90,6.20,0.344,52000,ERW,1440,0.82,,,1.69,,,1753.00,,,,30.21226053,-89.88199422,-19.2092,,,,,,
30290,42.96,121064.16,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.21230717,-89.88198520,-19.7019,,,,,,
30300,41.58,121107.11,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21242346,-89.88196186,-20.2450,,,,,,
30310,41.82,121148.70,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21253608,-89.88193958,-20.1611,,,,,,
30320,36.57,121190.51,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21264946,-89.88191795,-19.7998,,,,,,
30330,41.96,121227.08,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21274851,-89.88189842,-19.5205,,,,,,
30340,43.22,121269.04,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21286193,-89.88187446,-19.3621,,,,,,
30350,43.00,121312.26,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21297866,-89.88184917,-19.3504,,,,,,
30360,41.66,121355.26,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21309490,-89.88182463,-19.0837,,,,,,
30370,43.27,121396.92,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.21320759,-89.88180139,-18.5351,,,,,,
30380,38.39,121440.20,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21332472,-89.88177766,-18.3492,,,,,,
30390,38.55,121478.58,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21342870,-89.88175731,-18.9925,,,,,,
30400,31.86,121517.14,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21353317,-89.88173705,-19.3311,,,,,,
30410,35.34,121548.99,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.21361943,-89.88171984,-18.9769,,,,,,
30420,38.59,121584.34,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.21371499,-89.88169993,-18.4619,,,,,,
30430,37.75,121622.92,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.21381911,-89.88167673,-17.9286,,,,,,
30440,37.88,121660.67,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.21392079,-89.88165313,-17.4083,,,,,,
30450,41.91,121698.55,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.21402289,-89.88162981,-17.0419,,,,,,
30460,41.37,121740.45,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21413610,-89.88160552,-17.0882,,,,,,
30470,30.48,121781.82,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.21424825,-89.88158434,-18.0341,,,,,,
30480,42.39,121812.30,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.21433109,-89.88157035,-18.9095,,,,,,
30490,42.44,121854.69,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.21444649,-89.88155240,-19.8446,,,,,,
30500,42.88,121897.12,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.21456203,-89.88153445,-20.8001,,,,,,
30510,42.78,121940.00,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.21467865,-89.88151514,-21.4883,,,,,,
30520,42.31,121982.78,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21479479,-89.88149419,-21.6762,,,,,,
30530,40.65,122025.09,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21490958,-89.88147291,-21.3187,,,,,,
30540,31.19,122065.74,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21501989,-89.88145254,-21.1848,,,,,,
30550,43.60,122096.93,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21510449,-89.88143665,-21.0317,,,,,,
30560,43.09,122140.53,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21522258,-89.88141334,-20.7971,,,,,,
30570,41.10,122183.62,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21533919,-89.88138960,-20.4413,,,,,,
30580,42.35,122224.71,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21545028,-89.88136614,-20.2767,,,,,,
30590,43.34,122267.06,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21556448,-89.88134039,-19.9112,,,,,,
30600,42.77,122310.40,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21568105,-89.88131235,-19.2002,,,,,,
30610,31.24,122353.17,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.21579569,-89.88128244,-18.6229,,,,,,
30620,40.74,122384.41,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.21587940,-89.88126047,-18.1342,,,,,,
30630,37.97,122425.16,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.21598880,-89.88123304,-17.5012,,,,,,
30640,39.74,122463.13,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.21609104,-89.88120912,-16.9229,,,,,,
30650,43.09,122502.87,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.21619822,-89.88118498,-16.9048,,,,,,
30660,38.22,122545.96,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.21631442,-89.88115872,-17.2091,,,,,,
30670,39.55,122584.17,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21641743,-89.88113516,-17.2476,,,,,,
30680,36.80,122623.72,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21652406,-89.88111093,-17.0359,,,,,,
30690,44.00,122660.52,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.21662341,-89.88108926,-17.4527,,,,,,
30700,43.05,122704.52,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.21674251,-89.88106544,-18.3114,,,,,,
30710,33.11,122747.56,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.21685936,-89.88104430,-19.0507,,,,,,
30720,42.16,122780.67,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21694931,-89.88102865,-19.5507,,,,,,
30730,41.90,122822.83,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21706380,-89.88100828,-19.8667,,,,,,
30740,41.62,122864.73,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21717738,-89.88098637,-19.9705,,,,,,
30750,42.33,122906.36,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21728992,-89.88096282,-19.8494,,,,,,
30760,40.93,122948.68,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21740424,-89.88093807,-19.4667,,,,,,
30770,42.64,122989.61,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21751496,-89.88091526,-19.0919,,,,,,
30780,43.08,123032.26,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21763065,-89.88089376,-18.7047,,,,,,
30790,35.63,123075.34,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21774795,-89.88087536,-18.2731,,,,,,
30800,42.25,123110.97,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21784523,-89.88086253,-17.9958,,,,,,
30810,42.96,123153.22,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21796069,-89.88084831,-17.6272,,,,,,
30820,42.70,123196.18,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21807805,-89.88083360,-16.9437,,,,,,
30830,37.94,123238.88,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21819432,-89.88081550,-16.5826,,,,,,
30840,42.76,123276.81,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21829720,-89.88079604,-16.4442,,,,,,
30850,36.56,123319.58,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21841270,-89.88077105,-16.5473,,,,,,
30860,36.66,123356.14,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.21851128,-89.88074864,-16.6115,,,,,,
30870,42.33,123392.80,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.21861020,-89.88072669,-16.7245,,,,,,
30880,32.92,123435.12,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.21872465,-89.88070286,-17.3062,,,,,,
30890,42.65,123468.04,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21881384,-89.88068567,-18.0768,,,,,,
30900,40.64,123510.69,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21892957,-89.88066472,-19.3540,,,,,,
30910,41.12,123551.33,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.21903989,-89.88064492,-20.2725,,,,,,
30920,41.49,123592.45,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21915146,-89.88062445,-20.9341,,,,,,
30930,42.89,123633.94,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21926400,-89.88060345,-21.3127,,,,,,
30940,42.85,123676.83,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21938047,-89.88058264,-21.7976,,,,,,
30950,35.83,123719.67,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21949687,-89.88056220,-21.5074,,,,,,
30960,41.69,123755.50,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21959421,-89.88054521,-21.0476,,,,,,
30970,41.41,123797.19,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21970733,-89.88052430,-20.7769,,,,,,
30980,40.82,123838.60,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21981960,-89.88050282,-20.8454,,,,,,
30990,41.19,123879.42,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.21993017,-89.88048091,-20.6240,,,,,,
31000,42.48,123920.61,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22004166,-89.88045845,-20.2703,,,,,,
31010,42.70,123963.09,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22015656,-89.88043473,-19.6263,,,,,,
31020,33.07,124005.79,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22027202,-89.88041075,-18.8075,,,,,,
31030,40.19,124038.86,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22036137,-89.88039175,-17.8469,,,,,,
31040,41.61,124079.05,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22046988,-89.88036808,-17.0458,,,,,,
31050,40.50,124120.66,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22058222,-89.88034355,-16.4232,,,,,,
31060,43.16,124161.16,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22069168,-89.88032043,-15.7834,,,,,,
31070,42.95,124204.33,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.22080849,-89.88029666,-15.6787,,,,,,
31080,40.09,124247.28,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.22092498,-89.88027487,-16.3172,,,,,,
31090,42.15,124287.36,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.22103388,-89.88025580,-16.9505,,,,,,
31100,42.75,124329.52,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22114843,-89.88023600,-17.2569,,,,,,
31110,42.94,124372.27,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.22126444,-89.88021459,-16.8713,,,,,,
31120,43.06,124415.21,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.22138068,-89.88019144,-15.8236,,,,,,
31130,42.19,124458.26,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22149704,-89.88016689,-16.0268,,,,,,
31140,43.44,124500.46,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22161087,-89.88014208,-17.7925,,,,,,
31150,41.07,124543.90,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.22172784,-89.88011482,-18.8570,,,,,,
31160,42.10,124584.97,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22183818,-89.88008750,-19.1237,,,,,,
31170,40.26,124627.07,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22195137,-89.88005992,-19.3355,,,,,,
31180,43.08,124667.33,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22205995,-89.88003547,-19.7618,,,,,,
31190,43.13,124710.41,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22217669,-89.88001286,-20.2164,,,,,,
31200,42.28,124753.54,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22229402,-89.87999342,-20.2665,,,,,,
31210,42.77,124795.82,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22240910,-89.87997507,-20.5067,,,,,,
31220,41.61,124838.59,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22252528,-89.87995460,-20.1035,,,,,,
31230,39.90,124880.21,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22263779,-89.87993099,-19.9685,,,,,,
31240,43.29,124920.11,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22274547,-89.87990710,-19.5094,,,,,,
31250,41.11,124963.40,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22286232,-89.87988180,-18.0679,,,,,,
31260,41.73,125004.51,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.22297341,-89.87985863,-16.4475,,,,,,
31270,42.41,125046.23,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.22308623,-89.87983526,-15.4113,,,,,,
31280,41.41,125088.64,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.22320082,-89.87981079,-15.7628,,,,,,
31290,41.92,125130.05,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.22331278,-89.87978728,-15.7700,,,,,,
31300,38.71,125171.97,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.22342610,-89.87976339,-15.8688,,,,,,
31310,42.51,125210.68,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22353065,-89.87974084,-15.9446,,,,,,
31320,41.13,125253.18,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.22364539,-89.87971570,-16.4906,,,,,,
31330,41.60,125294.31,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22375647,-89.87969172,-17.1685,,,,,,
31340,42.59,125335.92,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.22386896,-89.87966830,-17.8669,,,,,,
31350,39.10,125378.51,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.22398441,-89.87964632,-18.6871,,,,,,
31360,43.20,125417.61,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22409075,-89.87962880,-19.5031,,,,,,
31370,40.89,125460.80,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22420851,-89.87961161,-19.6278,,,,,,
31380,40.63,125501.69,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22432014,-89.87959679,-19.3762,,,,,,
31390,39.16,125542.32,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22443111,-89.87958248,-19.1439,,,,,,
31400,38.00,125581.49,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22453794,-89.87956742,-19.2717,,,,,,
31410,42.53,125619.49,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22464143,-89.87955127,-19.3127,,,,,,
31420,39.44,125662.02,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22475701,-89.87953122,-19.1143,,,,,,
31430,41.99,125701.46,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22486396,-89.87951099,-19.3206,,,,,,
31440,42.05,125743.46,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22497756,-89.87948757,-18.8784,,,,,,
31450,42.76,125785.51,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22509107,-89.87946276,-17.9225,,,,,,
31460,42.38,125828.27,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22520637,-89.87943690,-16.4995,,,,,,
31470,41.19,125870.65,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22532046,-89.87941000,-16.0472,,,,,,
31480,42.20,125911.84,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22543136,-89.87938398,-15.3881,,,,,,
31490,42.45,125954.04,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.22554510,-89.87935788,-15.0564,,,,,,
31500,42.59,125996.49,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.22565983,-89.87933353,-14.7118,,,,,,
31510,42.61,126039.08,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.22577535,-89.87931196,-14.2564,,,,,,
31520,39.57,126081.69,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.22589108,-89.87929141,-13.7099,,,,,,
31530,41.27,126121.26,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.22599854,-89.87927227,-13.8596,,,,,,
31540,41.58,126162.53,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.22611034,-89.87925043,-14.2097,,,,,,
31550,41.56,126204.11,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.22622283,-89.87922770,-15.5335,,,,,,
31560,43.11,126245.67,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.22633538,-89.87920537,-16.1527,,,,,,
31570,38.82,126288.78,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.22645241,-89.87918417,-16.2971,,,,,,
31580,41.55,126327.60,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.22655786,-89.87916600,-17.3708,,,,,,
31590,41.58,126369.15,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.22667072,-89.87914626,-17.9870,,,,,,
31600,41.95,126410.73,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22678363,-89.87912599,-17.9119,,,,,,
31610,43.06,126452.68,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22689735,-89.87910440,-18.5312,,,,,,
31620,42.44,126495.74,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22701399,-89.87908139,-18.9534,,,,,,
31630,39.64,126538.18,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22712883,-89.87905799,-18.6655,,,,,,
31640,43.35,126577.82,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22723602,-89.87903564,-18.3675,,,,,,
31650,41.26,126621.17,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22735328,-89.87901139,-18.0451,,,,,,
31660,42.53,126662.42,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22746501,-89.87898919,-17.9063,,,,,,
31670,43.45,126704.96,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22758014,-89.87896606,-17.0656,,,,,,
31670,,126708.99,,metal loss-manufacturing anomaly,11,,0.79,0.87,10:35,N/A,,pitting,10,-4.03,39.42,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22759104,-89.87896383,-16.9388,,,,,,
31670,,126709.55,,metal loss-manufacturing anomaly,12,,0.67,0.67,9:01,N/A,,pitting,10,-4.6,38.85,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22759257,-89.87896352,-16.9212,,,,,,
31670,,126711.21,,metal loss-manufacturing anomaly,11,,0.66,0.47,11:03,N/A,,pitting,10,-6.26,37.19,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22759706,-89.87896261,-16.8690,,,,,,
31670,,126712.63,,metal loss-manufacturing anomaly,12,,0.66,0.47,9:07,N/A,,circumferential slotting,10,-7.68,35.77,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22760090,-89.87896183,-16.8233,,,,,,
31670,,126713.57,,metal loss-manufacturing anomaly,10,,0.68,0.59,7:07,N/A,,pitting,10,-8.62,34.83,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22760345,-89.87896131,-16.7922,,,,,,
31670,,126714.17,,metal loss-manufacturing anomaly,13,,0.71,0.51,4:50,N/A,,pitting,10,-9.21,34.24,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22760505,-89.87896098,-16.7725,,,,,,
31670,,126714.58,,metal loss-manufacturing anomaly,10,,0.63,0.51,8:20,N/A,,pitting,10,-9.62,33.83,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22760616,-89.87896075,-16.7584,,,,,,
31670,,126715.70,,metal loss-manufacturing anomaly,11,,0.59,0.47,1:25,N/A,,circumferential slotting,10,-10.74,32.71,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22760919,-89.87896013,-16.7201,,,,,,
31670,,126715.72,,metal loss-manufacturing anomaly,10,,0.64,0.47,11:05,N/A,,circumferential slotting,10,-10.77,32.68,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22760926,-89.87896012,-16.7192,,,,,,
31670,,126715.76,,metal loss-manufacturing anomaly,12,,0.59,0.55,5:13,N/A,,pitting,10,-10.8,32.64,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22760936,-89.87896010,-16.7179,,,,,,
31670,,126716.20,,metal loss-manufacturing anomaly,12,,0.59,0.59,4:29,N/A,,pitting,10,-11.24,32.2,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22761055,-89.87895985,-16.7026,,,,,,
31670,,126716.29,,metal loss-manufacturing anomaly,14,,0.75,0.51,3:38,N/A,,pitting,10,-11.33,32.12,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22761078,-89.87895981,-16.6996,,,,,,
31670,,126716.54,,metal loss-manufacturing anomaly,13,,0.59,0.51,5:29,N/A,,pitting,10,-11.58,31.87,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22761146,-89.87895967,-16.6906,,,,,,
31670,,126716.68,,metal loss-manufacturing anomaly,13,,0.91,0.43,5:51,N/A,,circumferential slotting,10,-11.72,31.72,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22761185,-89.87895959,-16.6856,,,,,,
31670,,126716.99,,metal loss-manufacturing anomaly,11,,0.59,0.35,7:27,N/A,,circumferential slotting,10,-12.03,31.42,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22761268,-89.87895942,-16.6747,,,,,,
31670,,126717.15,,metal loss-manufacturing anomaly,10,,0.59,0.47,12:39,N/A,,circumferential slotting,10,-12.2,31.25,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22761313,-89.87895932,-16.6688,,,,,,
31670,,126717.89,,metal loss-manufacturing anomaly,10,,0.67,0.47,7:02,N/A,,circumferential slotting,10,-12.93,30.52,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22761511,-89.87895892,-16.6428,,,,,,
31670,,126718.27,,metal loss-manufacturing anomaly,15,,1.06,0.51,1:36,N/A,,circumferential grooving,10,-13.31,30.14,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22761614,-89.87895870,-16.6292,,,,,,
31670,,126718.29,,metal loss-manufacturing anomaly,12,,0.59,0.47,8:00,N/A,,circumferential slotting,10,-13.34,30.11,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22761621,-89.87895869,-16.6282,,,,,,
31670,,126718.33,,metal loss-manufacturing anomaly,10,,0.59,0.39,6:24,N/A,,circumferential slotting,10,-13.38,30.07,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22761632,-89.87895867,-16.6268,,,,,,
31670,,126718.54,,metal loss-manufacturing anomaly,10,,1.02,0.63,12:24,N/A,,pitting,10,-13.58,29.86,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22761688,-89.87895855,-16.6193,,,,,,
31670,,126718.67,,metal loss-manufacturing anomaly,15,,0.92,0.43,1:13,N/A,,circumferential slotting,10,-13.71,29.74,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22761722,-89.87895848,-16.6147,,,,,,
31670,,126718.79,,metal loss-manufacturing anomaly,15,,0.83,0.43,12:16,N/A,,circumferential slotting,10,-13.84,29.61,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22761756,-89.87895841,-16.6102,,,,,,
31670,,126718.82,,metal loss-manufacturing anomaly,13,,0.63,0.39,11:05,N/A,,circumferential slotting,10,-13.86,29.59,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22761763,-89.87895840,-16.6093,,,,,,
31670,,126719.08,,metal loss-manufacturing anomaly,13,,0.67,0.67,9:07,N/A,,pitting,10,-14.13,29.32,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22761834,-89.87895825,-16.5997,,,,,,
31670,,126719.90,,metal loss-manufacturing anomaly,14,,0.59,0.59,7:05,N/A,,pitting,10,-14.94,28.51,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22762055,-89.87895780,-16.5703,,,,,,
31670,,126720.18,,metal loss-manufacturing anomaly,10,,0.71,0.47,11:31,N/A,,circumferential slotting,10,-15.23,28.22,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22762132,-89.87895764,-16.5599,,,,,,
31670,,126720.21,,metal loss-manufacturing anomaly,10,,0.59,0.63,4:32,N/A,,pitting,10,-15.26,28.19,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22762140,-89.87895762,-16.5587,,,,,,
31670,,126720.44,,metal loss-manufacturing anomaly,11,,0.75,0.47,1:54,N/A,,circumferential slotting,10,-15.49,27.96,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22762202,-89.87895749,-16.5504,,,,,,
31670,,126720.47,,metal loss-manufacturing anomaly,17,,0.83,0.59,3:46,N/A,,pitting,10,-15.51,27.93,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22762210,-89.87895748,-16.5493,,,,,,
31670,,126720.55,,metal loss-manufacturing anomaly,12,,0.59,0.43,1:44,N/A,,circumferential slotting,10,-15.6,27.85,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22762232,-89.87895743,-16.5462,,,,,,
31670,,126720.81,,metal loss-manufacturing anomaly,10,,0.59,0.43,9:09,N/A,,circumferential slotting,10,-15.86,27.59,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22762302,-89.87895729,-16.5368,,,,,,
31670,,126721.98,,metal loss-manufacturing anomaly,10,,0.71,0.67,3:07,N/A,,pitting,10,-17.03,26.42,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22762619,-89.87895663,-16.4937,,,,,,
31670,,126722.82,,metal loss-manufacturing anomaly,10,,0.63,0.55,10:24,N/A,,pitting,10,-17.86,25.59,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22762844,-89.87895617,-16.4626,,,,,,
31670,,126722.93,,metal loss-manufacturing anomaly,10,,0.59,0.51,10:56,N/A,,circumferential slotting,10,-17.97,25.48,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22762874,-89.87895611,-16.4585,,,,,,
31670,,126723.19,,metal loss-manufacturing anomaly,12,,0.63,0.59,9:42,N/A,,pitting,10,-18.24,25.21,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22762946,-89.87895596,-16.4485,,,,,,
