Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
31670,,126723.85,,metal loss-manufacturing anomaly,11,,0.63,0.51,5:21,N/A,,pitting,10,-18.89,24.56,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22763123,-89.87895560,-16.4239,,,,,,
31670,,126723.87,,metal loss-manufacturing anomaly,10,,1.02,0.71,5:59,N/A,,pitting,10,-18.91,24.53,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22763129,-89.87895558,-16.4231,,,,,,
31670,,126724.02,,metal loss-manufacturing anomaly,12,,0.75,0.47,5:38,N/A,,circumferential slotting,10,-19.07,24.38,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22763170,-89.87895550,-16.4174,,,,,,
31670,,126724.13,,metal loss-manufacturing anomaly,11,,0.91,0.71,4:37,N/A,,pitting,10,-19.17,24.27,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22763199,-89.87895544,-16.4134,,,,,,
31670,,126725.07,,metal loss-manufacturing anomaly,10,,0.59,0.59,5:36,N/A,,pitting,10,-20.11,23.34,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22763452,-89.87895492,-16.3780,,,,,,
31670,,126725.47,,metal loss-manufacturing anomaly,11,,0.63,0.39,9:50,N/A,,circumferential slotting,10,-20.52,22.93,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22763562,-89.87895469,-16.3626,,,,,,
31670,,126725.98,,metal loss-manufacturing anomaly,10,,0.59,0.39,5:12,N/A,,circumferential slotting,10,-21.02,22.43,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22763698,-89.87895441,-16.3436,,,,,,
31670,,126726.33,,metal loss-manufacturing anomaly,16,,0.67,0.47,5:12,N/A,,circumferential slotting,10,-21.37,22.07,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22763794,-89.87895422,-16.3301,,,,,,
31670,,126727.28,,metal loss-manufacturing anomaly,14,,0.59,0.47,8:10,N/A,,circumferential slotting,10,-22.33,21.12,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22764052,-89.87895369,-16.2934,,,,,,
31670,,126727.88,,metal loss-manufacturing anomaly,13,,0.59,0.39,8:05,N/A,,circumferential slotting,10,-22.93,20.52,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22764214,-89.87895335,-16.2702,,,,,,
31670,,126728.45,,metal loss-manufacturing anomaly,12,,0.59,0.55,5:52,N/A,,pitting,10,-23.49,19.96,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22764367,-89.87895304,-16.2480,,,,,,
31670,,126734.71,,metal loss-manufacturing anomaly,13,,1.14,0.67,5:44,N/A,,pitting,10,-29.75,13.7,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22766058,-89.87894953,-16.0032,,,,,,
31670,,126736.62,,metal loss-manufacturing anomaly,13,,0.71,0.67,8:23,N/A,,pitting,10,-31.66,11.79,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22766574,-89.87894846,-15.9329,,,,,,
31670,,126738.85,,metal loss-manufacturing anomaly,12,,0.63,0.43,5:33,N/A,,circumferential slotting,10,-33.89,9.56,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22767177,-89.87894720,-15.8545,,,,,,
31670,,126739.08,,metal loss-manufacturing anomaly,11,,0.71,0.55,6:49,N/A,,pitting,10,-34.12,9.33,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22767239,-89.87894707,-15.8469,,,,,,
31670,,126742.26,,metal loss-manufacturing anomaly,13,,0.59,0.43,4:05,N/A,,circumferential slotting,10,-37.3,6.14,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22768100,-89.87894527,-15.7436,,,,,,
31670,,126743.72,,metal loss-manufacturing anomaly,11,,0.91,0.51,4:42,N/A,,pitting,10,-38.77,4.68,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22768495,-89.87894444,-15.6986,,,,,,
31670,,126743.80,,metal loss-manufacturing anomaly,10,,0.79,0.55,7:58,N/A,,pitting,10,-38.84,4.6,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22768516,-89.87894440,-15.6963,,,,,,
31670,,126747.81,,metal loss-manufacturing anomaly,14,,0.59,0.63,5:55,N/A,,pitting,10,-42.85,0.6,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22769598,-89.87894210,-15.5970,,,,,,
31680,41.50,126748.40,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22769760,-89.87894175,-15.5842,,,,,,
31690,42.06,126789.91,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.22780964,-89.87891735,-16.1063,,,,,,
31700,41.25,126831.97,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22792297,-89.87889125,-16.4110,,,,,,
31710,39.48,126873.22,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22803399,-89.87886492,-15.6581,,,,,,
31720,41.75,126912.70,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.22814017,-89.87883930,-14.8713,,,,,,
31730,42.60,126954.44,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.22825239,-89.87881191,-15.2778,,,,,,
31740,42.24,126997.04,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22836744,-89.87878703,-14.9736,,,,,,
31750,41.09,127039.28,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.22848219,-89.87876714,-15.8377,,,,,,
31760,42.47,127080.37,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.22859382,-89.87874791,-16.8196,,,,,,
31770,41.57,127122.84,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.22870918,-89.87872761,-17.4882,,,,,,
31780,41.65,127164.41,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.22882216,-89.87870822,-18.2682,,,,,,
31790,42.17,127206.06,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.22893543,-89.87868933,-18.9245,,,,,,
31800,39.13,127248.23,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.22905003,-89.87866970,-19.6285,,,,,,
31810,44.90,127287.36,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.22915621,-89.87865012,-20.0580,,,,,,
31820,43.71,127332.27,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22927778,-89.87862586,-20.8085,,,,,,
31830,40.40,127375.98,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22939595,-89.87860105,-21.3971,,,,,,
31840,42.32,127416.38,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22950513,-89.87857782,-21.3445,,,,,,
31850,37.80,127458.70,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22961950,-89.87855363,-20.8371,,,,,,
31860,39.20,127496.49,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22972176,-89.87853270,-20.4612,,,,,,
31870,41.95,127535.69,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.22982788,-89.87851159,-19.3215,,,,,,
31880,41.23,127577.64,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.22994143,-89.87848891,-18.1236,,,,,,
31890,42.42,127618.87,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23005305,-89.87846657,-17.5702,,,,,,
31900,41.18,127661.29,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23016788,-89.87844338,-17.4065,,,,,,
31910,42.81,127702.47,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23027929,-89.87842053,-17.0065,,,,,,
31920,40.49,127745.28,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23039508,-89.87839644,-16.8229,,,,,,
31930,40.23,127785.77,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23050437,-89.87837239,-16.5025,,,,,,
31940,42.31,127826.01,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23061265,-89.87834664,-16.7025,,,,,,
31950,43.70,127868.32,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23072639,-89.87831884,-17.0718,,,,,,
31960,42.98,127912.02,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23084412,-89.87829167,-17.5901,,,,,,
31970,41.19,127954.99,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23096030,-89.87826720,-17.7651,,,,,,
31980,41.66,127996.19,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23107197,-89.87824584,-18.2433,,,,,,
31990,42.26,128037.85,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23118490,-89.87822436,-19.0564,,,,,,
32000,43.08,128080.11,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23129925,-89.87820121,-20.1060,,,,,,
32010,41.77,128123.19,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23141562,-89.87817619,-20.7581,,,,,,
32020,42.45,128164.96,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23152851,-89.87815225,-20.9342,,,,,,
32030,40.20,128207.41,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23164338,-89.87812886,-20.5912,,,,,,
32040,41.90,128247.61,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23175233,-89.87810786,-20.2615,,,,,,
32050,43.17,128289.50,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23186604,-89.87808705,-20.0091,,,,,,
32060,40.18,128332.67,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23198326,-89.87806613,-19.4927,,,,,,
32070,43.46,128372.85,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23209226,-89.87804583,-19.1582,,,,,,
32080,42.66,128416.30,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23220994,-89.87802241,-18.7997,,,,,,
32090,42.16,128458.96,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23232532,-89.87799840,-18.8326,,,,,,
32100,42.19,128501.12,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23243920,-89.87797387,-18.5167,,,,,,
32110,42.80,128543.31,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23255305,-89.87794860,-18.3316,,,,,,
32120,41.90,128586.11,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23266856,-89.87792310,-18.5102,,,,,,
32130,40.99,128628.01,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23278169,-89.87789844,-18.4392,,,,,,
32140,42.62,128669.00,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23289256,-89.87787541,-18.5065,,,,,,
32150,42.12,128711.63,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23300815,-89.87785358,-17.9591,,,,,,
32160,37.26,128753.75,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23312270,-89.87783446,-17.8768,,,,,,
32170,43.13,128791.01,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23322419,-89.87781891,-18.3894,,,,,,
32180,42.59,128834.14,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23334171,-89.87780131,-19.1752,,,,,,
32190,43.05,128876.73,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23345773,-89.87778359,-19.4979,,,,,,
32200,42.53,128919.78,,GirthWeld,,,,,,,,,,,,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23357496,-89.87776512,-19.6814,,,,,,
32210,33.23,128962.31,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23369048,-89.87774471,-19.7178,,,,,,
32220,42.06,128995.54,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23378064,-89.87772795,-19.8371,,,,,,
32230,43.66,129037.60,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23389466,-89.87770618,-19.8190,,,,,,
32240,42.62,129081.26,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23401307,-89.87768381,-19.7027,,,,,,
32250,43.50,129123.88,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23412869,-89.87766216,-19.4209,,,,,,
32260,42.33,129167.38,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23424664,-89.87763975,-18.9809,,,,,,
32270,40.37,129209.71,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23436128,-89.87761708,-18.5822,,,,,,
32280,33.76,129250.08,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23447064,-89.87759562,-18.1005,,,,,,
32290,43.14,129283.84,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23456219,-89.87757825,-17.6435,,,,,,
32300,40.27,129326.99,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23467919,-89.87755616,-17.0147,,,,,,
32310,42.12,129367.25,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23478822,-89.87753442,-16.8622,,,,,,
32320,39.08,129409.37,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23490214,-89.87751090,-17.0041,,,,,,
32330,40.79,129448.45,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23500782,-89.87748880,-17.1430,,,,,,
32340,40.61,129489.24,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23511826,-89.87746658,-17.0957,,,,,,
32350,31.76,129529.86,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23522835,-89.87744549,-17.3250,,,,,,
32360,39.93,129561.62,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23531450,-89.87742938,-17.8616,,,,,,
32370,43.12,129601.55,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23542278,-89.87740899,-18.1626,,,,,,
32380,39.49,129644.67,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23553953,-89.87738568,-18.9209,,,,,,
32390,41.22,129684.16,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23564638,-89.87736394,-19.6633,,,,,,
32400,42.13,129725.38,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23575817,-89.87734300,-19.9739,,,,,,
32400,,129742.57,,metal loss-manufacturing anomaly,11,,0.94,0.75,4:28,N/A,,pitting,10,-17.19,24.94,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23580487,-89.87733484,-20.0231,,,,,,
32410,41.86,129767.51,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23587268,-89.87732329,-19.9404,,,,,,
32420,36.09,129809.37,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23598655,-89.87730450,-19.5366,,,,,,
32430,42.20,129845.46,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23608480,-89.87728890,-19.2152,,,,,,
32440,42.96,129887.66,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23619962,-89.87727001,-19.5594,,,,,,
32450,41.10,129930.63,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23631634,-89.87724957,-19.6621,,,,,,
32460,38.41,129971.72,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23642776,-89.87722828,-19.2554,,,,,,
32470,43.37,130010.13,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23653170,-89.87720717,-18.4921,,,,,,
32480,31.22,130053.51,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23664888,-89.87718209,-18.1673,,,,,,
32490,41.41,130084.73,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23673315,-89.87716349,-18.1146,,,,,,
32500,43.62,130126.14,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23684485,-89.87713847,-17.7910,,,,,,
32510,42.38,130169.76,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23696248,-89.87711184,-17.3398,,,,,,
32520,39.96,130212.14,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23707675,-89.87708586,-17.0183,,,,,,
32530,37.74,130252.10,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23718456,-89.87706182,-17.1913,,,,,,
32540,40.97,130289.84,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23728642,-89.87703975,-18.3545,,,,,,
32550,31.78,130330.81,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23739707,-89.87701590,-19.0866,,,,,,
32550,,130345.48,,metal loss-manufacturing anomaly,12,,0.63,0.79,6:34,N/A,,pitting,10,-14.67,17.11,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23743667,-89.87700728,-19.2505,,,,,,
32560,42.17,130362.59,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23748289,-89.87699723,-19.3617,,,,,,
32570,42.48,130404.76,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23759676,-89.87697248,-19.9487,,,,,,
32570,,130434.33,,metal loss-corrosion,10,,1.06,1.81,9:06,OD,,pitting,10,-29.56,12.92,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23767656,-89.87695517,-20.8306,,,,,,
32580,42.01,130447.25,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23771145,-89.87694769,-21.1810,,,,,,
32590,40.43,130489.25,,GirthWeld,,,,,,,,,,,,4.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23782503,-89.87692397,-21.7420,,,,,,
32600,43.35,130529.69,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23793459,-89.87690275,-22.2260,,,,,,
32610,41.37,130573.04,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23805227,-89.87688138,-22.1390,,,,,,
32620,37.57,130614.40,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23816462,-89.87686135,-21.6690,,,,,,
32630,37.71,130651.97,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23826662,-89.87684318,-20.8853,,,,,,
32640,42.04,130689.68,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23836894,-89.87682499,-19.1756,,,,,,
32650,42.69,130731.72,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23848303,-89.87680420,-19.3304,,,,,,
32660,42.65,130774.41,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23859880,-89.87678247,-19.8733,,,,,,
32670,37.06,130817.06,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23871439,-89.87676001,-19.9096,,,,,,
32680,42.98,130854.12,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23881472,-89.87673989,-19.8180,,,,,,
32690,42.48,130897.10,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23893098,-89.87671583,-19.9702,,,,,,
32700,35.57,130939.58,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23904597,-89.87669266,-19.4774,,,,,,
32700,,130941.80,,metal loss-manufacturing anomaly,10,,0.71,0.43,8:17,N/A,,circumferential slotting,10,-2.22,33.35,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.23905199,-89.87669148,-19.4518,,,,,,
32710,41.95,130975.15,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23914239,-89.87667416,-19.0242,,,,,,
32720,40.37,131017.10,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23925610,-89.87665251,-18.0630,,,,,,
32730,44.53,131057.47,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23936561,-89.87663203,-17.7230,,,,,,
32740,44.73,131102.00,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23948622,-89.87660837,-18.4447,,,,,,
32750,42.80,131146.73,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23960718,-89.87658331,-19.2904,,,,,,
32760,43.06,131189.53,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23972273,-89.87655828,-20.4274,,,,,,
32770,35.02,131232.60,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23983891,-89.87653246,-21.1104,,,,,,
32780,43.01,131267.61,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.23993340,-89.87651146,-21.2303,,,,,,
32790,39.40,131310.62,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24004953,-89.87648620,-21.3757,,,,,,
32800,43.13,131350.02,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24015601,-89.87646350,-21.4142,,,,,,
32810,40.40,131393.15,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24027270,-89.87643968,-20.7026,,,,,,
32820,42.52,131433.55,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24038213,-89.87641815,-19.8785,,,,,,
32830,43.66,131476.07,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24049751,-89.87639694,-19.1639,,,,,,
32840,35.27,131519.73,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24061620,-89.87637686,-18.2652,,,,,,
32850,44.16,131555.00,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24071215,-89.87636126,-17.5969,,,,,,
32850,,131574.28,,metal loss-manufacturing anomaly,10,,0.79,0.47,1:05,N/A,,circumferential slotting,10,-19.29,24.87,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24076459,-89.87635241,-17.3597,,,,,,
32850,,131577.39,,metal loss-manufacturing anomaly,13,,0.79,0.63,1:31,N/A,,pitting,10,-22.4,21.76,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24077304,-89.87635092,-17.3244,,,,,,
32850,,131578.69,,metal loss-manufacturing anomaly,10,,0.67,0.47,2:43,N/A,,pitting,10,-23.69,20.47,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24077656,-89.87635029,-17.3104,,,,,,
32850,,131579.75,,metal loss-manufacturing anomaly,11,,0.59,0.59,4:35,N/A,,pitting,10,-24.75,19.41,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24077943,-89.87634978,-17.2991,,,,,,
32850,,131579.79,,metal loss-manufacturing anomaly,10,,0.59,0.43,6:59,N/A,,circumferential slotting,10,-24.79,19.37,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24077954,-89.87634976,-17.2987,,,,,,
32850,,131593.98,,deformation anomaly-dent,,1.100,2.30,1.90,1:32,N/A,,,,-38.98,5.18,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24081803,-89.87634258,-17.1573,,,,,,
32860,43.57,131599.16,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24083206,-89.87633981,-17.1137,,,,,,
32870,42.07,131642.72,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24094971,-89.87631418,-16.7818,,,,,,
32880,41.90,131684.79,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.24106294,-89.87628729,-16.5073,,,,,,
32890,41.38,131726.69,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.24117552,-89.87625949,-16.4250,,,,,,
32900,43.05,131768.07,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.24128677,-89.87623233,-16.4191,,,,,,
32910,33.50,131811.12,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.24140241,-89.87620357,-16.4278,,,,,,
32920,41.60,131844.62,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.24149251,-89.87618175,-16.6304,,,,,,
32930,40.36,131886.23,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.24160467,-89.87615624,-16.9190,,,,,,
32940,41.96,131926.59,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.24171382,-89.87613362,-17.3672,,,,,,
32950,41.39,131968.55,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.24182741,-89.87611084,-18.0698,,,,,,
32960,42.63,132009.94,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.24193953,-89.87608892,-18.8189,,,,,,
32970,40.97,132052.57,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.24205511,-89.87606697,-19.4946,,,,,,
32980,31.07,132093.54,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.24216633,-89.87604679,-19.9978,,,,,,
32990,40.52,132124.61,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24225072,-89.87603193,-20.2988,,,,,,
33000,39.78,132165.13,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24236071,-89.87601192,-20.6095,,,,,,
33010,42.97,132204.91,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24246860,-89.87599162,-20.9260,,,,,,
33020,40.85,132247.88,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24258507,-89.87596916,-21.1544,,,,,,
33030,42.58,132288.74,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24269578,-89.87594768,-21.2082,,,,,,
33040,42.32,132331.31,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24281114,-89.87592512,-21.1439,,,,,,
33050,40.52,132373.63,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24292575,-89.87590238,-21.1468,,,,,,
33060,41.48,132414.15,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24303533,-89.87587965,-21.0108,,,,,,
33070,41.60,132455.63,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24314731,-89.87585507,-20.7743,,,,,,
33080,41.77,132497.23,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24325962,-89.87583048,-20.3257,,,,,,
33090,41.98,132539.00,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24337259,-89.87580698,-19.9076,,,,,,
33100,43.46,132580.99,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24348651,-89.87578598,-19.1979,,,,,,
33110,32.01,132624.44,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.24360459,-89.87576553,-18.3116,,,,,,
33120,41.84,132656.46,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.24369146,-89.87574952,-17.8383,,,,,,
33130,42.26,132698.30,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.24380478,-89.87572709,-17.6686,,,,,,
33140,42.15,132740.56,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.24391902,-89.87570303,-17.6143,,,,,,
33150,43.41,132782.70,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.24403277,-89.87567789,-17.8245,,,,,,
33160,41.77,132826.11,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.24414976,-89.87565102,-18.0968,,,,,,
33170,43.25,132867.88,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.24426220,-89.87562456,-18.6397,,,,,,
33180,39.55,132911.12,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.24437862,-89.87559715,-19.3715,,,,,,
33190,31.47,132950.67,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.24448528,-89.87557311,-19.8607,,,,,,
33200,41.76,132982.14,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.24457030,-89.87555514,-20.7626,,,,,,
33210,42.90,133023.90,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24468357,-89.87553434,-21.8379,,,,,,
33220,41.65,133066.80,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24480030,-89.87551550,-22.4743,,,,,,
33230,42.59,133108.45,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24491358,-89.87549656,-22.8526,,,,,,
33240,42.09,133151.04,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24502905,-89.87547456,-22.8964,,,,,,
33250,43.11,133193.13,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24514292,-89.87545108,-22.8132,,,,,,
33260,37.52,133236.24,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24525940,-89.87542625,-22.1825,,,,,,
33270,42.08,133273.76,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24536092,-89.87540554,-21.4049,,,,,,
33280,42.47,133315.84,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24547483,-89.87538270,-20.8555,,,,,,
33290,37.23,133358.31,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24558970,-89.87535893,-20.7105,,,,,,
33300,42.80,133395.54,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24569034,-89.87533761,-20.5127,,,,,,
33310,43.94,133438.34,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.24580579,-89.87531178,-19.8856,,,,,,
33320,43.32,133482.28,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.24592421,-89.87528462,-19.5871,,,,,,
33330,42.95,133525.59,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.24604095,-89.87525779,-19.7803,,,,,,
33340,43.23,133568.54,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.24615669,-89.87523113,-19.5317,,,,,,
33350,37.95,133611.77,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24627320,-89.87520453,-19.9450,,,,,,
33360,41.37,133649.72,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24637551,-89.87518128,-20.4536,,,,,,
33370,42.80,133691.09,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.24648712,-89.87515638,-21.0831,,,,,,
33380,31.20,133733.89,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.24660270,-89.87513140,-21.7119,,,,,,
33390,42.53,133765.09,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.24668707,-89.87511378,-22.0563,,,,,,
33400,40.44,133807.62,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.24680217,-89.87509033,-22.1759,,,,,,
33410,42.43,133848.06,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24691172,-89.87506876,-22.2962,,,,,,
33420,43.12,133890.50,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24702674,-89.87504672,-22.8413,,,,,,
33430,41.30,133933.62,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24714369,-89.87502473,-22.6693,,,,,,
33440,44.08,133974.92,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24725568,-89.87500342,-22.3043,,,,,,
33450,43.97,134019.00,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24737517,-89.87498044,-21.8446,,,,,,
33450,,134028.30,,metal loss-manufacturing anomaly,18,,0.71,1.77,3:18,N/A,,axial grooving,15,-9.3,34.67,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24740035,-89.87497539,-21.7773,,,,,,
33450,,134028.47,,metal loss-manufacturing anomaly,11,,0.63,0.47,1:07,N/A,,circumferential slotting,10,-9.47,34.5,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24740080,-89.87497530,-21.7762,,,,,,
33450,,134028.63,,metal loss-manufacturing anomaly,15,,0.68,0.47,8:55,N/A,,pitting,10,-9.63,34.34,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24740124,-89.87497521,-21.7751,,,,,,
33450,,134029.00,,metal loss-manufacturing anomaly,10,,0.71,0.47,9:15,N/A,,pitting,10,-10,33.97,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24740224,-89.87497501,-21.7725,,,,,,
33450,,134030.46,,metal loss-manufacturing anomaly,11,,0.91,0.59,3:39,N/A,,pitting,10,-11.45,32.51,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24740618,-89.87497422,-21.7621,,,,,,
33450,,134030.70,,metal loss-manufacturing anomaly,12,,1.02,0.75,2:51,N/A,,pitting,10,-11.69,32.27,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24740683,-89.87497409,-21.7603,,,,,,
33450,,134031.96,,metal loss-manufacturing anomaly,16,,0.74,0.47,8:50,N/A,,circumferential slotting,10,-12.96,31.01,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24741025,-89.87497340,-21.7509,,,,,,
33450,,134032.21,,metal loss-manufacturing anomaly,10,,0.59,0.55,7:31,N/A,,pitting,10,-13.2,30.76,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24741092,-89.87497326,-21.7491,,,,,,
33450,,134037.20,,metal loss-manufacturing anomaly,11,,0.79,0.87,8:20,N/A,,pitting,10,-18.19,25.78,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24742442,-89.87497051,-21.7083,,,,,,
33450,,134037.21,,metal loss-manufacturing anomaly,10,,1.14,0.79,8:52,N/A,,pitting,10,-18.2,25.76,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24742445,-89.87497051,-21.7082,,,,,,
33450,,134037.32,,metal loss-manufacturing anomaly,11,,0.63,0.59,9:45,N/A,,pitting,10,-18.32,25.65,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24742476,-89.87497044,-21.7072,,,,,,
33450,,134037.47,,metal loss-manufacturing anomaly,11,,0.63,0.59,7:02,N/A,,pitting,10,-18.47,25.5,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24742517,-89.87497036,-21.7059,,,,,,
33450,,134037.48,,metal loss-manufacturing anomaly,13,,0.65,0.55,7:40,N/A,,pitting,10,-18.47,25.49,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24742518,-89.87497036,-21.7059,,,,,,
33450,,134037.73,,metal loss-manufacturing anomaly,13,,0.67,0.67,5:41,N/A,,pitting,10,-18.73,25.24,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24742587,-89.87497022,-21.7037,,,,,,
33450,,134037.76,,metal loss-manufacturing anomaly,13,,0.87,0.55,6:11,N/A,,pitting,10,-18.76,25.21,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24742594,-89.87497020,-21.7034,,,,,,
33450,,134037.86,,metal loss-manufacturing anomaly,11,,0.87,0.63,10:30,N/A,,pitting,10,-18.86,25.11,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24742623,-89.87497014,-21.7025,,,,,,
33450,,134038.02,,metal loss-manufacturing anomaly,13,,0.66,0.51,4:27,N/A,,pitting,10,-19.02,24.95,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24742665,-89.87497006,-21.7010,,,,,,
33450,,134038.05,,metal loss-manufacturing anomaly,13,,0.79,0.59,5:01,N/A,,pitting,10,-19.04,24.93,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24742672,-89.87497004,-21.7008,,,,,,
33450,,134038.17,,metal loss-manufacturing anomaly,11,,0.59,0.39,4:07,N/A,,circumferential slotting,10,-19.17,24.8,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24742705,-89.87496997,-21.6997,,,,,,
33450,,134038.29,,metal loss-manufacturing anomaly,11,,0.59,0.59,3:42,N/A,,pitting,10,-19.29,24.68,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24742739,-89.87496990,-21.6985,,,,,,
33450,,134039.25,,metal loss-manufacturing anomaly,12,,0.59,0.39,11:07,N/A,,circumferential slotting,10,-20.24,23.73,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24742996,-89.87496938,-21.6897,,,,,,
33450,,134039.38,,metal loss-manufacturing anomaly,11,,0.59,0.39,10:09,N/A,,circumferential slotting,10,-20.38,23.59,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24743034,-89.87496930,-21.6884,,,,,,
33450,,134039.40,,metal loss-manufacturing anomaly,11,,0.71,0.43,10:39,N/A,,circumferential slotting,10,-20.39,23.57,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24743037,-89.87496929,-21.6883,,,,,,
33450,,134039.52,,metal loss-manufacturing anomaly,11,,0.59,0.43,9:52,N/A,,circumferential slotting,10,-20.52,23.45,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24743071,-89.87496922,-21.6872,,,,,,
33450,,134039.66,,metal loss-manufacturing anomaly,12,,0.59,0.35,8:55,N/A,,circumferential slotting,10,-20.66,23.31,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24743110,-89.87496914,-21.6858,,,,,,
33450,,134039.80,,metal loss-manufacturing anomaly,14,,0.63,0.47,8:37,N/A,,circumferential slotting,10,-20.79,23.17,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24743146,-89.87496907,-21.6846,,,,,,
33450,,134040.09,,metal loss-manufacturing anomaly,12,,0.67,0.43,7:17,N/A,,circumferential slotting,10,-21.09,22.88,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24743226,-89.87496890,-21.6815,,,,,,
33450,,134040.22,,metal loss-manufacturing anomaly,16,,0.79,0.47,6:13,N/A,,pitting,10,-21.22,22.75,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24743260,-89.87496883,-21.6801,,,,,,
33450,,134040.38,,metal loss-manufacturing anomaly,10,,0.59,0.43,6:29,N/A,,circumferential slotting,10,-21.38,22.59,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24743304,-89.87496874,-21.6784,,,,,,
33450,,134040.51,,metal loss-manufacturing anomaly,12,,0.71,0.59,4:58,N/A,,pitting,10,-21.5,22.46,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24743337,-89.87496867,-21.6771,,,,,,
33450,,134040.63,,metal loss-manufacturing anomaly,12,,0.59,0.51,4:44,N/A,,circumferential slotting,10,-21.63,22.34,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24743371,-89.87496860,-21.6758,,,,,,
33460,41.79,134062.97,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24749410,-89.87495590,-21.4125,,,,,,
33470,37.94,134104.76,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24760692,-89.87493123,-20.8976,,,,,,
33480,41.93,134142.70,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24770947,-89.87490948,-20.5122,,,,,,
33490,41.22,134184.63,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24782310,-89.87488737,-20.3256,,,,,,
33500,41.56,134225.86,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24793495,-89.87486668,-19.9288,,,,,,
33510,41.87,134267.42,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24804775,-89.87484617,-18.9420,,,,,,
33520,41.80,134309.30,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.24816118,-89.87482396,-18.2134,,,,,,
33530,41.03,134351.10,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.24827393,-89.87479861,-17.5023,,,,,,
33540,42.73,134392.13,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.24838431,-89.87477225,-16.8831,,,,,,
33550,41.69,134434.86,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.24849926,-89.87474458,-17.3651,,,,,,
33560,40.19,134476.55,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24861145,-89.87471818,-18.6075,,,,,,
33560,,134511.00,,metal loss-manufacturing anomaly,12,,0.59,0.51,2:08,N/A,,circumferential slotting,10,-34.45,5.74,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24870436,-89.87469752,-19.6860,,,,,,
33570,39.94,134516.74,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24871987,-89.87469422,-19.8355,,,,,,
33580,38.52,134556.68,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.24882791,-89.87467226,-20.8987,,,,,,
33590,43.04,134595.20,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.24893222,-89.87465160,-21.5686,,,,,,
33600,36.11,134638.24,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.24904885,-89.87462893,-21.4425,,,,,,
33610,42.41,134674.35,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24914683,-89.87461086,-21.1749,,,,,,
33620,41.69,134716.76,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24926188,-89.87458938,-21.0490,,,,,,
33630,42.21,134758.45,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.24937487,-89.87456748,-20.9661,,,,,,
33640,40.85,134800.66,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24948904,-89.87454387,-20.9008,,,,,,
33650,40.34,134841.51,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24959934,-89.87451985,-20.5438,,,,,,
33660,41.77,134881.85,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24970844,-89.87449714,-20.2971,,,,,,
33670,43.73,134923.62,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24982149,-89.87447421,-20.0779,,,,,,
33680,43.09,134967.35,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.24993983,-89.87445031,-19.2350,,,,,,
33680,,135010.05,,cluster,10,,1.59,1.60,1:59,OD,1896,,,-42.7,0.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25005529,-89.87442688,-17.3194,,,,,,
33680,,135010.05,,metal loss-corrosion,10,,1.58,0.63,1:59,OD,1896,circumferential grooving,10,-42.7,0.39,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25005529,-89.87442688,-17.3194,,,,,,
33680,,135010.14,,metal loss-corrosion,9,,0.75,0.43,2:11,OD,1896,circumferential slotting,10,-42.8,0.29,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25005556,-89.87442683,-17.3139,,,,,,
33690,39.26,135010.43,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25005634,-89.87442667,-17.2977,,,,,,
33700,43.09,135049.70,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25016236,-89.87440475,-14.8887,,,,,,
33700,,135050.12,,cluster,12,,4.01,3.16,2:40,OD,1897,,,-0.43,42.66,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25016351,-89.87440450,-14.8634,,,,,,
33700,,135050.12,,metal loss-corrosion,9,,0.59,0.43,3:06,OD,1897,circumferential slotting,10,-0.43,42.66,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25016351,-89.87440450,-14.8634,,,,,,
33700,,135050.19,,metal loss-corrosion,6,,1.14,0.98,2:40,OD,1897,pitting,10,-0.5,42.59,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25016370,-89.87440446,-14.8592,,,,,,
33700,,135050.24,,metal loss-corrosion,5,,0.87,0.39,3:12,OD,1897,circumferential slotting,10,-0.55,42.54,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25016383,-89.87440443,-14.8563,,,,,,
33700,,135050.28,,metal loss-corrosion,7,,0.59,0.55,3:29,OD,1897,pitting,10,-0.58,42.5,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25016393,-89.87440440,-14.8541,,,,,,
33700,,135050.30,,metal loss-corrosion,11,,1.34,0.67,2:42,OD,1897,pitting,10,-0.6,42.48,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25016399,-89.87440439,-14.8528,,,,,,
33700,,135050.35,,metal loss-corrosion,12,,0.59,0.47,3:27,OD,1897,pitting,10,-0.65,42.44,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25016411,-89.87440436,-14.8501,,,,,,
33710,41.38,135092.78,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25027835,-89.87437846,-12.2997,,,,,,
33720,43.54,135134.17,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25038946,-89.87435143,-10.0414,,,,,,
33730,42.06,135177.70,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25050649,-89.87432298,-8.9057,,,,,,
33740,36.72,135219.77,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25061972,-89.87429617,-8.6812,,,,,,
33750,42.64,135256.49,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25071865,-89.87427338,-7.6485,,,,,,
33760,42.43,135299.13,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25083372,-89.87424793,-7.1029,,,,,,
33770,42.50,135341.56,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25094836,-89.87422335,-7.2705,,,,,,
33780,45.09,135384.06,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25106327,-89.87419928,-7.8326,,,,,,
33790,36.46,135429.16,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.25118522,-89.87417409,-8.5763,,,,,,
33800,40.95,135465.61,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25128381,-89.87415371,-9.3273,,,,,,
33810,42.23,135506.56,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25139467,-89.87413154,-9.9275,,,,,,
33810,,135508.16,,metal loss-manufacturing anomaly,10,,0.59,0.47,5:58,N/A,,pitting,10,-1.6,40.64,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25139900,-89.87413069,-9.9539,,,,,,
33820,41.74,135548.79,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25150909,-89.87410930,-10.6894,,,,,,
33830,43.16,135590.54,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25162218,-89.87408717,-11.0882,,,,,,
33840,42.47,135633.70,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25173916,-89.87406451,-11.0621,,,,,,
33850,41.06,135676.17,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25185425,-89.87404215,-10.7739,,,,,,
33860,42.33,135717.23,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25196549,-89.87402038,-10.6464,,,,,,
33870,40.50,135759.56,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25208015,-89.87399783,-10.6597,,,,,,
33870,,135767.76,,metal loss-manufacturing anomaly,11,,0.59,0.43,2:28,N/A,,circumferential slotting,10,-8.2,32.29,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25210237,-89.87399343,-10.6368,,,,,,
33880,42.83,135800.05,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25218981,-89.87397593,-10.4360,,,,,,
33890,42.94,135842.89,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25230568,-89.87395207,-9.6921,,,,,,
33900,40.07,135885.83,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25242179,-89.87392794,-8.9768,,,,,,
33910,31.90,135925.89,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25253014,-89.87390540,-8.7265,,,,,,
33920,41.44,135957.79,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25261636,-89.87388710,-8.6609,,,,,,
33930,42.76,135999.23,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25272831,-89.87386309,-8.3455,,,,,,
33940,41.10,136041.98,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25284378,-89.87383805,-7.8337,,,,,,
33950,41.41,136083.09,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25295476,-89.87381381,-7.4698,,,,,,
33960,40.25,136124.50,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25306650,-89.87378892,-7.2573,,,,,,
33970,40.93,136164.75,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25317507,-89.87376458,-7.0377,,,,,,
33980,42.31,136205.68,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25328551,-89.87373995,-7.0309,,,,,,
33990,42.51,136247.99,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25339969,-89.87371474,-7.5007,,,,,,
33990,,136287.20,,deformation anomaly-dent,,1.000,2.29,1.94,8:08,N/A,,,,-39.21,3.3,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25350557,-89.87369173,-8.0861,,,,,,
34000,41.14,136290.50,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25351447,-89.87368980,-8.1334,,,,,,
34010,31.20,136331.64,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25362562,-89.87366609,-8.8485,,,,,,
34020,43.50,136362.84,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25371001,-89.87364867,-9.4276,,,,,,
34030,41.35,136406.34,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25382780,-89.87362522,-10.1367,,,,,,
34040,41.06,136447.69,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25393981,-89.87360336,-10.6118,,,,,,
34050,42.82,136488.75,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25405111,-89.87358192,-11.0413,,,,,,
34060,42.29,136531.58,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25416717,-89.87355951,-11.4188,,,,,,
34070,42.27,136573.87,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25428178,-89.87353724,-11.5430,,,,,,
34080,41.07,136616.14,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25439628,-89.87351460,-11.2689,,,,,,
34090,42.01,136657.21,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25450750,-89.87349244,-10.9609,,,,,,
34100,42.18,136699.22,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25462123,-89.87346961,-10.6766,,,,,,
34110,42.04,136741.40,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25473541,-89.87344666,-10.4677,,,,,,
34120,38.41,136783.43,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25484921,-89.87342378,-10.3857,,,,,,
34130,41.65,136821.85,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25495305,-89.87340186,-10.2721,,,,,,
34140,40.52,136863.50,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25506547,-89.87337712,-10.0036,,,,,,
34150,41.35,136904.01,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25517466,-89.87335195,-9.4826,,,,,,
34160,42.19,136945.36,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25528608,-89.87332631,-9.0344,,,,,,
34170,38.45,136987.55,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25539989,-89.87330085,-9.0827,,,,,,
34180,41.82,137026.00,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25550370,-89.87327816,-9.5039,,,,,,
34190,41.90,137067.82,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25561663,-89.87325370,-9.9103,,,,,,
34200,41.98,137109.71,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25572983,-89.87322952,-10.4999,,,,,,
34210,40.82,137151.69,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25584331,-89.87320570,-11.1511,,,,,,
34220,42.15,137192.51,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25595368,-89.87318263,-11.7518,,,,,,
34230,42.66,137234.67,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25606769,-89.87315905,-12.1471,,,,,,
34230,,137273.20,,metal loss-manufacturing anomaly,12,,0.63,0.32,6:50,N/A,,circumferential slotting,10,-38.54,4.13,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25617207,-89.87313843,-12.4463,,,,,,
34240,42.27,137277.33,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25618325,-89.87313624,-12.4740,,,,,,
34250,40.38,137319.60,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25629778,-89.87311384,-12.7626,,,,,,
34260,40.43,137359.99,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25640717,-89.87309229,-12.7382,,,,,,
34270,43.45,137400.42,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25651668,-89.87307076,-12.3325,,,,,,
34280,40.18,137443.87,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25663444,-89.87304794,-12.2903,,,,,,
34290,40.75,137484.05,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25674336,-89.87302695,-12.4468,,,,,,
34300,39.34,137524.80,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.25685384,-89.87300591,-12.4762,,,,,,
34310,40.10,137564.14,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25696047,-89.87298528,-12.3185,,,,,,
34320,42.52,137604.25,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25706904,-89.87296341,-11.9857,,,,,,
34330,40.67,137646.77,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25718395,-89.87293900,-11.5416,,,,,,
34340,41.64,137687.44,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25729379,-89.87291519,-11.2714,,,,,,
34350,42.76,137729.08,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25740610,-89.87288992,-11.1377,,,,,,
34360,42.87,137771.83,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25752137,-89.87286366,-10.7780,,,,,,
34370,37.84,137814.70,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25763699,-89.87283766,-10.7606,,,,,,
34380,41.25,137852.54,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25773911,-89.87281518,-11.3421,,,,,,
34390,42.68,137893.78,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25785058,-89.87279164,-12.1004,,,,,,
34400,42.75,137936.46,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25796618,-89.87276885,-12.6837,,,,,,
