Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
34410,42.93,137979.22,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25808205,-89.87274650,-12.9864,,,,,,
34420,42.77,138022.14,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25819842,-89.87272417,-13.1239,,,,,,
34420,,138064.62,,cluster,14,,5.12,1.18,12:43,OD,1898,,,-42.47,0.3,5.90,6.60,0.344,52000,ERW,1440,0.82,,,1.69,,,1755.00,,,,30.25831352,-89.87270188,-13.6203,,,,,,
34420,,138064.62,,metal loss-corrosion,9,,2.44,1.18,12:43,OD,1898,circumferential grooving,10,-42.47,0.3,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25831352,-89.87270188,-13.6203,,,,,,
34420,,138064.63,,metal loss-corrosion,14,,0.79,0.87,1:45,OD,1898,pitting,10,-42.49,0.28,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25831355,-89.87270187,-13.6204,,,,,,
34430,41.73,138064.91,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25831432,-89.87270172,-13.6225,,,,,,
34440,42.21,138106.65,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25842745,-89.87268006,-13.7531,,,,,,
34450,41.15,138148.85,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25854188,-89.87265819,-13.6262,,,,,,
34460,41.22,138190.00,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25865340,-89.87263670,-13.2251,,,,,,
34470,39.97,138231.22,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25876504,-89.87261464,-12.8598,,,,,,
34480,41.98,138271.19,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25887336,-89.87259358,-12.6908,,,,,,
34490,42.59,138313.17,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25898712,-89.87257153,-12.1419,,,,,,
34500,41.47,138355.76,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25910245,-89.87254860,-11.4264,,,,,,
34510,43.08,138397.23,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25921451,-89.87252486,-10.4096,,,,,,
34520,42.57,138440.31,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.25933090,-89.87249989,-9.5920,,,,,,
34530,42.33,138482.88,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25944593,-89.87247539,-9.3712,,,,,,
34540,41.57,138525.21,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25956024,-89.87245059,-9.3924,,,,,,
34550,40.01,138566.78,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25967251,-89.87242619,-9.3746,,,,,,
34560,41.73,138606.79,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25978051,-89.87240242,-9.5019,,,,,,
34570,42.51,138648.52,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.25989314,-89.87237753,-9.8629,,,,,,
34580,41.89,138691.03,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.26000784,-89.87235206,-10.0985,,,,,,
34590,38.64,138732.92,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.26012082,-89.87232669,-10.0586,,,,,,
34600,38.66,138771.55,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.26022520,-89.87230425,-10.4066,,,,,,
34610,40.82,138810.21,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.26032968,-89.87228206,-10.8531,,,,,,
34620,40.58,138851.04,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.26043990,-89.87225807,-11.1624,,,,,,
34630,41.65,138891.62,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.26054939,-89.87223370,-11.5846,,,,,,
34640,42.53,138933.27,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.26066186,-89.87220926,-12.2877,,,,,,
34650,41.32,138975.80,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.26077673,-89.87218451,-12.9498,,,,,,
34660,41.33,139017.11,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.26088842,-89.87216118,-13.7205,,,,,,
34670,41.38,139058.44,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.26100026,-89.87213848,-14.1513,,,,,,
34680,42.70,139099.82,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.26111233,-89.87211629,-14.6875,,,,,,
34690,40.14,139142.52,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.26122806,-89.87209400,-14.6815,,,,,,
34700,41.29,139182.66,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.26133682,-89.87207273,-14.5170,,,,,,
34710,41.14,139223.95,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.26144879,-89.87205151,-14.6948,,,,,,
34720,41.89,139265.09,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.26156037,-89.87203061,-14.4927,,,,,,
34730,43.34,139306.98,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.26167397,-89.87200906,-14.2672,,,,,,
34740,41.48,139350.32,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.26179146,-89.87198656,-14.0444,,,,,,
34750,42.71,139391.80,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.26190392,-89.87196512,-13.8635,,,,,,
34760,41.14,139434.51,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.26201969,-89.87194286,-13.5191,,,,,,
34770,41.89,139475.64,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.26213115,-89.87192114,-13.4095,,,,,,
34780,41.37,139517.53,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.26224461,-89.87189875,-13.4434,,,,,,
34790,42.17,139558.90,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.26235659,-89.87187620,-12.9562,,,,,,
34800,43.21,139601.07,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.26247076,-89.87185328,-12.3143,,,,,,
34810,43.52,139644.27,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.26258765,-89.87182930,-11.7185,,,,,,
34820,42.27,139687.80,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.26270529,-89.87180443,-11.2376,,,,,,
34830,41.96,139730.06,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.26281949,-89.87177996,-10.9168,,,,,,
34840,39.81,139772.02,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.26293271,-89.87175482,-10.6869,,,,,,
34850,41.47,139811.83,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.26304000,-89.87173022,-10.7055,,,,,,
34860,43.83,139853.30,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.26315172,-89.87170429,-10.7323,,,,,,
34870,42.16,139897.12,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.26326986,-89.87167739,-11.2544,,,,,,
34880,41.76,139939.28,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.26338360,-89.87165205,-11.8383,,,,,,
34890,42.51,139981.04,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.26349648,-89.87162831,-12.2971,,,,,,
34900,42.42,140023.54,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.26361164,-89.87160586,-12.9290,,,,,,
34900,,140062.41,,metal loss-corrosion,14,,0.79,0.55,9:43,OD,,pitting,10,-38.86,3.56,5.60,6.20,0.344,52000,ERW,1440,0.81,,,1.7,,,1767.00,,,,30.26371708,-89.87158636,-13.2560,,,,,,
34910,42.68,140065.97,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.26372675,-89.87158460,-13.2536,,,,,,
34920,40.10,140108.64,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.26384252,-89.87156306,-12.7496,,,,,,
34930,40.99,140148.74,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.26395120,-89.87154212,-12.7830,,,,,,
34940,42.78,140189.73,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.26406217,-89.87151995,-13.3327,,,,,,
34950,41.59,140232.51,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.26417795,-89.87149633,-13.1848,,,,,,
34960,42.75,140274.11,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.26429051,-89.87147339,-13.0589,,,,,,
34970,41.40,140316.85,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.26440609,-89.87144933,-12.1824,,,,,,
34980,42.36,140358.25,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.26451783,-89.87142486,-11.1978,,,,,,
34980,,140358.37,,metal loss-manufacturing anomaly,10,,1.73,0.75,4:43,N/A,,circumferential grooving,10,-0.12,42.24,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.26451816,-89.87142479,-11.1951,,,,,,
34980,,140358.41,,metal loss-manufacturing anomaly,13,,1.69,0.83,5:31,N/A,,circumferential grooving,10,-0.16,42.2,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.26451825,-89.87142476,-11.1943,,,,,,
34980,,140358.42,,metal loss-manufacturing anomaly,18,,0.59,0.51,1:35,N/A,,pitting,10,-0.17,42.19,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.26451829,-89.87142476,-11.1939,,,,,,
34980,,140358.44,,metal loss-manufacturing anomaly,12,,0.59,1.02,6:28,N/A,,pitting,10,-0.19,42.17,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.26451834,-89.87142474,-11.1935,,,,,,
34990,38.87,140400.61,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.26463207,-89.87139918,-10.5090,,,,,,
35000,41.90,140439.48,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.26473681,-89.87137498,-10.4746,,,,,,
35010,43.43,140481.38,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.26484977,-89.87134932,-10.5426,,,,,,
35020,44.86,140524.81,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.26496692,-89.87132296,-10.3485,,,,,,
35030,42.04,140569.67,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.26508799,-89.87129624,-10.6247,,,,,,
35040,42.53,140611.71,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.26520163,-89.87127236,-11.3951,,,,,,
,,140650.00,,Area Start BSTR #033 - 0.17% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
35050,42.42,140654.24,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.26531664,-89.87124883,-12.7269,,,,,,
35060,39.65,140696.66,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.26543128,-89.87122587,-15.2177,,,,,,
35070,41.15,140736.31,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.26553812,-89.87120435,-18.8461,,,,,,
35070,,140752.55,,metal loss-manufacturing anomaly,10,,0.63,0.59,11:23,N/A,,pitting,10,-16.24,24.9,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.26558173,-89.87119523,-20.7476,,,,,,
35070,,140765.90,,metal loss-manufacturing anomaly,12,,0.59,0.47,11:44,N/A,,pitting,10,-29.59,11.55,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.26561757,-89.87118762,-22.2244,,,,,,
35080,41.04,140777.45,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.26564861,-89.87118090,-23.3917,,,,,,
35090,42.59,140818.50,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.26575909,-89.87115666,-26.3645,,,,,,
35090,,140839.53,,metal loss-manufacturing anomaly,15,,0.98,0.71,5:25,N/A,,pitting,10,-21.03,21.56,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.26581606,-89.87114570,-27.0509,,,,,,
35100,42.73,140861.08,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.26587467,-89.87113580,-26.9718,,,,,,
,,140900.00,,Area End BSTR #033 - 0.17% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
35110,41.38,140903.81,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.26599082,-89.87111616,-25.9923,,,,,,
35120,40.45,140945.19,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.26610303,-89.87109551,-24.2020,,,,,,
35130,41.91,140985.64,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.26621265,-89.87107491,-22.5542,,,,,,
35140,43.46,141027.55,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.26632618,-89.87105396,-20.0792,,,,,,
35150,42.18,141071.01,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1440,,,,,,,,,,,30.26644390,-89.87103273,-17.0021,,,,,,
35160,42.55,141113.18,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1440,,,,,,,,,,,30.26655819,-89.87101232,-14.0950,,,,,,
35170,34.69,141155.73,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1440,,,,,,,,,,,30.26667325,-89.87098909,-12.2028,,,,,,
35180,44.86,141190.42,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1440,,,,,,,,,,,30.26676714,-89.87097010,-11.6778,,,,,,
35190,43.59,141235.29,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1440,,,,,,,,,,,30.26688926,-89.87095082,-10.9133,,,,,,
35200,39.37,141278.88,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.312,52000,ERW,1440,,,,,,,,,,,30.26700837,-89.87093617,-11.1837,,,,,,
35210,41.21,141318.25,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1440,,,,,,,,,,,30.26711590,-89.87092227,-11.3265,,,,,,
35220,41.91,141359.46,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1440,,,,,,,,,,,30.26722803,-89.87090390,-11.1819,,,,,,
,,141390.71,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0090  ROW AT 10' U/S PLM,30.26731297,-89.87088924,-11.1877,,,,,,
35230,43.08,141401.38,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1440,,,,,,,,,,,30.26734179,-89.87088431,-11.2104,,,,,,
35240,44.33,141444.46,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1440,,,,,,,,,,,30.26745912,-89.87086549,-11.2905,,,,,,
35250,39.40,141488.79,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.312,52000,ERW,1440,,,,,,,,,,,30.26758005,-89.87084788,-11.6963,,,,,,
35260,38.89,141528.19,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1440,,,,,,,,,,,30.26768758,-89.87083287,-12.2075,,,,,,
35270,42.28,141567.08,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1440,,,,,,,,,,,30.26779379,-89.87081860,-12.4649,,,,,,
35280,36.33,141609.35,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.312,52000,ERW,1440,,,,,,,,,,,30.26790926,-89.87080329,-12.9113,,,,,,
35290,41.12,141645.68,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1440,,,,,,,,,,,30.26800844,-89.87078964,-13.3057,,,,,,
35300,41.94,141686.80,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.312,52000,ERW,1440,,,,,,,,,,,30.26812072,-89.87077440,-13.0074,,,,,,
35310,43.47,141728.73,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.312,52000,ERW,1440,,,,,,,,,,,30.26823531,-89.87075954,-12.6088,,,,,,
35320,41.76,141772.20,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.312,52000,ERW,1440,,,,,,,,,,,30.26835414,-89.87074469,-12.4440,,,,,,
35330,41.27,141813.96,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.312,52000,ERW,1440,,,,,,,,,,,30.26846822,-89.87072949,-12.3834,,,,,,
35340,43.01,141855.23,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.312,52000,ERW,1440,,,,,,,,,,,30.26858075,-89.87071264,-12.2487,,,,,,
35350,42.22,141898.24,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.312,52000,ERW,1440,,,,,,,,,,,30.26869782,-89.87069343,-11.2492,,,,,,
35360,43.23,141940.46,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.312,52000,ERW,1440,,,,,,,,,,,30.26881272,-89.87067447,-10.2367,,,,,,
35370,41.07,141983.69,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.312,52000,ERW,1440,,,,,,,,,,,30.26893044,-89.87065562,-9.5719,,,,,,
35380,41.74,142024.76,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.312,52000,ERW,1440,,,,,,,,,,,30.26904223,-89.87063733,-8.5026,,,,,,
35390,42.70,142066.50,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.312,52000,ERW,1440,,,,,,,,,,,30.26915576,-89.87061805,-7.6517,,,,,,
35400,42.83,142109.20,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.312,52000,ERW,1440,,,,,,,,,,,30.26927183,-89.87059759,-7.2598,,,,,,
35410,37.79,142152.04,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.312,52000,ERW,1440,,,,,,,,,,,30.26938822,-89.87057674,-7.0169,,,,,,
35420,39.63,142189.82,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1440,,,,,,,,,,,30.26949098,-89.87055904,-6.4503,,,,,,
35430,39.51,142229.45,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.312,52000,ERW,1440,,,,,,,,,,,30.26959884,-89.87054127,-6.3739,,,,,,
35440,40.96,142268.96,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.312,52000,ERW,1440,,,,,,,,,,,30.26970649,-89.87052449,-6.6738,,,,,,
35450,38.69,142309.92,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1440,,,,,,,,,,,30.26981821,-89.87050819,-7.3118,,,,,,
35460,39.16,142348.61,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1440,,,,,,,,,,,30.26992378,-89.87049349,-8.3474,,,,,,
35470,36.63,142387.77,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1440,,,,,,,,,,,30.27003051,-89.87047730,-9.0779,,,,,,
35480,39.31,142424.40,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1440,,,,,,,,,,,30.27013032,-89.87046173,-9.3003,,,,,,
35490,39.18,142463.72,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.312,52000,ERW,1440,,,,,,,,,,,30.27023748,-89.87044528,-8.9863,,,,,,
35500,39.04,142502.90,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.312,52000,ERW,1440,,,,,,,,,,,30.27034432,-89.87042929,-8.7189,,,,,,
35510,39.39,142541.93,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.312,52000,ERW,1440,,,,,,,,,,,30.27045082,-89.87041392,-8.3113,,,,,,
35520,39.68,142581.32,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.312,52000,ERW,1440,,,,,,,,,,,30.27055831,-89.87039851,-7.5753,,,,,,
35530,39.97,142621.01,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.312,52000,ERW,1440,,,,,,,,,,,30.27066659,-89.87038301,-7.1855,,,,,,
35540,40.32,142660.98,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.312,52000,ERW,1440,,,,,,,,,,,30.27077567,-89.87036738,-6.9229,,,,,,
,,142689.95,,Area Start Tee,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.27085474,-89.87035609,-6.8165,,,,,,
,,142691.18,,Tee,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,Sta. 749+81,30.27085808,-89.87035561,-6.8116,,,,,,
,,142692.50,,Area End Tee,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.27086168,-89.87035509,-6.8058,,,,,,
,,142697.45,,Tap,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,,30.27087518,-89.87035314,-6.7744,,,,,,
35550,39.10,142701.30,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.312,52000,ERW,1440,,,,,,,,,,,30.27088571,-89.87035162,-6.7386,,,,,,
35560,16.00,142740.40,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.27099235,-89.87033603,-7.0327,,,,,,
35570,40.55,142756.40,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.375,52000,ERW,1440,,,,,,,,,,,30.27103597,-89.87032948,-7.2508,,,,,,
35580,42.06,142796.96,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.375,52000,ERW,1440,,,,,,,,,,,30.27114648,-89.87031231,-6.8989,,,,,,
35590,42.23,142839.01,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.375,52000,ERW,1440,,,,,,,,,,,30.27126107,-89.87029443,-6.1574,,,,,,
35600,43.75,142881.24,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.375,52000,ERW,1440,,,,,,,,,,,30.27137627,-89.87027766,-6.0568,,,,,,
35610,42.78,142924.99,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.375,52000,ERW,1440,,,,,,,,,,,30.27149577,-89.87026188,-6.4490,,,,,,
35620,43.04,142967.76,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.27161262,-89.87024646,-6.9387,,,,,,
35630,35.00,143010.81,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.27173013,-89.87023016,-7.1155,,,,,,
35640,12.41,143045.81,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.406,52000,ERW,1440,,,,,,,,,,,30.27182562,-89.87021639,-6.7894,,,,,,
,,143052.70,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,9.7D -  30° - Sag,30.27184423,-89.87021357,-6.1250,,,,,,
35650,13.80,143058.22,,Area Start Installation,,,,,,,,,,,,5.60,6.60,0.406,52000,,1440,,,,,,,,,,,30.27185763,-89.87021149,-3.6133,,,,,,
,,143065.04,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,9.5D -  31° - Over,30.27187421,-89.87020885,-0.5718,,,,,,
,,143070.09,,Tap,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,,30.27188786,-89.87020670,-0.1076,,,,,,
35660,3.25,143072.02,,Flange,,,,,,,,,,,,5.60,6.60,0.406,52000,,1440,,,,,,,,,,,30.27189313,-89.87020588,-0.0824,,,,,,
,,143073.65,,Valve,,,,,,,,,,,,,,,,,,,,,,,,,,,EQ. 753+67 BK / 0+14 AH,30.27189758,-89.87020517,-0.0656,,,,,,
35670,3.16,143075.28,,Flange,,,,,,,,,,,,5.20,6.60,0.406,52000,,1315,,,,,,,,,,,30.27190188,-89.87020450,-0.0544,,,,,,
,,143076.84,,Tap,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,,30.27190610,-89.87020384,-0.0471,,,,,,
35680,3.06,143078.44,,Flange,,,,,,,,,,,,5.20,6.60,0.406,52000,,1315,,,,,,,,,,,30.27191045,-89.87020317,-0.0470,,,,,,
,,143080.36,,Valve,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 0+20,30.27191568,-89.87020237,-0.0431,,,,,,
35690,13.34,143081.50,,Flange,,,,,,,,,,,,3.90,6.90,0.406,52000,,1315,,,,,,,,,,,30.27191878,-89.87020190,-0.0226,,,,,,
,,143083.36,,Tap,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,,30.27192385,-89.87020115,-0.0099,,,,,,
,,143088.66,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,9.9D -  32° - Over,30.27193809,-89.87019893,-0.6410,,,,,,
35700,12.63,143094.84,,Area End Installation,,,,,,,,,,,,3.90,6.60,0.406,52000,,1315,,,,,,,,,,,30.27195295,-89.87019652,-3.4767,,,,,,
,,143101.07,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,9.9D -  30° - Sag,30.27196812,-89.87019424,-6.1904,,,,,,
35710,31.75,143107.47,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.406,52000,ERW,1315,,,,,,,,,,,30.27198544,-89.87019162,-6.7199,,,,,,
35720,39.21,143139.23,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.312,52000,ERW,1315,,,,,,,,,,,30.27207193,-89.87017877,-7.2756,,,,,,
,,143152.82,,Tap,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,,30.27210894,-89.87017326,-7.8268,,,,,,
,,143157.78,,Area Start Tee,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.27212243,-89.87017124,-8.0600,,,,,,
,,143159.04,,Tee,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,Sta. 00+99,30.27212586,-89.87017072,-8.1213,,,,,,
,,143160.32,,Area End Tee,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.27212934,-89.87017020,-8.1848,,,,,,
35730,42.73,143178.44,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1315,,,,,,,,,,,30.27217861,-89.87016283,-9.1799,,,,,,
,,143200.00,,Area Start BSTR #034 - 0.23% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
35740,43.35,143221.17,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.344,52000,ERW,1315,,,,,,,,,,,30.27229466,-89.87014556,-12.5238,,,,,,
35750,21.68,143264.52,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1315,,,,,,,,,,,30.27241230,-89.87012847,-16.4649,,,,,,
35760,39.64,143286.20,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1315,,,,,,,,,,,30.27247101,-89.87012032,-19.0009,,,,,,
35770,42.99,143325.84,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.312,52000,ERW,1315,,,,,,,,,,,30.27257883,-89.87010768,-22.7276,,,,,,
35780,45.99,143368.83,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.312,52000,ERW,1315,,,,,,,,,,,30.27269654,-89.87009774,-22.9635,,,,,,
35790,29.25,143414.82,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.312,52000,ERW,1315,,,,,,,,,,,30.27282232,-89.87008485,-21.7421,,,,,,
35800,28.90,143444.07,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.312,52000,ERW,1315,,,,,,,,,,,30.27290208,-89.87007368,-21.9765,,,,,,
35810,31.97,143472.97,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.312,52000,ERW,1315,,,,,,,,,,,30.27298074,-89.87006127,-22.1198,,,,,,
35820,30.84,143504.94,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.312,52000,ERW,1315,,,,,,,,,,,30.27306749,-89.87004589,-20.9948,,,,,,
35830,30.67,143535.78,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.312,52000,ERW,1315,,,,,,,,,,,30.27315075,-89.87002828,-19.7214,,,,,,
35840,28.92,143566.45,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.27323336,-89.87001018,-17.8181,,,,,,
35850,29.77,143595.37,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.312,52000,ERW,1315,,,,,,,,,,,30.27331151,-89.86999679,-14.7810,,,,,,
35860,40.40,143625.14,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.27339166,-89.86998329,-10.6473,,,,,,
35870,38.50,143665.53,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.27350110,-89.86996516,-7.1593,,,,,,
35880,39.48,143704.03,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.27360566,-89.86994796,-5.1239,,,,,,
,,143710.00,,Area End BSTR #034 - 0.23% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
35890,39.31,143743.52,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.27371297,-89.86993005,-4.0624,,,,,,
35900,39.90,143782.83,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.27381983,-89.86991206,-3.4714,,,,,,
35910,43.49,143822.73,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.27392820,-89.86989323,-3.3158,,,,,,
35920,42.24,143866.22,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.27404630,-89.86987253,-3.5960,,,,,,
35930,43.05,143908.46,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.27416104,-89.86985267,-3.9318,,,,,,
35940,39.11,143951.51,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.27427817,-89.86983390,-4.4674,,,,,,
35950,42.55,143990.62,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.27438466,-89.86981747,-4.7467,,,,,,
35960,36.32,144033.17,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.27450050,-89.86979979,-5.5304,,,,,,
35970,35.22,144069.49,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.27459938,-89.86978465,-6.2148,,,,,,
35980,39.71,144104.71,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.27469528,-89.86977005,-6.8952,,,,,,
35990,38.82,144144.41,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.312,52000,ERW,1315,,,,,,,,,,,30.27480346,-89.86975399,-7.1481,,,,,,
36000,35.04,144183.24,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.312,52000,ERW,1315,,,,,,,,,,,30.27490933,-89.86973927,-7.4977,,,,,,
36010,38.44,144218.27,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.312,52000,ERW,1315,,,,,,,,,,,30.27500491,-89.86972629,-7.6567,,,,,,
36020,33.68,144256.72,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.312,52000,ERW,1315,,,,,,,,,,,30.27510982,-89.86971228,-7.9281,,,,,,
36030,33.13,144290.40,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.312,52000,ERW,1315,,,,,,,,,,,30.27520169,-89.86969974,-8.0838,,,,,,
36040,38.21,144323.53,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.312,52000,ERW,1315,,,,,,,,,,,30.27529202,-89.86968697,-8.2048,,,,,,
36050,34.79,144361.73,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.312,52000,ERW,1315,,,,,,,,,,,30.27539612,-89.86967171,-7.6566,,,,,,
36060,40.91,144396.52,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.312,52000,ERW,1315,,,,,,,,,,,30.27549090,-89.86965752,-7.3314,,,,,,
36070,42.26,144437.43,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.312,52000,ERW,1315,,,,,,,,,,,30.27560236,-89.86964105,-6.9087,,,,,,
36080,41.84,144479.69,,GirthWeld,,,,,,,,,,,,4.90,6.60,0.312,52000,ERW,1315,,,,,,,,,,,30.27571747,-89.86962390,-6.3292,,,,,,
36090,43.59,144521.52,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.312,52000,ERW,1315,,,,,,,,,,,30.27583142,-89.86960666,-6.0600,,,,,,
36100,32.02,144565.12,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.312,52000,ERW,1315,,,,,,,,,,,30.27595011,-89.86958836,-5.5890,,,,,,
36110,31.29,144597.14,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.312,52000,ERW,1315,,,,,,,,,,,30.27603732,-89.86957513,-5.1284,,,,,,
36120,30.42,144628.43,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.27612253,-89.86956213,-4.8062,,,,,,
36130,38.81,144658.85,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.27620537,-89.86954945,-4.4546,,,,,,
36140,44.98,144697.66,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.27631097,-89.86953254,-4.3479,,,,,,
36150,45.00,144742.64,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.27643332,-89.86951272,-4.6302,,,,,,
36160,40.49,144787.64,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.27655570,-89.86949272,-5.0291,,,,,,
,,144800.00,,Area Start BSTR #035 - 0.43% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,144810.03,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.27661660,-89.86948276,-5.2782,,,,,,
,,144812.06,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.27662212,-89.86948188,-5.3033,,,,,,
36170,21.54,144828.12,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.27666585,-89.86947519,-5.6060,,,,,,
36180,42.41,144849.66,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.27672445,-89.86946638,-6.6562,,,,,,
36190,34.72,144892.08,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.27683965,-89.86944890,-9.6924,,,,,,
36200,42.35,144926.79,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.27693375,-89.86943400,-12.6907,,,,,,
36210,42.54,144969.15,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.27704792,-89.86941401,-17.7409,,,,,,
36210,,145007.97,,metal loss-corrosion,14,,0.70,0.32,11:33,OD,,circumferential slotting,10,-38.82,3.72,5.60,6.20,0.312,52000,ERW,1315,0.82,,,1.7,,,1605.00,,,,30.27715190,-89.86939408,-23.5693,,,,,,
36220,42.02,145011.69,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.27716187,-89.86939218,-24.1089,,,,,,
36230,41.27,145053.71,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.27727558,-89.86937184,-26.2644,,,,,,
36240,42.73,145094.97,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.27738788,-89.86935469,-24.6629,,,,,,
,,145100.00,,Area End BSTR #035 - 0.43% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
36250,42.61,145137.70,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.27750428,-89.86933861,-22.5393,,,,,,
36260,41.19,145180.31,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.312,52000,ERW,1315,,,,,,,,,,,30.27762029,-89.86932203,-20.2533,,,,,,
36270,41.00,145221.50,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.312,52000,ERW,1315,,,,,,,,,,,30.27773228,-89.86930591,-17.2337,,,,,,
36280,42.71,145262.50,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.312,52000,ERW,1315,,,,,,,,,,,30.27784395,-89.86929166,-14.2812,,,,,,
36290,42.03,145305.21,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.27796044,-89.86927827,-11.3612,,,,,,
36300,43.28,145347.24,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.27807523,-89.86926544,-9.1746,,,,,,
36310,42.36,145390.52,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.312,52000,ERW,1315,,,,,,,,,,,30.27819324,-89.86924957,-7.5955,,,,,,
36320,41.84,145432.88,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.312,52000,ERW,1315,,,,,,,,,,,30.27830860,-89.86923220,-6.6371,,,,,,
36330,42.56,145474.72,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.312,52000,ERW,1315,,,,,,,,,,,30.27842256,-89.86921494,-5.9885,,,,,,
36340,39.48,145517.29,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.312,52000,ERW,1315,,,,,,,,,,,30.27853844,-89.86919706,-5.6302,,,,,,
36350,40.58,145556.77,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.312,52000,ERW,1315,,,,,,,,,,,30.27864588,-89.86917994,-5.1290,,,,,,
36360,40.50,145597.35,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.27875628,-89.86916210,-4.9503,,,,,,
36370,43.26,145637.85,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.27886646,-89.86914433,-4.4427,,,,,,
36380,44.00,145681.11,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.27898409,-89.86912484,-4.3507,,,,,,
36390,42.10,145725.11,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.27910365,-89.86910444,-4.4788,,,,,,
36400,42.79,145767.21,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.27921808,-89.86908505,-4.6369,,,,,,
36410,42.84,145810.00,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.312,52000,ERW,1315,,,,,,,,,,,30.27933442,-89.86906585,-5.0905,,,,,,
36420,28.84,145852.84,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.27945093,-89.86904686,-5.6449,,,,,,
36430,37.15,145881.68,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.27952944,-89.86903463,-6.0083,,,,,,
36440,36.24,145918.83,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.27963062,-89.86901935,-6.4154,,,,,,
36450,38.18,145955.08,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.27972939,-89.86900491,-6.6491,,,,,,
36460,31.68,145993.25,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.27983349,-89.86899033,-6.7070,,,,,,
36470,24.68,146024.93,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.27991989,-89.86897837,-6.8727,,,,,,
36480,37.37,146049.60,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.27998721,-89.86896932,-7.0556,,,,,,
36490,52.10,146086.97,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28008917,-89.86895565,-6.9970,,,,,,
36500,51.45,146139.07,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.28023123,-89.86893566,-6.6040,,,,,,
36510,50.03,146190.52,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.28037153,-89.86891607,-6.1772,,,,,,
36520,50.00,146240.54,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28050796,-89.86889705,-5.6142,,,,,,
36530,51.51,146290.55,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.28064426,-89.86887739,-5.1799,,,,,,
36540,50.52,146342.06,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.28078464,-89.86885689,-4.6666,,,,,,
36550,48.29,146392.58,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.28092227,-89.86883643,-4.1120,,,,,,
36560,51.97,146440.86,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.28105375,-89.86881635,-3.2885,,,,,,
36570,49.61,146492.83,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28119527,-89.86879470,-2.6795,,,,,,
36580,46.84,146542.45,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28133040,-89.86877430,-2.1513,,,,,,
36590,49.03,146589.29,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28145804,-89.86875558,-1.6011,,,,,,
36600,44.91,146638.32,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28159154,-89.86873491,-1.5602,,,,,,
36610,49.65,146683.23,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28171364,-89.86871456,-1.2464,,,,,,
36620,49.46,146732.89,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28184850,-89.86869107,-0.7209,,,,,,
36630,45.51,146782.35,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28198289,-89.86866799,-0.8311,,,,,,
36640,51.66,146827.85,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28210655,-89.86864689,-0.9460,,,,,,
36650,34.69,146879.51,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28224690,-89.86862277,-1.1301,,,,,,
36660,47.58,146914.20,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28234127,-89.86860750,-1.3742,,,,,,
36670,39.53,146961.78,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28247082,-89.86858767,-1.8561,,,,,,
36680,45.04,147001.30,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28257846,-89.86857131,-2.2017,,,,,,
36690,37.22,147046.34,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28270113,-89.86855287,-2.6556,,,,,,
36700,38.21,147083.56,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28280249,-89.86853749,-3.0870,,,,,,
36710,38.11,147121.76,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28290657,-89.86852204,-3.4303,,,,,,
36720,31.65,147159.87,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28301046,-89.86850726,-3.7328,,,,,,
36730,37.07,147191.52,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28309678,-89.86849522,-3.8388,,,,,,
36740,38.87,147228.60,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28319792,-89.86848143,-3.8214,,,,,,
36750,29.27,147267.47,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28330395,-89.86846690,-3.7050,,,,,,
36760,41.42,147296.74,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28338372,-89.86845529,-3.5948,,,,,,
36770,36.37,147338.15,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28349663,-89.86843915,-3.7089,,,,,,
36780,42.54,147374.53,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28359575,-89.86842464,-3.5927,,,,,,
36790,34.43,147417.07,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28371168,-89.86840779,-2.9580,,,,,,
36800,34.59,147451.50,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.28380553,-89.86839421,-2.4505,,,,,,
36810,38.65,147486.09,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28389982,-89.86838068,-2.0780,,,,,,
36820,36.93,147524.74,,GirthWeld,,,,,,,,,,,,4.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28400514,-89.86836538,-1.4510,,,,,,
36830,40.88,147561.67,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28410574,-89.86835038,-0.8165,,,,,,
36840,30.05,147602.54,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.28421709,-89.86833368,-0.3002,,,,,,
36850,43.28,147632.59,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28429887,-89.86832094,0.2668,,,,,,
36860,38.01,147675.87,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28441670,-89.86830275,0.8614,,,,,,
36870,40.19,147713.88,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28452019,-89.86828683,1.0144,,,,,,
36880,29.47,147754.07,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28462950,-89.86826895,0.9925,,,,,,
36890,38.56,147783.54,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28470952,-89.86825486,1.4321,,,,,,
36900,36.11,147822.10,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28481431,-89.86823697,1.8224,,,,,,
36910,37.70,147858.21,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28491240,-89.86821994,1.8959,,,,,,
36920,36.74,147895.91,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28501480,-89.86820208,1.9973,,,,,,
36930,39.40,147932.65,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28511463,-89.86818495,1.9708,,,,,,
36940,37.32,147972.05,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28522172,-89.86816691,1.6656,,,,,,
36950,38.46,148009.38,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28532325,-89.86815065,1.0717,,,,,,
36960,37.68,148047.84,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28542787,-89.86813371,0.5517,,,,,,
36970,43.69,148085.51,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.28553010,-89.86811515,0.1627,,,,,,
36980,29.82,148129.21,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.28564838,-89.86809177,-0.5802,,,,,,
36990,37.04,148159.02,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.28572903,-89.86807546,-1.1771,,,,,,
37000,42.31,148196.06,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.28582924,-89.86805522,-1.4738,,,,,,
37010,39.32,148238.37,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.312,52000,ERW,1315,,,,,,,,,,,30.28594377,-89.86803249,-1.7864,,,,,,
,,148253.39,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0110  35' D/S RCL CC RD,30.28598453,-89.86802522,-1.8045,,,,,,
37020,39.85,148277.69,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.28605038,-89.86801392,-1.5445,,,,,,
37030,39.70,148317.54,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.28615836,-89.86799335,-0.9979,,,,,,
37040,38.70,148357.24,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.28626559,-89.86797064,-0.5836,,,,,,
37050,44.37,148395.94,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.28636994,-89.86794732,-0.7581,,,,,,
37060,44.92,148440.31,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.28648959,-89.86792072,-0.8118,,,,,,
37070,26.70,148485.23,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28661111,-89.86789621,-0.2043,,,,,,
37080,34.75,148511.93,,GirthWeld,,,,,,,,,,,,4.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28668326,-89.86788108,-0.0425,,,,,,
37090,44.97,148546.68,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.28677671,-89.86785867,0.0851,,,,,,
37100,48.97,148591.66,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.28689733,-89.86782808,0.4737,,,,,,
37110,49.96,148640.63,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28702907,-89.86779686,1.1136,,,,,,
37120,40.81,148690.59,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28716406,-89.86776867,1.6996,,,,,,
37130,42.91,148731.40,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.28727449,-89.86774662,2.0820,,,,,,
37140,38.54,148774.31,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28739010,-89.86772027,2.2723,,,,,,
37150,42.03,148812.85,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28749351,-89.86769427,2.2749,,,,,,
37160,39.84,148854.88,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28760612,-89.86766493,2.2569,,,,,,
37170,38.50,148894.72,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28771273,-89.86763659,2.4577,,,,,,
37180,41.79,148933.22,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28781588,-89.86760979,2.4654,,,,,,
37190,40.04,148975.00,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28792809,-89.86758205,2.2221,,,,,,
37200,44.69,149015.05,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28803581,-89.86755650,1.8482,,,,,,
37210,48.20,149059.74,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28815612,-89.86752866,1.0677,,,,,,
37220,53.20,149107.93,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28828602,-89.86749943,0.3165,,,,,,
37230,53.02,149161.13,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28842963,-89.86746852,-0.2898,,,,,,
37240,54.33,149214.15,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28857278,-89.86743794,-0.9523,,,,,,
37250,52.46,149268.47,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28871960,-89.86740737,-1.5018,,,,,,
37260,53.01,149320.94,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28886138,-89.86737771,-1.4976,,,,,,
37270,56.04,149373.94,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.28900472,-89.86734844,-1.6874,,,,,,
37280,59.63,149429.98,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28915617,-89.86731680,-1.4730,,,,,,
37290,59.57,149489.61,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.28931716,-89.86728221,-1.0771,,,,,,
37300,62.09,149549.18,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.28947785,-89.86724671,-0.6188,,,,,,
37310,62.65,149611.27,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.28964536,-89.86720992,-0.1668,,,,,,
37320,63.35,149673.93,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.28981419,-89.86717161,0.4799,,,,,,
37330,56.59,149737.28,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.28998482,-89.86713238,1.1641,,,,,,
37340,62.54,149793.87,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29013709,-89.86709661,1.8936,,,,,,
37350,56.49,149856.41,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29030532,-89.86705671,2.1652,,,,,,
37360,56.64,149912.90,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29045725,-89.86702047,2.3237,,,,,,
37370,62.76,149969.54,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.29060953,-89.86698384,2.3226,,,,,,
37380,57.97,150032.29,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29077828,-89.86694338,2.3311,,,,,,
37390,56.51,150090.26,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29093435,-89.86690721,1.9170,,,,,,
37400,55.67,150146.77,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29108673,-89.86687329,0.9955,,,,,,
37410,61.66,150202.44,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29123685,-89.86684007,0.3168,,,,,,
37420,64.12,150264.10,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29140333,-89.86680446,-0.4769,,,,,,
37430,56.08,150328.22,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29157678,-89.86676929,-0.7570,,,,,,
37440,57.03,150384.30,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29172843,-89.86673827,-1.0428,,,,,,
37450,60.59,150441.33,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29188263,-89.86670655,-1.0723,,,,,,
37450,,150450.82,,metal loss-manufacturing anomaly,21,,0.69,0.55,11:38,N/A,,pitting,10,-9.49,51.11,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29190828,-89.86670122,-1.0403,,,,,,
37460,59.27,150501.93,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.29204628,-89.86667172,-0.5057,,,,,,
37470,55.19,150561.20,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29220626,-89.86663710,-0.4061,,,,,,
37480,56.45,150616.38,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.29235516,-89.86660449,-0.1362,,,,,,
37480,,150633.52,,metal loss-corrosion,10,,1.38,0.98,11:31,OD,,pitting,10,-17.14,39.31,5.60,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.29240135,-89.86659408,0.0342,,,,,,
37490,61.31,150672.83,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.29250740,-89.86657073,0.4058,,,,,,
37500,61.56,150734.14,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.29267299,-89.86653561,0.7415,,,,,,
37510,57.38,150795.70,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.29283929,-89.86650051,1.2660,,,,,,
37520,60.15,150853.08,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.29299406,-89.86646628,1.6638,,,,,,
37530,46.20,150913.23,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.29315633,-89.86643064,2.2409,,,,,,
37540,52.90,150959.42,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29328071,-89.86640185,3.1636,,,,,,
37550,29.17,151012.33,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29342292,-89.86636761,3.8349,,,,,,
37560,45.08,151041.50,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29350140,-89.86634903,4.0840,,,,,,
37570,25.75,151086.58,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29362273,-89.86632065,4.3764,,,,,,
37580,50.97,151112.33,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29369207,-89.86630453,4.4623,,,,,,
37590,26.76,151163.30,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29382922,-89.86627233,3.9759,,,,,,
37600,48.78,151190.06,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29390101,-89.86625421,3.7387,,,,,,
37610,25.89,151238.84,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29403185,-89.86622104,3.1473,,,,,,
37620,50.77,151264.73,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29410128,-89.86620343,2.9646,,,,,,
37630,26.48,151315.50,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29423764,-89.86616978,2.9116,,,,,,
37640,47.72,151341.98,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29430876,-89.86615234,2.5240,,,,,,
37640,,151365.44,,deformation anomaly-dent,,1.000,2.96,4.28,6:22,N/A,,,,-23.46,24.26,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29437177,-89.86613695,1.9716,,,,,,
37650,25.84,151389.70,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29443697,-89.86612118,1.7135,,,,,,
37660,51.86,151415.54,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29450651,-89.86610486,1.7286,,,,,,
37670,33.37,151467.40,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29464634,-89.86607356,1.2645,,,,,,
37680,52.48,151500.77,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29473641,-89.86605413,0.6818,,,,,,
37690,37.78,151553.26,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29487813,-89.86602384,0.0151,,,,,,
,,151573.41,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0120  28' D/S RCL BAYOU PAQUET RD,30.29493264,-89.86601239,-0.2953,,,,,,
37700,52.11,151591.04,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29498006,-89.86600247,-0.5090,,,,,,
37710,30.03,151643.15,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.29512100,-89.86597356,-1.0156,,,,,,
37720,48.66,151673.18,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.29520226,-89.86595732,-1.5240,,,,,,
37730,32.23,151721.84,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29533390,-89.86593039,-1.5735,,,,,,
37740,51.43,151754.07,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29542106,-89.86591249,-1.1840,,,,,,
37750,27.14,151805.50,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29556000,-89.86588284,-0.7137,,,,,,
37760,48.12,151832.64,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29563332,-89.86586725,-0.6732,,,,,,
37760,,151844.14,,metal loss-manufacturing anomaly,31,,1.02,2.01,9:00,N/A,,pitting,10,-11.5,36.62,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29566434,-89.86586046,-0.6445,,,,,,
37770,30.91,151880.76,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.29576312,-89.86583841,-0.3093,,,,,,
37780,49.07,151911.67,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.29584648,-89.86581983,0.2372,,,,,,
37790,33.51,151960.74,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.29597890,-89.86579068,0.3489,,,,,,
,,151979.10,,Attachment,,,,,3:00,,,,,,,,,,,,,,,,,,,,,,,30.29602846,-89.86577974,0.4711,,,,,,
37800,53.65,151994.24,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.29606931,-89.86577074,0.6475,,,,,,
37810,32.81,152047.89,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.29621412,-89.86573914,1.3463,,,,,,
