Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
37820,48.66,152080.70,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29630269,-89.86571985,1.6680,,,,,,
37830,32.74,152129.37,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29643398,-89.86569083,2.5206,,,,,,
37840,51.74,152162.10,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29652228,-89.86567117,2.8171,,,,,,
37850,29.73,152213.84,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29666137,-89.86563778,1.6508,,,,,,
37860,55.54,152243.57,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29674109,-89.86561780,0.2088,,,,,,
37860,,152261.87,,metal loss-manufacturing anomaly,10,,0.59,0.39,7:11,N/A,,circumferential slotting,10,-18.3,37.24,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29679018,-89.86560549,-0.4529,,,,,,
37870,33.19,152299.11,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29689021,-89.86558088,-0.8389,,,,,,
37880,50.58,152332.30,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29697948,-89.86555949,-0.3538,,,,,,
37890,29.51,152382.88,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29711568,-89.86552779,0.7146,,,,,,
37900,48.34,152412.40,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29719512,-89.86550908,0.7952,,,,,,
37910,29.42,152460.74,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29732484,-89.86547679,-0.7891,,,,,,
37920,30.82,152490.16,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29740370,-89.86545668,-1.8129,,,,,,
37930,26.12,152520.97,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29748642,-89.86543593,-1.6202,,,,,,
37940,26.50,152547.09,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29755659,-89.86541881,-0.8820,,,,,,
37950,33.25,152573.58,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29762780,-89.86540160,-0.0100,,,,,,
37960,26.03,152606.84,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.29771725,-89.86538035,0.9216,,,,,,
37970,25.44,152632.87,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29778736,-89.86536410,1.3109,,,,,,
37980,32.36,152658.31,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29785598,-89.86534877,1.4467,,,,,,
37990,25.54,152690.67,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29794344,-89.86533046,1.3386,,,,,,
38000,25.41,152716.21,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29801254,-89.86531640,1.2689,,,,,,
38010,30.91,152741.62,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29808127,-89.86530227,1.2664,,,,,,
38020,25.26,152772.53,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29816484,-89.86528490,1.0954,,,,,,
38030,25.31,152797.79,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29823310,-89.86527048,0.9425,,,,,,
38040,29.92,152823.10,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29830148,-89.86525595,0.9105,,,,,,
38050,27.93,152853.03,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29838238,-89.86523907,0.7959,,,,,,
38060,29.12,152880.96,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.29845783,-89.86522300,0.8825,,,,,,
38070,27.29,152910.07,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29853652,-89.86520638,0.8861,,,,,,
38080,29.11,152937.36,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29861026,-89.86519076,1.0411,,,,,,
38090,26.95,152966.47,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29868889,-89.86517392,1.3411,,,,,,
38100,32.59,152993.43,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29876166,-89.86515818,1.6239,,,,,,
38110,28.01,153026.02,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29884964,-89.86513902,1.8440,,,,,,
38120,27.24,153054.03,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29892526,-89.86512253,2.1005,,,,,,
38130,28.89,153081.27,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29899877,-89.86510634,2.2941,,,,,,
38140,31.60,153110.16,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29907665,-89.86508880,2.6802,,,,,,
38150,25.70,153141.76,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29916185,-89.86506951,3.0551,,,,,,
38160,30.09,153167.46,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29923111,-89.86505376,3.3725,,,,,,
38170,29.15,153197.55,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29931218,-89.86503511,3.7185,,,,,,
38180,32.43,153226.70,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.29939068,-89.86501680,4.0915,,,,,,
38190,29.99,153259.13,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.29947802,-89.86499659,4.5754,,,,,,
38200,28.02,153289.12,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29955880,-89.86497791,4.9066,,,,,,
38210,31.23,153317.14,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29963425,-89.86496041,5.3157,,,,,,
38220,28.09,153348.37,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29971839,-89.86494105,5.6414,,,,,,
38230,33.54,153376.46,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29979406,-89.86492358,5.8689,,,,,,
38240,26.88,153410.00,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29988441,-89.86490275,6.1701,,,,,,
38250,31.70,153436.88,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.29995681,-89.86488596,6.3972,,,,,,
38260,27.98,153468.58,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30004205,-89.86486540,6.6002,,,,,,
38270,32.06,153496.56,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30011725,-89.86484703,6.7650,,,,,,
38280,28.14,153528.62,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30020338,-89.86482580,6.9565,,,,,,
38290,33.19,153556.75,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30027895,-89.86480707,7.0584,,,,,,
38300,30.04,153589.95,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30036798,-89.86478433,7.2502,,,,,,
,,153600.00,,Area Start BSTR #036 - 0.19% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
38310,33.87,153619.99,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30044851,-89.86476347,7.3462,,,,,,
38320,31.34,153653.86,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30053945,-89.86474073,7.1532,,,,,,
38330,32.69,153685.20,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30062393,-89.86472165,6.7438,,,,,,
38340,34.55,153717.89,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30071288,-89.86470773,6.2268,,,,,,
38350,31.57,153752.45,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30080755,-89.86470035,5.4438,,,,,,
38360,43.60,153784.01,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.30089420,-89.86469878,4.3682,,,,,,
,,153800.00,,Area End BSTR #036 - 0.19% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,153816.98,,Area Start Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 106+95,30.30098471,-89.86469942,3.1258,,,,,,
38370,42.19,153827.61,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.30101388,-89.86469967,2.8059,,,,,,
38380,42.48,153869.80,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.406,52000,ERW,1315,,,,,,,,,,,30.30112973,-89.86470101,1.6789,,,,,,
38390,40.25,153912.28,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.406,52000,ERW,1315,,,,,,,,,,,30.30124640,-89.86470311,0.9750,,,,,,
38400,44.06,153952.53,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.30135693,-89.86470626,0.5773,,,,,,
38410,40.19,153996.59,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.30147795,-89.86470990,0.2791,,,,,,
,,154017.26,,Area End Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 108+96,30.30153472,-89.86471125,0.2141,,,,,,
38420,61.31,154036.78,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30158833,-89.86471227,0.0190,,,,,,
38430,53.57,154098.09,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.30175675,-89.86471225,0.4814,,,,,,
38440,59.44,154151.66,,GirthWeld,,,,,,,,,,,,4.90,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.30190379,-89.86470546,1.0756,,,,,,
38450,62.94,154211.10,,GirthWeld,,,,,,,,,,,,4.90,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.30206627,-89.86468700,1.8300,,,,,,
38460,57.75,154274.04,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30223722,-89.86465701,2.4840,,,,,,
38470,62.80,154331.80,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.30239366,-89.86462653,2.8718,,,,,,
38480,62.80,154394.60,,GirthWeld,,,,,,,,,,,,4.90,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.30256360,-89.86459213,3.4614,,,,,,
38490,62.51,154457.40,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.30273370,-89.86455894,4.5420,,,,,,
38500,61.69,154519.91,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30290279,-89.86452448,5.2551,,,,,,
38510,58.21,154581.60,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30306943,-89.86448884,6.0048,,,,,,
38520,60.69,154639.80,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30322664,-89.86445510,6.2919,,,,,,
38530,61.68,154700.49,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30339048,-89.86441957,6.4773,,,,,,
38540,62.19,154762.17,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30355722,-89.86438475,6.8317,,,,,,
38550,56.95,154824.36,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30372534,-89.86434968,6.3521,,,,,,
38560,61.09,154881.31,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30387960,-89.86431953,6.1560,,,,,,
38570,61.35,154942.41,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30404508,-89.86428732,5.5415,,,,,,
38580,23.62,155003.76,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30421139,-89.86425577,4.8220,,,,,,
38590,59.08,155027.38,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30427541,-89.86424367,4.6790,,,,,,
38600,62.70,155086.46,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30443570,-89.86421416,4.5663,,,,,,
38610,62.46,155149.16,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.30460621,-89.86418606,5.0965,,,,,,
38620,59.10,155211.62,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30477671,-89.86416370,5.1572,,,,,,
38630,62.05,155270.72,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30493824,-89.86414496,4.3621,,,,,,
,,155272.11,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0130  142' U/S RCL US HWY 190,30.30494203,-89.86414450,4.3307,,,,,,
38640,42.38,155332.77,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.406,52000,ERW,1315,,,,,,,,,,,30.30510742,-89.86412535,2.1111,,,,,,
38650,40.55,155375.16,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.406,52000,ERW,1315,,,,,,,,,,,30.30522312,-89.86411132,1.5581,,,,,,
,,155378.13,,Area Start Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 122+54,30.30523125,-89.86411032,1.5707,,,,,,
38660,42.77,155415.71,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.406,52000,ERW,1315,,,,,,,,,,,30.30533381,-89.86409755,1.7769,,,,,,
38670,41.30,155458.48,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.406,52000,ERW,1315,,,,,,,,,,,30.30545071,-89.86408514,2.2927,,,,,,
,,155460.05,,Area End Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 123+36,30.30545502,-89.86408477,2.3086,,,,,,
38680,14.18,155499.78,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1315,,,,,,,,,,,30.30556380,-89.86407591,2.9587,,,,,,
38690,15.50,155513.96,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.30560256,-89.86407197,3.2950,,,,,,
38700,18.78,155529.46,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30564488,-89.86406686,3.7115,,,,,,
38710,25.51,155548.24,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30569606,-89.86406006,4.4143,,,,,,
38720,38.98,155573.75,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30576559,-89.86405127,5.7089,,,,,,
38730,43.71,155612.73,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30587203,-89.86403950,7.2273,,,,,,
38740,37.93,155656.44,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30599144,-89.86402583,7.4723,,,,,,
38750,41.16,155694.37,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30609497,-89.86401315,7.6579,,,,,,
38760,41.84,155735.53,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30620739,-89.86399986,7.6210,,,,,,
38770,36.61,155777.37,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30632171,-89.86398723,7.0755,,,,,,
38780,38.94,155813.98,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30642176,-89.86397641,6.5340,,,,,,
38790,36.74,155852.92,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30652822,-89.86396545,5.8468,,,,,,
38800,41.00,155889.66,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30662871,-89.86395569,5.3911,,,,,,
38810,35.01,155930.66,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30674090,-89.86394534,4.9573,,,,,,
38820,42.30,155965.67,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30683675,-89.86393736,4.4861,,,,,,
38830,41.37,156007.97,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30695257,-89.86392816,3.7778,,,,,,
38840,41.43,156049.34,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30706588,-89.86391946,3.2893,,,,,,
38850,42.19,156090.78,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30717938,-89.86391077,3.2215,,,,,,
38860,42.37,156132.96,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30729492,-89.86390155,3.4104,,,,,,
38870,41.91,156175.33,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30741092,-89.86389196,3.6948,,,,,,
38880,38.76,156217.24,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30752569,-89.86388261,4.0793,,,,,,
38890,42.83,156256.00,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30763181,-89.86387391,4.4921,,,,,,
38900,38.23,156298.83,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30774913,-89.86386483,4.9336,,,,,,
38910,36.70,156337.06,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30785383,-89.86385669,5.4679,,,,,,
38910,,156353.37,,metal loss-manufacturing anomaly,11,,0.59,0.47,1:33,N/A,,circumferential slotting,10,-16.31,20.38,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30789850,-89.86385309,5.7134,,,,,,
38910,,156362.41,,metal loss-manufacturing anomaly,12,,0.59,0.55,12:56,N/A,,pitting,10,-25.36,11.34,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30792326,-89.86385102,5.8353,,,,,,
38920,38.20,156373.75,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30795430,-89.86384839,5.9561,,,,,,
38930,41.78,156411.95,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30805890,-89.86383962,6.3851,,,,,,
38940,42.07,156453.73,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.30817329,-89.86383006,6.7259,,,,,,
38950,40.94,156495.80,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30828845,-89.86382021,7.0481,,,,,,
38960,39.15,156536.74,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30840050,-89.86381025,7.4354,,,,,,
38970,36.94,156575.89,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30850763,-89.86380015,7.8017,,,,,,
38980,37.49,156612.83,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30860864,-89.86378988,8.1211,,,,,,
38990,43.75,156650.32,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30871111,-89.86377882,8.5339,,,,,,
39000,36.01,156694.07,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30883073,-89.86376648,8.8485,,,,,,
39010,39.88,156730.08,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30892926,-89.86375710,8.6590,,,,,,
39020,37.60,156769.96,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30903832,-89.86374619,8.3366,,,,,,
39030,38.59,156807.57,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30914108,-89.86373476,8.2217,,,,,,
39040,40.56,156846.16,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30924654,-89.86372324,8.2483,,,,,,
39050,38.34,156886.72,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30935746,-89.86371195,7.9787,,,,,,
39060,34.78,156925.06,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30946230,-89.86370139,7.6616,,,,,,
39070,33.41,156959.84,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30955742,-89.86369202,7.0916,,,,,,
39080,38.95,156993.25,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30964881,-89.86368334,6.5423,,,,,,
39090,39.05,157032.19,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30975538,-89.86367362,6.0218,,,,,,
39100,38.54,157071.25,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30986228,-89.86366438,5.6587,,,,,,
39110,40.41,157109.79,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.30996785,-89.86365629,5.3231,,,,,,
39120,34.04,157150.20,,GirthWeld,,,,,,,,,,,,4.90,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.31007855,-89.86364808,4.8222,,,,,,
39130,33.90,157184.24,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.31017181,-89.86364140,4.5232,,,,,,
39140,43.46,157218.14,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31026470,-89.86363474,4.4205,,,,,,
39150,33.05,157261.60,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31038374,-89.86362547,4.6902,,,,,,
39160,43.65,157294.66,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31047425,-89.86361797,4.9970,,,,,,
39170,38.41,157338.31,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31059376,-89.86360787,5.3757,,,,,,
39180,35.61,157376.71,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31069886,-89.86359825,5.7768,,,,,,
39190,34.60,157412.33,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.31079632,-89.86358937,6.3134,,,,,,
39200,35.38,157446.92,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.31089097,-89.86358059,6.9427,,,,,,
39210,33.55,157482.30,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31098778,-89.86357158,7.5095,,,,,,
39220,39.27,157515.85,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31107955,-89.86356285,7.9830,,,,,,
39230,39.40,157555.12,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.31118694,-89.86355226,8.6047,,,,,,
39240,34.13,157594.52,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.31129474,-89.86354197,8.9732,,,,,,
39250,39.31,157628.65,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31138810,-89.86353286,9.1766,,,,,,
39250,,157637.60,,metal loss-manufacturing anomaly,10,,0.63,0.83,4:34,N/A,,pitting,10,-8.95,30.36,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31141257,-89.86353037,9.2599,,,,,,
39260,44.55,157667.96,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31149556,-89.86352156,9.6982,,,,,,
39270,34.50,157712.50,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31161734,-89.86350880,10.1951,,,,,,
39280,33.75,157747.01,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31171170,-89.86349928,10.1389,,,,,,
39290,36.09,157780.76,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31180397,-89.86348963,9.9429,,,,,,
39300,34.92,157816.85,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31190260,-89.86347890,9.8730,,,,,,
39310,38.25,157851.77,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31199807,-89.86346864,9.9253,,,,,,
39320,43.37,157890.02,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31210261,-89.86345728,10.1470,,,,,,
39330,40.86,157933.39,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31222113,-89.86344426,10.1780,,,,,,
39340,36.26,157974.25,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31233278,-89.86343194,10.1655,,,,,,
39340,,157986.24,,metal loss-corrosion,11,,1.02,0.91,4:31,OD,,pitting,10,-11.99,24.27,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31236554,-89.86342829,10.1629,,,,,,
39350,38.54,158010.51,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31243190,-89.86342120,10.0989,,,,,,
39360,38.37,158049.05,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31253725,-89.86341009,9.8108,,,,,,
39370,34.21,158087.41,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31264213,-89.86339925,9.2231,,,,,,
39380,38.91,158121.63,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31273570,-89.86339019,8.4405,,,,,,
39390,39.27,158160.54,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31284218,-89.86338047,7.8593,,,,,,
39400,41.93,158199.81,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31294968,-89.86337128,7.5457,,,,,,
39410,40.38,158241.74,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31306448,-89.86336186,7.0734,,,,,,
39420,37.97,158282.12,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31317507,-89.86335337,6.3916,,,,,,
39430,37.24,158320.09,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31327903,-89.86334480,5.9615,,,,,,
39440,36.77,158357.33,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31338101,-89.86333647,5.7081,,,,,,
39450,41.23,158394.10,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31348168,-89.86332806,5.7338,,,,,,
39460,42.51,158435.32,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31359456,-89.86331865,6.0082,,,,,,
39470,36.34,158477.84,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.31371096,-89.86330892,6.3025,,,,,,
39480,43.40,158514.18,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31381049,-89.86330095,6.5471,,,,,,
39490,43.74,158557.58,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31392935,-89.86329149,6.8614,,,,,,
39500,40.96,158601.32,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31404915,-89.86328203,6.8883,,,,,,
39510,43.81,158642.28,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31416131,-89.86327277,7.0563,,,,,,
39520,37.69,158686.09,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.31428125,-89.86326262,7.6140,,,,,,
39530,42.14,158723.78,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.31438442,-89.86325385,8.2724,,,,,,
39540,43.94,158765.92,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31449976,-89.86324376,8.9660,,,,,,
39550,49.72,158809.86,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31462000,-89.86323291,9.6596,,,,,,
39560,40.04,158859.58,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.31475605,-89.86322024,10.3321,,,,,,
39570,39.04,158899.62,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.31486561,-89.86321012,10.5986,,,,,,
39580,43.01,158938.65,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31497240,-89.86319976,10.5828,,,,,,
39590,40.75,158981.67,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31509003,-89.86318795,10.8386,,,,,,
39600,36.98,159022.42,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31520143,-89.86317627,11.4735,,,,,,
39600,,159028.79,,metal loss-manufacturing anomaly,11,,0.63,0.98,1:38,N/A,,pitting,10,-6.37,30.61,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31521886,-89.86317443,11.5352,,,,,,
39610,44.39,159059.40,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31530252,-89.86316541,11.5768,,,,,,
39620,51.57,159103.78,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31542378,-89.86315165,11.5629,,,,,,
39630,43.79,159155.35,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31556467,-89.86313572,11.3935,,,,,,
39640,32.66,159199.14,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31568428,-89.86312211,10.6559,,,,,,
39650,45.97,159231.81,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31577352,-89.86311221,10.1494,,,,,,
39660,45.81,159277.78,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31589919,-89.86309905,9.4200,,,,,,
39670,50.26,159323.59,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31602450,-89.86308694,8.8882,,,,,,
39680,48.23,159373.85,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31616204,-89.86307442,8.4503,,,,,,
,,159375.25,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0140  ROW AT PLM,30.31616590,-89.86307408,8.4318,,,,,,
39690,52.78,159422.07,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31629398,-89.86306323,7.8052,,,,,,
39700,51.07,159474.85,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31643860,-89.86305145,7.4667,,,,,,
39710,56.06,159525.92,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31657859,-89.86304097,7.0278,,,,,,
39720,43.78,159581.97,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31673226,-89.86302949,6.6950,,,,,,
39730,50.07,159625.75,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31685223,-89.86302000,6.8546,,,,,,
39740,54.21,159675.82,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31698943,-89.86300894,6.8400,,,,,,
39750,47.82,159730.02,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31713794,-89.86299615,6.6626,,,,,,
39760,48.81,159777.85,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31726893,-89.86298440,6.8271,,,,,,
39770,47.57,159826.66,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31740258,-89.86297225,7.1368,,,,,,
39780,49.82,159874.22,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31753283,-89.86296030,7.7082,,,,,,
39790,47.56,159924.04,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31766924,-89.86294748,8.4145,,,,,,
39800,55.95,159971.60,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31779944,-89.86293506,8.9692,,,,,,
39810,49.89,160027.55,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31795250,-89.86291897,9.6133,,,,,,
39820,54.30,160077.44,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31808890,-89.86290366,9.8938,,,,,,
39830,46.13,160131.74,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31823736,-89.86288687,9.9918,,,,,,
39840,52.56,160177.87,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31836348,-89.86287282,10.0291,,,,,,
39840,,160181.67,,metal loss-manufacturing anomaly,11,,0.59,0.39,7:32,N/A,,circumferential slotting,10,-3.8,48.75,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31837388,-89.86287169,10.0194,,,,,,
39850,49.04,160230.42,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31850724,-89.86285743,9.6396,,,,,,
39860,52.58,160279.46,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31864138,-89.86284319,9.1892,,,,,,
39870,52.82,160332.04,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31878521,-89.86282815,8.5200,,,,,,
39880,53.29,160384.86,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31892977,-89.86281377,7.5302,,,,,,
39890,51.03,160438.15,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31907568,-89.86280050,6.5378,,,,,,
39900,51.61,160489.19,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31921548,-89.86278885,5.4777,,,,,,
39910,56.32,160540.80,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31935696,-89.86277809,5.2200,,,,,,
39920,62.50,160597.12,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31951134,-89.86276638,5.3293,,,,,,
39930,56.38,160659.62,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31968262,-89.86275256,5.2665,,,,,,
39940,56.53,160716.00,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31983700,-89.86273834,5.7893,,,,,,
39950,60.05,160772.53,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.31999165,-89.86272226,6.4818,,,,,,
39960,59.46,160832.58,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32015568,-89.86270209,6.9742,,,,,,
39970,57.20,160892.03,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32031745,-89.86267625,7.4647,,,,,,
39980,60.47,160949.24,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32047222,-89.86264488,7.8414,,,,,,
39990,62.17,161009.71,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32063496,-89.86260656,8.5980,,,,,,
40000,54.97,161071.88,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32080197,-89.86256537,9.1920,,,,,,
40010,62.75,161126.85,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32094945,-89.86252799,9.5300,,,,,,
40020,62.06,161189.60,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32111758,-89.86248412,10.0951,,,,,,
40020,,161241.46,,metal loss-corrosion,11,,0.71,1.69,9:39,OD,,axial grooving,15,-51.86,10.2,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32125645,-89.86244742,10.0693,,,,,,
40030,61.60,161251.66,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32128376,-89.86244018,10.0182,,,,,,
40040,61.76,161313.26,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32144866,-89.86239638,10.2020,,,,,,
40050,62.75,161375.02,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32161394,-89.86235234,9.0974,,,,,,
40060,62.82,161437.77,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32178192,-89.86230796,8.0080,,,,,,
40070,61.23,161500.59,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32195058,-89.86226594,7.0693,,,,,,
40080,62.41,161561.82,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32211537,-89.86222714,6.2564,,,,,,
40090,61.36,161624.23,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32228332,-89.86218746,5.5494,,,,,,
40100,59.61,161685.59,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32244855,-89.86214906,4.9111,,,,,,
40110,61.29,161745.20,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32260918,-89.86211237,4.9490,,,,,,
40120,60.30,161806.49,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32277423,-89.86207401,5.4868,,,,,,
40130,60.88,161866.79,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32293651,-89.86203576,5.6620,,,,,,
40140,61.98,161927.67,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32310020,-89.86199633,6.7070,,,,,,
40140,,161963.30,,metal loss-manufacturing anomaly,10,,0.59,1.06,5:29,N/A,,pitting,10,-35.64,26.34,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32319604,-89.86197343,7.3274,,,,,,
40150,61.60,161989.65,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32326689,-89.86195646,7.7277,,,,,,
40160,62.50,162051.25,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32343235,-89.86191561,8.4563,,,,,,
40170,55.18,162113.75,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32360010,-89.86187349,8.8641,,,,,,
40180,60.26,162168.93,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32374793,-89.86183502,10.1959,,,,,,
40190,58.88,162229.19,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32390945,-89.86179331,11.1602,,,,,,
40190,,162268.00,,manufacturing anomaly,,,,,12:36,N/A,,,,-38.81,20.07,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32401346,-89.86176629,11.5169,,,,,,
40200,51.86,162288.07,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32406715,-89.86175187,11.6312,,,,,,
40210,53.31,162339.93,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32420588,-89.86171447,11.2016,,,,,,
40220,48.69,162393.24,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32434838,-89.86167558,10.9600,,,,,,
40230,53.31,162441.93,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32447824,-89.86163867,11.1621,,,,,,
40230,,162476.70,,metal loss-manufacturing anomaly,16,,0.59,0.35,1:24,N/A,,circumferential slotting,10,-34.78,18.53,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32457053,-89.86161021,11.0723,,,,,,
40240,55.55,162495.23,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32461951,-89.86159423,10.8676,,,,,,
40250,42.78,162550.79,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.32476489,-89.86154110,9.0744,,,,,,
,,162583.22,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0150  13' U/S RCL BARRY TODD RD,30.32484892,-89.86150717,7.9396,,,,,,
40260,41.63,162593.57,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.32487547,-89.86149605,7.7033,,,,,,
40270,62.71,162635.20,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32498233,-89.86144914,7.0208,,,,,,
40280,13.25,162697.90,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32514276,-89.86137695,5.6985,,,,,,
40290,38.40,162711.15,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.32517663,-89.86136167,5.3664,,,,,,
40300,42.41,162749.55,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.406,52000,ERW,1315,,,,,,,,,,,30.32527475,-89.86131707,4.7436,,,,,,
,,162757.55,,Area Start Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 196+82,30.32529523,-89.86130785,4.6763,,,,,,
40310,42.43,162791.96,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.406,52000,ERW,1315,,,,,,,,,,,30.32538355,-89.86126903,4.5412,,,,,,
40320,41.98,162834.39,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.406,52000,ERW,1315,,,,,,,,,,,30.32549256,-89.86122142,4.5281,,,,,,
40330,43.52,162876.37,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.406,52000,ERW,1315,,,,,,,,,,,30.32560002,-89.86117312,4.5512,,,,,,
40340,41.39,162919.89,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.406,52000,ERW,1315,,,,,,,,,,,30.32571091,-89.86112158,4.4802,,,,,,
40350,41.77,162961.28,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.406,52000,ERW,1315,,,,,,,,,,,30.32581609,-89.86107179,4.5284,,,,,,
40360,40.96,163003.05,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.406,52000,ERW,1315,,,,,,,,,,,30.32592227,-89.86102165,4.9033,,,,,,
40370,40.92,163044.01,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.406,52000,ERW,1315,,,,,,,,,,,30.32602651,-89.86097278,5.2950,,,,,,
,,163060.67,,Area End Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 199+85,30.32606876,-89.86095249,5.3762,,,,,,
40380,18.11,163084.93,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.312,52000,ERW,1315,,,,,,,,,,,30.32613013,-89.86092257,5.5983,,,,,,
40390,42.49,163103.04,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.32617574,-89.86089976,6.2678,,,,,,
40400,41.57,163145.53,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.32628246,-89.86084537,7.4778,,,,,,
40410,41.36,163187.10,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.32638796,-89.86079499,7.6844,,,,,,
40420,42.56,163228.46,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.32649464,-89.86074991,8.0003,,,,,,
40430,39.46,163271.02,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.32660561,-89.86070746,8.3489,,,,,,
40440,42.30,163310.48,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.32670905,-89.86067011,8.6317,,,,,,
40450,41.44,163352.78,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.32682004,-89.86063042,8.6702,,,,,,
40450,,163380.77,,metal loss-manufacturing anomaly,12,,0.71,1.81,6:43,N/A,,axial grooving,15,-27.99,13.45,5.60,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.32689347,-89.86060408,8.8021,,,,,,
40460,31.43,163394.22,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.32692875,-89.86059143,8.8378,,,,,,
40470,43.44,163425.65,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.32701122,-89.86056196,9.0217,,,,,,
,,163445.41,,Area Start Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 203+64,30.32706304,-89.86054335,9.0546,,,,,,
40480,41.61,163469.10,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.32712518,-89.86052108,8.8866,,,,,,
40490,40.05,163510.71,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.32723426,-89.86048161,8.5484,,,,,,
,,163536.77,,Area End Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 204+56,30.32730242,-89.86045634,8.3520,,,,,,
40500,38.89,163550.76,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.32733892,-89.86044256,8.2056,,,,,,
40510,10.80,163589.64,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.32744036,-89.86040393,8.2026,,,,,,
40520,63.18,163600.45,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32746852,-89.86039312,8.3484,,,,,,
40530,62.40,163663.62,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32763419,-89.86033355,8.2591,,,,,,
40540,58.78,163726.03,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32779850,-89.86027719,7.5333,,,,,,
40550,57.57,163784.80,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32795352,-89.86022515,7.1444,,,,,,
40560,61.39,163842.37,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32810527,-89.86017376,7.3161,,,,,,
40570,61.61,163903.76,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32826678,-89.86011781,7.6722,,,,,,
40580,55.83,163965.37,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32842893,-89.86006191,8.1115,,,,,,
40590,57.96,164021.20,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32857599,-89.86001168,8.3068,,,,,,
40600,57.81,164079.16,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32872849,-89.85995893,8.4943,,,,,,
40610,60.45,164136.96,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32888051,-89.85990598,8.6391,,,,,,
40610,,164139.59,,metal loss-manufacturing anomaly,10,,0.71,0.47,2:20,N/A,,pitting,10,-2.63,57.82,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32888743,-89.85990357,8.6483,,,,,,
40620,63.34,164197.41,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32903936,-89.85985011,8.9247,,,,,,
40630,61.06,164260.75,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32920538,-89.85979021,10.2902,,,,,,
,,164292.30,,Attachment,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,,30.32928825,-89.85976106,10.9348,,,,,,
40640,62.58,164321.81,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32936582,-89.85973389,11.0507,,,,,,
40650,62.69,164384.38,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32952972,-89.85967417,11.8410,,,,,,
40660,61.67,164447.08,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32969386,-89.85961407,12.8580,,,,,,
40670,61.87,164508.74,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.32985534,-89.85955504,13.2999,,,,,,
40680,62.70,164570.61,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33001747,-89.85949627,12.6633,,,,,,
40690,62.90,164633.31,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33018163,-89.85943620,12.0284,,,,,,
40700,61.71,164696.21,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33034641,-89.85937635,10.7932,,,,,,
40710,57.81,164757.92,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33050809,-89.85931768,9.7127,,,,,,
40720,61.52,164815.73,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33065980,-89.85926359,8.8477,,,,,,
40730,58.65,164877.25,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33082164,-89.85920754,8.0055,,,,,,
40740,62.13,164935.90,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33097633,-89.85915553,7.8253,,,,,,
40740,,164973.21,,metal loss-manufacturing anomaly,22,,0.98,0.43,4:33,N/A,,circumferential slotting,10,-37.31,24.83,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33107491,-89.85912321,8.1351,,,,,,
40740,,164978.04,,metal loss-manufacturing anomaly,17,,0.70,0.43,5:55,N/A,,circumferential slotting,10,-42.13,20,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33108767,-89.85911906,8.1734,,,,,,
40750,62.28,164998.03,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33114054,-89.85910183,8.3537,,,,,,
40760,58.15,165060.31,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33130495,-89.85904728,9.1396,,,,,,
40770,63.17,165118.46,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33145849,-89.85899644,9.2042,,,,,,
40780,61.98,165181.63,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33162510,-89.85894045,9.0219,,,,,,
40790,62.81,165243.61,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33178823,-89.85888416,9.1163,,,,,,
40800,60.25,165306.42,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33195353,-89.85882716,9.6338,,,,,,
40810,61.29,165366.67,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33211272,-89.85877494,9.7232,,,,,,
40820,57.31,165427.95,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33227566,-89.85872613,10.3205,,,,,,
40830,44.11,165485.26,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.33242946,-89.85868743,11.0468,,,,,,
40840,43.98,165529.37,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.33254844,-89.85866099,11.5514,,,,,,
40850,41.76,165573.35,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.33266726,-89.85863571,11.7348,,,,,,
,,165575.55,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0160  20' U/S RCL FIELD RD,30.33267318,-89.85863444,11.7454,,,,,,
40860,62.99,165615.11,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33277990,-89.85861239,12.0053,,,,,,
40870,62.78,165678.10,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33295062,-89.85858111,12.6489,,,,,,
40880,61.67,165740.88,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33312112,-89.85855275,12.2087,,,,,,
40890,57.75,165802.55,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33328856,-89.85852457,11.2425,,,,,,
40900,56.58,165860.29,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33344540,-89.85849870,10.2326,,,,,,
40910,56.38,165916.88,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33359929,-89.85847494,9.4957,,,,,,
40910,,165958.92,,metal loss-manufacturing anomaly,20,,1.30,0.71,3:35,N/A,,pitting,10,-42.05,14.34,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33371370,-89.85845787,8.7016,,,,,,
40920,63.57,165973.26,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33375270,-89.85845196,8.4570,,,,,,
40920,,165982.30,,metal loss-manufacturing anomaly,11,,0.59,0.47,11:20,N/A,,pitting,10,-9.04,54.53,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33377728,-89.85844813,8.2836,,,,,,
40930,60.89,166036.83,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33392560,-89.85842542,7.6439,,,,,,
40940,57.49,166097.71,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33409114,-89.85839936,7.0877,,,,,,
40950,63.18,166155.20,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33424757,-89.85837577,6.9299,,,,,,
40960,62.56,166218.37,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33441968,-89.85835167,6.9215,,,,,,
40970,60.31,166280.93,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33459002,-89.85832724,7.8698,,,,,,
40980,57.40,166341.24,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33475413,-89.85830279,8.9296,,,,,,
40990,61.71,166398.64,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33491033,-89.85827951,9.9968,,,,,,
41000,60.89,166460.35,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33507802,-89.85825238,10.9270,,,,,,
41010,60.86,166521.23,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33524351,-89.85822586,11.3295,,,,,,
41020,60.73,166582.09,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33540898,-89.85819984,11.7007,,,,,,
41030,57.68,166642.82,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33557397,-89.85817263,12.2306,,,,,,
41040,62.16,166700.50,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33573048,-89.85814526,12.4725,,,,,,
41050,61.77,166762.66,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33589893,-89.85811440,12.1000,,,,,,
41060,57.29,166824.43,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33606630,-89.85808350,11.8448,,,,,,
41070,63.03,166881.71,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33622171,-89.85805616,11.2335,,,,,,
41080,55.82,166944.74,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33639273,-89.85802647,10.4916,,,,,,
41090,62.70,167000.56,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33654420,-89.85800021,9.9291,,,,,,
41100,62.83,167063.26,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33671448,-89.85797197,8.9192,,,,,,
41110,61.01,167126.09,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33688534,-89.85794537,8.2060,,,,,,
41120,61.98,167187.10,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33705121,-89.85791929,7.3144,,,,,,
41130,60.31,167249.07,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33721981,-89.85789370,6.6272,,,,,,
41140,64.73,167309.39,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33738406,-89.85787009,6.8549,,,,,,
41150,61.50,167374.12,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33756033,-89.85784473,7.1215,,,,,,
41160,60.69,167435.62,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33772784,-89.85782101,7.4389,,,,,,
41170,61.82,167496.30,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33789282,-89.85779487,8.3047,,,,,,
41180,58.54,167558.13,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33806084,-89.85776776,8.8052,,,,,,
41180,,167583.41,,metal loss-corrosion,11,,0.68,0.55,5:19,OD,,pitting,10,-25.28,33.25,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33812961,-89.85775709,8.8928,,,,,,
41190,61.24,167616.67,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33821999,-89.85774256,8.8779,,,,,,
41200,61.16,167677.91,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33838632,-89.85771496,9.6412,,,,,,
41210,62.89,167739.07,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33855253,-89.85768821,10.9872,,,,,,
41220,61.85,167801.96,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33872358,-89.85766176,11.8769,,,,,,
41230,61.62,167863.81,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33889163,-89.85763435,12.4680,,,,,,
41240,62.68,167925.43,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33905876,-89.85760466,13.0815,,,,,,
41250,62.70,167988.11,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33922880,-89.85757475,13.4784,,,,,,
41260,57.69,168050.81,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33939900,-89.85754574,13.4716,,,,,,
41270,61.91,168108.50,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33955562,-89.85751907,13.3578,,,,,,
41280,61.90,168170.41,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33972364,-89.85749022,12.5943,,,,,,
41290,62.90,168232.30,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.33989151,-89.85746044,11.6598,,,,,,
41300,50.80,168295.21,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34006244,-89.85743274,11.1196,,,,,,
41310,57.65,168346.01,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34020082,-89.85741369,9.9829,,,,,,
