Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
41320,62.47,168403.65,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34035778,-89.85739101,9.2130,,,,,,
41330,62.81,168466.13,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34052776,-89.85736522,9.1796,,,,,,
41340,61.76,168528.94,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34069858,-89.85733864,9.6609,,,,,,
41350,56.71,168590.70,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34086682,-89.85731497,9.7722,,,,,,
41360,62.91,168647.41,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34102129,-89.85729307,9.9885,,,,,,
41370,62.29,168710.32,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34119228,-89.85726566,10.3717,,,,,,
41380,63.13,168772.61,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34136146,-89.85723750,11.0206,,,,,,
41390,62.16,168835.74,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34153302,-89.85720971,11.6626,,,,,,
41400,60.39,168897.90,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34170202,-89.85718317,12.5647,,,,,,
41410,61.47,168958.29,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34186622,-89.85715736,13.1699,,,,,,
41420,60.50,169019.76,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34203328,-89.85713044,13.9902,,,,,,
41430,56.73,169080.25,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34219710,-89.85709950,14.3738,,,,,,
41440,59.56,169136.98,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34235057,-89.85706939,14.5347,,,,,,
41450,57.03,169196.54,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34251218,-89.85704132,14.3428,,,,,,
41460,62.49,169253.57,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34266717,-89.85701628,13.9691,,,,,,
41470,61.66,169316.06,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34283676,-89.85698698,13.1486,,,,,,
41480,61.12,169377.72,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34300412,-89.85695862,11.8605,,,,,,
41490,60.16,169438.84,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34317011,-89.85693113,10.5856,,,,,,
41500,57.28,169499.00,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34333353,-89.85690420,9.7410,,,,,,
41510,61.75,169556.28,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34348951,-89.85688179,9.6307,,,,,,
41520,62.03,169618.03,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34365782,-89.85685916,9.4135,,,,,,
41530,61.20,169680.06,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34382676,-89.85683508,9.2359,,,,,,
41540,62.80,169741.26,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34399316,-89.85680877,9.2093,,,,,,
41550,62.69,169804.06,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34416386,-89.85678136,9.3902,,,,,,
41550,,169822.54,,metal loss-manufacturing anomaly,33,,0.67,0.59,5:59,N/A,,pitting,10,-18.47,44.22,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34421404,-89.85677310,9.5385,,,,,,
41560,62.64,169866.76,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34433430,-89.85675442,10.0318,,,,,,
41560,,169875.62,,metal loss-manufacturing anomaly,12,,0.59,0.35,4:27,N/A,,circumferential slotting,10,-8.87,53.77,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34435843,-89.85675082,10.1135,,,,,,
41570,62.73,169929.40,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34450471,-89.85672836,10.6883,,,,,,
41580,61.45,169992.12,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34467510,-89.85670020,11.2455,,,,,,
41590,61.21,170053.57,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34484197,-89.85667217,11.8848,,,,,,
41600,57.71,170114.78,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34500833,-89.85664547,12.4153,,,,,,
41610,62.37,170172.50,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34516528,-89.85662101,12.6192,,,,,,
41620,62.86,170234.87,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34533477,-89.85659347,12.9487,,,,,,
41630,62.14,170297.73,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34550530,-89.85656341,13.1139,,,,,,
41640,61.42,170359.87,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34567369,-89.85653237,13.0981,,,,,,
41650,60.36,170421.29,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34584005,-89.85650109,12.6102,,,,,,
41660,61.18,170481.65,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34600365,-89.85647121,12.3221,,,,,,
41670,58.50,170542.84,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34616985,-89.85644398,11.2162,,,,,,
41680,60.12,170601.34,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34632879,-89.85641793,10.4870,,,,,,
41690,59.76,170661.46,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34649216,-89.85639154,9.8509,,,,,,
41700,61.34,170721.22,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34665475,-89.85636686,9.8477,,,,,,
41710,59.20,170782.56,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34682192,-89.85634396,9.9091,,,,,,
41720,63.29,170841.76,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34698324,-89.85632195,10.0095,,,,,,
41730,57.15,170905.04,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34715554,-89.85629673,10.2012,,,,,,
41740,60.86,170962.20,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34731090,-89.85627192,10.5300,,,,,,
41750,62.48,171023.06,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34747623,-89.85624467,11.0263,,,,,,
41760,62.65,171085.54,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34764608,-89.85621762,11.8054,,,,,,
41770,60.72,171148.19,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34781647,-89.85619117,12.6328,,,,,,
41770,,171155.92,,metal loss-manufacturing anomaly,11,,0.64,0.39,3:57,N/A,,circumferential slotting,10,-7.73,52.99,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34783748,-89.85618787,12.7200,,,,,,
41780,62.57,171208.92,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34798147,-89.85616433,13.2671,,,,,,
41790,59.64,171271.48,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34815114,-89.85613407,13.9263,,,,,,
41800,62.39,171331.12,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34831270,-89.85610386,14.3118,,,,,,
41810,62.34,171393.51,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34848183,-89.85607320,14.6273,,,,,,
41820,61.03,171455.85,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34865097,-89.85604367,14.7619,,,,,,
41830,62.84,171516.88,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34881651,-89.85601443,14.5704,,,,,,
41840,53.79,171579.72,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34898708,-89.85598508,14.1085,,,,,,
41850,62.23,171633.51,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34913310,-89.85596021,13.5208,,,,,,
41860,60.97,171695.74,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34930222,-89.85593291,12.7597,,,,,,
41870,62.03,171756.71,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34946817,-89.85590841,11.8731,,,,,,
41880,62.00,171818.75,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34963709,-89.85588417,11.2311,,,,,,
41890,56.21,171880.75,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34980600,-89.85586061,10.9438,,,,,,
41900,61.03,171936.96,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.34995910,-89.85583883,11.4482,,,,,,
41910,56.18,171997.99,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35012516,-89.85581370,11.8369,,,,,,
41920,41.82,172054.18,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.35027799,-89.85579015,11.9443,,,,,,
,,172080.75,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0170  21' U/S RCL JOURNEY RD,30.35035030,-89.85577893,12.1063,,,,,,
41930,40.73,172096.00,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.35039161,-89.85577274,12.2444,,,,,,
41940,37.69,172136.73,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.35050259,-89.85575682,12.3558,,,,,,
41950,42.20,172174.42,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.35060522,-89.85574153,12.4923,,,,,,
41960,59.02,172216.63,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35072002,-89.85572348,12.8889,,,,,,
41970,61.67,172275.64,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35088046,-89.85569731,13.6426,,,,,,
41980,62.06,172337.32,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35104814,-89.85567029,14.7032,,,,,,
41990,62.08,172399.38,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35121685,-89.85564281,15.5397,,,,,,
42000,63.18,172461.46,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35138552,-89.85561459,16.2928,,,,,,
42010,61.58,172524.64,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35155705,-89.85558488,16.7331,,,,,,
42020,61.73,172586.22,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35172414,-89.85555503,17.0338,,,,,,
42020,,172611.79,,metal loss-manufacturing anomaly,30,,0.86,0.83,5:07,N/A,,pitting,10,-25.57,36.16,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35179351,-89.85554261,16.9541,,,,,,
42030,62.52,172647.95,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35189162,-89.85552502,16.8539,,,,,,
42030,,172664.06,,metal loss-manufacturing anomaly,17,,0.59,0.47,5:22,N/A,,circumferential slotting,10,-16.11,46.41,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35193531,-89.85551711,16.8565,,,,,,
42040,61.76,172710.47,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35206124,-89.85549472,16.4718,,,,,,
42050,62.50,172772.23,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35222893,-89.85546591,15.8042,,,,,,
42060,62.16,172834.74,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35239878,-89.85543782,15.0665,,,,,,
42070,60.20,172896.90,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35256795,-89.85541197,14.3459,,,,,,
42080,56.42,172957.10,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35273194,-89.85538810,14.0076,,,,,,
42090,57.34,173013.52,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35288566,-89.85536604,13.7589,,,,,,
42100,62.37,173070.86,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35304189,-89.85534367,13.8948,,,,,,
42110,62.79,173133.24,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35321186,-89.85531955,14.2277,,,,,,
42120,62.28,173196.02,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35338282,-89.85529419,15.0395,,,,,,
42130,61.10,173258.30,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35355225,-89.85526762,15.6497,,,,,,
42140,52.61,173319.40,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35371849,-89.85524177,15.5000,,,,,,
42150,61.04,173372.01,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35386159,-89.85521911,15.8333,,,,,,
42160,59.32,173433.05,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35402755,-89.85519231,16.6851,,,,,,
42170,57.76,173492.37,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35418874,-89.85516555,17.8053,,,,,,
42180,62.08,173550.13,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35434555,-89.85513846,18.7153,,,,,,
42190,62.58,173612.21,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35451408,-89.85510909,19.2711,,,,,,
42200,56.62,173674.79,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35468382,-89.85507857,19.9621,,,,,,
42210,51.45,173731.41,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35483764,-89.85505258,20.1014,,,,,,
42220,61.88,173782.86,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35497749,-89.85502977,19.7426,,,,,,
42230,56.21,173844.74,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35514569,-89.85500239,18.6177,,,,,,
42240,58.89,173900.95,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35529845,-89.85497730,17.5707,,,,,,
42250,59.97,173959.84,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35545848,-89.85495096,16.6346,,,,,,
42260,61.30,174019.81,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.35562158,-89.85492518,15.5812,,,,,,
42270,53.14,174081.11,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35578842,-89.85489974,14.9297,,,,,,
42280,57.71,174134.26,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35593310,-89.85487802,14.6912,,,,,,
42290,61.88,174191.97,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35609021,-89.85485424,14.9166,,,,,,
42300,61.39,174253.85,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35625880,-89.85483004,15.3607,,,,,,
42310,65.04,174315.24,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35642607,-89.85480611,15.7964,,,,,,
42320,61.80,174380.28,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35660317,-89.85477985,16.7508,,,,,,
42330,62.25,174442.09,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35677134,-89.85475388,17.6813,,,,,,
42340,62.26,174504.34,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35694066,-89.85472724,18.7054,,,,,,
42350,62.14,174566.60,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35710996,-89.85469994,19.3858,,,,,,
42360,61.53,174628.74,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35727878,-89.85467168,20.1876,,,,,,
42370,53.25,174690.27,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35744577,-89.85464225,21.0932,,,,,,
42380,57.57,174743.52,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35759018,-89.85461600,21.5154,,,,,,
42390,57.84,174801.08,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35774629,-89.85458751,21.6278,,,,,,
42400,62.23,174858.93,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35790311,-89.85455855,21.6402,,,,,,
42410,59.87,174921.16,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35807204,-89.85452920,21.1394,,,,,,
42420,62.60,174981.02,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35823469,-89.85450205,20.4234,,,,,,
42430,49.81,175043.62,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35840492,-89.85447493,19.3880,,,,,,
42440,62.28,175093.43,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.35854047,-89.85445433,18.6883,,,,,,
42450,59.08,175155.71,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.35871000,-89.85442862,18.0821,,,,,,
42460,54.97,175214.79,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35887094,-89.85440524,17.7818,,,,,,
42470,60.16,175269.76,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35902076,-89.85438445,17.1887,,,,,,
42480,62.62,175329.92,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35918467,-89.85436108,16.9981,,,,,,
42490,51.49,175392.54,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35935522,-89.85433589,17.0452,,,,,,
42500,62.27,175444.03,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35949549,-89.85431565,17.2925,,,,,,
42510,60.92,175506.30,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35966507,-89.85429074,17.7955,,,,,,
42520,62.71,175567.22,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.35983082,-89.85426490,18.5776,,,,,,
42530,62.21,175629.94,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36000135,-89.85423758,19.3788,,,,,,
42530,,175661.24,,metal loss-manufacturing anomaly,12,,0.59,0.35,7:08,N/A,,circumferential slotting,10,-31.3,30.91,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36008644,-89.85422366,19.7097,,,,,,
42540,62.39,175692.14,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36017041,-89.85420960,19.9159,,,,,,
42550,52.98,175754.53,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36033982,-89.85418048,20.2551,,,,,,
42560,57.33,175807.50,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36048363,-89.85415535,20.4611,,,,,,
42570,63.00,175864.84,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36063921,-89.85412777,20.9231,,,,,,
42580,61.71,175927.84,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36081013,-89.85409716,21.3210,,,,,,
42590,57.26,175989.54,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36097755,-89.85406726,21.3978,,,,,,
42600,61.64,176046.80,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36113292,-89.85403970,21.0930,,,,,,
42600,,176082.87,,metal loss-corrosion,11,,0.87,1.53,4:06,OD,,pitting,10,-36.07,25.57,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36123080,-89.85402241,20.7375,,,,,,
42610,51.55,176108.44,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36130023,-89.85401039,20.6412,,,,,,
42620,61.65,176159.99,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36144016,-89.85398609,20.2707,,,,,,
42630,61.66,176221.64,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36160766,-89.85395803,19.4932,,,,,,
42640,57.10,176283.30,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36177530,-89.85393106,18.3491,,,,,,
42650,62.70,176340.41,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36193072,-89.85390773,17.1145,,,,,,
42660,61.78,176403.11,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36210155,-89.85388331,16.4275,,,,,,
42670,53.40,176464.89,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36226985,-89.85385904,16.0012,,,,,,
42680,62.24,176518.28,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36241523,-89.85383733,16.1576,,,,,,
42690,62.29,176580.53,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36258448,-89.85381007,16.5571,,,,,,
42700,62.81,176642.82,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36275388,-89.85378289,17.2054,,,,,,
42710,62.51,176705.63,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36292469,-89.85375567,18.1106,,,,,,
42720,56.91,176768.14,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36309466,-89.85372824,18.8424,,,,,,
42730,53.50,176825.06,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36324942,-89.85370343,19.5307,,,,,,
42740,62.15,176878.56,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36339486,-89.85367972,20.1569,,,,,,
42750,61.47,176940.71,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36356388,-89.85365272,20.8082,,,,,,
42760,60.25,177002.18,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36373086,-89.85362457,22.0007,,,,,,
42770,62.12,177062.43,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36389434,-89.85359553,22.5791,,,,,,
42780,62.74,177124.55,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36406284,-89.85356509,22.3777,,,,,,
42790,46.70,177187.29,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36423300,-89.85353431,22.1304,,,,,,
42800,57.93,177233.99,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36435963,-89.85351114,21.7125,,,,,,
42810,60.96,177291.92,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36451674,-89.85348269,21.1674,,,,,,
42820,62.85,177352.89,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36468223,-89.85345379,20.7617,,,,,,
42830,62.96,177415.74,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36485302,-89.85342551,19.8634,,,,,,
42840,61.12,177478.70,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36502437,-89.85339934,19.6119,,,,,,
42850,51.04,177539.81,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36519086,-89.85337548,18.5721,,,,,,
42860,61.80,177590.85,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36532993,-89.85335587,17.9083,,,,,,
,,177643.52,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0180  18' U/S RCL FIELD RD,30.36547351,-89.85333631,17.8150,,,,,,
42870,61.47,177652.65,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36549829,-89.85333312,17.7971,,,,,,
42880,62.57,177714.12,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36566586,-89.85331035,17.9543,,,,,,
42890,62.04,177776.69,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36583624,-89.85328530,17.9215,,,,,,
42900,62.69,177838.73,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36600491,-89.85325858,19.2190,,,,,,
42900,,177882.25,,metal loss-manufacturing anomaly,15,,1.06,1.69,1:35,N/A,,pitting,10,-43.52,19.17,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36612318,-89.85323928,19.4760,,,,,,
42910,51.39,177901.42,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36617530,-89.85323089,19.4755,,,,,,
42920,59.63,177952.81,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36631495,-89.85320797,20.0009,,,,,,
42930,61.17,178012.44,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36647707,-89.85318202,20.6639,,,,,,
42940,61.62,178073.61,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36664326,-89.85315432,21.2307,,,,,,
42950,62.36,178135.23,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36681051,-89.85312523,21.5929,,,,,,
42960,62.72,178197.60,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36697977,-89.85309575,22.1301,,,,,,
42970,49.88,178260.32,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36715003,-89.85306627,21.9560,,,,,,
42980,62.35,178310.20,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36728537,-89.85304235,21.9078,,,,,,
42990,62.70,178372.55,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36745436,-89.85301113,21.5582,,,,,,
43000,62.63,178435.24,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36762452,-89.85298159,20.8666,,,,,,
43010,64.03,178497.88,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36779478,-89.85295424,20.0126,,,,,,
43020,62.39,178561.90,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36796891,-89.85292712,18.7263,,,,,,
43030,53.50,178624.29,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36813881,-89.85290234,18.5685,,,,,,
43040,62.61,178677.80,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36828467,-89.85288250,18.6555,,,,,,
43050,55.97,178740.41,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36845519,-89.85285780,18.9165,,,,,,
43060,56.84,178796.38,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36860763,-89.85283581,19.1664,,,,,,
43070,62.80,178853.21,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36876235,-89.85281261,19.5456,,,,,,
43080,58.50,178916.01,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36893317,-89.85278611,20.1521,,,,,,
43090,54.71,178974.51,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36909223,-89.85276070,20.9606,,,,,,
43100,61.57,179029.22,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36924093,-89.85273655,21.8014,,,,,,
43110,55.07,179090.79,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36940826,-89.85270926,22.7385,,,,,,
43120,49.04,179145.86,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36955786,-89.85268441,23.5134,,,,,,
43130,35.46,179194.89,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.36969107,-89.85266215,23.6515,,,,,,
43140,43.58,179230.36,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.36978751,-89.85264693,23.9441,,,,,,
43150,42.85,179273.94,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.36990597,-89.85262778,24.6096,,,,,,
43160,42.87,179316.79,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.37002232,-89.85260783,25.0626,,,,,,
43170,42.85,179359.66,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.37013863,-89.85258721,25.1404,,,,,,
43180,53.61,179402.51,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37025479,-89.85256595,25.0650,,,,,,
43190,56.55,179456.12,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37040014,-89.85253949,24.6995,,,,,,
43200,60.48,179512.66,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37055365,-89.85251306,24.5151,,,,,,
43210,61.29,179573.14,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37071790,-89.85248533,24.0864,,,,,,
43220,60.47,179634.43,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37088437,-89.85245802,22.2589,,,,,,
43220,,179641.04,,metal loss-manufacturing anomaly,10,,0.59,0.51,6:29,N/A,,pitting,10,-6.61,53.85,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37090232,-89.85245510,21.9771,,,,,,
43230,46.33,179694.89,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37104866,-89.85243143,20.5903,,,,,,
43240,57.13,179741.22,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37117465,-89.85241162,20.3255,,,,,,
43250,60.27,179798.35,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37133018,-89.85238841,20.3169,,,,,,
43260,62.59,179858.62,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37149430,-89.85236439,20.0271,,,,,,
43270,62.69,179921.21,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37166469,-89.85233913,20.0538,,,,,,
43280,61.77,179983.90,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37183526,-89.85231295,20.8244,,,,,,
43290,45.20,180045.67,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37200319,-89.85228589,21.2899,,,,,,
43300,62.77,180090.87,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37212602,-89.85226569,21.7710,,,,,,
43300,,180144.90,,metal loss-manufacturing anomaly,11,,0.63,0.39,10:46,N/A,,circumferential slotting,10,-54.03,8.74,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37227278,-89.85224114,22.2929,,,,,,
43310,62.63,180153.64,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37229652,-89.85223713,22.4457,,,,,,
43320,62.75,180216.27,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37246663,-89.85220864,23.4530,,,,,,
43330,54.53,180279.02,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37263705,-89.85217980,24.0393,,,,,,
43330,,180327.55,,metal loss-manufacturing anomaly,11,,0.59,0.43,10:00,N/A,,circumferential slotting,10,-48.53,6,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37276868,-89.85215626,24.2089,,,,,,
43340,52.07,180333.55,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37278496,-89.85215332,24.2038,,,,,,
43350,44.23,180385.62,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37292621,-89.85212813,24.2861,,,,,,
43360,56.83,180429.85,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37304621,-89.85210689,24.1072,,,,,,
43370,56.61,180486.68,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37320044,-89.85207983,23.6004,,,,,,
43380,57.86,180543.30,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37335413,-89.85205348,23.1728,,,,,,
43390,57.92,180601.15,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37351139,-89.85202804,22.3300,,,,,,
43400,59.77,180659.07,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37366884,-89.85200274,21.4984,,,,,,
43410,57.69,180718.84,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37383145,-89.85197779,20.5648,,,,,,
43420,51.78,180776.53,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37398847,-89.85195427,19.8714,,,,,,
43430,58.93,180828.32,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37412947,-89.85193365,19.1498,,,,,,
43440,58.77,180887.25,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37428992,-89.85190996,19.2248,,,,,,
43450,56.60,180946.02,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37444989,-89.85188579,19.5877,,,,,,
43450,,180959.12,,cluster,17,,0.80,0.89,10:57,OD,1899,,,-13.1,43.5,5.60,6.20,0.281,52000,ERW,1315,0.92,,,1.52,,,1434.00,,,,30.37448554,-89.85188047,19.5982,,,,,,
43450,,180959.12,,metal loss-corrosion,10,,0.59,0.32,10:57,OD,1899,circumferential slotting,10,-13.1,43.5,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37448554,-89.85188047,19.5982,,,,,,
43450,,180959.16,,metal loss-corrosion,17,,0.59,0.35,11:00,OD,1899,circumferential slotting,10,-13.14,43.46,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37448566,-89.85188046,19.5981,,,,,,
43460,61.59,181002.62,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37460394,-89.85186259,19.4975,,,,,,
43470,56.46,181064.21,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37477159,-89.85183741,19.6171,,,,,,
43480,57.10,181120.67,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37492519,-89.85181368,19.9754,,,,,,
43490,54.85,181177.77,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37508052,-89.85178966,20.9781,,,,,,
43500,63.57,181232.62,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37522966,-89.85176599,21.4716,,,,,,
43510,61.96,181296.19,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37540235,-89.85173714,22.2501,,,,,,
43520,56.54,181358.15,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37557058,-89.85170837,22.9825,,,,,,
43530,61.48,181414.68,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37572415,-89.85168258,23.4791,,,,,,
43540,38.98,181476.16,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37589111,-89.85165439,24.1511,,,,,,
43550,39.38,181515.14,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37599681,-89.85163523,24.7963,,,,,,
43560,40.05,181554.52,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37610356,-89.85161565,25.3353,,,,,,
43570,39.24,181594.58,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37621222,-89.85159641,25.4622,,,,,,
43580,39.59,181633.81,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37631873,-89.85157789,25.3077,,,,,,
43590,49.41,181673.40,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37642611,-89.85155863,25.1102,,,,,,
43600,40.68,181722.82,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37656009,-89.85153429,24.6577,,,,,,
43610,42.14,181763.49,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37667044,-89.85151472,24.4725,,,,,,
43620,43.73,181805.63,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37678486,-89.85149531,23.9986,,,,,,
43630,42.06,181849.36,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37690373,-89.85147611,23.3574,,,,,,
43640,43.39,181891.42,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37701812,-89.85145819,22.7288,,,,,,
43650,38.21,181934.81,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37713619,-89.85144015,22.4000,,,,,,
43660,37.97,181973.02,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.37724023,-89.85142491,22.3322,,,,,,
43670,38.67,182010.99,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.37734360,-89.85140964,22.0341,,,,,,
,,182038.03,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0190  16' U/S RCL CC 19 RD,30.37741721,-89.85139851,21.7192,,,,,,
43680,42.33,182049.66,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.37744868,-89.85139364,21.6138,,,,,,
43690,41.40,182091.99,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.312,52000,ERW,1315,,,,,,,,,,,30.37756390,-89.85137589,21.3276,,,,,,
43700,43.96,182133.38,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37767642,-89.85135717,21.2700,,,,,,
43710,46.77,182177.35,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37779560,-89.85133487,21.2867,,,,,,
43720,45.38,182224.12,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37792159,-89.85130612,21.2573,,,,,,
43730,46.30,182269.49,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37804303,-89.85127390,21.6407,,,,,,
43740,36.18,182315.80,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37816678,-89.85124019,22.0462,,,,,,
43750,35.29,182351.98,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37826366,-89.85121476,22.2739,,,,,,
43760,39.91,182387.27,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37835807,-89.85118948,22.7456,,,,,,
43770,49.62,182427.18,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37846456,-89.85115962,23.6027,,,,,,
43780,46.30,182476.81,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37859662,-89.85112086,24.1467,,,,,,
43790,48.40,182523.11,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37871964,-89.85108379,23.8079,,,,,,
43800,40.35,182571.51,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37884809,-89.85104442,23.2268,,,,,,
43810,42.49,182611.86,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37895515,-89.85101146,22.6714,,,,,,
43820,42.21,182654.35,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37906748,-89.85097515,22.0403,,,,,,
43830,41.90,182696.56,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37917848,-89.85093665,21.5241,,,,,,
,,182700.00,,Area Start BSTR #037 - 0.14% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
43840,35.01,182738.45,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37928880,-89.85089897,21.0543,,,,,,
43850,41.50,182773.46,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37938177,-89.85087079,20.5420,,,,,,
43860,34.40,182814.96,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37949333,-89.85084419,19.5618,,,,,,
43870,36.92,182849.36,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37958523,-89.85081912,19.0060,,,,,,
,,182860.00,,Area End BSTR #037 - 0.14% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
43880,40.39,182886.28,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37968327,-89.85078929,18.7974,,,,,,
43890,39.66,182926.67,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37979094,-89.85075859,18.4183,,,,,,
,,182960.00,,Area Start BSTR #038 - 0.16% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
43900,37.09,182966.33,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37989696,-89.85072983,18.1598,,,,,,
43910,40.83,183003.42,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.37999628,-89.85070371,18.4138,,,,,,
43920,39.96,183044.25,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38010521,-89.85067345,19.9180,,,,,,
43930,43.21,183084.21,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38021117,-89.85064108,21.7754,,,,,,
,,183125.00,,Area End BSTR #038 - 0.16% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
43940,38.44,183127.41,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.38032571,-89.85060535,21.6326,,,,,,
43950,38.52,183165.86,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38042755,-89.85057329,21.1677,,,,,,
43960,35.35,183204.38,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38052994,-89.85054266,20.4825,,,,,,
43970,40.73,183239.74,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38062421,-89.85051589,19.9503,,,,,,
43970,,183242.19,,metal loss-corrosion,10,,1.34,0.94,5:12,OD,,pitting,10,-2.45,38.28,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38063076,-89.85051410,19.9067,,,,,,
43970,,183272.62,,metal loss-corrosion,10,,1.30,0.91,5:01,OD,,pitting,10,-32.88,7.85,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38071215,-89.85049229,19.4460,,,,,,
43980,45.13,183280.47,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38073314,-89.85048665,19.4096,,,,,,
43990,35.38,183325.60,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38085376,-89.85045374,19.5684,,,,,,
44000,36.76,183360.98,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38094838,-89.85042825,19.6917,,,,,,
44010,45.72,183397.73,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38104661,-89.85040147,19.8307,,,,,,
44020,37.06,183443.45,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38116868,-89.85036762,19.8894,,,,,,
44030,38.52,183480.51,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38126765,-89.85034025,19.7336,,,,,,
44040,44.92,183519.03,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38137038,-89.85031115,20.0056,,,,,,
44050,44.78,183563.96,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38149004,-89.85027653,20.5211,,,,,,
44060,38.01,183608.74,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38160944,-89.85024256,21.2878,,,,,,
44070,46.10,183646.75,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38171082,-89.85021398,22.0044,,,,,,
44080,44.60,183692.85,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38183378,-89.85017924,22.5508,,,,,,
44090,49.87,183737.45,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38195253,-89.85014469,23.3449,,,,,,
44100,51.39,183787.32,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38208515,-89.85010536,24.1939,,,,,,
44110,54.01,183838.71,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38222180,-89.85006463,24.6719,,,,,,
44120,52.19,183892.72,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38236528,-89.85002132,24.6860,,,,,,
44130,52.74,183944.90,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38250366,-89.84997833,24.5416,,,,,,
44140,45.03,183997.64,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38264362,-89.84993539,23.8770,,,,,,
44150,50.71,184042.67,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38276329,-89.84989950,23.3620,,,,,,
44160,52.78,184093.38,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38289815,-89.84985950,22.6906,,,,,,
44170,53.10,184146.16,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38303845,-89.84981761,21.7300,,,,,,
44180,49.91,184199.26,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38317968,-89.84977584,20.9050,,,,,,
44190,53.82,184249.17,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38331241,-89.84973634,20.7415,,,,,,
44200,51.71,184302.99,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38345561,-89.84969421,20.2933,,,,,,
44210,47.59,184354.70,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38359358,-89.84965539,20.6910,,,,,,
44220,49.66,184402.29,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38372074,-89.84962058,20.4307,,,,,,
44230,47.34,184451.95,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38385343,-89.84958422,20.1592,,,,,,
44240,47.49,184499.29,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38397994,-89.84954973,20.0252,,,,,,
44250,46.12,184546.78,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38410691,-89.84951544,19.9974,,,,,,
44260,43.96,184592.90,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38423021,-89.84948205,20.0945,,,,,,
44270,31.95,184636.86,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38434752,-89.84944917,20.7493,,,,,,
44280,31.87,184668.81,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38443273,-89.84942507,20.9485,,,,,,
44290,34.82,184700.68,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38451780,-89.84940128,20.9138,,,,,,
44300,30.24,184735.50,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38461060,-89.84937473,21.3031,,,,,,
44310,34.84,184765.74,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38469110,-89.84935119,21.5918,,,,,,
44320,31.69,184800.58,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38478384,-89.84932403,21.9321,,,,,,
44330,30.60,184832.27,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38486811,-89.84929895,22.1706,,,,,,
44340,14.15,184862.87,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38494943,-89.84927454,22.5684,,,,,,
44350,29.97,184877.03,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38498703,-89.84926319,22.7081,,,,,,
44360,31.31,184906.99,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38506674,-89.84923955,22.6958,,,,,,
44370,32.26,184938.30,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38515009,-89.84921524,22.8158,,,,,,
44380,33.21,184970.56,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38523598,-89.84919021,23.1299,,,,,,
44390,32.58,185003.76,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38532430,-89.84916400,23.3856,,,,,,
44400,29.92,185036.34,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38541088,-89.84913799,23.6600,,,,,,
44410,27.39,185066.26,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38549037,-89.84911403,23.8101,,,,,,
44420,28.41,185093.65,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38556314,-89.84909211,23.9480,,,,,,
44430,32.26,185122.06,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38563861,-89.84906929,23.9905,,,,,,
44440,31.24,185154.32,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38572423,-89.84904300,23.9721,,,,,,
44450,34.24,185185.56,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38580711,-89.84901745,23.9324,,,,,,
44460,32.90,185219.80,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38589799,-89.84898954,24.0780,,,,,,
44470,32.62,185252.70,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38598526,-89.84896261,24.3686,,,,,,
44480,35.56,185285.32,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38607175,-89.84893574,24.0461,,,,,,
44490,33.71,185320.88,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38616618,-89.84890708,23.4063,,,,,,
44500,34.07,185354.59,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38625591,-89.84888088,23.0072,,,,,,
44510,31.69,185388.66,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38634682,-89.84885549,22.2020,,,,,,
44520,30.27,185420.35,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38643137,-89.84883173,21.6807,,,,,,
44530,31.25,185450.62,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38651217,-89.84880918,21.2340,,,,,,
44540,31.00,185481.87,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38659564,-89.84878623,20.9717,,,,,,
44550,31.58,185512.87,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.38667849,-89.84876362,20.7092,,,,,,
44560,35.09,185544.46,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.38676288,-89.84874053,20.2207,,,,,,
44570,35.08,185579.55,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38685648,-89.84871412,19.7282,,,,,,
44580,31.52,185614.63,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38695005,-89.84868789,18.7494,,,,,,
44590,31.13,185646.14,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38703421,-89.84866466,18.2081,,,,,,
44600,28.05,185677.28,,GirthWeld,,,,,,,,,,,,4.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38711731,-89.84864152,17.9438,,,,,,
44610,33.19,185705.33,,GirthWeld,,,,,,,,,,,,4.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38719215,-89.84862041,18.2401,,,,,,
44620,30.66,185738.52,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38728064,-89.84859517,18.5996,,,,,,
44630,28.59,185769.18,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38736248,-89.84857242,18.7293,,,,,,
44640,30.94,185797.77,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38743877,-89.84855102,18.9476,,,,,,
44650,28.68,185828.71,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38752125,-89.84852746,19.6010,,,,,,
44660,28.58,185857.40,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38759769,-89.84850562,20.3120,,,,,,
44670,28.00,185885.98,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38767394,-89.84848416,20.7703,,,,,,
44680,27.24,185913.98,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38774868,-89.84846346,21.4946,,,,,,
44690,27.64,185941.22,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38782143,-89.84844337,22.1549,,,,,,
44700,26.77,185968.86,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38789524,-89.84842300,22.7568,,,,,,
44710,27.58,185995.63,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38796679,-89.84840363,23.1909,,,,,,
44720,26.53,186023.20,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38804060,-89.84838408,23.3962,,,,,,
44730,27.49,186049.73,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38811166,-89.84836559,23.5886,,,,,,
44740,25.49,186077.23,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38818537,-89.84834669,23.8078,,,,,,
44750,25.53,186102.71,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38825382,-89.84832979,23.9455,,,,,,
44760,25.53,186128.25,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38832257,-89.84831388,24.0131,,,,,,
44770,41.24,186153.78,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.38839160,-89.84829971,24.0313,,,,,,
44780,42.44,186195.02,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.38850353,-89.84827971,23.9348,,,,,,
44790,42.31,186237.47,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.38861903,-89.84826166,23.8619,,,,,,
44800,41.09,186279.78,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.38873437,-89.84824544,23.9956,,,,,,
,,186292.13,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0200  23' D/S RCL RURAL RD,30.38876810,-89.84824079,24.2126,,,,,,
44810,42.19,186320.86,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.38884624,-89.84822975,24.6267,,,,,,
44820,56.58,186363.05,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38896108,-89.84821179,24.0775,,,,,,
44830,56.59,186419.64,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38911496,-89.84818715,22.2615,,,,,,
44840,62.79,186476.23,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38926952,-89.84816808,21.5186,,,,,,
44850,62.90,186539.01,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38944106,-89.84814719,21.3535,,,,,,
44860,56.73,186601.91,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.38961260,-89.84812322,20.6291,,,,,,
44870,61.32,186658.65,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.38976738,-89.84810239,19.5658,,,,,,
44880,56.53,186719.97,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.38993480,-89.84808086,18.8816,,,,,,
